DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
1,ExternalVerification,61.7850809697701,27.8805858638692,38.8160938567939,0.472761877257086,29.2096308654594,0.472761877252389,-4.69779770639889e-12,485.584778603043,95.535280289078,3.2706774258503,6.72899620730194,6.3748220692143,19.1513446534614,34.0579194651395,13.7216296589532,36.4246561847957,15.1691737994846,1.14153775803049,1.07197724739178,0.354174138087718,0.242561448281655,75.2028585050033,12.357016193954,9.65348225222976,7.72278580178381,8.14386252607769,29.5847612352249,6.08351577729947,0,0.645480430002467,1.15157386487146,5.60699428936879,5,0,1,0,-0.0119261088220506,0.0119261088220506,-2,3,10,1,root_seeded_fmincon,1,0.493711419022415,19.1513446536517,34,9,1,6.68542110565532,6.37050696152982,3,38.1441703,Stage1_dP_max,
2,ExternalVerification,58.7974371005889,34.4390408455076,39.8989348377431,0.441569635733629,26.3045259250874,0.447375382707352,0.0058057469737226,500.177734111065,94.5129742013175,3.59303089021565,5.32943467406775,6.57878870139436,17.2466076088955,24.3087521107065,24.3932025224467,26.3881976232429,27.0659444684435,1.08562135918145,1.09686632274604,0.35012046823396,0.251965659371083,73.6622100947593,11.7594874201178,10.7383997796927,8.59071982375418,8.12322779387536,26.68653230966,6.27198540161877,0.94255072755102,0,1.17566069260248,5.59889265524147,5,0,0,0,-0.000355468222130728,0.000355468222130728,-2,2,31,1,root_seeded_fmincon,1,0.518798122915029,17.0227923436782,47,12,1,5.12545002395159,6.61462609039498,4,72.2384119,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
3,ExternalVerification,60.0058862843138,40.1871394475422,40.0453448186944,0.420718696178931,25.8781035182125,0.431259416711212,0.0105407205322814,500.000404483961,89.6464744086638,3.46418254125819,5.11520398866275,6.20775541470673,16.9670230253163,25.3934233900345,24.1978102045697,27.862513449824,27.1891616784257,1.0747863921788,1.07970771229244,0.349999998832836,0.258334499481829,71.7938610286489,12.0011772568628,11.0388512957672,8.83108103661379,8.53194569152533,26.2633851319753,5.90648546381046,0.791281475147707,0,1.12893830930484,5.61461667005063,5,1,0,0,-8.0896792176155e-07,8.0896792176155e-07,-2,3,16,1,root_seeded_fmincon,1,0.508350128443551,16.5523198535259,47,9,1,5.13421792109725,6.02200604400167,3,51.2557196,Recovery_target_mismatch,
4,ExternalVerification,55.6120458393531,30.0222707728981,39.9314729913412,0.529867101824774,29.4669935554444,0.529867101824773,-1.22124532708767e-15,500.000000000001,109.793977713695,3.72599863325414,5.99417439006923,7.67567413110687,19.3200849432497,27.5999614481545,26.746552908272,29.7750133192816,29.8601164904177,1.11757837801725,1.14141638825577,0.307160513400978,0.192614244416581,86.9485065611762,11.1224091678706,9.33669851802733,7.46935881442186,6.53626307097715,29.8117952406792,7.3939122903571,1.39973790028787,0,1.31880281397226,5.55094770174926,5,1,1,1,-2.88657986402541e-15,2.88657986402541e-15,1,3,12,1,root_seeded_fmincon,1,0.548514256931261,19.3200849432497,32,3,1,5.91933746784197,7.68226410652299,3,35.3379547,,
5,ExternalVerification,62.0819056277058,35.9349624555982,41.3512137285483,0.400782553811581,28.3020167210609,0.45588189400601,0.0550993401944294,508.033409374792,89.5482934180118,3.16402517532875,6.14828994704911,6.42974995336129,18.5562658805802,33.2699219201368,16.9859587606522,36.1734211588839,19.1376945192567,1.10854791869379,1.06794754283191,0.350074816274795,0.248925742302125,77.5781147985912,12.4163811255412,10.2135763737624,8.17086109900991,8.44497222666122,28.6930479984695,6.13054997758731,0,0.0177399694617915,1.15758603732912,5.60497117495864,5,0,0,0,-0.016066818749584,0.016066818749584,-2,2,42,1,root_seeded_fmincon,1,0.491350896715818,16.3134963827442,52,12,1,5.97241598273785,5.66988073919877,4,85.2637207,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
6,ExternalVerification,57.2892019197129,29.401660637079,40.3612972207679,0.474223538067099,27.257033584193,0.475779600183503,0.00155606211640441,500.005028662056,108.644458392685,3.98592378209824,5.4901044724841,7.35850648472016,17.8711208918129,22.3030469724775,27.9486201764469,24.0314573197109,30.7187362869784,1.0930801271665,1.1318465085512,0.350000351129994,0.241413942005693,78.6428384576394,11.4578403839426,10.5682485816401,8.45459886531205,7.50804208387999,27.6394920637137,7.03845269054381,1.54834821805971,0,1.27349605678805,5.56608580792503,5,0,0,0,-1.00573241110791e-05,1.00573241110791e-05,-2,3,24,1,root_seeded_fmincon,1,0.532456361370671,17.812672454371,42,9,1,5.93489265898658,6.93574400533507,3,56.0249143,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
7,ExternalVerification,56.7272538176182,32.5540364541043,38.6038221320647,0.494491955718835,28.0511706828328,0.494491955718836,1.66533453693773e-16,500,89.2031454948913,3.18001506972696,5.99558232815886,6.61071997865909,18.3917982447107,30.8549086905145,18.8917586276691,33.3567756707711,21.1719578057873,1.12001511369521,1.09227220188684,0.302204474524844,0.200917494290761,78.0587783914734,11.3454507635236,9.15481140812195,7.32384912649756,7.16902078369635,28.3912499728558,6.35239426102461,0.356811932865759,0,1.1859335475648,5.5954403328073,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,3,12,1,root_seeded_fmincon,1,0.537730948479761,18.3917982447107,48,3,1,5.87132798571715,6.66086420418969,3,25.7370487,,
8,ExternalVerification,61.4705776610412,41.9941152025036,39.2901360963545,0.467124628342618,28.7144207439162,0.467124628342557,-6.11732886568461e-14,479.697613020839,87.1400280941485,3.03471307574997,5.69305955208637,6.13193330698078,18.826659286596,35.000000000001,18.3604477481467,38.4198757990975,21.0211634886303,1.09698702296547,1.06348791760601,0.325749809265457,0.228204308996649,75.3122746151142,12.2941155322082,10.0190534645546,8.01524277164365,8.18903922928127,29.0823646437952,5.86225798112474,0.169198429038374,0,1.12328164995044,5.61652285876961,5,1,1,1,-2.7203636169101e-14,2.7203636169101e-14,1,3,12,1,root_seeded_fmincon,1,0.496237405937586,18.8266592865984,49,12,1,5.09788718397133,6.48429608606165,4,46.4402493,,
9,ExternalVerification,58.4034559376538,42.2883021106527,41.0957126213186,0.451847730521265,26.3894690200275,0.451847730521264,-8.32667268468867e-16,500.000000000001,100.50823914923,3.80864954398862,4.90520031404822,6.63071280429902,17.3023006950089,22.6948375782576,31.1674373745804,25.1032097044022,35.2067101628632,1.06470170201536,1.09721764296196,0.339883430449577,0.243070267736775,76.518099039579,11.6806911875308,11.1512634705689,8.9210107764551,8.00349672940657,26.7682553585871,6.33091916011203,1.42571884606381,0,1.18319014602641,5.5963621139711,5,1,1,1,-2.66453525910038e-15,2.66453525910038e-15,1,4,15,1,root_seeded_fmincon,1,0.522297859095244,17.3023006950089,55,12,1,5.18598798043435,6.41855000096164,4,34.4714594,,
10,ExternalVerification,59.3593363942659,32.4257632108261,41.0581420419053,0.434361114534214,27.9388109496816,0.470672562174743,0.0363114476405288,503.495934606689,101.094186779227,3.61841407500485,5.80393325520863,7.0033596994792,18.3181293926577,26.9008414902832,23.9855978870284,29.1099575235049,26.6471780407906,1.10028158116436,1.10470849064712,0.35006480995713,0.242888323628518,79.2226476166647,11.8718672788532,10.4198588132289,8.33588705058315,7.85513136114606,28.3250780343744,6.6923846356511,0.88845138044247,0,1.22934635633031,5.58087048847815,5,0,0,0,-0.00699186921337835,0.00699186921337835,-2,2,39,1,root_seeded_fmincon,1,0.513887146537351,16.9049223145978,53,12,1,5.96096160307031,6.25901184886501,4,59.8281861,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
11,ExternalVerification,56.1448230058928,25.244499827518,38.5452212711605,0.535721247079148,30.077974597755,0.535721247079149,4.44089209850063e-16,499.999999999999,102.613044922046,3.41156764357747,6.76476619872153,7.44977961560629,19.7206757131884,31.6244133936588,19.7513947875322,33.7997630305249,21.8843766964193,1.15585890435592,1.12764215319999,0.302918058938801,0.186277381624231,84.9939885151632,11.2289646011786,8.65361406490942,6.92289125192754,6.51671210203447,30.4146596361254,7.18061947171532,0.415853272993795,0,1.29162157656698,5.56002548579506,5,1,1,1,1.4432899320127e-15,0,1,3,12,1,root_seeded_fmincon,1,0.543309220100282,19.7206757131884,28,3,1,6.67845553957942,7.46986042172186,2,19.155092,,
12,ExternalVerification,62.6889664433734,30.2388143307491,41.3991774753353,0.453193076385319,29.8590137152568,0.476304131481068,0.0231110550957486,502.18939247777,99.4937210870618,3.33211679514466,6.77290967545302,6.79036845594154,19.5771136344458,34.6111446717419,16.0101090406834,37.2435075027096,17.8322966670289,1.13277307547597,1.07738773880375,0.360961141029196,0.24710314034819,80.769496985922,12.5377932886747,9.92920539317502,7.94336431454001,8.20748818202916,30.253779532418,6.48175768306127,0,0.291151992391742,1.20245624607046,5.58989139062272,5,0,0,0,-0.0313175457977028,0.0313175457977028,-2,2,38,1,root_seeded_fmincon,1,0.486592804613457,18.6272000772938,33,6,1,5.97290967545302,6.98105854670784,2,55.8803106,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
13,ExternalVerification,57.8924873259976,36.7667390019492,40.3162406340521,0.406709929080076,25.5223916689282,0.440858440322479,0.0341485112424031,503.570673449852,99.3133993909198,3.89122620948676,4.92753656166467,6.65248545594311,16.7337999402886,20.7778164679546,28.8911164562636,22.7122357851027,32.0942135521559,1.06919145751789,1.10392077288575,0.350742974074593,0.255197269193348,73.5441730320196,11.5784974651995,11.159909413508,8.92792753080641,8.09252391426736,25.9057779925085,6.34026656766525,1.41273000600057,0,1.18438427751962,5.59596087101219,5,0,0,0,-0.00714134689970436,0.00714134689970436,-2,2,39,1,root_seeded_fmincon,1,0.526907745874337,15.4376143552489,47,9,1,4.35804935964522,6.58990519698491,3,53.8007764,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
14,ExternalVerification,60.5224703268973,40.8857489682532,39.1969481103581,0.498648543486848,30.1794416766573,0.498648543485593,-1.25505161818751e-12,469.174085724397,96.2830967828243,3.19035381152514,5.77057017016144,6.55805535004455,19.7872027777717,35.0000000000058,21.952519319302,38.3626108364892,25.1418314146022,1.10152265569758,1.08100598471857,0.316991539127416,0.210333961856104,79.9716115218128,12.1044940653795,9.75756159033159,7.80604927226528,7.58575716255999,30.5369577769095,6.29223477231641,0.521664602154967,0,1.17824790785773,5.59802302190535,5,1,1,1,-1.65860975747429e-13,1.65860975747429e-13,1,3,12,1,root_seeded_fmincon,1,0.504011152142999,19.7872027778215,52,12,1,5.09302817867103,6.94591080442303,4,46.9848339,,
15,ExternalVerification,56.5485510623711,33.2304585618162,40.1755552224634,0.400599409665935,25.280351957607,0.447055697850219,0.0464562881842838,506.438933636638,104.575121880703,4.1366165335066,4.88550409262955,6.95247936579881,16.5751061877833,18.5908083528263,30.2190693580187,20.209507626643,33.2757162629453,1.06969671363198,1.12098434838138,0.350518655779935,0.253016905559813,74.1201601046654,11.3097102124742,11.0991329707466,8.8793063765973,7.81704977619101,25.662384767008,6.63321208056306,1.74770798793351,0,1.22179345257759,5.58340305585003,5,0,0,0,-0.012877867273275,0.012877867273275,-2,2,40,1,root_seeded_fmincon,1,0.539430267034697,14.8526856628965,49,9,1,4.34822284759192,6.69153213600636,3,48.343052,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
16,ExternalVerification,61.8462050732648,35.3022365834376,40.2925533989267,0.482210463731365,29.8228872284039,0.482210463731362,-3.5527136788005e-15,487.025645595675,94.1839653204085,3.15811023255675,6.26939526077804,6.59346914932183,19.5534272412824,35,17.8095816942427,37.9692690329266,20.0822083968056,1.11682192969992,1.07527198165811,0.340607809805656,0.231684221974348,79.5334765326946,12.369241014653,9.8540661868631,7.88325294949048,8.00582946121521,30.2007588480841,6.3058621803739,0.0364669195958527,0,1.17998897400562,5.59743786557311,5,1,1,1,8.12048840868686e-16,0,1,3,12,1,root_seeded_fmincon,1,0.493223472060478,19.5534272412825,43,9,1,5.93365001253083,6.79684357566744,3,31.4064929,,
17,ExternalVerification,59.0906223949709,20.1292590319018,39.9508373722034,0.481637180761601,28.4529456936429,0.481513724859064,-0.000123455902536984,523.117471097862,99.846119268863,3.5091663388361,7.38401470680685,7.04443488857861,18.6552227207205,30.6190410126726,14.4692404509206,32.427743307221,15.7287837435515,1.1692770416982,1.09954576348662,0.350311126638363,0.235746951040164,78.7022022384676,11.8181244789942,9.32524758046178,7.46019806436942,7.65941917533201,28.8314176831996,6.73915628776971,0,0.64485841903714,1.23531556666726,5.57886962803683,5,0,0,0,-0.0462349421957247,0.0462349421957247,-2,3,40,1,root_seeded_fmincon,1,0.516224043065692,18.6600057564661,17,3,1,6.71196316546368,7.62221691104079,1,40.619243,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
18,ExternalVerification,59.6484877240915,35.0714137932696,39.953366131883,0.464631491212689,27.7145657998264,0.464631491212689,-5.55111512312578e-17,500,89.7901421000298,3.23981774596635,5.83622604317175,6.46999214889304,18.1711026749452,30.2333471942794,19.5888078172085,32.8177897504383,21.9611661489452,1.1042274604707,1.08150666040652,0.334575416741611,0.234224894546502,76.2010448166127,11.9296975448183,10.039858654804,8.03188692384321,7.98348048106628,28.0864005501993,6.18376962505717,0.347543581885416,0,1.1643879860881,5.60268303056127,5,1,1,1,1.11022302462516e-16,0,1,3,12,1,root_seeded_fmincon,1,0.511396033057845,18.1711026749452,52,12,1,5.92121082017458,6.37486919297734,4,43.0026619,,
19,ExternalVerification,55.2508046745171,43.843771383434,39.8890933822444,0.408507227221725,23.0499770638545,0.417188078972643,0.00868085175091748,500.023932877837,108.056464225184,4.68792068321104,3.84280831260827,6.46669855396311,15.1127570573397,10.4731805037672,40.8667973268509,11.7923981223686,45.4753657426456,1.02979485019878,1.11021664771452,0.349999365869935,0.262234528166027,69.7378622622079,11.0501609349034,12.2918815164063,9.83350521312506,8.05020690266565,23.4236717405196,6.1534473855779,2.31063907296962,0,1.16051264639368,5.60398658180898,5,0,0,0,-4.78657556739481e-05,4.78657556739481e-05,-2,3,27,1,root_seeded_fmincon,1,0.552100556357492,14.7982907286625,50,9,1,3.541457894061,6.51757079597338,3,42.0594625,Product_salinity_max;Recovery_target_mismatch,
20,ExternalVerification,62.5025253944967,30.8578008453744,39.8272612836916,0.415950408345026,27.8288389699519,0.44524343287419,0.0292930245291637,502.651708051998,90.2048456757049,3.24141606385747,6.45601360015518,6.09573349962665,18.2460260752373,33.4789447923183,12.6804264625328,35.9978683721206,14.1051924024962,1.12568364817336,1.05863216733186,0.361040206119204,0.259422922147599,73.2458622721615,12.5005050788993,10.0421886261442,8.03375090091534,8.66842160613618,28.2154281221975,5.7970095747969,0,0.659004025358284,1.11493524949191,5.61933642183453,5,0,0,0,-0.0315434460548672,0.0315434460548672,-2,2,39,1,root_seeded_fmincon,1,0.488044279930581,17.0456012066852,50,12,1,5.91570915555656,6.03140808176498,4,52.5528936,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
21,ExternalVerification,57.4669382448131,20.5742553192294,38.984690880745,0.471577646095852,27.688322663611,0.481813082605113,0.0102354365092608,507.8948520966,99.1321061617309,3.58028571705479,6.59816349173034,7.35324452534541,18.1538963176049,25.9574872598416,19.6770657566294,27.5010352580106,21.3077049199771,1.14310558818886,1.12959047014918,0.349999910572216,0.23689317944149,76.8409198076458,11.4933876489626,9.71868756558035,7.77495005246428,7.44465389530051,28.0675248338969,7.0377331062044,0.439569614474061,0,1.27340429662291,5.56611650225423,5,0,0,0,-0.0157897041932009,0.0157897041932009,-2,4,48,1,root_seeded_fmincon,1,0.530809556445323,17.7682425031633,23,6,1,6.68852188200383,7.01469145463701,2,45.9656768,Product_salinity_max;Recovery_target_mismatch,
22,ExternalVerification,60.888052707779,22.9458514109127,39.2420279577074,0.440630616175179,28.759112817764,0.472327682341691,0.031697066166512,500.064029419178,98.0557611159653,3.40955445104684,7.05724791225423,6.69483049815551,18.8559617215867,31.6529091836586,14.2952898422646,33.6193084642932,15.6090012143623,1.15524169292548,1.08693652525953,0.36242258600046,0.24776490688576,75.9494901247309,12.1776105415558,9.65797766100652,7.72638212880522,8.03223497250375,29.1416228578593,6.38850845076815,0,0.668739461486082,1.19054672019919,5.59389059482211,5,0,0,0,-0.0354931028584577,0.0354931028584577,-2,3,32,1,root_seeded_fmincon,1,0.500984982167164,17.5905718478465,36,9,1,6.69511544173666,6.35425271434654,3,36.6377595,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
23,ExternalVerification,57.1555010133976,27.4761297858177,40.1268818483652,0.480970700461806,27.4901213576598,0.480970700461815,8.60422844084496e-15,499.999999999996,109.044308472396,3.96667250223004,5.65378356519095,7.46114419805605,18.0239452908863,22.7766391787006,26.9996671681464,24.4523019790814,29.5858790131417,1.10102134756121,1.13690845661555,0.349516435043181,0.238931171336943,78.9812381389502,11.4311002026795,10.4020307179192,8.32162457433536,7.41634491393445,27.8717694253725,7.14052152799602,1.48673796280507,0,1.28650997270783,5.56173400715625,5,1,1,1,8.10462807976364e-15,0,1,3,12,1,root_seeded_fmincon,1,0.533701908987722,18.023945290886,37,9,1,5.92592789469664,7.19296390800836,3,17.9004455,,
24,ExternalVerification,61.2604078137558,31.2981987640419,39.434707169422,0.434590072925702,27.6284180454135,0.450999577564184,0.0164095046384819,500.821472123618,87.6311966650005,3.17177757050581,6.2713228055123,6.16754652727566,18.1146197517791,32.2772563066404,14.2509011843568,34.7417871335225,15.8494238304252,1.12153333838314,1.06576397249283,0.35036515521216,0.249621613188605,73.2989901779063,12.2520815627512,9.94893718446748,7.95914974757399,8.40799744208558,28.006791081883,5.87599837355873,0,0.395324431953561,1.12503910436398,5.61593057184219,5,0,0,0,-0.00164294424723677,0.00164294424723677,-2,2,35,1,root_seeded_fmincon,1,0.497939878114074,17.4555239307883,47,12,1,5.90145949077463,6.16550256624217,4,31.4870972,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
25,ExternalVerification,58.2917491387801,37.2702360503824,38.9026437413576,0.496449885629851,28.9389321931114,0.496449885629852,3.33066907387547e-16,493.693764142382,88.3448634989969,3.05280315491483,6.02227637360093,6.43059931703381,18.9738606039283,35,17.4088005322767,38.1502767367229,19.8281833077374,1.11655368213445,1.07514667676771,0.297654373387376,0.197970057693152,78.9898842081903,11.658349827756,9.0999593139128,7.27996745113024,7.33820423641718,29.2805988362719,6.18072986215361,0.158453488552687,0,1.16399950230637,5.60281369379666,5,1,1,1,6.09036630651514e-16,0,1,3,12,1,root_seeded_fmincon,1,0.52329875926997,18.9738606039283,56,3,1,5.88324214330437,6.48496593838667,4,24.0036008,,
26,ExternalVerification,59.4976066016715,43.2134469116241,41.018307312919,0.471052242316119,28.0264810021596,0.471052242316118,-3.33066907387547e-16,500,94.3445393270971,3.3662641884947,5.45572868157517,6.52996123802273,18.3756104131652,30.7022055443326,24.4808568582327,33.9400031647503,28.0877157083445,1.08477242057055,1.08095377181305,0.319913676080729,0.22266600788637,79.215557205724,11.8995213203343,10.268043330893,8.21443466471437,7.86778139987796,28.3957138273236,6.25306496295662,0.797336281381447,0,1.17324314949088,5.59970535879395,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,4,15,1,root_seeded_fmincon,1,0.512692892072452,18.3756104131653,46,3,1,5.1824900525192,6.65875959657047,4,25.9638088,,
27,ExternalVerification,55.9477902104155,24.6129285738877,38.9965771993407,0.442731359619953,26.2087069499832,0.468449367730417,0.0257180081104644,501.804227742132,106.712607452855,4.07164716887813,5.47880761355923,7.40588958416616,17.1837837332698,20.3159177788996,26.4290241253537,21.7047691130607,28.6935486373977,1.09960385829449,1.14474717954357,0.350286733493141,0.244450220776965,74.8934145776921,11.1895580420831,10.4391713765461,8.35133710123688,7.43477081510808,26.5890657188647,7.08150884180878,1.60270122824954,0,1.27898619318758,5.5642495815764,5,0,0,0,-0.00360845548426325,0.00360845548426325,-2,2,38,1,root_seeded_fmincon,1,0.54522260638493,16.2403889506879,50,9,1,5.07873786077775,7.27812789726632,3,47.0147804,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
28,ExternalVerification,62.7761743192802,37.6004725028564,39.0341484835339,0.435608662295484,27.3458453192498,0.435608662295484,2.22044604925031e-16,490.47612936548,83.6132726090623,3.05762252484489,5.88916788309072,5.76960519957088,17.9293504584643,34.1076695980043,13.4089738766639,37.0671599687394,15.1400393627458,1.10453268331588,1.0503505643566,0.349999999999986,0.256665855484194,70.5384495052888,12.555234863856,10.2526890257338,8.20215122058701,8.8575822500076,27.7266865955871,5.48419983096805,0,0.404968052122675,1.07490189079793,5.63284789529368,5,1,1,1,3.90164091511126e-14,0,1,2,9,1,root_seeded_fmincon,1,0.485916835977553,17.9293504584643,52,12,1,5.88812521645573,5.7372446258803,4,28.9755304,,
29,ExternalVerification,58.0895413682893,37.3071498387733,40.603165614331,0.486476575736761,28.2592011709643,0.486476575736762,6.66133814775094e-16,499.999999999999,98.4738997083168,3.48466678560951,5.6255026106811,6.86148058134982,18.5281937916105,28.7741460674651,24.87582849421,31.4357441555888,28.1045301129894,1.09535491746969,1.09902572636728,0.319982646370709,0.216583294115466,80.8128197648226,11.6179082736579,9.99280516218598,7.99424412974878,7.45758504933125,28.6216512246569,6.58029697762224,0.954794366941131,0,1.21503828415961,5.58566894613617,5,1,1,1,1.33226762955019e-15,0,1,4,15,1,root_seeded_fmincon,1,0.525120344927563,18.5281937916105,52,3,1,5.16056516560845,7.13420616441826,4,24.5699133,,
30,ExternalVerification,60.1085468599429,40.3660014904049,41.4154318674587,0.476065620537558,28.6156126604896,0.476065620537558,1.66533453693773e-16,500,97.5598996571969,3.4093241621173,5.68148419857094,6.71552609600465,18.7618755969641,31.0825110059461,23.8267238524508,34.1522543711482,27.1470041966917,1.09200872625735,1.08518373305865,0.329640005758033,0.22740267548964,80.7669634850757,12.0217093719886,10.2552149278255,8.20417194226038,7.87323354986333,28.9921515287109,6.4283042667981,0.746820068227157,0,1.19562967945976,5.59218345185568,5,1,1,1,6.66133814775094e-16,0,1,4,15,1,root_seeded_fmincon,1,0.507481907208245,18.761875596964,53,12,1,5.20098007913404,6.98516607284071,4,34.1250601,,
31,ExternalVerification,61.6217798978268,39.4737602645559,41.0066502268233,0.436789023697703,27.183485332992,0.441134374535499,0.00434535083779575,513.698366479465,83.460761974161,3.07027450497183,5.83644957219649,6.12536096932572,17.8228988545712,32.9211576680703,16.4834499238809,36.0365352443994,18.7236983805356,1.09769644973809,1.05925176198771,0.34041253774121,0.248376313961624,74.8491702713693,12.3243559795654,10.2909586149345,8.23276689194763,8.60957364120869,27.5691841418129,5.83637314747919,0,7.64247172959642e-05,1.11997070033408,5.6176388364558,5,0,0,0,-0.02739673295893,0.02739673295893,0,6,90,1,root_seeded_fmincon,1,0.495019781164675,17.6473361395794,48,12,1,5.96062376642431,5.93863212845152,4,79.0140896,Product_salinity_max;Recovery_target_mismatch,
32,ExternalVerification,58.6568508083287,20.3906796009404,40.662086892878,0.514666651518346,30.1888666595848,0.514669066674446,2.41515609988863e-06,518.18936341833,107.378099496644,3.5568774643798,7.48092864922957,7.79161652635772,19.7933822840183,31.0352772736914,18.2423975842507,32.9155567112147,19.9086259482532,1.17180624019082,1.12881114770547,0.343382293169874,0.219024650942869,85.6976863061136,11.7313701616657,9.18326360750448,7.34661088600358,7.11699603718598,30.5674586441215,7.4809233138006,0,5.33542896796746e-06,1.32988687417636,5.54724949390473,5,0,1,0,-0.0363787268366609,0.0363787268366609,0,5,90,1,root_seeded_fmincon,1,0.520041556606526,19.793289400822,13,3,1,7.51463927153907,7.70958516012983,1,79.2529829,Product_salinity_max,
33,ExternalVerification,59.9505017062147,25.3349248030947,40.1195483751025,0.497466023370353,29.8233376828482,0.497466023370353,0,499.999999999999,100.145472349874,3.35795655787613,6.87378596007706,7.18241573902787,19.5537225825126,31.8048444298317,18.0560792394891,33.964132557759,19.8804161261153,1.14708855075921,1.10518583856133,0.347261303673337,0.228705957413966,81.6235097496894,11.9901003412429,9.52820007755179,7.62256006204143,7.53179100584163,30.2009121717659,6.87986633153489,0.00608037145782436,0,1.2532692709638,5.57285521093454,5,1,1,1,9.99200722162641e-16,0,1,3,12,1,root_seeded_fmincon,1,0.508819761834251,19.5537225825126,27,6,1,6.7168025287379,7.26684839803244,2,21.3204408,,
34,ExternalVerification,55.6634411092883,35.4993899815058,39.8569033133747,0.431794261914989,24.6166865547822,0.442241551442182,0.0104472895271929,500.282245968887,108.597382356894,4.41153532646324,4.46222779957848,6.92033448664125,16.1399728263717,15.3123296470719,34.4241816235437,16.7668967435361,37.9197203113329,1.05432811168368,1.12522274042888,0.350031582109073,0.2546706991175,72.8844734776949,11.1326882218577,11.4733534196875,9.17868273574997,7.76168863862655,24.9947146873659,6.60043463858587,2.13820683900739,0,1.21760917689544,5.58480649964726,5,0,0,0,-0.000564491937773415,0.000564491937773415,-2,2,31,1,root_seeded_fmincon,1,0.548007801747455,15.7586903156528,51,12,1,4.32962814777027,6.84165720137464,4,47.9829986,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
35,ExternalVerification,62.2014352769939,39.1264915665424,40.0873701739817,0.432266546014307,27.0522000218616,0.434912794236876,0.0026462482225687,501.282426013502,82.4758149805242,3.04876553159718,5.73556594449466,5.97080043914293,17.7368214148057,32.4167704876031,16.2428313564361,35.4000560634711,18.3807518159078,1.09598282224382,1.05776933721608,0.348683515422435,0.256414659355011,72.348912290135,12.4402870553988,10.4596953295552,8.36775626364419,8.78730881378308,27.4387857081618,5.67903716987709,0,0.0565287746175738,1.09984095953774,5.62442766364524,5,0,0,0,-0.00256485202700496,0.00256485202700496,-2,4,50,1,root_seeded_fmincon,1,0.490406690201928,17.6289008551788,51,12,1,5.92697298480152,5.75590675452273,4,48.5106415,Product_salinity_max;Recovery_target_mismatch,
36,ExternalVerification,57.4125989261006,20.0685167988228,41.2530706867013,0.505304448505802,29.0108395453467,0.505304412062731,-3.64430707833208e-08,539.669916619249,102.865339042962,3.54575533335304,7.41865822601205,7.7257191389936,19.0210067829443,29.8233914171893,17.5495059454488,31.6490788602154,19.143404635369,1.16999338783023,1.12606432921196,0.334631918636799,0.217185961479171,85.2490276366263,11.4825197852201,9.09266968595309,7.27413574876247,7.10043984518849,29.3862984232882,7.41866633644114,8.11042909809601e-06,0,1.32195640737629,5.54989529205601,5,0,1,0,-0.079339833238498,0.079339833238498,0,6,90,1,root_seeded_fmincon,1,0.531311951916053,19.0210081547588,19,14,2,7.52178643170953,7.58514417089854,2,88.6800452,Product_salinity_max,
37,ExternalVerification,60.7605303054347,32.8512090982882,40.0141123785189,0.464588064116013,28.2286270106292,0.464588226414876,1.62298863626287e-07,499.144137305503,88.7531958184939,3.14408475428417,6.16239523961775,6.45409723120732,18.5081477908663,31.9260708406748,17.1531931628608,34.4918184765054,19.1554579177239,1.11575762760101,1.07632365514911,0.344009331458885,0.240396376183679,76.3124817707089,12.1521060610869,9.96004868028421,7.96803894422737,8.13297582370135,28.6065358711224,6.16239450124517,0,7.38372574637935e-07,1.16165616585193,5.60360190897366,5,1,1,1,0.00171172538899467,0,2,5,79,1,root_seeded_fmincon,1,0.502036434617352,18.5081413252454,47,9,1,5.92295709156749,6.59896119666781,3,73.6051984,,
38,ExternalVerification,56.8671698410851,22.2791261599209,40.8409904660962,0.414899134906763,27.0616477518808,0.475874706399218,0.0609755714924544,518.667033235326,114.157378365721,4.21841934432048,5.96778844038746,7.90869920482892,17.7430158352222,21.4278337390124,26.0289461180676,22.8207907406485,28.2039018545773,1.11197091957543,1.15438076527601,0.361877474985185,0.249620874178931,79.5694709397122,11.373433968217,10.4308710109733,8.3446968087786,7.45138052230105,27.4612187620775,7.56499312183768,1.59720468145022,0,1.34059389733447,5.54367904471826,5,0,0,0,-0.0373340664706514,0.0373340664706514,-2,3,47,1,root_seeded_fmincon,1,0.536407914887328,15.4695381403502,36,9,1,5.16778844038746,7.47470657238794,3,54.2488007,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
39,ExternalVerification,61.3309337174255,31.6101983412504,40.1459110424728,0.409292103883373,27.8717606127829,0.454448659483949,0.0451565556005761,506.267418957756,89.0853644871158,3.19625895632364,6.32756186226787,6.30706137226661,18.2741677240906,32.4905051682587,14.8417321031369,35.0179047670382,16.5338312055627,1.12130062817865,1.06806116797471,0.350406838201128,0.248567571177294,75.10486904847,12.2661867434851,9.96159633787688,7.96927707030151,8.36479327616064,28.2540121027865,6.01208300534894,0,0.315478856918937,1.14244153257486,5.61006850886156,5,0,0,0,-0.0125348379155121,0.0125348379155121,-2,2,41,1,root_seeded_fmincon,1,0.497367285170373,16.4583444101343,51,12,1,5.92750497442109,5.86204793718166,4,54.1661892,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
40,ExternalVerification,58.6098470424348,36.6321822328387,38.6391530641033,0.455112229474976,26.6740581566698,0.455112229474976,5.55111512312578e-17,500,80.9390701645403,3.03437406071268,5.63943484362019,6.05808480765969,17.4888920513177,30.4475858262016,17.3416780736669,33.1133548891798,19.5141178796238,1.10179110993893,1.07017326613608,0.318684380817187,0.226532056603023,72.3688407492132,11.721969408487,9.79225558328463,7.8338044666277,7.98394722144124,27.0299334163246,5.79240530585145,0.152970462231261,0,1.11434623058082,5.61953502371781,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,4,15,1,root_seeded_fmincon,1,0.520458618121191,17.4888920513177,48,3,1,5.06461491895348,6.44231887751409,4,26.4316184,,
41,ExternalVerification,59.1680819198174,24.8180853904788,38.6415681540009,0.43875351034421,27.3564392105321,0.462351293516741,0.0235977831725311,501.805771605584,88.7493368149761,3.24418452752462,6.43451944631497,6.5626125030585,17.9362963614818,28.7797984273522,16.1850685683755,30.6689901650375,17.6974453103892,1.13559062267386,1.09191878272341,0.350637588388586,0.244438737058272,73.3610757933126,11.8336163839635,9.78112082363499,7.82489665890799,7.95291067732134,27.7300955567102,6.26360502968768,0,0.170914416627298,1.17458991223083,5.59925260651713,5,0,0,0,-0.00361154321116852,0.00361154321116852,-2,2,38,1,root_seeded_fmincon,1,0.515548231584353,17.0208521129384,46,9,1,5.87111908990163,6.60055309569458,3,47.3394993,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
42,ExternalVerification,56.012728006971,42.1920452288288,40.4724187604708,0.45779026421025,25.6420815534481,0.45779026421025,9.43689570931383e-16,500,102.261197119079,3.98802245854832,4.6051489951432,6.69709308680423,16.8122748186783,19.2541171486869,34.5707214839443,21.3414498168978,38.9492556339763,1.05690878205683,1.10876985116228,0.326397188625585,0.231023064978443,76.1955166795937,11.2025456013942,11.0840050603669,8.86720404829349,7.59266161338071,26.0043728336336,6.40692822449408,1.80177922935088,0,1.19289946870203,5.59310035588535,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,3,12,1,root_seeded_fmincon,1,0.544590508003889,16.8122748186783,54,3,1,4.36950708253888,6.81160111223545,4,27.4933437,,
43,ExternalVerification,62.6187465937924,23.7793534573634,38.8894000413735,0.444561974360968,27.8379903683104,0.44456320004128,1.22568031218906e-06,492.047251909103,94.1427004706563,3.3818066327742,6.74186370633936,6.3539162620868,18.2520262052914,30.3841234453235,13.9571605046451,32.2748845990937,15.2106722483589,1.14066067135909,1.07748986481951,0.387953432592548,0.277361850836287,71.4262634436251,12.5237493187585,10.2910956465353,8.23287651722822,8.69518905637052,28.2361178369328,6.02957094162254,0,0.712292764716818,1.14467743611281,5.60931570652251,5,0,1,0,-0.108438378835851,0.108438378835851,-2,2,15,1,root_seeded_fmincon,1,0.487138463468126,18.2519758836517,34,9,1,6.68664291212126,6.36420844655385,3,16.1485391,Stage1_dP_max,
44,ExternalVerification,57.720164966334,42.4465232636947,39.3981116739599,0.411366487114038,23.9577477027321,0.415067207737638,0.00370072062359972,500.047967680439,94.5394981131462,3.94609290014207,4.39556014169932,6.16948120172786,15.707938436095,17.9126018363056,31.3736729530511,19.8420724586444,35.0588937672435,1.05094446145161,1.09168277749106,0.350024143651973,0.263940458602191,68.6230673711319,11.5440329932668,11.7051753470615,9.36414027764922,8.44060431590048,24.3370704675264,5.8640115631445,1.46845142144518,0,1.12350594399896,5.61644726562286,5,0,0,0,-9.5935360877597e-05,9.5935360877597e-05,-2,2,26,1,root_seeded_fmincon,1,0.528480818060583,15.5678871609255,46,9,1,4.30410614156143,6.15726160002057,3,39.2740335,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
45,ExternalVerification,60.4435945269775,26.4474287568438,41.3640729259511,0.43641117705758,28.9811836108892,0.479474853169994,0.0430636761124142,515.603590606454,97.7306343896486,3.37220990356405,6.77079750872568,7.09283101357452,19.0015628185741,31.0439613433744,17.7813552678879,33.2383605859164,19.603953619048,1.13761362254597,1.09721665361652,0.355572699817282,0.241895938111879,81.1843745378213,12.0887189053955,9.82596267632248,7.86077014105798,7.86560272902209,29.3714892162394,6.78014204961838,0.00934454089269821,0,1.24054576234227,5.57711697500549,5,0,0,0,-0.0312071812129082,0.0312071812129082,-2,3,48,1,root_seeded_fmincon,1,0.504668860922646,17.2949516346114,33,6,1,5.97079750872568,6.93675430239289,2,48.6680225,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
46,ExternalVerification,56.680876553084,21.6242662309536,39.2721899311124,0.4931545341936,27.9524312742211,0.4931545341936,1.11022302462516e-16,500.676155188209,110.779688201204,3.96315036479025,6.17973352368248,7.80388653278064,18.3270595818392,23.5086502917111,24.50995309152,24.9682085025488,26.5707398606163,1.12615949754717,1.15422234982147,0.350000000000007,0.233946412593355,79.180847630844,11.3361753106168,9.9863552942823,7.98908423542584,7.18211131971573,28.3343927853031,7.47834594351133,1.29861241982885,0,1.32955858687919,5.54735899763163,5,0,1,0,-0.00135231037641814,0.00135231037641814,-2,4,13,1,root_seeded_fmincon,1,0.538170929156887,18.3270595818392,29,6,1,5.89349898345842,8.01728364415735,2,17.8144307,Product_salinity_max,
47,ExternalVerification,62.0235125186502,29.8295535450704,40.2004971490177,0.417812867489451,28.5006962220417,0.459514385185322,0.0417015176958713,505.465790444117,93.5191507261238,3.28129355148169,6.6676564625873,6.3146573827423,18.6865304366914,34.2091451952896,13.0094395088871,36.7498372225606,14.4647696651431,1.13380285838137,1.06368788858395,0.35434690003951,0.248831840412922,75.9301697637828,12.40470250373,9.79199178958305,7.83359343166644,8.38070407415213,28.8839790747039,6.01918217308012,0,0.648474289507178,1.14334920214038,5.60976289710174,5,0,0,0,-0.0124197143986003,0.0124197143986003,-2,2,41,1,root_seeded_fmincon,1,0.491813487519392,16.9907039189517,48,20,1,5.9291168478307,6.18666622346333,4,79.3734565,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
48,ExternalVerification,58.9715269943347,29.5354664746103,38.6870910704122,0.506822840399553,29.8881167407389,0.506822839157789,-1.24176358085037e-09,486.779051539194,94.7646124301721,3.17064515145592,6.54218032232852,6.8133570567622,19.5961950830966,33.6887628308564,17.3893255568268,36.1880074406179,19.3786199494629,1.13908967829122,1.09290659101904,0.320457748918361,0.207770414197825,80.2378349345504,11.7943053988669,9.13238916080677,7.30591132864542,7.27085256339893,30.2400759196027,6.54217958543384,0,7.36894688380119e-07,1.21017162634947,5.58730184725009,5,1,1,1,0.0201902458451716,0,0,10,90,1,root_seeded_fmincon,1,0.517266578546126,19.5961951311091,37,3,1,5.8737542198203,7.2838390131038,3,45.6340023,,
49,ExternalVerification,59.7751422741955,44.4761257150047,38.5965114572716,0.486981933906639,29.1094143842319,0.486981933906633,-5.82867087928207e-15,471.561819967182,89.5508539474655,3.07635367601122,5.49296883457693,6.22636205513489,19.085637545392,35.0000000000013,21.2552928079879,38.6389125271252,24.5708671225795,1.09297904873344,1.07130668320569,0.303764979469428,0.206121616920785,76.9122745202358,11.9550284548391,9.72324292497474,7.7785943399798,7.66643197249092,29.4583001386988,5.97504520922903,0.482076374652099,0,1.13770576625091,5.61166326284001,5,1,1,1,-3.71512344697424e-14,3.71512344697424e-14,1,3,12,1,root_seeded_fmincon,1,0.510312461659641,19.0856375453922,46,3,1,5.06468761777482,6.44422130397662,4,24.5369629,,
50,ExternalVerification,55.4424509813571,21.1960812326927,39.99286842963,0.526126694560246,29.1697533037673,0.52612669150532,-3.05492620089609e-09,513.269973641937,116.950134096509,4.00929458945424,6.55524003331718,8.3,19.125198861636,25.3449345042393,25.1135962309174,26.9342533811238,27.3986017189553,1.14180933511113,1.17221154992563,0.327999480040421,0.207068827942125,86.351813356371,11.0884901962714,9.38215757433006,7.50572605946405,6.56817441939747,29.5360748093573,7.98699854458555,1.43175851126837,0,1.39430487910077,5.52579721673347,5,0,1,0,-0.0265399472838737,0.0265399472838737,-2,3,10,1,root_seeded_fmincon,1,0.550192126431372,19.1251989726855,15,6,1,6.71313568055292,8.1116760664811,2,15.5784004,Product_salinity_max,
51,ExternalVerification,62.3279082065592,34.7679840583421,39.9142822266121,0.485965868366283,30.2892360350547,0.485965868366287,3.77475828372553e-15,476.88957097139,96.1954159405877,3.17589442761968,6.27775186955857,6.6331627425607,19.8591896374605,35.0000000000001,18.4161447852519,37.9014280279126,20.7146780573878,1.11766775801078,1.07842647867178,0.346602478549923,0.234018635461309,79.3805650506669,12.4655816413118,9.93113330181109,7.94490664144887,8.00966804287611,30.668770643975,6.34206512904122,0.0643132594826517,0,1.1846140404589,5.59588367056944,5,1,1,1,-2.63915873282323e-15,2.63915873282323e-15,1,3,12,1,root_seeded_fmincon,1,0.489411579463048,19.8591896374603,45,9,1,5.91971821211878,6.85438876399503,3,28.0389188,,
52,ExternalVerification,57.569258221017,34.280058189258,41.1984044145273,0.417070680986027,26.563350649656,0.461415544867284,0.0443448638812573,506.246703253336,107.070330807447,4.03075395945329,5.16706886551907,7.1161011050492,17.4163064841699,21.2346213584896,30.0612651658329,23.1186103197778,33.3277342167106,1.07646963931512,1.1190410990013,0.349984848939561,0.247047654858068,78.0918976835442,11.5138516442034,10.9547388206384,8.76379105651075,7.75147689284025,26.9486886016037,6.79772079276143,1.63065192724236,0,1.24278881713366,5.57636546195166,5,0,0,0,-0.0124934065066715,0.0124934065066715,-2,2,41,1,root_seeded_fmincon,1,0.52986612894838,15.7424926108707,53,12,1,5.18864153205759,6.40850033927445,4,55.1855969,Product_salinity_max;Recovery_target_mismatch,
53,ExternalVerification,60.9625975406585,20.8178103137496,38.6586004029519,0.423955022220918,26.8460321011236,0.440368901328703,0.0164138791077846,501.503548306662,91.5541267035267,3.41034110212864,6.67092034173858,6.59233879022176,17.601647063417,27.1567975133978,15.4758018247011,28.7284247779261,16.7135591837786,1.14069479505631,1.09371917909615,0.387498615025844,0.278934126493961,70.4429466214847,12.1925195081317,10.3421721663815,8.2737377331052,8.5291413598837,27.2465604079036,6.2589842754304,0,0.411936066308185,1.1739994973695,5.59945108737271,5,0,0,0,-0.107138900073841,0.107138900073841,-2,2,37,1,root_seeded_fmincon,1,0.500372379632538,16.9455805107492,32,6,1,5.87092034173858,7.02266885165789,2,40.8473896,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
54,ExternalVerification,56.9602784476517,28.8850760459189,40.6567396144234,0.505902821696979,28.8163655913127,0.50590282169698,3.33066907387547e-16,499.999999999999,112.510485486049,3.90439540786391,5.86732060422929,7.68401310760837,18.8934996009131,25.1668965983323,27.6714444485345,27.0939314919203,30.5954434693615,1.10799330211421,1.14084266206711,0.33483026830912,0.219480929907453,84.1561268659522,11.3920556895303,10.0129477429806,8.01035819438446,7.03597821408477,29.1868827605467,7.37590870971847,1.50858810548918,0,1.31650908359937,5.55171326495146,5,1,1,1,1.11022302462516e-15,0,1,3,12,1,root_seeded_fmincon,1,0.535531089933736,18.8934996009131,36,9,1,5.94555705933971,7.57723408210133,3,23.8675586,,
55,ExternalVerification,61.1354287500361,44.7207811957455,38.5095039888823,0.45156075538315,27.6063603870391,0.451560755383151,1.49880108324396e-15,481.298842262118,80.0902991751069,2.90115386643682,5.45614051340489,5.77852389312187,18.1001576101751,35,16.7916128130619,38.6007503568259,19.344481231868,1.09033098718584,1.05365822900872,0.317651139469693,0.228675768628896,71.6673170471293,12.2270857500072,10.0349146777224,8.02793174217796,8.38226709074924,27.9682970229125,5.51989034946579,0.0637498360608975,0,1.07947119781223,5.63130436846064,5,1,1,1,-8.12048840868686e-16,8.12048840868686e-16,1,3,12,1,root_seeded_fmincon,1,0.498957815847198,18.1001576101751,48,3,1,5.06050034507051,5.99881235742107,3,17.1640983,,
56,ExternalVerification,58.1743337005043,26.0842104272508,39.7813034880388,0.409644066711564,24.7726797906302,0.425835213139975,0.0161911464284103,540.899266335103,79.6870732357172,3.21673205762168,6.0740703834596,6.27354947316859,16.2422500594219,25.8973021872771,15.3331874012993,27.6994995556401,16.7798847730503,1.11862023530835,1.08106908962903,0.350036779192685,0.258840966537343,70.5938593831822,11.6348667401009,10.0800896797376,8.06407174379008,8.35041347746849,25.1524635809138,5.96968935801373,0,0.104381025445869,1.13702091312095,5.611893916098,5,0,0,0,-0.0817985326702051,0.0817985326702051,-2,3,44,1,root_seeded_fmincon,1,0.524354952770788,15.6246857037177,49,20,1,5.91302064047893,6.10620820643079,4,97.040904,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
57,ExternalVerification,59.4505860546576,44.5853913492981,41.1746315240991,0.50834211074154,30.2212363998333,0.508342110741323,-2.17270645919143e-13,490.492613339442,101.780283574415,3.36783982719437,5.71317444763958,6.88934954918581,19.8146055598173,35.0000000000016,25.7570958203226,38.8295686155217,30.0071004640127,1.0938500287903,1.08781218349244,0.302465554047847,0.198093884078765,85.6949227593606,11.8901172109315,9.73405703781427,7.78724563025142,7.30733741370608,30.5780617095928,6.62525299940513,0.912078551765547,0,1.22077745134025,5.58374380478789,5,1,1,1,-4.66928083499494e-14,4.66928083499494e-14,1,3,12,1,root_seeded_fmincon,1,0.513098390181642,19.8146055598258,54,3,1,5.19050223886345,7.13218384063661,4,28.6554344,,
58,ExternalVerification,55.8134444171456,24.0681599930344,39.255517631075,0.513112711319062,28.6385877929369,0.513112711319054,-8.10462807976364e-15,499.999999999998,110.10865925856,3.84476567261868,6.15558616424955,7.78266324035093,18.77693928202,25.1510669024614,25.0929074608807,26.8353383246106,27.4727240109736,1.12733828500234,1.15327535078821,0.328204138424945,0.211943019763632,82.4635616391805,11.1626888834291,9.57805160865344,7.66244128692275,6.79371415605219,28.9999196771624,7.47910415937198,1.32351799512242,0,1.32965516330871,5.54732678334626,5,1,1,1,4.32986979603811e-15,0,1,3,12,1,root_seeded_fmincon,1,0.546534984868795,18.7769392820203,28,3,1,5.89339979578302,7.95511283805799,2,19.863884,,
59,ExternalVerification,62.910520065806,37.449368755976,39.340261517533,0.475512564706143,29.9147427434887,0.475512564706144,5.55111512312578e-16,467.949186938242,92.8676899951702,3.10441212185867,6.00877723425658,6.37392849848384,19.6136524675379,35,18.4994766816366,38.0421313828129,20.8971733666784,1.10775967205448,1.07136550994062,0.348574036629982,0.239788072225096,76.6506764563957,12.5821040131612,10.1568010888065,8.12544087104518,8.24894433057931,30.2947902793835,6.08533627637143,0.0765590421148534,0,1.15180658477083,5.60691596711332,5,1,1,1,-1.01506105108586e-15,1.01506105108586e-15,1,3,12,1,root_seeded_fmincon,1,0.484879158018278,19.6136524675378,51,12,1,5.89929658498979,6.4145751248059,4,33.8163064,,
60,ExternalVerification,58.0239719286593,41.1303886981866,38.8712245594432,0.433962127653547,25.1802063130707,0.433962127653548,1.66533453693773e-16,500,84.5325529962982,3.35710327172413,4.93999241705972,6.01845589148378,16.5094455239121,24.8622798301211,23.759424442562,27.325641665493,26.7711884217765,1.0733944994194,1.07865552548362,0.327317682543887,0.240518845346222,70.0209142227819,11.6047943857319,10.6530450893819,8.52243607150556,8.21094140389715,25.5440195314314,5.74052382392367,0.800531406863953,0,1.10770860631183,5.6217734612082,5,1,1,1,5.55111512312578e-16,0,1,3,12,1,root_seeded_fmincon,1,0.525713752197192,16.5094455239121,49,9,1,5.0771899485355,5.89438897986751,3,30.9154411,,
61,ExternalVerification,60.2781887621036,38.1480114100136,39.4857154036047,0.426755464641764,25.8482422024238,0.428815840907854,0.00206037626609051,500.082701493503,84.8803825683505,3.28379709164096,5.29520470804731,6.07193185751014,16.9474444023235,26.8572083294284,20.872906659065,29.3070563123595,23.3780511251929,1.08340892594866,1.07386712802305,0.350123675532767,0.259215962373351,70.4765492269759,12.0556377524207,10.7991480308778,8.63931842470223,8.60748663991994,26.2311081067976,5.77417694248693,0.47897223443962,0,1.11201422781793,5.6203213717197,5,0,0,0,-0.000353358665049962,0.000353358665049962,-2,2,30,1,root_seeded_fmincon,1,0.506053692495446,16.8660152458271,48,9,1,5.10635315717988,6.15039118139325,3,41.3801462,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
62,ExternalVerification,56.384652733257,24.4051521037803,38.7216816483935,0.539314287948053,30.4090488400347,0.539314287948051,-1.33226762955019e-15,500.000000000002,105.390810078579,3.46577134434496,6.88400523373869,7.59666021469634,19.9377451088609,31.674281772414,20.0570808779541,33.8068315163381,22.1838819526064,1.15973700898101,1.13294649038053,0.306711223352293,0.187310993668089,86.061765772259,11.2769305466514,8.67340671228148,6.93872536982518,6.49390097330559,30.749245462456,7.32229177586119,0.438286542122498,0,1.3096774335633,5.5539939432267,5,1,1,1,-3.33066907387547e-15,3.33066907387547e-15,1,3,12,1,root_seeded_fmincon,1,0.540998277391323,19.937745108861,17,3,1,6.68264214297267,7.70616886793858,1,18.4514299,,
63,ExternalVerification,61.6703206599103,37.0108426305197,39.9203149152904,0.454047985073058,28.0012848344413,0.454047985073052,-5.55111512312578e-15,494.031798479229,85.9565157456648,3.0697347015998,5.91280504547771,6.20111418920685,18.3590905025186,32.8689206320931,17.004477100794,35.7537919608641,19.1700389910836,1.10423337906272,1.06590512768156,0.344039522161396,0.245187086756834,74.6367699959552,12.3340641319821,10.1839546267163,8.14716370137306,8.41725895636725,28.3816586708775,5.91278353812239,0,2.15073553286871e-05,1.12974377528331,5.61434528675812,5,1,1,1,0.011936403041542,0,0,19,90,1,root_seeded_fmincon,1,0.494630150671968,18.3590905025188,48,3,1,5.92041577149724,6.16149871785377,4,61.9537914,,
64,ExternalVerification,58.8491967345904,30.6786859335039,38.7421739534198,0.400677297892165,25.6672056472492,0.436152183402063,0.0354748855098983,504.214848071263,84.4173293666372,3.2889177936549,5.59846457199425,6.26437581306645,16.8287474739373,25.6146834092458,19.129904028927,27.5692164358995,21.0686152644103,1.10062764490751,1.08617419874536,0.35069427776378,0.25592141781794,70.0578269602169,11.7698393469181,10.4044435980053,8.32355487840424,8.29549777183531,26.0442349107533,5.9636344032144,0.365169831220151,0,1.13624665413177,5.61215469005032,5,0,0,0,-0.00842969614252653,0.00842969614252653,-2,2,40,1,root_seeded_fmincon,1,0.518341824402004,15.4599640248755,50,9,1,5.06800688476446,6.1428347160785,3,53.3456797,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
