DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
128,ExternalVerification,62.0516030081331,22.3451451204082,39.6349431985887,0.447328960874311,28.5115588108423,0.459481422375266,0.0121524615009555,500.461573444654,98.7011573853921,3.46179449675891,7.06216918175128,6.6807982569165,18.6936525116984,30.9151599241961,14.3733980661734,32.795080971234,15.6441098679176,1.15159409206743,1.08578921331252,0.381597791858826,0.266391775206211,74.8491382653746,12.4103206016266,10.0342815256111,8.02742522048887,8.38501104932269,28.9095126166697,6.35685612274469,0,0.705313059006596,1.18650352243573,5.59524883747864,5,0,0,0,-0.090279405310931,0.090279405310931,-2,2,34,1,root_seeded_fmincon,1,0.491590845703081,18.1992388501268,32,17,1,6.70459360967164,6.72696503034627,3,45.9072343,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
129,ExternalVerification,57.2589577260877,41.4274522916354,38.6552806292743,0.411843815949749,23.5817476472174,0.41184381594975,9.43689570931383e-16,499.999999999998,90.5355836012803,3.83922281570015,4.39011873264547,6.0420208847744,15.461413353801,18.1639156191827,29.505366074555,20.0514569914402,32.8923989564516,1.05339825359636,1.0896499335641,0.345014982555787,0.26140178854674,66.9454575534991,11.4517915452175,11.5172545814978,9.21380366519821,8.41930251971761,23.9549048226945,5.74311895646991,1.35300022382443,0,1.10804064411298,5.62166146893984,5,1,1,1,3.44169137633799e-15,0,1,3,12,1,root_seeded_fmincon,1,0.532737604933771,15.461413353801,41,9,1,4.25840180509772,6.10420090254886,3,27.1344553,,
130,ExternalVerification,60.6192297038865,38.8117869385103,38.8199673282993,0.496686942761291,30.1087798741679,0.496686942761292,5.55111512312578e-16,468.079159247366,94.6208754723656,3.14263400469265,5.88229231689506,6.50786714303947,19.7408732455861,35,20.3716065173087,38.1811286692723,23.1854294992138,1.10733667544296,1.0797410567819,0.320573517622798,0.213048503826299,78.8843596612367,12.1238459407773,9.68113426387721,7.74490741110177,7.62761245742968,30.4662703716689,6.24097691588762,0.358684598992555,0,1.17169854753459,5.60022465781731,5,1,1,1,-4.06024420434343e-16,4.06024420434343e-16,1,2,9,1,root_seeded_fmincon,1,0.503206658167817,19.7408732455861,56,3,1,5.88053410322286,6.47251671803319,4,22.8471736,,
131,ExternalVerification,56.7382629513292,26.6950427286525,38.5617150839835,0.479652124944343,27.2146283902559,0.479652124944343,-1.66533453693773e-16,500,94.204381949733,3.46153475251797,5.95329845936517,6.91344642782226,17.8433178535641,26.029122336929,21.0441083764745,27.8564294253443,23.0923807497114,1.11958793208892,1.11500711236684,0.330563472883399,0.225137335045918,75.6948301349416,11.3476525902658,9.71681538941936,7.77345231153549,7.38090864026831,27.57493856581,6.62239540638402,0.669096947018851,0,1.22041266568571,5.58386615170881,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,3,12,1,root_seeded_fmincon,1,0.537626610567312,17.8433178535641,33,3,1,5.86858394173276,6.94216064825033,2,18.1198223,,
132,ExternalVerification,61.4446910410581,23.6358841072795,39.4252723256519,0.454333592318212,28.5385668814411,0.464459441457217,0.0101258491390048,500.299787609059,97.0250547628642,3.39978721306993,6.96850048058185,6.60004248706212,18.7113603995811,31.5728361026553,14.124763863958,33.5673692942741,15.437154227029,1.15014340071091,1.08265165544997,0.368595118604294,0.25540386284139,75.1607835572349,12.2889382082116,9.8290489460378,7.86323915683024,8.22653103990424,28.9261570159433,6.28924767357292,0,0.679252807008931,1.17786626167853,5.59815129648398,5,0,0,0,-0.0531289102979815,0.0531289102979815,-2,2,33,1,root_seeded_fmincon,1,0.496446470527728,18.3034272289317,34,9,1,6.69967220144853,6.60286011149566,3,40.1800327,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
133,ExternalVerification,58.4532227700899,23.1465322203525,40.9386039366746,0.434330545935292,28.7921888521041,0.492568031113536,0.058237485178244,517.505612658665,104.960350565901,3.64544533606136,6.73759736424548,7.57339510807878,18.87764808032,27.9997105862473,20.5911092026987,29.8322404871589,22.5107075360808,1.14110115599339,1.1263724338412,0.35000091783231,0.233160409029171,82.4525198217148,11.690644554018,9.72923743586887,7.7833899486951,7.41525847949646,29.1781148097619,7.25514910674457,0.517551742499093,0,1.30112105574234,5.55685151067555,5,0,0,0,-0.0350112253173305,0.0350112253173305,-2,3,45,1,root_seeded_fmincon,1,0.521853176855266,16.6456990279376,32,6,1,5.9545842942783,7.09733418558395,2,44.4595581,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
134,ExternalVerification,59.3171299218515,38.2855201303907,41.0292071408576,0.44610634345375,26.848327490464,0.452623509024051,0.00651716557030119,500.116342401944,99.714076263029,3.7139772039225,5.22024883755578,6.70274612557605,17.6031520393811,24.4215055645517,27.585681976513,26.7449835536784,30.9070900508673,1.07671619830792,1.09706475223544,0.350004399772398,0.250177381151094,76.5032144833833,11.8634259843703,10.9834848241874,8.78678785934991,8.11720060784688,27.23510495972,6.39384221338043,1.17359337582465,0,1.19122801055981,5.59366175409616,5,0,0,0,-0.000232684803888716,0.000232684803888716,-2,2,29,1,root_seeded_fmincon,1,0.514252797466568,17.3496904888593,45,12,1,5.18158281384936,6.60130739677848,4,42.3646891,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
135,ExternalVerification,56.1104214332827,43.60501903461,38.6671737057579,0.51698165139483,29.0080583330309,0.516981651394696,-1.33559829862406e-13,491.907540923923,90.8939628135807,3.13340388970749,5.58379892731496,6.54222462806596,19.0191832763119,35.0000000000004,22.2677950921232,38.7258848537377,25.9810774116903,1.10133297402982,1.084362382673,0.267672452977333,0.172508636869958,81.9189842079105,11.2220842866565,8.8775465434367,7.10203723474936,6.77559077506297,29.3281293381172,6.3135475019905,0.729748574675542,0,1.18097083971006,5.59710789199085,5,1,1,1,-1.11656715619444e-14,1.11656715619444e-14,1,3,12,1,root_seeded_fmincon,1,0.543642325628766,19.0191832763168,50,3,1,5.06790233534397,6.78166737345311,4,27.0642272,,
136,ExternalVerification,62.6477134087143,36.8805832202441,41.441284501073,0.462688818270238,29.122038176459,0.464853968196198,0.00216514992596034,500.037222173231,92.5742843235403,3.17883946729983,6.19287355452793,6.52114258099741,19.093914356451,34.5332133326133,17.6338737164386,37.6049111609119,19.9400601612897,1.10894732378064,1.06906838579409,0.350157198082698,0.24563515815998,79.0888445263476,12.5295426817429,10.1988556316433,8.15908450531465,8.38141880806382,29.5140565183046,6.2222678311045,0.029394276576566,0,1.16930781894727,5.60102850575046,5,0,0,0,-0.000449137379137416,0.000449137379137416,-2,2,31,1,root_seeded_fmincon,1,0.486913222211186,19.0049806480531,49,9,1,5.97590824227503,6.60314317014111,3,41.4873281,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
137,ExternalVerification,57.8739325831392,30.9077458054623,40.27412202728,0.419916735919149,26.6478087723661,0.460445792828836,0.0405290569096873,504.857363772209,100.905716844801,3.78664218535825,5.47673869751402,6.98646906762733,17.4716815974076,23.2202878790747,25.5869591530325,25.0715377316207,28.1989580549399,1.09192452683706,1.11442973660384,0.350255585933818,0.247146604033209,76.1927875034168,11.5747865166278,10.5972804772489,8.47782438179913,7.80653095269324,27.0308684142491,6.67187127815005,1.19513258063603,0,1.22672812099295,5.58174830155442,5,0,0,0,-0.00971472754441716,0.00971472754441716,-2,2,40,1,root_seeded_fmincon,1,0.527076675775908,15.9338007245717,47,12,1,5.14271287115068,6.58926770281605,4,33.5923792,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
138,ExternalVerification,60.5554224848898,36.3700026267812,41.2343064155663,0.41185440365604,26.7734458380768,0.442131269825712,0.0302768661696722,509.377796633205,93.6445671432353,3.49766584807905,5.54538719034517,6.53880362512243,17.5540557553611,26.8495760428876,22.7598713792646,29.2579202815631,25.442246138764,1.08764517713704,1.08504487968351,0.357764000343315,0.259767212915923,75.4015777270156,12.111084496978,10.8432671111472,8.67461368891776,8.44549416170325,27.1686087221036,6.22568671755606,0.680299527210888,0,1.16974470783117,5.60088160100748,5,0,0,0,-0.0221828581237576,0.0221828581237576,-2,2,43,1,root_seeded_fmincon,1,0.503736886776929,16.3519652607224,51,12,1,5.19099859557439,6.33313889709741,4,50.4003925,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
139,ExternalVerification,56.5685173976391,43.92754016455,39.5877284552032,0.526212820911006,29.7670791145447,0.526212820910647,-3.58602036953926e-13,492.436457823969,97.2130304027536,3.26579003699606,5.64158978607876,6.83018117068028,19.516836555563,34.9999999999994,24.8851002706294,38.7959041467887,29.1192662790758,1.09990282621741,1.09291341093422,0.272609200675318,0.172758242849241,85.5445335414001,11.3137034795278,9.02067532011307,7.21654025609046,6.70035957077359,30.0931424534068,6.59244319846403,0.950853412385266,0,1.21658895846548,5.58514873471056,5,1,1,1,1.70530256582424e-14,0,1,3,12,1,root_seeded_fmincon,1,0.539239870572833,19.5168365555763,52,3,1,5.11295686243779,7.06578927510255,4,26.0349546,,
140,ExternalVerification,61.805432339287,43.321394908458,39.377265573742,0.404548684558644,25.4749051864797,0.412179062944382,0.00763037838573771,500.191092728405,78.9414961867766,3.09879450419596,5.17052938298735,5.7003642093301,16.7026653464986,29.0836962776903,18.910467038152,32.0245209891983,21.4748918403317,1.076705050732,1.0571137482753,0.350018679598671,0.266353085427886,68.2476521893437,12.3610864678574,11.0013629309258,8.80109034474065,9.08263178820182,25.8618727400201,5.40788788707316,0.237358504085813,0,1.06513057713909,5.63614985402559,5,0,0,0,-0.000382185456810236,0.000382185456810236,-2,2,30,1,root_seeded_fmincon,1,0.493548849113219,16.3934607601868,46,9,1,5.10251263850491,5.62259935390512,3,40.2125033,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
141,ExternalVerification,59.1160201380609,31.2474893626352,40.4909406668568,0.442117314699599,27.664848573319,0.467975491393194,0.0258581766935944,501.787851465288,98.9089834407037,3.5752584431673,5.80975422730419,6.92885541307848,18.138505489981,26.5939652408925,23.1207215380003,28.7026597314429,25.5958629375789,1.10286660503182,1.10459841550852,0.350043123867101,0.243715561049807,77.719378530639,11.8232040276122,10.3621457888198,8.28971663105586,7.86279289118548,28.0485592552996,6.61932189254828,0.809567665244092,0,1.22002031368115,5.58399774671356,5,0,0,0,-0.00357570293057607,0.00357570293057607,-2,2,37,1,root_seeded_fmincon,1,0.516002260110884,17.1362549692938,45,19,1,5.94001953694546,6.36663448437108,4,62.0896697,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
142,ExternalVerification,59.6136194488097,42.6724751742505,40.5412370768723,0.454161311467696,27.0741995902075,0.454161311467695,-6.66133814775094e-16,500.000000000001,91.0186009493331,3.36182056448508,5.29735546062733,6.33677877289956,17.7512454695827,28.7835703332463,24.0597970625489,31.7593040566473,27.4181580836087,1.08017630388607,1.07817729312499,0.328732016548924,0.234761456531873,75.8126787343924,11.9227238897619,10.536291736212,8.42903338896961,8.13485496465056,27.4476967297935,6.0542278014971,0.756872340869764,0,1.14782974376632,5.60825450440723,5,1,1,1,-2.66453525910038e-15,2.66453525910038e-15,1,3,12,1,root_seeded_fmincon,1,0.511695150907484,17.7512454695827,50,3,1,5.15909724241152,6.39063441843328,4,21.2922755,,
143,ExternalVerification,55.2934694990084,33.1192237975086,40.4293795757275,0.535832106609953,29.6280162434268,0.535832106609952,-9.99200722162641e-16,500.000000000002,112.168983258667,3.78590933449865,5.78441782044884,7.72866745839556,19.4256597452313,27.3368700236234,29.5100850220277,29.6845929592764,33.2486094776254,1.10687106274635,1.14257909144573,0.300630799243996,0.186756247316382,89.1933690001504,11.0586938998017,9.41446937409461,7.53157549927569,6.4163633138954,29.9683628952231,7.45110432782655,1.66668650737772,0,1.3260886079316,5.54851655680427,5,1,1,1,-3.33066907387547e-15,3.33066907387547e-15,1,4,15,1,root_seeded_fmincon,1,0.551674551739732,19.4256597452313,35,3,1,5.15090148166194,8.11397096474155,3,20.6611105,,
144,ExternalVerification,62.4844511772669,22.8630567661004,40.4149489165732,0.467529189595019,29.7568684596128,0.476228372002393,0.008699182407374,500.544347431531,104.552758885997,3.51356726356807,7.31181473807377,6.9344542263418,19.510141922117,32.8373823781177,14.7613360023348,34.8852155410341,16.1289684256215,1.15829459766103,1.08877131341547,0.377992339762402,0.25691147427416,78.8250778231155,12.4968902354534,9.85709388429141,7.88567510743313,8.18189567941352,30.1558438071649,6.61195436239299,0,0.699860375680778,1.21907979270597,5.58431320832021,5,0,0,0,-0.0799781136068632,0.0799781136068632,-2,2,35,1,root_seeded_fmincon,1,0.488185451344701,19.153753488852,23,6,1,6.72363060435413,7.2422639295582,2,23.0303528,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
145,ExternalVerification,60.9369109430765,41.3048446226805,39.0951817623878,0.430274660252966,26.2196086528974,0.430274660252965,-8.88178419700125e-16,500.000000000002,77.4494872788447,2.95387655491517,5.45801924494312,5.75217519678691,17.1909314535126,31.629297924344,16.3418572451193,34.6752390733334,18.5751863664309,1.08958184491636,1.05522549760198,0.333342115345727,0.247101644540417,69.9636915423763,12.1873821886153,10.3419660002925,8.27357280023401,8.67932557254475,26.5924475197562,5.47659409445237,0.0185748495092461,0,1.07392810576812,5.63317688839854,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,3,12,1,root_seeded_fmincon,1,0.500583300464557,17.1909314535126,49,9,1,5.08817622677146,5.97998946185618,3,32.0391908,,
146,ExternalVerification,57.1596213244677,33.3351230732581,40.0855070432932,0.496324340554023,28.369711360184,0.496324340554022,-1.33226762955019e-15,500.000000000002,100.297387335891,3.53536862122097,5.77702042282387,7.06210922682975,18.6006499870076,27.9300310189095,24.4793399127184,30.2817609490451,27.399944923039,1.10510923814429,1.11139280175723,0.318405218325712,0.211695023076627,81.3670171330541,11.4319242648935,9.75577659996526,7.80462127997221,7.19747749107091,28.7268448033663,6.77963670318467,1.0026162803608,0,1.24048127842464,5.5771385809465,5,1,1,1,-3.77475828372553e-15,3.77475828372553e-15,1,4,15,1,root_seeded_fmincon,1,0.533663437461271,18.6006499870077,39,3,1,5.13422363617641,7.48786851929617,4,24.2189666,,
147,ExternalVerification,61.2872630846497,37.9392047777486,39.2775956268192,0.447813250829958,27.4452485166178,0.447813250833383,3.4252045644223e-12,491.67855370717,82.7416419805636,3.01478931518745,5.74612939877343,6.02835850227573,17.9945243355742,32.3122400779673,16.7587456784445,35.1893412357669,18.9111444492136,1.10015116465158,1.06303103910074,0.339899903745665,0.244647342250341,72.5838249463736,12.2574526169299,10.1973490597517,8.15787924780133,8.46050364200798,27.8203613392033,5.74611083698314,0,1.85617902923596e-05,1.10842344161114,5.62153235834827,5,1,1,1,0.0166428925856605,0,0,12,90,1,root_seeded_fmincon,1,0.497721687422523,17.9945243354366,48,3,1,5.89710627511718,5.88484239588012,4,85.8725829,,
148,ExternalVerification,58.3261798403687,31.4120057289566,39.05974406624,0.512548893011593,29.895018910776,0.512548893011593,-3.33066907387547e-16,495.825845759251,93.9974517975435,3.14425129076138,6.53893356558126,6.80375293719203,19.600720502738,35,16.8840628464807,37.75805830816,18.9746049799728,1.1384819097308,1.08804524996738,0.305875853847773,0.196714443877779,81.9781658637902,11.6652359680737,8.87769957566465,7.10215966053172,7.10779023239815,30.239135855307,6.54358729928187,0.00465373370061428,0,1.2103513654723,5.58724153262277,5,1,1,1,-0,0,1,5,29,1,root_seeded_fmincon,1,0.522989849214976,19.600720502738,37,3,1,5.88777408511598,7.23135542291387,3,35.5797767,,
149,ExternalVerification,59.5388887112888,24.0739668197534,41.0721475276961,0.458737693546666,27.9769040799192,0.469892950397219,0.0111552568505532,531.124230777326,95.2888398313215,3.40598229021761,6.96454110001003,6.89651395110444,18.3431052189347,30.6631411311301,15.1219228760651,32.7101688965355,16.5885438571196,1.14842375314039,1.09009767459303,0.349999865218361,0.241228430117686,79.1066530279851,11.9077777422578,9.58683830497346,7.66947064397877,7.89049615784241,28.3608001835441,6.59037050977794,0,0.374170590232096,1.21632434749816,5.58523750203927,5,0,0,0,-0.0622484615546512,0.0622484615546512,-2,5,69,1,root_seeded_fmincon,1,0.512337409384941,17.9076399709863,31,9,1,6.73976602387461,6.82941564995623,3,70.9059824,Product_salinity_max;Recovery_target_mismatch,
150,ExternalVerification,55.9175487391692,34.4606225262533,40.6772792810129,0.515342646722524,28.8166975654792,0.515342646722524,-2.22044604925031e-16,500.000000000001,109.283384780373,3.79236324814989,5.58220941002848,7.47908648367669,18.8937172603456,26.022627503298,29.6498252402173,28.3248037383723,33.3392190926312,1.09657597435105,1.13175674381508,0.310849653876614,0.200442497872314,85.8787428518162,11.1835097478338,9.80611488766488,7.84489191013191,6.7752127934225,29.1672460253728,7.1953253991265,1.61311598909802,0,1.29349612544258,5.55939903965788,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,4,15,1,root_seeded_fmincon,1,0.54551747506472,18.8937172603456,46,3,1,5.16335034653585,7.72015270673869,4,25.1226127,,
151,ExternalVerification,62.8064169001992,21.4731188332444,40.7265693695139,0.478337288850016,30.2204506284995,0.4811682009582,0.0028309121081837,500.964951649806,108.597325150065,3.59350449419348,7.53099991350794,7.14726746014149,19.8140903674925,32.8303628354544,15.2056503025801,34.8052296546602,16.5635952704803,1.16483653201095,1.0954082343722,0.38481719996573,0.259243270181442,80.2058644942546,12.5612833800398,9.88626243995079,7.90900995196063,8.14649156792492,30.6261906799784,6.81612737016961,0,0.714872543338336,1.24513739471705,5.57557868512667,5,0,0,0,-0.0994777141878005,0.0994777141878005,-2,2,37,1,root_seeded_fmincon,1,0.485682857031496,19.6975158552486,18,3,1,6.73099991350794,7.77627661475518,1,35.6249395,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
152,ExternalVerification,58.059237131492,20.9851512644655,38.88584222648,0.42615461397288,25.3606196375475,0.436805939769947,0.0106513257970666,535.823300307614,84.8753083493391,3.3467363795669,6.67925727742666,6.32828699348851,16.6277338300207,27.0538315252768,12.9750971889611,28.6684720315985,14.0645411444186,1.14612092594208,1.08263917097322,0.351430471726725,0.254216134536098,70.3758046335632,11.6118474262984,9.68246250317184,7.74597000253747,8.17465437348611,25.734812797518,6.02716609199711,0,0.652091185429549,1.14436997233831,5.60941922096695,5,0,0,0,-0.0716466006152281,0.0716466006152281,-2,3,51,1,root_seeded_fmincon,1,0.5253944334631,16.2222736607205,33,6,1,5.87925727742666,6.85694618478352,2,53.5656728,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
153,ExternalVerification,60.1388530089953,30.5115477557887,39.7581212522412,0.420474080457023,27.4239010265509,0.456009711765686,0.0355356313086633,503.544109078458,87.7276852451018,3.19894989265629,6.09984395281937,6.46684593491627,17.980527817041,29.5785282749652,17.5513381935051,31.8294981141913,19.4369074291587,1.11554788708188,1.08223766651543,0.35007723734991,0.247654584479004,74.5932348398453,12.0277706017991,10.0893769893867,8.07150159150932,8.17873799561111,27.8041586545722,6.16771288513168,0.0678689323123072,0,1.16233588918413,5.60337326468137,5,0,0,0,-0.00708821815691696,0.00708821815691696,-2,2,38,1,root_seeded_fmincon,1,0.507226168670649,16.5793528184483,50,12,1,5.91311052329888,6.00211563771876,4,49.2749691,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
154,ExternalVerification,56.2337653696637,30.112500837194,39.443359089831,0.403618281015631,25.1565566585907,0.44735678810087,0.043738507085239,505.375310874774,102.745839272114,4.08425686657029,5.0069059374165,6.97574230458272,16.4939395873267,18.8411621143058,28.1970333460156,20.3427980320471,30.8508841793822,1.07766100413738,1.12533238415696,0.35080025477896,0.253057886123264,72.8025509718536,11.2467530739327,10.8974494049981,8.7179595239985,7.76930217776826,25.5371493918356,6.65573399412963,1.64882805671314,0,1.22466833100528,5.58243896617134,5,0,0,0,-0.010750621749549,0.010750621749549,-2,2,40,1,root_seeded_fmincon,1,0.542449892861983,14.8813111156176,50,9,1,4.3025446688241,6.89024009960647,3,51.8087894,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
155,ExternalVerification,61.6520250663056,32.1362436391866,39.3255361257137,0.483387227951665,29.8017951952578,0.483387125779024,-1.02172640403797e-07,477.357498555263,94.258991941817,3.1628628854149,6.31936336604717,6.61127470399279,19.5395982135181,33.5612872866482,17.9103885751735,36.165228278474,19.9832141404363,1.12277088500198,1.08225818390548,0.348240760525694,0.235556945442242,77.8033073671084,12.3304050132611,9.8727805987059,7.89822447896472,7.96255746776194,30.1781737756109,6.31936340744718,4.14000123072356e-08,0,1.18171385850856,5.59685819796129,5,1,1,1,0.00502639849801811,0,2,10,86,1,root_seeded_fmincon,1,0.494776935018655,19.5396023435668,40,9,1,5.89764442577628,6.89444848457837,3,65.5902504,,
156,ExternalVerification,58.6871525694342,38.6702740605734,39.0146642302384,0.452484747030883,26.5550413843433,0.452484747030883,-1.66533453693773e-16,500,82.9922568701843,3.12529194246017,5.46573507327536,6.09733274185127,17.4108585000939,29.5939693073329,19.2999728065761,32.3288527798374,21.7963001719708,1.09321134708128,1.07249487309436,0.320151508358435,0.228812544834154,72.7166483318343,11.7374305138868,10.0199497200202,8.01595977601619,8.03302779627273,26.9145749026401,5.82818108080672,0.362446007531367,0,1.11892280039072,5.61799207650011,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,4,15,1,root_seeded_fmincon,1,0.519773045112557,17.4108585000939,51,3,1,5.0835127855808,6.32976393370092,4,25.2384807,,
157,ExternalVerification,59.9299225340229,29.7587404656385,38.9051849577683,0.495895473754205,29.7189773269809,0.495895473752851,-1.35469413464762e-12,483.627706438186,94.4638039838391,3.17856845962456,6.46770351560795,6.74927976781243,19.4852985359172,33.1013377257426,17.6329347757737,35.5519517383027,19.6068065345071,1.13349806002737,1.09043803075936,0.333576245245965,0.220512180971222,78.9107235609719,11.9859845068046,9.45102678417251,7.560821427338,7.55273630176047,30.0817084928899,6.46770316795408,0,3.47653869248177e-07,1.20066142725094,5.59049393608965,5,1,1,1,0.0257350732041395,0,0,11,90,1,root_seeded_fmincon,1,0.508994484060655,19.4852985359704,37,9,1,6.68785215345687,6.53902749349169,3,79.4499033,,
158,ExternalVerification,55.6277287897795,39.9197355372283,41.0713023873091,0.429252290531915,24.8955030836996,0.447537651191569,0.0182853606596546,500.005788164378,115.341338153157,4.6330189739639,4.26323004250035,7.02637802510336,16.3227793625096,13.4727107434099,40.0791035979272,14.9567246023547,44.5408776952926,1.04240829512022,1.12576875033327,0.349999981883516,0.252125602472757,75.8543230646802,11.1255457579559,11.8598561456595,9.48788491652762,7.68305642652,25.2738329011697,6.70575212769792,2.44252208519757,0,1.23105244992167,5.58029855020233,5,0,0,0,-1.15763287558135e-05,1.15763287558135e-05,-2,3,23,1,root_seeded_fmincon,1,0.546689358801016,15.6558680829406,47,9,1,4.40513486447316,6.6556796386384,3,38.1870372,Product_salinity_max;Recovery_target_mismatch,
159,ExternalVerification,62.1614675823347,34.7057287781274,39.0605010515563,0.430963472818228,26.9521923368184,0.43358359101029,0.00262011819206148,499.999949733925,83.8836859343694,3.11231401461094,6.06268088546288,5.76410914103574,17.6712512043131,33.4956791759642,12.137681125598,36.2272695064458,13.6179967921684,1.11256388552254,1.0499489318888,0.350000014508696,0.256849444622961,70.3199655185947,12.4322935164669,10.0887963339298,8.07103706714387,8.80231881137908,27.3304099315362,5.47870794626405,0,0.583972939198826,1.0741987504159,5.6330854495523,5,1,0,0,-4.14534175239924e-08,4.14534175239924e-08,-2,3,11,1,root_seeded_fmincon,1,0.490722004907567,17.5644649519805,46,12,1,5.88848707299498,5.83193976233342,4,29.8810554,Recovery_target_mismatch,
160,ExternalVerification,57.3915466651338,28.3981520049768,39.2769757446641,0.503432403496542,28.8927642780123,0.503432403496542,1.11022302462516e-16,500,97.5368240846817,3.3758218198218,6.3176939499569,7.07079035825925,18.943590531086,30.0301757074566,20.1923074035463,32.2445210623452,22.3957811199186,1.13090640362363,1.11014954829949,0.319355093136967,0.208803913220253,80.881343940704,11.4783093330268,9.30337061430138,7.4426964914411,7.12469559678039,29.2466946240487,6.7908641739285,0.473170223971606,0,1.24191392189583,5.57665857678822,5,1,1,1,2.22044604925031e-16,0,1,4,15,1,root_seeded_fmincon,1,0.531506846783267,18.9435905310859,38,3,1,5.89508757025113,7.35568126244489,3,21.8881131,,
161,ExternalVerification,60.8151616165647,40.9794772765636,38.9872776889459,0.46585770900462,28.3312118634323,0.465857709004517,-1.02362562870439e-13,484.482241842613,84.200965446918,2.97202131178857,5.73832651543264,6.05400001917936,18.5754077258276,34.9999999999992,16.9144523360873,38.3440972856755,19.3310677603338,1.10071464040393,1.06105998273601,0.319783861847644,0.224383002502306,74.5437644843095,12.1630323233129,9.81909537704691,7.85527630163753,8.12098743828311,28.6931176872407,5.7905320624391,0.0522055470064586,0,1.11410658666462,5.61961582709223,5,1,1,1,2.2534355334106e-14,0,1,3,12,1,root_seeded_fmincon,1,0.501585446608291,18.5754077258317,48,12,1,5.08281643568898,6.45571073699684,4,30.6542092,,
162,ExternalVerification,56.8461194364051,26.4553426399525,39.8053252569609,0.412747127936416,26.466932469473,0.465589080343155,0.0528419524067389,508.340158600264,103.303531307608,3.9031168960271,5.61776416441452,7.24563677646865,17.3530897387051,22.0752989052584,25.1438547691852,23.6570403762651,27.4504089907825,1.10130357408531,1.13043050113521,0.350472429686876,0.24530704768372,76.0345034987414,11.369223887281,10.4132435488653,8.33059483909227,7.59479674173301,26.8494188342995,6.92511103963555,1.30734687522103,0,1.25904082042357,5.57092291582619,5,0,0,0,-0.0166803172005279,0.0166803172005279,-2,2,42,1,root_seeded_fmincon,1,0.536606549443106,15.3836038104555,47,12,1,5.11863461717934,6.76171594874778,4,55.61301,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
163,ExternalVerification,61.3368492876384,23.4849830392815,38.9315591698184,0.410752888445412,26.179316384318,0.426812213023047,0.0160593245776348,503.52874734936,87.3069716508195,3.33495994964629,6.27344407942966,6.42175507644449,17.1645137584042,26.2805632319179,16.2784450434209,27.9264349450206,17.653312115064,1.12406400352296,1.08821016009565,0.391601510142775,0.288454267680415,69.225168229158,12.2673698575277,10.6722474934972,8.53779799479772,8.78938322583008,26.5842266189684,6.08452314703303,0,0.188920932396632,1.15170264012499,5.60695094973819,5,0,0,0,-0.118861457550785,0.118861457550785,-2,2,46,1,root_seeded_fmincon,1,0.497319317087056,16.5186782146855,39,9,1,5.88144407942966,6.46865593331908,3,41.4944894,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
164,ExternalVerification,58.6299590860821,27.1662402880294,39.9625436696633,0.489149831190005,28.6788345896339,0.489149831190005,5.55111512312578e-17,500,100.701973548652,3.511369098138,6.29224119680759,7.17655665054537,18.8033271634107,28.3954819280293,21.2302224590639,30.4240206983554,23.3858643847609,1.12563966222879,1.11405927658066,0.343012752637454,0.230022969856766,79.9493809463459,11.7259918172164,9.8204527335794,7.85636218686352,7.48778112411204,29.0539367430783,6.87290238769635,0.580661190888767,0,1.25238086966925,5.57315269436351,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,4,15,1,root_seeded_fmincon,1,0.520280083348058,18.8033271634107,39,9,1,5.9198649539703,7.43733070493807,3,26.0940009,,
165,ExternalVerification,59.130939768325,40.5474028578271,39.9417043643314,0.471720371823026,27.8932688937592,0.471720371823026,-1.11022302462516e-16,500,88.0879175039679,3.15803493091756,5.6606336316852,6.33592256723144,18.2882696654598,32.4610031547441,19.9418012761274,35.6319341215647,22.7719532718305,1.0969947525706,1.07342102287467,0.312340144616355,0.217043481925211,77.2274312772115,11.826187953665,9.80416405969318,7.84333124775455,7.80941771864146,28.2524762536342,6.07055666540103,0.40992303371583,0,1.14991723076091,5.60755185852804,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.515872064937825,18.2882696654598,47,3,1,5.12926786989938,6.64178177060966,4,24.3995739,,
166,ExternalVerification,55.9897658181768,20.0055425771266,41.1163132866972,0.497909730092973,27.877847561816,0.497909701075506,-2.90174667627596e-08,528.812302495378,117.002194588944,4.19695940762659,6.43828842663678,8.3,18.2781586426803,22.9601357830319,25.0471115053616,24.3680154106323,27.1367600670173,1.13158929083178,1.16868217056095,0.348083062741487,0.231280640893393,83.6858646805573,11.1979531636354,9.89660843299873,7.91728674639899,7.02797956409018,28.2689707767263,7.96343578283635,1.52514735619958,0,1.3913074566574,5.52679386226281,5,0,1,0,-0.0576246049907552,0.0576246049907552,-2,3,10,1,root_seeded_fmincon,1,0.544813852214703,18.2781597079053,18,6,1,6.7402464431752,7.97653129148873,2,12.6118003,Product_salinity_max,
167,ExternalVerification,62.5826096151175,39.2881641390852,39.5096685079788,0.426037210320007,26.6625204149706,0.426037210320006,-7.7715611723761e-16,499.750792063621,80.9907693960926,3.03762615595101,5.7180225907681,5.74832617902808,17.4813273111531,32.9851182256653,14.3048100558525,35.9917053533047,16.1987915484016,1.09660071355959,1.05044157781123,0.350000000000004,0.260866889941691,70.1748179194873,12.5165219230235,10.4544584487764,8.36356675902112,8.98002230003671,27.047493058599,5.45956272933625,0,0.258459861431856,1.07174745998889,5.63391367698109,5,1,1,1,-1.17366434031802e-14,1.17366434031802e-14,1,4,15,1,root_seeded_fmincon,1,0.487419751071413,17.4813273111531,53,12,1,5.90588140209795,5.56915261658645,4,31.0067007,,
168,ExternalVerification,57.6953115538506,20.6758395226316,39.1995354563979,0.51155360000401,29.5142443287251,0.511553600004007,-2.33146835171283e-15,500.000000000003,107.786170052239,3.65200507428661,6.91503792064109,7.75133589083728,19.3510649939189,28.1578650538405,20.7781860891073,29.8435252696443,22.5999403419534,1.15518864583827,1.1421058481126,0.342877759618752,0.220550095668544,82.0776271879406,11.5390623107701,9.41143823812325,7.5291505904986,7.04526680628139,29.8875621054871,7.44029194068604,0.525254020044952,0,1.32471128144189,5.54897607875994,5,1,1,1,-5.10702591327572e-15,5.10702591327572e-15,1,3,12,1,root_seeded_fmincon,1,0.528708471771206,19.351064993919,18,6,1,6.69376594542104,7.89943266120518,2,10.8866676,,
169,ExternalVerification,60.4210915313432,35.7425266619293,40.0404995498275,0.458684768574684,27.714234386084,0.458684768574684,5.55111512312578e-17,500,87.8656980099955,3.17041765563313,5.87354426236987,6.35528360050955,18.1708853829557,31.1631061954097,18.4238255443549,33.8538623212318,20.6933661017805,1.1042609284283,1.07464065802039,0.338676722969273,0.23943724532983,75.5114696894383,12.0842183062686,10.1050800392961,8.08406403143685,8.17671428631483,28.0902133734917,6.06761973183548,0.194075469465616,0,1.14954177877125,5.6076782298649,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,3,12,1,root_seeded_fmincon,1,0.504856817824553,18.1708853829557,52,12,1,5.92453742209885,6.28288065668028,4,27.5517913,,
170,ExternalVerification,56.6460857135905,43.7855678497836,39.1441032169665,0.454023754456756,25.7186685109636,0.454023754456756,-6.66133814775094e-16,500,87.2886316845571,3.39397942188753,4.88567035399525,6.17317393012861,16.8624891889349,25.3269833358972,26.3373543436407,28.0362629959213,30.0071077564991,1.07129499740156,1.08421331484042,0.306771970703019,0.218683632729609,73.1685158465306,11.3292171427181,10.3475331115648,8.27802648925181,7.73185430065674,26.0680140690696,5.91139268321613,1.02572232922088,0,1.129565898818,5.61440521721676,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,4,15,1,root_seeded_fmincon,1,0.538501462470539,16.862489188935,48,3,1,4.28907060496929,6.51423991307249,3,25.3994526,,
171,ExternalVerification,61.983544874517,24.8749104627436,39.1765334345015,0.419242029932257,27.3499922337126,0.441246016004432,0.0220039860721747,501.864174560205,91.4411780719774,3.34337126279926,6.64266930965539,6.26557746833271,17.9320693900554,30.3856335694976,13.5026813658155,32.353388943212,14.7663196767017,1.13729172168625,1.07318934216037,0.378237491974001,0.272129144794439,71.5121180115774,12.3967089749034,10.1882183169995,8.15057465359962,8.65838816020112,27.7428714113954,5.94910657320834,0,0.693562736447054,1.13438890245404,5.6127804303455,5,0,0,0,-0.0806785484971471,0.0806785484971471,-2,2,38,1,root_seeded_fmincon,1,0.492130614048519,17.0378358088052,39,9,1,5.8906828178656,6.52735723324884,3,41.5584472,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
172,ExternalVerification,58.9807537451992,25.1668100659331,40.4610548130422,0.508498009273195,29.9915958648662,0.508498009273193,-1.11022302462516e-15,500.000000000002,108.350887645532,3.61270831114593,6.68425754201235,7.59296444811956,19.6640413485879,29.7462746175157,21.6600302279521,31.7833132619997,23.8343902368251,1.13990740085833,1.12681917067844,0.345095723821816,0.223736759943648,84.2023622563101,11.7961507490398,9.63287709085064,7.70630167268051,7.24728947008323,30.3698204190656,7.28331350186489,0.599055959852544,0,1.30471038779618,5.55565263422994,5,1,1,1,-3.5527136788005e-15,3.5527136788005e-15,1,3,12,1,root_seeded_fmincon,1,0.517185659101261,19.6640413485879,23,6,1,6.72508077715216,7.51341028247423,2,16.1169113,,
173,ExternalVerification,59.7507807335266,37.1807964978601,40.3821710287148,0.488797036493404,29.206004550715,0.488797036493403,-2.77555756156289e-16,500,92.5628677378261,3.16930950199281,6.1164862806921,6.60971033741732,19.14896705397,34.6711185594238,18.4582451896523,37.8132682536638,20.9861212024406,1.11331926780913,1.07690934184693,0.315900021834847,0.213060336498336,80.7484541619431,11.9501561467053,9.50953022976868,7.60762418381495,7.63619404570291,29.5677479447925,6.33964810750366,0.223161826811556,0,1.18430527011377,5.59598741773819,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,3,12,1,root_seeded_fmincon,1,0.51052052584953,19.14896705397,47,3,1,5.93732667853532,6.69060740506074,3,18.2007815,,
174,ExternalVerification,55.4781651779611,28.7355259289405,41.0285379531858,0.525792055240574,29.1699784898936,0.525792055240527,-4.74065231514942e-14,500.000000000063,123.690227538553,4.2403263197951,5.65500877852047,8.21666271572508,19.1253465053066,22.7226300741443,32.758411473529,24.4947812111489,36.2538765860928,1.09997635424832,1.1690191380664,0.328407618469161,0.208876773128683,88.557399784312,11.0956330355922,10.0586190326038,8.04689522608307,6.57704667201689,29.534021679947,7.90414215984555,2.24913338132507,0,1.38376389969343,5.5293027693519,5,1,1,1,-1.26787469412193e-13,1.26787469412193e-13,1,3,12,1,root_seeded_fmincon,1,0.547167173707422,19.1253465053083,28,6,1,5.95907704898964,7.93572622613947,2,16.84523,,
175,ExternalVerification,62.2770555968364,38.990228921268,40.9382100779331,0.487705922981805,30.3728888804443,0.487705922981804,-1.11022302462516e-15,481.37724054392,99.8744310347901,3.28827565359102,6.0389758595801,6.7420609548522,19.9140367692396,35,21.3211599002582,38.2575377671,24.2690356374416,1.10456117894151,1.08006426600545,0.340513276820654,0.230230988814655,81.7053199502644,12.4554111193673,10.1231681054278,8.0985344843422,7.97604167909805,30.7552809126146,6.4512839980989,0.412308138518803,0,1.19856454979545,5.59119795536002,5,1,1,1,4.06024420434343e-16,0,1,3,12,1,root_seeded_fmincon,1,0.489811210688476,19.9140367692397,51,3,1,5.95802022298159,6.75699082141538,3,23.1505303,,
176,ExternalVerification,57.5903048526172,39.4788163785342,39.424476490738,0.41900956708826,24.3861609279855,0.423442122600211,0.00443255551195032,500.168829823379,95.4471508969982,3.91398839607687,4.57265810520298,6.32142306767615,15.9888283031638,18.79296703237,29.9228909314356,20.6657629585668,33.282559213901,1.05807710192036,1.09677386118467,0.350186814866792,0.261184772083641,69.6902095164637,11.5180609705234,11.4618796734075,9.16950373872599,8.30103598115794,24.7655705691812,6.01377215012714,1.44111404492415,0,1.14265750099435,5.60999579117857,5,0,0,0,-0.000533756762262083,0.000533756762262083,-2,2,32,1,root_seeded_fmincon,1,0.529672487028235,15.8214586315081,47,9,1,4.30467394738695,6.42791495358633,3,44.7186751,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
177,ExternalVerification,60.9929017788011,37.5235558398318,40.3528522880421,0.472114805491099,28.7956519596364,0.472114805491099,4.9960036108132e-16,498.897764879222,88.6301424377662,3.07790018305546,6.10011625555942,6.37682311536468,18.8799186727225,34.9590365419775,16.7352020471901,38.1100825514384,18.9956503788795,1.11093521648161,1.06698073711754,0.327946285455691,0.227423739479238,78.0873851741359,12.1985803557602,9.76015290612544,7.80812232490035,8.04931245479116,29.1671102278805,6.10011413636303,0,2.1191963845979e-06,1.15369564273462,5.60628023529369,5,1,1,1,0.00117038451492968,0,2,10,89,1,root_seeded_fmincon,1,0.50012377031391,18.8799186727225,56,3,1,5.93632957496732,6.45345508205462,4,81.7605799,,
178,ExternalVerification,56.9905790011338,42.0537512457244,39.0111479729847,0.440930517177745,25.1288854732291,0.440930517177746,7.7715611723761e-16,499.999999999999,87.6617689096833,3.48848614886137,4.79720188122955,6.1398587386007,16.4757969271106,23.3281037102447,26.5565671503051,25.726394008633,29.9720160056828,1.06819366887661,1.08593691871459,0.320535488727572,0.23297049598775,71.1702535238154,11.3981158002268,10.6699451572415,8.53595612579318,7.96542338197616,25.4869066456901,5.86531580851833,1.06811392728878,0,1.12367276443548,5.6163910431823,5,1,1,1,1.99840144432528e-15,0,1,4,15,1,root_seeded_fmincon,1,0.53524636062029,16.4757969271106,47,3,1,4.2803506641525,6.45365309367828,3,27.5803744,,
179,ExternalVerification,61.1657311986385,26.8402038481844,40.2268273652982,0.400465070261055,28.1085831755184,0.459547897567586,0.0590828273065314,511.367791775163,93.4742746625865,3.3254708741065,6.72943838262348,6.503769193589,18.4294408441637,31.9796713252242,14.1501088196229,34.2063041341444,15.5970457200206,1.13839013176752,1.07536625186367,0.358587356716466,0.251337857333183,75.9763130394303,12.2331462397277,9.83259325838231,7.86607460670585,8.26428700578001,28.4941786090167,6.19991245331955,0,0.52952592930393,1.16645099942847,5.60198919594958,5,0,0,0,-0.024535304904189,0.024535304904189,-2,2,43,1,root_seeded_fmincon,1,0.498710624433425,16.0600175990241,42,9,1,5.92943838262348,6.12671380105312,3,48.0372273,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
180,ExternalVerification,58.2045781814862,33.0257620941783,41.4854432583905,0.470937415357823,27.9465795150862,0.48014400908373,0.00920659372590737,500.342885928164,111.248093489693,3.98074095005575,5.47692394063905,7.37726614905005,18.3232228659102,23.5002048463934,29.627648454705,25.5045554230265,32.8857858953626,1.0872401538081,1.12491791705047,0.350198651304511,0.239942916173793,81.5403905321677,11.6409156362972,10.7126543683782,8.5701234947026,7.56449966660001,28.3326717645284,7.05809399290518,1.58117005226613,0,1.27600061623008,5.56524807229372,5,0,0,0,-0.000685771856327566,0.000685771856327566,-2,2,33,1,root_seeded_fmincon,1,0.524082485485699,17.9718814652383,39,9,1,5.20222222422391,7.39480195248424,3,40.3203435,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
181,ExternalVerification,59.480887528861,26.3407967774605,39.902254425447,0.449316533451187,28.4482101780708,0.478274809942392,0.0289582764912052,502.456662340799,95.9108559578983,3.37141969064299,6.45686127108511,6.96629788614134,18.652117871801,29.2891195890158,18.8257956543415,31.3223789793395,20.6913044291244,1.13137666309734,1.10271343730323,0.35061414706759,0.238916450719213,78.1284898285776,11.8961775057722,9.84734477362469,7.87787581889975,7.75816933769755,28.8284380019817,6.66028957513417,0.203428304049062,0,1.22524982170526,5.58224398031004,5,0,0,0,-0.004913324681598,0.004913324681598,-2,2,39,1,root_seeded_fmincon,1,0.512837001384672,17.5227813998609,31,6,1,5.91748946537091,6.86160607878568,2,40.8394611,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
182,ExternalVerification,55.8437498678746,34.3094234359436,40.9834609796071,0.437159179772679,25.8795192782319,0.463427318893564,0.0262681391208858,501.7730726921,116.226254674836,4.49105153095318,4.70371803508698,7.35977894919599,16.9679512708051,16.4329866888153,35.763088360399,17.9525087751958,39.4616378799245,1.06034505622229,1.13765059811024,0.350156191422456,0.247046152742206,77.9798029745668,11.1687499735749,11.3186971055831,9.05495768446651,7.49105764741068,26.2609508453223,7.0342200888202,2.33050205373321,0,1.27295632020098,5.56626635510284,5,0,0,0,-0.00354614538420073,0.00354614538420073,-2,2,37,1,root_seeded_fmincon,1,0.546238389652772,16.0061682977122,46,12,1,4.39774950437513,7.17565203953979,4,49.5990778,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
183,ExternalVerification,62.8802158186932,20.9282549031406,40.986173558614,0.432199053742314,29.9021670265481,0.475541736573663,0.0433426828313488,505.383740042299,108.175764283864,3.61765634536863,7.53722274171655,7.16899827302947,19.605407177123,32.1434202731726,15.2664553121212,34.0525999069712,16.5979637116153,1.16388601353642,1.09632671105188,0.390151222286566,0.265366980986184,79.8297966088918,12.5760431637386,10.0006501305409,8.00052010443269,8.24451219803627,30.3134262325234,6.83127099602824,0,0.705951745688319,1.24706955395496,5.5749314785156,5,0,0,0,-0.114717777961616,0.114717777961616,-2,2,41,1,root_seeded_fmincon,1,0.485112838797409,17.8184957880617,23,6,1,6.73722274171655,6.95777715823129,2,39.973265,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
184,ExternalVerification,57.9826824011119,22.7721577255612,38.7133948553631,0.447096428640843,27.4359336399546,0.473174618762179,0.0260781901213358,501.957120158441,94.7515944859611,3.45355823240422,6.37595790854695,7.02792512466139,17.9884170206888,26.3806208116562,19.1996444893498,28.0351761706267,20.8704041470596,1.13441970416404,1.11636452726892,0.35044976244162,0.240560290479396,75.0351442596577,11.5965364802224,9.83294022693913,7.8663521815513,7.63668719028931,27.8124760093784,6.71847147830701,0.342513569760058,0,1.23267576647173,5.57975440689278,5,0,0,0,-0.0039142403168817,0.0039142403168817,-2,2,38,1,root_seeded_fmincon,1,0.526088113498783,16.9970169319128,33,6,1,5.87332437048405,6.95370649084919,2,41.3034142,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
185,ExternalVerification,60.3343418596415,32.2890175612331,39.5490742894253,0.441220549183998,26.7665252539801,0.44363664919472,0.00241610001072268,505.322614674483,83.414499490299,3.11637385498499,5.92756037854292,6.22373614332218,17.5495182625099,29.4785485897025,16.7965590089904,31.8072499502462,18.6589801829684,1.10879026770598,1.07370854731304,0.349669998370195,0.252381865596403,72.5115090205713,12.0668683719283,10.2065197187657,8.16521577501254,8.39195415141534,27.14639667904,5.92771765566635,0.000157277123429722,0,1.13165365958245,5.61370183859867,5,0,0,0,-0.0106452293489665,0.0106452293489665,-2,3,53,1,root_seeded_fmincon,1,0.505582708948129,17.4539414174968,50,12,1,5.90584778275651,6.16737761015644,4,61.0105563,Product_salinity_max;Recovery_target_mismatch,
186,ExternalVerification,56.3587361181055,42.7633831466217,38.8685278434592,0.520207453397142,29.3182345926514,0.520207453396614,-5.27244914394487e-13,491.155493325759,92.9336177976205,3.16982311823489,5.65306990461208,6.6413540879655,19.2225508737552,34.9999999999963,22.5908418439496,38.6575019821186,26.2974123237403,1.10329471912539,1.0873872839644,0.271231184530535,0.173674579951967,82.9125932052828,11.2717472236211,8.90292954802439,7.12234363841951,6.76012538136351,29.6408544710693,6.40848823635645,0.755418331744371,0,1.19309872309208,5.5930334347811,5,1,1,1,1.06784422574232e-13,0,1,3,12,1,root_seeded_fmincon,1,0.541247055932478,19.2225508737747,51,3,1,5.0775101850532,6.91730703162214,4,26.7092951,,
187,ExternalVerification,61.7274271950975,30.3713622417885,39.8672213604476,0.466266651869463,28.7814408067741,0.466266651869463,-4.9960036108132e-16,498.640202030849,93.3053415116691,3.2418579089935,6.58261308251792,6.37218096898239,18.8706011059364,34.1391927873245,13.9883722653615,36.7007260827243,15.5681563574334,1.13184747285839,1.06784446296826,0.35,0.243182959580376,76.2774756840044,12.3454854390195,9.74782696913714,7.79826157530971,8.23649659708084,29.1607051029818,6.08035611872863,0,0.502256963789285,1.15116995356397,5.60713022852729,5,1,1,1,9.51619735392991e-16,0,1,4,15,1,root_seeded_fmincon,1,0.494172548348535,18.8706011059364,39,9,1,5.91706539102188,6.87023062907343,3,25.5584601,,
188,ExternalVerification,58.8533170440779,36.5384420152379,38.795278731691,0.416807951696716,24.9131264002267,0.423308789572015,0.00650083787529876,500.000066329397,85.9502926655331,3.4500002643085,5.03970278064161,6.09817466064168,16.334334120264,23.4422981393706,22.8517367654248,25.5214646086395,25.3831455218052,1.07740121802796,1.08333340355688,0.349999999916076,0.26098161645201,68.5590369090482,11.7706634088156,10.9322989178785,8.7458391343028,8.4850476609628,25.2915746289072,5.79786356617903,0.758160785537422,0,1.11504449887068,5.61929958642141,5,1,0,0,-1.32658793727813e-07,1.32658793727813e-07,-2,3,11,1,root_seeded_fmincon,1,0.51830553538986,16.0834844792155,47,9,1,5.07221249112264,5.95205786795984,3,26.2765684,Recovery_target_mismatch,
189,ExternalVerification,60.0693447516306,43.8490152343913,41.2837907776127,0.433197086683086,26.3682821903062,0.438964038967488,0.00576695228440111,500.000757860577,97.3958124731044,3.6936730185977,4.96397111157034,6.43615931281363,17.2884095137072,24.278523485252,29.2572218446247,26.9126102728633,33.1608049248675,1.06480220320695,1.08576094068036,0.350000073491717,0.255398673125275,75.0652423537289,12.0138689503261,11.3646324093703,9.09170592749623,8.42526564033109,26.7583983326283,6.13048840449907,1.16651729292874,0,1.15757816719342,5.60497382288643,5,0,0,0,-1.51572115458798e-06,1.51572115458798e-06,-2,3,18,1,root_seeded_fmincon,1,0.507813097115096,17.0612805831159,49,12,1,5.19559977904856,6.18258015276932,4,35.7669596,Product_salinity_max;Recovery_target_mismatch,
190,ExternalVerification,55.5486040053423,28.9970899274773,38.7397433181581,0.492387289577483,27.3514265660034,0.492387289577483,-8.88178419700125e-16,500.000000000002,97.6066066233829,3.56861117967074,5.72121401362447,7.05529814341534,17.9330098124858,25.3361062789193,23.7088963530816,27.2445397250709,26.1882654302942,1.11057329131227,1.12310250437143,0.316245147243825,0.211389915848097,77.9947900102471,11.1097208010685,9.62028224362425,7.6962257948994,7.04929435983473,27.7009801618784,6.77332470189304,1.05211068826857,0,1.23967583857282,5.57740845700376,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,4,15,1,root_seeded_fmincon,1,0.549140712826308,17.9330098124859,40,3,1,5.06742598850223,7.53670734945741,3,13.4449572,,
