DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
191,ExternalVerification,62.0937485341004,30.7911573579723,38.9479370320932,0.450189783116902,27.9434692286513,0.450020652454335,-0.000169130662567352,492.767337389006,89.3040781969871,3.19588371315831,6.3891370758103,6.0336141627283,18.3211836012662,33.4779612801148,12.7760046465824,35.9656892539444,14.2011348019173,1.1264998142476,1.05974018104529,0.35555490244146,0.253318980330715,72.266172827904,12.4187497068201,9.92406584739929,7.93925267791943,8.53756982636228,28.32185450899,5.74280553883195,0,0.646331536978342,1.10800054358082,5.62167499425802,5,0,0,0,-0.0158711498327427,0.0158711498327427,-2,3,32,1,root_seeded_fmincon,1,0.491257183213024,18.3280692273027,47,9,1,5.88355582125136,6.41988932803621,3,39.3003837,Stage1_dP_max;Recovery_target_mismatch,
192,ExternalVerification,57.2140923172486,36.9834866391458,39.3862439127561,0.414918423438574,24.5759616565722,0.429543852942734,0.0146254295041598,500.694646875121,97.0809295777503,3.95023930027123,4.6687735577241,6.47054629678644,16.1132714769028,18.775614379528,29.4225614549546,20.5394468752479,32.5722820110032,1.06252948526221,1.10331616897542,0.350310385206083,0.259124475933437,70.383209550583,11.4428184634497,11.3111045068669,9.04888360549354,8.15953266516909,24.9550124271429,6.16018692984387,1.49141337211977,0,1.1613740214216,5.60369681856417,5,0,0,0,-0.00138929375024133,0.00138929375024133,-2,2,34,1,root_seeded_fmincon,1,0.533155360236377,15.5646347906778,49,9,1,4.30146844268886,6.52494902373549,3,28.3462845,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
193,ExternalVerification,60.6962675626197,37.7864307618395,39.5977934440516,0.499102810042239,30.2936776995791,0.499102810042239,1.66533453693773e-16,476.103244443429,97.2089341469103,3.20888520406556,6.02541540428576,6.67818277684796,19.8621018224358,35,20.5432363381831,38.1462178609359,23.3495319849859,1.11058292365591,1.08297804039708,0.323536387681533,0.214153240466724,80.8596651350796,12.1392535125239,9.67866578265511,7.74293262612409,7.60064746576015,30.6562732319068,6.40495047099398,0.379535066708214,0,1.192646856604,5.593185198541,5,1,1,1,2.03012210217171e-16,0,1,3,12,1,root_seeded_fmincon,1,0.502567970403276,19.8621018224358,51,3,1,5.90878821489826,6.71624177864957,3,23.8483402,,
194,ExternalVerification,56.7907030281135,38.168728843851,39.7018248243303,0.509580216992878,28.9394187722442,0.509580216992878,1.11022302462516e-16,500,95.2616731326854,3.29176179668304,5.81205677623991,6.81721617040833,18.9741796303725,32.34438807964,22.468931068423,35.3993403708726,25.6786241591142,1.10739132548529,1.09491058904602,0.290852103855856,0.18926835682718,82.814463552202,11.3581406056227,9.19370657661926,7.35496526129541,6.96282106396735,29.2772381225975,6.56386153513883,0.751804758898922,0,1.21293993932135,5.5863729512853,5,1,1,1,4.44089209850063e-16,0,1,4,15,1,root_seeded_fmincon,1,0.537130170494621,18.9741796303725,56,3,1,5.11689817674614,7.21273689549404,4,27.2237025,,
195,ExternalVerification,61.5263356390471,41.4576186383848,39.0302072196865,0.47501105582862,29.2256896531637,0.47501105582852,-9.96425164601078e-14,471.790108565574,89.6069858899243,3.06603494916071,5.70703997870508,6.21719462452769,19.1618736252057,35.0000000000018,19.28115210393,38.3619993897764,22.0382768389594,1.09828808832566,1.0678319279407,0.326900774717465,0.22583143726673,75.9676787212104,12.3052671278094,10.0016438677618,8.00131509420947,8.07516149647086,29.5920212158026,5.94708793317702,0.240047954471937,0,1.13413076258291,5.61286738332449,5,1,1,1,-5.13620891849444e-14,5.13620891849444e-14,1,3,12,1,root_seeded_fmincon,1,0.495787692915047,19.1618736252097,44,12,1,5.0850457625491,6.58897127838637,4,30.3652602,,
196,ExternalVerification,58.4593321717261,41.7509964369466,40.6072896524528,0.409238530439877,25.2917813340528,0.432638902883076,0.0234003724431985,501.705014809287,98.5535389595745,3.89666262165892,4.70827415680076,6.45584297630799,16.5825998780834,20.4087437911066,31.0913806568105,22.5583245552739,34.8794984083416,1.05875282046633,1.09493595412679,0.350306471304554,0.257779351242028,72.9830160059875,11.6918664343452,11.4939029572781,9.19512236582249,8.29188770941832,25.6764321464296,6.1472478551268,1.43897369832604,0,1.15972027678317,5.60425314290408,5,0,0,0,-0.0034100296185744,0.0034100296185744,-2,2,36,1,root_seeded_fmincon,1,0.521798639614862,15.685687902212,48,9,1,4.37756130710956,6.35893470114186,3,48.1159322,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
197,ExternalVerification,59.293989550131,26.8103675694002,40.6105286722551,0.422638353461881,28.4099118681538,0.479136453520879,0.0564981000589984,509.252201496986,98.6107715069087,3.47099885295479,6.41492758615591,7.10786101872357,18.6270075191148,28.7567855827241,19.9079220394888,30.8019874721312,21.9106201269068,1.12752962619596,1.10681158638964,0.350448014832362,0.238846577909307,79.6491172998809,11.8587979100262,9.91880368250626,7.93504294600501,7.72101942049428,28.7937342403568,6.79768294436896,0.382755358213053,0,1.24278398777281,5.57636707988988,5,0,0,0,-0.0185044029939714,0.0185044029939714,-2,2,42,1,root_seeded_fmincon,1,0.514453492359625,16.4305757367252,43,9,1,5.94342417256966,6.46542066145954,3,48.8177694,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
198,ExternalVerification,56.180724667938,27.6559802082046,38.606833668783,0.500507503277013,28.1188742358419,0.500507503276994,-1.86517468137026e-14,500.000000000026,95.7903466028215,3.40662096922507,6.11737172450023,7.03032791901875,18.4361881955428,28.0831644747847,20.895596371765,30.1150177006581,23.0920610176863,1.12709416320286,1.11645580504079,0.314100539410153,0.206462096508646,79.0174135741894,11.2361449335876,9.28870407563725,7.4309632605098,7.01546260802403,28.4660539309124,6.75388050581965,0.636508781319416,0,1.23719458882675,5.57823990962178,5,1,1,1,-5.10702591327572e-14,5.10702591327572e-14,1,3,12,1,root_seeded_fmincon,1,0.542962024436265,18.4361881955435,37,3,1,5.87043160258084,7.18219412318259,3,19.1515841,,
199,ExternalVerification,62.7135229790488,21.8592758409611,41.4723255171057,0.474060842204461,30.4423373898055,0.485419028364515,0.0113581861600535,507.081335210655,109.883851959168,3.60957342243915,7.54915223590579,7.32942211381741,19.9595708037015,32.8648879210114,16.0183042576534,34.8885038774632,17.4794990943099,1.16343082017976,1.09977460654824,0.383443535870466,0.25690925972283,82.3639677606602,12.5427045958098,9.89000688391978,7.91200550713583,8.06779639731081,30.8515286301799,6.99517527490092,0,0.55397696100488,1.26797709133691,5.5679321867881,5,0,0,0,-0.0955529596299029,0.0955529596299029,-2,2,35,1,root_seeded_fmincon,1,0.486402271009248,19.4925423033417,17,3,1,6.74915223590579,7.76375898899038,1,35.9809255,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
200,ExternalVerification,57.8072952813528,40.3493431896704,40.190174932617,0.437973181623765,25.3180450354385,0.437973181623764,-1.22124532708767e-15,500.000000000001,98.1001854653643,3.87471407559511,4.73020217279775,6.49147069313694,16.5998197190129,20.3794289897118,30.5764309770332,22.4498552033144,34.2096684956282,1.06151115531583,1.09853216491657,0.345087218559484,0.251986262149434,72.9327616800713,11.5614590562706,11.2956648579206,9.03653188633651,8.12231256147857,25.6964954732052,6.18737046975652,1.45716829695877,0,1.16484817255625,5.60252825401414,5,1,1,1,-2.66453525910038e-15,2.66453525910038e-15,1,4,15,1,root_seeded_fmincon,1,0.52768426288645,16.599819719013,49,12,1,5.14132323155316,6.17823031632327,4,35.1988863,,
201,ExternalVerification,60.4572389546936,43.3761312046377,39.4980772736284,0.456556857090393,27.6021670055166,0.456556857090373,-1.99840144432528e-14,497.164089161042,81.6828346440879,2.95929064655549,5.62753714614845,5.96244559810035,18.0974082123765,34.9999999999997,16.6352435433077,38.5762810488764,19.1537278157391,1.09494996130413,1.05622300323234,0.31311592828854,0.223744050358217,74.1930032526268,12.0914477909387,9.85501669949694,7.88401335959755,8.21376798729425,27.9645095777256,5.70256182746503,0.07502468131658,0,1.10285125161048,5.62341199897053,5,1,1,1,8.72952503933837e-15,0,1,3,12,1,root_seeded_fmincon,1,0.504554963597652,18.0974082123773,48,3,1,5.10842566010509,6.25809780332445,4,26.1103213,,
202,ExternalVerification,56.4851193890914,38.5528855230956,41.1327496233947,0.469456690307811,26.5173172000444,0.46945669030781,-1.11022302462516e-15,500.000000000001,109.220365198496,4.11883164403651,4.83351561869685,7.08211357742488,17.3861245738555,19.6947472033395,34.5339857589069,21.6606392328841,38.6423707431988,1.06388515796923,1.12092061552903,0.336455692380192,0.23437922477552,79.1828883880102,11.2970238778183,11.0484370438831,8.83874963510649,7.49195054726175,26.8889627529061,6.77703673904798,1.94352112035113,0,1.24014951285799,5.57724974321347,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,4,15,1,root_seeded_fmincon,1,0.540036036568793,17.3861245738555,48,12,1,4.40837268321756,7.33760074203085,4,34.54759,,
203,ExternalVerification,61.9039669317689,36.2294296818425,41.3903501886264,0.455487454463437,28.860672340001,0.466216847973757,0.0107293935103197,500.309932195461,94.5629016517123,3.27653148678203,6.0788759087495,6.62573975943656,18.9225493968011,32.6660866211845,19.4253736802057,35.544102408265,21.8881434132879,1.10587781986291,1.07700826041353,0.35003351674573,0.244833372544289,79.1953191486107,12.3807933863538,10.2752057592268,8.22016460738146,8.260823647942,29.2513617858257,6.3243914255562,0.245515516806701,0,1.18235621069726,5.59664234076823,5,0,0,0,-0.000619864390922542,0.000619864390922542,-2,2,33,1,root_seeded_fmincon,1,0.492763251079236,18.4870707572385,52,12,1,5.97390767650976,6.49402911276837,4,49.9719458,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
204,ExternalVerification,59.0457173885743,40.0187848035277,40.5476178571114,0.425766757445693,25.946565199767,0.4394317885752,0.0136650311295075,500.002403728109,96.814138316326,3.73128919265181,4.9668720780866,6.48438455573134,17.0119100444315,22.8529637234161,28.286270561571,25.1211073364533,31.7107710201076,1.06850457077419,1.09274282702221,0.350000017972206,0.255141804603445,73.7815268193089,11.8091434777149,11.2057423637697,8.96459389101578,8.27478804720181,26.3317003984106,6.1774493923345,1.2105773142479,0,1.16358025258963,5.60295470773877,5,0,0,0,-4.80745621889156e-06,4.80745621889156e-06,-2,3,21,1,root_seeded_fmincon,1,0.51661663790544,16.4828898725334,47,9,1,5.15864261214721,6.13539298542159,3,37.3187178,Product_salinity_max;Recovery_target_mismatch,
205,ExternalVerification,59.699059330037,28.5907425742975,40.4856713749179,0.410975897974394,26.6866007565239,0.447018781468417,0.0360428834940233,525.233736206229,86.2409444308271,3.23161968875876,6.29018578615853,6.45344515092506,17.4971156284578,29.2379462701805,15.7901190888794,31.3947510915539,17.4328004536165,1.12202232976063,1.07875823044128,0.350075093467617,0.250992674237473,74.6830887245975,11.9398118660074,9.99107603186644,7.99286082549315,8.25311464337827,27.0696323023022,6.15149895624736,0,0.138686829911161,1.16026361661392,5.60407035679142,5,0,0,0,-0.0504674724124576,0.0504674724124576,-2,3,45,1,root_seeded_fmincon,1,0.510962824914265,16.0863326228617,47,12,1,5.9392552004728,6.10756321473689,4,54.3247397,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
206,ExternalVerification,55.362826212484,25.6174625284849,40.4217760400481,0.476173982435615,27.162686885144,0.490630423759309,0.0144564413236937,502.82202366725,122.687999994138,4.51678438561389,5.33251441679415,8.06657422258081,17.8092623165119,18.6373263204948,32.1138704367504,19.9912364773882,34.9947321386674,1.08936865276456,1.17056150542938,0.349999894145538,0.237023645423389,81.0933324117698,11.0725652424968,10.6299909016934,8.50399272135475,7.05003483183498,27.5466877202916,7.73075539089852,2.39824097410437,0,1.36169836145209,5.53664702155088,5,0,0,0,-0.00564404733449986,0.00564404733449986,-2,3,36,1,root_seeded_fmincon,1,0.550983432148584,17.2845118256552,37,9,1,5.14838129518733,7.91811939979589,3,44.810637,Product_salinity_max;Recovery_target_mismatch,
207,ExternalVerification,62.399957349644,35.8705735146381,40.4243735187618,0.455767894212894,28.4398971602216,0.455767894212893,-5.55111512312578e-16,497.132685726681,89.1951613919582,3.13626877373924,6.13882956177626,6.26747446948841,18.6466674273679,34.0263404218771,15.8778145965235,36.9393986448495,17.8805436961403,1.11058388542744,1.06375921271892,0.350000000000002,0.248664426985322,75.8255093181603,12.4799914699288,10.1479007868717,8.11832062949736,8.49001504735559,28.8262025857293,5.97366033563826,0,0.165169226138001,1.13752868326188,5.61172290227114,5,1,1,1,-6.66133814775094e-15,6.66133814775094e-15,1,5,18,1,root_seeded_fmincon,1,0.488846487972384,18.646667427368,47,12,1,5.93858573569835,6.38210809221864,4,34.2130935,,
208,ExternalVerification,60.8227123187364,23.581147904957,39.4493843127904,0.40903060981401,25.9474719007892,0.426608267069933,0.0175776572559224,512.549975721082,86.6880366916019,3.34090492603887,6.23661346218232,6.51735947644951,17.0125045245143,25.6836792225502,16.8406295622564,27.3170518558086,18.2691901910623,1.1217984161692,1.09125671349341,0.388116580811643,0.286268271645407,70.1169871451067,12.1645424637473,10.6637559096079,8.53100472768632,8.71881010448681,26.3533531193353,6.17923996375313,0,0.0573734984291896,1.16380909115475,5.60287773790353,5,0,0,0,-0.108904516604695,0.108904516604695,-2,3,56,1,root_seeded_fmincon,1,0.501523178383534,16.3115336416699,39,9,1,5.90037714778232,6.48115657081559,3,60.6426129,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
209,ExternalVerification,61.2431548487729,40.3284033023662,40.2513344223103,0.420452017584121,26.5201596276039,0.433030592448902,0.0125785748647803,500.563303100007,86.425350161671,3.25885482498053,5.39231619788827,6.11618466804628,17.3879882163676,28.8332353547383,20.7975608168465,31.6043378694339,23.4821437964897,1.08339631836861,1.06955699812493,0.350227357666062,0.25811260007713,72.39744689132,12.2486309697546,10.8188168577659,8.65505348621275,8.68074880529222,26.9082340036775,5.81806941865694,0.425753220768672,0,1.11762932201458,5.618428124827,5,0,0,0,-0.00112660620001481,0.00112660620001481,-2,2,34,1,root_seeded_fmincon,1,0.498080154024123,16.882905861122,47,9,1,5.14429767437508,6.08908440236665,3,47.1250216,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
210,ExternalVerification,58.3691055232507,21.8802157165754,41.417025625968,0.479481400867378,28.0493191723747,0.480550779747714,0.00106937888033642,535.77490904792,98.6757986510164,3.51793917152187,6.9711729158662,7.40631452190666,18.3905842986983,28.3205975618051,17.9832124993491,30.1240393810166,19.6131327899974,1.14909831012908,1.11517586463699,0.349985015216702,0.237393998678799,81.4350022974374,11.6738211046501,9.62209741443806,7.69767793155045,7.57994658771899,28.4373858656403,7.08877274213487,0.117599826268674,0,1.27991236077561,5.5639398662706,5,0,0,0,-0.0715498180958394,0.0715498180958394,-2,4,60,1,root_seeded_fmincon,1,0.522605233137401,18.3496593782219,24,6,1,6.7478141486495,7.53604800905407,2,59.4494054,Product_salinity_max;Recovery_target_mismatch,
211,ExternalVerification,59.5848948342247,27.6341939495021,38.644551322203,0.488589782081041,29.1125707823206,0.488589782080118,-9.2237328885858e-13,485.704076217566,93.220305464801,3.2020636776403,6.46204635328741,6.75010581614617,19.087707043221,31.3787762554629,17.650021520813,33.5808881325402,19.4836899161999,1.13527127313183,1.09503441840173,0.339800354992164,0.227174960775683,77.2320941554,11.9169789668449,9.55582225212229,7.64465780169783,7.61808101297603,29.478220034038,6.46204501681441,0,1.3364730007126e-06,1.19993883989487,5.59073653392512,5,1,1,1,0.0285918475648685,0,0,12,90,1,root_seeded_fmincon,1,0.511941828291672,19.087707043257,37,3,1,6.68120456282586,6.53134993525181,3,58.1625735,,
212,ExternalVerification,55.8861838297151,20.4538835769432,41.0051311924511,0.466556078910163,26.0749478688699,0.466572345471291,1.62665611279089e-05,543.918535058842,104.290410785765,3.99964024128593,6.25128937311885,7.70542024166716,17.0960843619656,22.0780451330395,22.3103621767625,23.4487381133264,24.1249863003005,1.12457149676757,1.14421683415917,0.349993370542897,0.24422651779676,78.4466156733397,11.177236765943,10.0338525167868,8.02708201342943,7.4528089902113,26.4672922882153,7.37266478603399,1.12137541291514,0,1.31609578301516,5.5518512189495,5,0,1,0,-0.0878370701176847,0.0878370701176847,-2,5,81,1,root_seeded_fmincon,1,0.545823634924609,17.0954883247079,27,6,1,5.95642101780856,7.9335976643894,2,68.2348494,Product_salinity_max,
213,ExternalVerification,62.8358945034298,35.5898135944453,40.9615867979917,0.428091716541177,28.6697770017593,0.456264325165204,0.0281726086240272,502.374331290112,91.2193053746379,3.18172357493538,6.29128618440762,6.3076045669774,18.7973885403615,34.994789125766,15.0128892059647,37.9862885418801,16.9242951720669,1.11421792072742,1.06104534696251,0.352060840623333,0.250047997484076,76.9055413146356,12.567178900686,10.1076384948671,8.08611079589368,8.54152937541761,29.0600652754695,6.01117551350143,0,0.280110670906187,1.14232550330327,5.61010757684054,5,0,0,0,-0.00588811606666446,0.00588811606666446,-2,2,38,1,root_seeded_fmincon,1,0.485455013270082,17.636720389702,47,12,1,5.95813119905451,6.07964299779696,4,52.3828082,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
214,ExternalVerification,58.149262130754,35.1004557470537,39.4010082627577,0.467652512049049,27.1936485092457,0.467652512049048,-7.7715611723761e-16,500.000000000001,89.5235257594341,3.29207482875998,5.63862098961829,6.47967457595312,17.8295623585403,28.4952625102878,21.0029475258628,30.9453063272498,23.5228269253281,1.10014415542182,1.08813087269462,0.324077247179693,0.225756808214219,75.5773980511385,11.6298524261508,9.94352103048084,7.95481682438467,7.73890340537706,27.5547875383006,6.20135242185971,0.562731432241419,0,1.16663501964608,5.6019273095681,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,4,15,1,root_seeded_fmincon,1,0.524581033056085,17.8295623585403,51,3,1,5.10136759214199,6.83528448952036,4,25.2853108,,
215,ExternalVerification,60.1677992148025,44.5197651231035,38.5857901491934,0.456562696407028,27.4703726463869,0.456562696407028,-5.55111512312578e-17,487.840867292916,79.7557497306291,2.90333701538334,5.48152079106484,5.82217144843514,18.0109970144158,35.0000000000001,16.6786523435005,38.6234614689452,19.2436799220793,1.09226142321701,1.05480561558266,0.3077577814667,0.21993416990553,72.4806089849628,12.0335598429605,9.81096113142481,7.84876890513985,8.17435664210391,27.8254526308789,5.57055593710026,0.0890351460354148,0,1.08595697508197,5.62911405400285,5,1,1,1,-1.62409768173737e-15,1.62409768173737e-15,1,3,12,1,root_seeded_fmincon,1,0.506982146564792,18.0109970144158,46,3,1,5.06417540982853,6.05121662692302,4,18.4292208,,
216,ExternalVerification,56.3064915776558,20.0085538308408,40.0860281879365,0.442846012455628,27.4838164722028,0.488110974456616,0.0452649620009877,519.7449967361,110.23183645643,4.01079073453714,6.38426975530981,7.93257292644458,18.0198114819059,23.2360765452082,23.4252538634338,24.6347527840244,25.3318543859314,1.13229169941285,1.15615174123908,0.349997854184829,0.235819189277902,79.9965291790911,11.2612983155312,9.90981014390415,7.92784811512332,7.20566877636326,27.8715558473449,7.60162148967798,1.21735173436817,0,1.34525811266123,5.54212428057719,5,0,0,0,-0.0394899934722002,0.0394899934722002,-2,3,38,1,root_seeded_fmincon,1,0.54174925741786,16.3487446043347,29,9,1,5.92284755901786,7.40682389343425,3,30.2722465,Product_salinity_max;Recovery_target_mismatch,
217,ExternalVerification,61.6038906034879,22.7211475356376,40.203370581409,0.462072484516765,28.465377744544,0.46207110404375,-1.3804730153999e-06,499.928655623238,97.94640233612,3.44089592680334,6.75562206974834,7.05811490500303,18.6633738162497,28.499385741369,18.0537128082749,30.2733223593224,19.6191269674636,1.13835510575589,1.10435026996169,0.386993487893934,0.27014854335437,76.2970029211813,12.3207781206976,10.356895789111,8.28551663128877,8.28462821473597,28.8738928398777,6.71905498426539,0,0.0365670854829485,1.2327502355721,5.57972944556364,5,0,1,0,-0.105695679696953,0.105695679696953,-2,3,47,1,root_seeded_fmincon,1,0.495163531088293,18.6634295745166,23,6,1,6.71846873012365,7.04904353091724,2,42.7855583,Stage1_dP_max,
218,ExternalVerification,58.7336314567964,41.1625052389497,41.4620823075076,0.427043227876392,26.4365391429992,0.450109051446028,0.0230658235696359,500.018167204741,104.214333182724,3.94205658384454,4.89970340581444,6.7575375094651,17.3331623019927,21.6550338494073,32.2107029006378,23.9122958470446,36.2205207497489,1.0632806966874,1.10177300316957,0.350000107688237,0.251053426788582,76.9518809769091,11.7467262913593,11.36448885609,9.09159108487198,8.07427307844929,26.8234268933545,6.4461018938858,1.54639848807136,0,1.19790272943535,5.59142017456714,5,0,0,0,-3.63344094818085e-05,3.63344094818085e-05,-2,3,27,1,root_seeded_fmincon,1,0.519361722464552,16.4449249686682,49,12,1,5.20348370993038,6.21404973176446,4,39.3850668,Product_salinity_max;Recovery_target_mismatch,
219,ExternalVerification,59.8907838344553,22.8535731395814,39.8788347901315,0.49186036899578,29.4847571698466,0.492308754070505,0.000448385074724167,505.968180099075,101.155830406721,3.43078390722414,7.15830124408274,7.10895099321488,19.331731687547,31.7985683892125,16.0977834925623,33.8104661875684,17.61708616891,1.15923693848874,1.10156583575583,0.35034474489986,0.232042632918844,80.2837168318501,11.9781567668911,9.41652645173582,7.53322116138865,7.60150666615218,29.8629355486874,6.8053420030006,0,0.35295924108214,1.24376125500465,5.57603968264323,5,0,0,0,-0.0119363601981501,0.0119363601981501,-2,3,53,1,root_seeded_fmincon,1,0.509327112570715,19.3141247287318,23,6,1,6.71059733715662,7.44543200348367,2,48.0861062,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
220,ExternalVerification,55.7238685183418,37.6940670319633,40.1443115421849,0.405224493811924,24.293464824752,0.435961563163113,0.030737069351189,503.196938092379,108.05361421296,4.44784698240603,4.34641536091865,6.81230717084754,15.9280519438448,14.5857782683721,35.6297090458124,16.0664379447366,39.3877256663003,1.04864108888456,1.12003490021487,0.349991705625546,0.256709601859194,72.5749166211584,11.1447737036684,11.6541333319538,9.32330666556306,7.85760092339742,24.6718815354667,6.49371332603187,2.14729796511323,0,1.20398297904076,5.58937888787548,5,0,0,0,-0.00639387618475706,0.00639387618475706,-2,2,38,1,root_seeded_fmincon,1,0.547413537700805,14.8050592798238,45,9,1,4.34791252734417,6.38016723115209,3,44.1298229,Product_salinity_max;Recovery_target_mismatch,
221,ExternalVerification,62.2602135736429,42.68205413605,39.9171520379735,0.434088001432318,27.0266646403598,0.434092064403088,4.06297077065743e-06,498.202916164734,80.6144411721733,2.98277431732324,5.57482637523291,5.85758155104282,17.7200790980592,33.4394344597837,16.5018757880334,36.768412649421,18.8629070765971,1.08974194244135,1.05343511143628,0.339765843972185,0.250936287803285,71.937117951277,12.4520427147286,10.4640317267467,8.37122538139734,8.80838723332077,27.4094780950436,5.57481920524901,0,7.16998390348778e-06,1.08650268358905,5.6289297947948,5,1,1,1,0.00359416767053233,0,0,7,90,1,root_seeded_fmincon,1,0.489943709619935,17.7199132434644,53,12,1,5.12867718662533,6.12830944369481,4,86.0367381,,
222,ExternalVerification,57.3502729646035,24.2155432640252,38.7515509279006,0.523028415515278,29.9958223980453,0.523028415515279,1.33226762955019e-15,499.999999999998,100.204419769553,3.34061251729783,6.94919277960954,7.30251140427866,19.6668124823271,32.0897656597168,18.0177040438627,34.2177418745553,19.8694226709471,1.16029173709682,1.11710908488986,0.31628751380982,0.198699011523249,83.1360050848758,11.4700545929207,8.82012658209378,7.05610126567503,6.83861264163954,30.343730517614,7.02555997764249,0.076367198032953,0,1.27185197422312,5.56663578490641,5,1,1,1,3.77475828372553e-15,0,1,3,12,1,root_seeded_fmincon,1,0.531889360296978,19.6668124823271,23,3,1,6.68334405375037,7.47173844466216,2,13.4661238,,
223,ExternalVerification,60.731538497799,42.7851664367797,38.8073671468155,0.464176971961612,28.1901816424776,0.464176971961599,-1.26565424807268e-14,481.992480704985,83.6131742562123,2.96603886121195,5.60510360491055,5.98874161823117,18.4829410191959,35.0000000000007,17.5015975218134,38.4776272476769,20.0904297682818,1.09590429011547,1.05995562825013,0.31625143765137,0.2227943235373,73.9628454962027,12.1463076995598,9.87117418889559,7.89693935111647,8.13533921383034,28.5501620314526,5.72892283898211,0.123819234071562,0,1.1062242750831,5.6222741305309,5,1,1,1,-1.92861599706313e-14,1.92861599706313e-14,1,3,12,1,root_seeded_fmincon,1,0.502276094999726,18.4829410191964,50,3,1,5.0745277841455,6.29513370433607,4,24.4685278,,
224,ExternalVerification,56.8994358582859,32.2679853362564,39.5875299191636,0.415676162078099,25.3773737042161,0.446003959818181,0.0303277977400814,502.970771069734,100.316834092153,3.95300298846477,5.01684839198473,6.81941821680316,16.6387186626122,19.9619255597927,27.8363322014612,21.6257904954238,30.6122762733953,1.07658494127045,1.11585919483047,0.35001710358361,0.252801309601979,72.892153956982,11.3798871716572,10.9252581257077,8.7402065005662,7.88051553851745,25.7573239892966,6.50439646108385,1.48754806909912,0,1.20534717311151,5.58892098027453,5,0,0,0,-0.00594154213946707,0.00594154213946707,-2,2,38,1,root_seeded_fmincon,1,0.536103733540935,15.5073033844619,52,12,1,5.10966503340717,6.26181641089783,4,49.4104444,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
225,ExternalVerification,61.4194894064628,22.7504652946031,38.7752865992538,0.409410987149475,26.4121974007123,0.430029582726116,0.0206185955766411,502.416540300271,88.6664035399877,3.35702486978976,6.4355818848237,6.3971479073225,17.3172025968478,27.0394596713114,15.3758845947263,28.6903972696898,16.6642773218328,1.13068696865667,1.08611288993412,0.390309404530494,0.285743479990225,69.3459507996184,12.2838978812926,10.5350405943109,8.42803247544876,8.75182300143765,26.8144283391016,6.06331815394232,0,0.37226373088138,1.14899186810374,5.60786332557082,5,0,0,0,-0.115169727229982,0.115169727229982,-2,2,43,1,root_seeded_fmincon,1,0.496650172360278,16.4868960058462,41,9,1,5.8755818848237,6.52085801815546,3,48.0558748,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
226,ExternalVerification,58.5484698965813,32.6743605608793,41.3625481697081,0.433934892081166,27.6993229216233,0.473100714169828,0.0391658220886617,504.411083785475,106.420712188289,3.84199687802523,5.58537171936412,7.20536943463892,18.161108655667,24.528416365773,27.2098165766732,26.5870508970937,30.1916541620248,1.0916256799134,1.11637286747873,0.350377598681148,0.242545576375369,80.1851454541048,11.7096939793163,10.6175153441722,8.49401227533777,7.7122867437395,28.0862938789396,6.88871113665434,1.30333941729022,0,1.25439759365303,5.57247740833177,5,0,0,0,-0.00882216757094945,0.00882216757094945,-2,2,40,1,root_seeded_fmincon,1,0.521004221867482,16.6576343863693,51,12,1,5.19614834550487,6.85277439267632,4,52.1401113,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
227,ExternalVerification,59.2275583181362,22.618035237864,41.3541599915461,0.446722866950108,27.5403939684093,0.464992897739905,0.0182700307897969,543.366824479001,95.3700171021421,3.46291404587523,7.13779492560042,6.87843764661971,18.0569066144829,30.3891768129851,14.0229091159749,32.3512595679245,15.3362941264259,1.15486741231147,1.08771189841305,0.349999163123365,0.242864676551772,78.8958543581977,11.8455116636272,9.5104806200343,7.60838449602744,7.92179108743169,27.9250393654941,6.57125535508797,0,0.566539570512449,1.21388393369441,5.5860562273158,5,0,0,0,-0.0867336489580013,0.0867336489580013,-2,5,56,1,root_seeded_fmincon,1,0.51503051731679,17.3474328968873,31,17,1,6.74639727033595,6.81898029324112,3,63.2235483,Product_salinity_max;Recovery_target_mismatch,
228,ExternalVerification,56.0748174617514,39.5946851388398,39.5288089682766,0.449973731892993,25.2321948784826,0.449973731892993,5.55111512312578e-17,500,96.4011255224599,3.82056043823078,4.70325796326643,6.5191459574524,16.5435319161307,20.2269952622913,30.4891461719047,22.2457925629571,34.123901320439,1.06400203302342,1.10411672350382,0.326843344346576,0.234325890089692,73.328949233484,11.2149634923503,10.8674292744091,8.6939434195273,7.71065564581719,25.593195662176,6.23128999057774,1.52803202731131,0,1.1704607243395,5.60064084598823,5,1,1,1,5.55111512312578e-16,0,1,4,15,1,root_seeded_fmincon,1,0.543987504209118,16.5435319161307,48,3,1,4.31107720911115,6.75595136560899,4,25.0304288,,
229,ExternalVerification,62.5443966526008,44.4168301330497,39.6897614896097,0.424565859623564,26.5542155295894,0.424565859625816,2.2511437158812e-12,497.86941706815,78.4648725023437,2.95489326035296,5.4313810575534,5.7141078599399,17.4103170270059,33.1778691595297,16.4194420027863,36.5941655330794,18.8290451154536,1.08449614902681,1.0499646931146,0.341080329127705,0.255798520966929,70.313514575332,12.5088793305202,10.6311925911164,8.50495407289312,8.99754528075283,26.9386405809842,5.43137907008459,0,1.98746881707734e-06,1.06813869616485,5.63513316833859,5,1,1,1,0.00426116586370062,0,2,18,90,1,root_seeded_fmincon,1,0.487717551572728,17.4103170269136,46,9,1,5.11807485760655,5.89455346106584,3,82.1682102,,
230,ExternalVerification,57.732785418631,25.6084375670713,38.5951980591863,0.508571367560118,29.3611212021193,0.508569281548021,-2.08601209694681e-06,497.55967523513,95.2534891933229,3.24420476103779,6.72986802454301,7.00535933987178,19.2506695529237,31.7908177250799,17.3608107019131,33.9580157050844,19.1638511752219,1.15075391992871,1.10555021997576,0.319731671484004,0.206244207560503,80.3207338078044,11.5465570837262,8.99929844568564,7.19943875654851,7.09291605412794,29.711264550346,6.72986990176483,1.87722182598549e-06,0,1.23413045338014,5.57926682664008,5,1,1,1,0.00488064952973899,0,0,7,90,1,root_seeded_fmincon,1,0.528365291555048,19.2507485139051,24,3,1,6.67972379083849,7.00259006375368,2,77.4759067,,
231,ExternalVerification,60.3384398640926,35.4974286120106,40.5725046546367,0.460855551415282,27.8073049751042,0.460855551415281,-7.21644966006352e-16,500.000000000001,93.0521663176011,3.34632091822312,5.78648764701384,6.57086263347255,18.2319072745241,29.4905642143051,21.0531236608559,32.0487435991664,23.5874557418976,1.09932891134152,1.0843745292358,0.345298030683217,0.24335004699011,76.8323722004828,12.0676879728185,10.3423046404347,8.2738437123478,8.1327837222471,28.1897885112514,6.27265351610832,0.486165869094479,0,1.17574605820653,5.59886395974876,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,3,12,1,root_seeded_fmincon,1,0.505548371298757,18.2319072745242,53,12,1,5.94391318296667,6.42383193606987,4,30.9176273,,
232,ExternalVerification,56.6076436308198,39.9302478105987,38.5626481264829,0.452340882668033,25.6059514857227,0.452340882668037,3.99680288865056e-15,499.999999999995,84.8130041794966,3.31223794697832,5.04429434339809,6.14232610836991,16.7885860777096,25.6297295838618,23.4890713734813,28.108117064385,26.4966257186668,1.08008361207606,1.08428102383434,0.310375254743329,0.221728382860556,71.8488778127974,11.321528726164,10.1570211272694,8.12561690181555,7.75042303627429,25.9548352281255,5.87858547348688,0.834291130088788,0,1.12536999841806,5.61581906168306,5,1,1,1,1.0547118733939e-14,0,1,3,12,1,root_seeded_fmincon,1,0.538867157215359,16.7885860777095,50,12,1,5.06178335041959,6.09815450218847,4,31.0028536,,
233,ExternalVerification,61.9614331145971,27.7387844337351,39.7949856470369,0.404382928850892,27.7446038608408,0.447772145772152,0.0433892169212601,506.076841903482,91.5949895381665,3.3013623116618,6.61357572888174,6.24919759197296,18.1907971812489,32.1610284407373,13.144287888291,34.4165039588294,14.5027563146354,1.13358027470647,1.06673095277773,0.36548301253748,0.260928613206573,73.5240134995672,12.3922866229194,10.0085727261708,8.00685818093661,8.55420731343908,28.1325363753715,5.94409242027413,0,0.669483308607601,1.13374769957128,5.61299641803136,5,0,0,0,-0.0442371786785136,0.0442371786785136,-2,2,41,1,root_seeded_fmincon,1,0.492306237390977,16.4281050345394,48,20,1,5.91387006175224,6.07974507710696,4,94.5754033,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
234,ExternalVerification,58.9094481685968,27.2501909927206,41.3175169667119,0.497325549607589,29.2971735334777,0.497325546992567,-2.6150220322485e-09,505.515325960155,109.948410869798,3.75286751618416,6.32879242815128,7.60122690185388,19.2087421541291,27.7580778707787,23.9562429674859,29.7835523856263,26.4184723453688,1.12210521252784,1.12729551639591,0.349999999997177,0.232138922221928,84.0376623430122,11.7818896337194,10.017565596099,8.01405247687922,7.4030686587798,29.6835228349901,7.28317778115575,0.954385353004469,0,1.30469309187844,5.55565841073803,5,0,1,0,-0.0110306519203098,0.0110306519203098,-2,4,13,1,root_seeded_fmincon,1,0.517811674499116,19.2087422551319,27,6,1,6.74618577514298,7.2278938507504,2,20.1495668,Product_salinity_max,
235,ExternalVerification,59.8353360582225,40.4330056987969,41.4021692431589,0.504461815664536,30.1846422688048,0.504461815664139,-3.96793709001031e-13,497.319211803888,101.186182735381,3.3522405809644,5.99766851452972,6.94554267913346,19.7906125549468,34.999999999998,22.8741552755219,38.4789406393041,26.3156847751423,1.10453914447115,1.08731394835932,0.312103667098478,0.205499451467968,85.4733843946949,11.9670672116445,9.64849877692732,7.71879902154186,7.4126734473544,30.5484021250788,6.67257036434065,0.674901849810935,0,1.22681735158499,5.58171838340976,5,1,1,1,5.76554677016767e-14,0,1,2,9,1,root_seeded_fmincon,1,0.509799092133756,19.7906125549623,44,6,2,5.97526606540148,6.92175145885466,4,23.0847815,,
236,ExternalVerification,55.4057780034212,37.1536577303697,40.4433305183728,0.506831566039685,28.0813972331209,0.506831566039682,-3.10862446895044e-15,500.000000000004,105.525524129578,3.75784449945797,5.31651665894414,7.23682658787097,18.4116163343305,25.0503483345594,30.6034494208474,27.4184908696218,34.5759275282902,1.08665034800595,1.12450658456495,0.304899197362079,0.199484331018018,83.8819800042387,11.0811556006842,9.91316155925466,7.93052924740373,6.83109519257507,28.4266743853268,6.9610355040409,1.64451884509676,0,1.2636229713984,5.56938922579561,5,1,1,1,-8.65973959207622e-15,8.65973959207622e-15,1,3,12,1,root_seeded_fmincon,1,0.550556297542044,18.4116163343306,47,3,1,5.15273923869614,7.29986365219624,3,19.9693907,,
237,ExternalVerification,62.355119129607,25.1396817380714,40.399899816049,0.451803743852627,29.5479176561106,0.473865146415555,0.0220614025629281,501.329748110643,101.439770688401,3.43305988154544,7.11248253390054,6.74383759995307,19.3731429688635,33.6257995997021,14.2366891268024,35.8608961396111,15.6540186472333,1.15131698570158,1.08037351907949,0.368948356130496,0.252141614394803,78.4362480900973,12.4710238259214,9.79066435148389,7.83253148118711,8.20180036837409,29.940315394784,6.43176721392257,0,0.680715319977977,1.19607196301211,5.5920349287459,5,0,0,0,-0.0541381603728465,0.0541381603728465,-2,2,38,1,root_seeded_fmincon,1,0.489198006928614,18.4712013317159,39,9,1,6.7235905441077,6.61142573262064,3,42.9623242,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
238,ExternalVerification,57.6683385318366,24.8471160528862,39.2142510879571,0.439672647366503,27.1920722565289,0.471525154856285,0.0318525074897818,502.696324507011,98.5015503496237,3.62243632704282,6.02789419213449,7.11167885909334,17.8285288857389,24.9281922533574,21.7724556684515,26.6061349483056,23.7488926099489,1.1192795467991,1.12170853444124,0.350028131939716,0.241761937781803,75.7671329374851,11.5336677063673,10.0768970930873,8.06151767446983,7.61906656882694,27.5708604641135,6.79855856648268,0.770664374348182,0,1.24289571485837,5.57632964904922,5,0,0,0,-0.00539264901402126,0.00539264901402126,-2,2,39,1,root_seeded_fmincon,1,0.528955762843069,16.6241745813797,45,9,1,5.89205487845729,6.6178719002646,3,38.74163,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
239,ExternalVerification,61.0183988550881,37.4352112391897,39.5214982948398,0.413194481145674,26.2343238696454,0.429941203995683,0.0167467228500092,501.09978681469,82.0213963448478,3.12649171948934,5.52850391081311,5.99528265022053,17.2005795106513,29.1240768627488,18.141952430509,31.7103403995577,20.349461777703,1.09154012231893,1.06653174381679,0.350592794122211,0.259139251213294,70.6839858515119,12.2036797710176,10.6010997980107,8.48087983840854,8.69601874636068,26.6178303152308,5.70008684036098,0.171582929547876,0,1.1025345527971,5.62351884515645,5,0,0,0,-0.00219957362937939,0.00219957362937939,-2,2,35,1,root_seeded_fmincon,1,0.499914789184219,16.530596417039,47,9,1,5.10789816601444,6.04800920234377,3,38.5400851,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
240,ExternalVerification,57.0142173621157,41.8922534804276,41.1561692588418,0.512080490870607,29.1958684133987,0.512080490870659,5.21804821573824e-14,499.999999999966,103.722487090391,3.55264264181951,5.51940308330507,7.1004935458629,19.1423212781266,30.1118024775387,28.9683947066547,33.2777429106014,33.3912707587846,1.08978158999855,1.10608817552603,0.297493308109702,0.192977919981914,86.3114654486782,11.4028434724231,9.73499872530929,7.78799898024744,6.95458723717925,29.5429163465747,6.83504007086262,1.31563698755755,0,1.24755043448407,5.5747704098944,5,1,1,1,6.89448498292222e-14,0,1,3,12,1,root_seeded_fmincon,1,0.535024444977632,19.1423212781246,57,3,1,5.18881461308285,7.2462664745757,4,21.3286079,,
241,ExternalVerification,61.0720304257392,27.0261007784814,39.5597134387356,0.458925291292599,28.475116410594,0.466254621175865,0.00732932988326673,501.080206664675,93.8021016898638,3.29417798815268,6.70512890416515,6.4811137152162,18.6697589893745,32.430200818007,14.2977056840378,34.6769730928813,15.7665774957109,1.13969004208056,1.07644784413956,0.354661098000038,0.245744072852355,75.6796075195323,12.2144060851478,9.73160573427922,7.78528458742338,8.14922850378631,28.8546549155983,6.18338445863674,0,0.521744445528415,1.16433876172464,5.60269958661946,5,0,0,0,-0.0133174228572502,0.0133174228572502,-2,2,37,1,root_seeded_fmincon,1,0.499475779458348,18.3762780966187,33,6,1,5.90512890416515,6.99446759495708,2,54.49979,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
242,ExternalVerification,58.2358104257223,32.9501097169035,39.1557388237695,0.405553731985346,25.4353093169524,0.436764065460964,0.0312103334756174,503.018074802935,90.3360624219012,3.55160070185161,5.25541315895745,6.41999507540894,16.676704246625,23.245194562454,23.1098075738612,25.1548091785169,25.5082161293342,1.08595796901057,1.09533899286733,0.350066015629597,0.255806507671369,70.8873965316814,11.6471620851445,10.7184874847091,8.57478998776724,8.20012527719246,25.8143278140543,6.11443758830693,0.859024429349478,0,1.15552654468591,5.60566413214826,5,0,0,0,-0.00603614960586896,0.00603614960586896,-2,2,38,1,root_seeded_fmincon,1,0.52380141663705,15.4850185243528,49,9,1,5.0888071323274,6.06742557923048,3,66.3322416,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
243,ExternalVerification,59.4103928203658,37.7959029500513,38.567052000257,0.411609275971481,24.7261474394201,0.416192290028825,0.00458301405734335,500.000015251494,82.111037364777,3.32081807592355,5.03633690776221,5.90565185563664,16.2117410434173,24.4305866753411,21.3587718433009,26.6384475677297,23.8037085850054,1.07724332594977,1.07496650290055,0.350000000044694,0.263730327064115,67.3043130292258,11.8820785640732,10.941900789034,8.75352063122723,8.67106134523642,25.1045074272027,5.60893902607876,0.572602118316553,0,1.09086988523728,5.6274553835388,5,1,0,0,-3.05029883573837e-08,3.05029883573837e-08,-2,3,10,1,root_seeded_fmincon,1,0.513445519409918,16.033221068694,46,9,1,5.06141283504122,5.79430891440415,3,35.7136371,Recovery_target_mismatch,
244,ExternalVerification,55.7704161871323,29.7975423690279,40.3982763407718,0.425055594457186,26.0349829077776,0.466824253568769,0.0417686591115833,504.450867178613,113.99937242342,4.37869972210982,5.00802409787968,7.4766637911538,17.0698812665733,17.9071058723697,31.9434786477181,19.3563441417557,34.982237936854,1.07509198882095,1.14429174831257,0.350614779309723,0.246142694868998,77.3564037902899,11.1540832374265,10.9475955609498,8.75807644875986,7.43385831983866,26.4178380628761,7.14858956195324,2.14056546407356,0,1.28753851172006,5.5613901891998,5,0,0,0,-0.00890173435722597,0.00890173435722597,-2,2,40,1,root_seeded_fmincon,1,0.546956649877719,15.5425697649791,49,12,1,4.36054466066531,7.3320335815912,4,72.5289845,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
245,ExternalVerification,62.9592249332302,44.9350513532789,40.4478403163404,0.403734418655923,26.5422515194607,0.42157843505236,0.0178440163964365,501.081576607839,81.982481541506,3.08875384898665,5.37679096602618,5.8414627109934,17.4024728032132,31.9530598246952,18.5141291127989,35.3183799319511,21.2124571546104,1.07977662526134,1.05424007090644,0.350213658866848,0.26365576093951,71.2798353251725,12.591844986646,10.9432721227409,8.75461769819272,9.10424335344239,26.9366227602265,5.54692852254594,0.170137556519764,0,1.08293250041667,5.63013536262556,5,0,0,0,-0.00216315321567895,0.00216315321567895,-2,2,35,1,root_seeded_fmincon,1,0.484504058497388,16.6658838692927,46,9,1,5.1551979259127,5.73435112660555,3,64.6603342,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
246,ExternalVerification,57.9624655888152,29.6399319627561,39.309318132632,0.44411461671843,26.419559161682,0.45580461240386,0.0116899956854307,500.002945910881,95.7345638222035,3.62362457436661,5.54494122259287,6.78235017315837,17.3220293480737,23.86526458014,23.3194547774158,25.6772710376055,25.6176624271785,1.09789786637036,1.10886460129731,0.350000146622699,0.248334657642849,73.7153266215546,11.592493117763,10.4603008124431,8.36824064995452,7.8857266067833,26.7984876044212,6.47279060193872,0.927849379345857,0,1.20131112082082,5.59027581873553,5,0,0,0,-5.89182176269354e-06,5.89182176269354e-06,-2,3,22,1,root_seeded_fmincon,1,0.526271608533614,16.8777722194019,47,19,1,5.89652915312668,6.26552625378584,4,112.219316,Product_salinity_max;Recovery_target_mismatch,
247,ExternalVerification,60.2204656744294,20.2942671036941,38.6728110016757,0.439014427035923,28.0584768019174,0.46592925656886,0.0269148295329365,501.957922241601,96.7480000365748,3.44808453857208,7.10217194642977,6.73531771762411,18.3965885142391,29.6979388217615,14.4353221198543,31.4023264543018,15.6363946909176,1.15948434312257,1.09439110082343,0.367132410242638,0.253238551581533,73.9211755514543,12.0440931348859,9.71897984107437,7.7751838728595,8.04049721812799,28.4427744250683,6.42244554031391,0,0.679726406115851,1.19488140075607,5.59243473859064,5,0,0,0,-0.048949743550394,0.048949743550394,-2,2,38,1,root_seeded_fmincon,1,0.50653875984477,17.333892757603,29,9,1,6.68088809233912,6.54181408955407,3,53.6201858,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
248,ExternalVerification,56.4385620843222,34.8244329495958,39.3470860642921,0.522692540153745,29.5000153784791,0.522692540153743,-1.77635683940025e-15,500.000000000001,97.1704930086907,3.29391330011233,6.09269222512349,6.99299489762806,19.3417357582475,33.000194161794,21.2653561788968,35.8814496458333,24.1523914429717,1.12142848139466,1.10183139589621,0.28874255451712,0.183123534542338,84.3686111125702,11.2877124168644,8.88440306144762,7.10752244915809,6.73463667646078,29.8328309065186,6.74030432059307,0.647612095469577,0,1.23546207475001,5.57882052651689,5,1,1,1,-2.66453525910038e-15,2.66453525910038e-15,1,3,12,1,root_seeded_fmincon,1,0.540481523154779,19.3417357582476,42,3,1,5.89899570740201,7.076117789523,4,29.8021936,,
249,ExternalVerification,61.7649343193884,28.3703605754447,39.3322772898282,0.465196819654363,28.7327864374602,0.465195774173127,-1.04548123652792e-06,494.751834633347,94.0870146351965,3.27455239470026,6.68827988132451,6.33336059117685,18.8387007851169,33.7374087616873,13.4096664532894,36.1288824126595,14.8421538249457,1.13818432480419,1.06880611425012,0.354919462958983,0.246386838108381,75.0978937819814,12.3529868638777,9.72924968944155,7.78339975155324,8.25803697048204,29.1113240673989,6.03966026214197,0,0.648619619182543,1.14596735062988,5.60888144572799,5,0,1,0,-0.014055608454237,0.014055608454237,-2,3,17,1,root_seeded_fmincon,1,0.49387245912483,18.8387431232233,32,6,1,5.89710260917192,6.96055000484505,2,27.8952202,Stage1_dP_max,
250,ExternalVerification,58.8151299500843,34.7335202193494,38.9993403548605,0.415183470887569,25.3614242461882,0.431205784425064,0.0160223135374951,500.776649435779,87.3371743588781,3.44370148581087,5.21501042325033,6.23460491705381,16.6282613730581,24.0946945622446,22.2967904182108,26.1422326078569,24.7088954621386,1.08392843330264,1.08688285985593,0.350049789161782,0.257917518591034,69.900273274315,11.7630259900169,10.7688931817262,8.61511454538093,8.36342642597404,25.7402252059149,5.93288046227027,0.717870039019942,0,1.13231389992969,5.613479415066,5,0,0,0,-0.00155329887155831,0.00155329887155831,-2,2,35,1,root_seeded_fmincon,1,0.51864205733947,16.0104050572905,49,9,1,5.08167311919562,6.07919302597147,3,61.6575196,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
251,ExternalVerification,60.0318598002447,39.892599750052,41.1031592352586,0.431052385222906,26.865732404907,0.447524572690275,0.0164721874673697,500.785905483536,96.7447936900519,3.60104806494616,5.25192351893133,6.55041769650428,17.6145636014339,25.789242753811,26.3174741882912,28.3174548462413,29.6273980815645,1.07677396628705,1.08843096252549,0.350012119984702,0.25220986925842,75.9193982482732,12.0063719600489,10.9963226306549,8.79705810452389,8.29153184883443,27.2544785967993,6.24426052102821,0.992337002096888,0,1.17211812901304,5.6000835895145,5,0,0,0,-0.00157181096707215,0.00157181096707215,-2,2,35,1,root_seeded_fmincon,1,0.508130184563692,16.9662184344758,50,12,1,5.18565009383972,6.33477520600956,4,65.1391022,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
252,ExternalVerification,55.5858672274251,29.730849154665,38.9670767017055,0.488902113996259,27.1760479958035,0.488902113996259,5.55111512312578e-17,500,98.9649491104912,3.64162401853917,5.5948719112013,7.0740366680715,17.8180225516677,24.4781335534065,24.8676282894695,26.3631605083478,27.4770831420323,1.10427218698205,1.12440060533838,0.319245599527425,0.214876608296917,77.9083226288721,11.117173445485,9.79214393903925,7.8337151512314,7.10245480790541,27.5287740882235,6.78812196479293,1.19325005359164,0,1.24156401540009,5.57677580903553,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.548772584138974,17.8180225516677,41,3,1,5.07871461284298,7.44119284835981,3,31.6591591,,
253,ExternalVerification,62.0693250419287,36.2264139110325,40.5472002890109,0.442899905293305,28.0662827224352,0.45217638025669,0.00927647496338529,500.238572041563,87.60824006004,3.12147643228894,6.02896074273089,6.27877003971666,18.4017064794356,32.9575640946077,16.7405603132408,35.8165277805334,18.8450003603208,1.10639784358578,1.06598275811678,0.350022566166497,0.250176083810333,75.5435583939345,12.4138650083857,10.2477248412338,8.19817987298703,8.50076057987335,28.4534889433342,5.98313297661459,0,0.045827766116302,1.1387399317412,5.6113149788033,5,0,0,0,-0.000477144083125491,0.000477144083125491,-2,2,32,1,root_seeded_fmincon,1,0.491450486683948,18.0241923568644,49,12,1,5.94314696626878,6.16383212281587,4,54.2739409,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
