DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
66,LowTemperatureChallenge,57.8406361331108,24.1497048461824,39.021101233747,0.457350991596066,26.4534722900254,0.457350991596065,-6.66133814775094e-16,512.305471501275,90.1273941130926,3.40701565091235,6.16113267082734,6.79216301154566,17.3442645489283,25.6262595819962,18.6959111466558,27.3077105048615,20.3638922643385,1.12512669175882,1.10682235792675,0.350000000000007,0.246624976123604,73.3739265651005,11.5681272266222,9.97485485252973,7.97988388202379,7.84679096077136,26.8309775138972,6.48396096931113,0.322828298483789,0,1.20273760878525,5.58979693818025,5,0,1,0,-0.0246109430025505,0.0246109430025505,-2,4,19,1,root_seeded_fmincon,1,0.527380091909778,17.3442645489283,32,6,1,5.88485347390761,7.00024764357188,2,30.354324,Product_salinity_max,
67,LowTemperatureChallenge,57.8193588443954,20.0571674269209,38.962045446417,0.52153049730801,30.1545589721478,0.52153049730801,2.22044604925031e-16,500,107.04290301995,3.54980827671266,7.24677843182963,7.7385748947287,19.7708883898163,30.0685724155926,19.2133142241916,31.8355780440476,20.9219762999362,1.1696506264999,1.13811348759464,0.336751866248738,0.212078383222661,83.314149598718,11.5638717688791,9.101363519802,7.2810908158416,6.91619996806189,30.5208907932723,7.43612342249536,0.189344990665731,0,1.32418026812445,5.54915325098742,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.527574165637031,19.7708883898163,18,6,2,6.6878992228259,8.18901140058228,2,21.1602455,,
68,LowTemperatureChallenge,58.6493110553644,26.2362182420297,39.9801435241155,0.503267889459658,29.5163149930962,0.503267889459658,0,500,102.674654907579,3.47857294962446,6.58338508575002,7.31708671578592,19.3524226285708,30.130438415112,20.4073793695629,32.2383835583791,22.5076434968529,1.13776794100528,1.11640638573406,0.337399433844896,0.220554158098137,82.3060594445651,11.7298622110729,9.52018356256444,7.61614685005155,7.28324901556705,29.8865810194074,7.01849270776454,0.43510762201452,0,1.27095073064175,5.56693728734624,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,3,12,1,root_seeded_fmincon,1,0.520108411353792,19.3524226285708,27,6,1,6.71353975988822,7.16879308874446,2,19.6733805,,
69,LowTemperatureChallenge,58.5806381035893,22.998871652888,40.5577792507398,0.514902100487738,30.1632936061193,0.51490210046502,-2.27177165967873e-11,500.929883972759,114.658258401206,3.80125127906935,6.76906260350547,7.96004683983159,19.7766152675841,28.3465100318653,23.1738534057407,30.1827663156315,25.3581899355461,1.14325801556672,1.14479771353862,0.350000000018952,0.224656145293126,85.5339819163955,11.7161276207179,9.69097229693321,7.75277783754657,7.10433612436751,30.5469395125176,7.63918828321393,0.870125679708459,0,1.35004136798386,5.5405302153748,5,0,1,0,-0.00185976794551745,0.00185976794551745,-2,3,10,1,root_seeded_fmincon,1,0.520718124409283,19.7766152684567,18,6,1,6.72712007381337,7.94562336694465,2,13.3171972,Product_salinity_max,
70,LowTemperatureChallenge,55.884955902838,20.981762817085,38.5020016442698,0.538389540554124,30.0878757324162,0.538389540554121,-3.10862446895044e-15,500.000000000013,110.325436424377,3.66677386617606,6.94288695857995,7.95670874796701,19.7271674091373,28.9279480626762,21.5972258922683,30.6908955609865,23.6196340489977,1.16300272092892,1.15609923074608,0.317025846736045,0.19422181688026,85.386821898392,11.1769911805676,8.86407324348826,7.09125859479061,6.44927004260543,30.4370123531366,7.6655361834011,0.722649224821151,0,1.35339588206854,5.53941252104605,5,1,1,1,-2.68673971959288e-14,2.68673971959288e-14,1,3,12,1,root_seeded_fmincon,1,0.545835627982502,19.7271674091374,19,3,1,6.67682039965176,8.13329327469086,2,17.338845,,
71,LowTemperatureChallenge,56.9463103711766,23.7333586545377,38.5027083360967,0.491820498911162,28.007362777902,0.491820498911162,-1.66533453693773e-16,500,96.6857737223864,3.45215558098431,6.37589891096204,7.13620952086708,18.3630755165893,27.2544801641894,19.8844770255604,29.0215733062696,21.7258489004074,1.13732387568119,1.12185310711451,0.332433537570931,0.221337059034557,77.4246597964142,11.3892620742353,9.47270657268269,7.57816525814616,7.23473689831868,28.3686543134104,6.8421787096017,0.466279798639659,0,1.24846121077487,5.57446536040162,5,1,1,1,3.33066907387547e-16,0,1,4,15,1,root_seeded_fmincon,1,0.535662447684049,18.3630755165893,35,17,1,5.86581919692601,7.53757908739332,3,26.8913784,,
72,LowTemperatureChallenge,57.0917671579704,24.4079014700431,40.2271879991388,0.529075642700118,30.2058634019887,0.529075642700119,8.88178419700125e-16,500,116.45061931169,3.85523226937531,6.52699532513417,8.06417711295398,19.8045262273726,27.7958800057578,25.1753821619833,29.6851825993555,27.7014480992837,1.13745222664659,1.15499040386276,0.332091482649329,0.208263458440629,87.4377152614722,11.4183534315941,9.47636428371864,7.58109142697491,6.7214759389954,30.5728458013043,7.75639641599079,1.22940109085662,0,1.36496211042875,5.53556020602682,5,1,1,1,4.44089209850063e-16,0,1,3,12,1,root_seeded_fmincon,1,0.534297702076672,19.8045262273726,19,6,1,6.71928780061026,7.85730306855074,2,11.1791005,,
73,LowTemperatureChallenge,54.6018065574075,22.6090191095565,39.1916311982098,0.534406910276796,29.1795827378568,0.534406910276454,-3.41615624677161e-13,501.047186049697,118.569087388096,4.06342641885237,6.19448697621459,8.3,19.1316435469819,24.2499114751939,27.4779160664927,25.824646888498,30.0597031389302,1.13098236484754,1.1807946680346,0.32008988138985,0.199600259505548,86.1596159416549,10.9203613114815,9.39607421258285,7.51685937006628,6.35555595488768,29.5342811010603,7.99426719062575,1.79978021441116,0,1.39522948787321,5.5254898139861,5,0,1,0,-0.00209437209939489,0.00209437209939489,-2,4,13,1,root_seeded_fmincon,1,0.558662834130379,19.1316435469941,20,6,1,6.69384173143826,7.83046695414194,2,16.3508439,Product_salinity_max,
74,LowTemperatureChallenge,54.9512731185938,26.0555161662907,39.6795949081214,0.530777452668204,29.1668967667619,0.530777452668203,-8.88178419700125e-16,500.000000000001,115.906690137476,3.97391231108143,5.98094579582566,8.04388395124183,19.1233259682415,24.799570958936,28.2787397900364,26.5763654811674,31.1914409784346,1.11978322445874,1.16579899802943,0.316852745726752,0.198876555012901,86.5588093501313,10.9902546237188,9.49972172755032,7.59977738204026,6.44609408795796,29.5184955950724,7.74578866091935,1.76484286509369,0,1.36361191565314,5.53600979385374,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,3,12,1,root_seeded_fmincon,1,0.555109977782815,19.1233259682415,27,3,1,5.90930178515372,8.04846857482524,2,14.9624509,,
75,LowTemperatureChallenge,58.8921081272864,21.9649277429459,39.7307760381473,0.513555624303015,30.2443733558292,0.513555624303015,1.11022302462516e-16,500,106.676248433801,3.52714361705367,7.1231455966834,7.62086358636904,19.8297753447608,30.6395242317408,19.3334891692528,32.5427150128338,21.1333369642578,1.15999285772623,1.12784892174091,0.344704388700407,0.220519403336942,83.550054939194,11.7784216254573,9.33813484565468,7.47050787652374,7.16193369286428,30.6192469016202,7.31354299399719,0.190397397313798,0,1.30856260985937,5.55436619042399,5,1,1,1,5.55111512312578e-16,0,1,6,56,1,root_seeded_fmincon,1,0.517964137640823,19.8297753447608,18,6,1,7.50343564630473,7.24597694619538,2,50.3263599,,
76,LowTemperatureChallenge,56.1418302279085,26.3953968992393,39.0350530347829,0.536286113140963,30.1080839175449,0.536286113140964,1.33226762955019e-15,499.999999999999,105.615124539798,3.50786602126655,6.59195784466825,7.57418720360945,19.7404169404307,30.8045316169592,21.6426883458943,32.9959248043351,24.0343271080498,1.14623636347672,1.13327684864586,0.304890090209988,0.187806063802526,86.1858994305021,11.2283660455817,8.82811007049742,7.06248805639793,6.50843657759088,30.4483017619256,7.29997768757136,0.70801984290311,0,1.3068339851081,5.55494343124295,5,1,1,1,2.99760216648792e-15,0,1,4,15,1,root_seeded_fmincon,1,0.543338182531076,19.7404169404307,28,3,1,5.88582915533506,8.07348278648638,2,17.1308338,,
77,LowTemperatureChallenge,51.022237727734,25.7242218321071,38.9877005780527,0.516361810886992,26.3459339465158,0.516361788894943,-2.19920490707182e-08,503.709774289105,124.420194214715,4.72255773764929,4.8462758577394,8.3,17.273756849276,15.3989718448777,36.009941786583,16.5486270779359,39.3227719516897,1.07857813401146,1.20168965628066,0.311778441325835,0.20330791691284,82.4432757180808,10.2044475455468,10.1138069569298,8.09104556554383,6.16907594530455,26.6901117471833,7.99065876461835,3.14438290687895,0,1.39477047988619,5.52564241761763,5,0,1,0,-0.00741954857820981,0.00741954857820981,-2,3,10,1,root_seeded_fmincon,1,0.569969825943545,17.273757584972,40,9,1,5.0786124137175,8.05329457912273,3,19.8108799,Product_salinity_max,
78,LowTemperatureChallenge,58.2547653572172,24.0336455933112,38.9448575963604,0.514202332717245,29.9547362384488,0.514202332715047,-2.19757545494303e-12,497.216376413011,99.7977593175668,3.33161869706167,6.95781105825608,7.24325569690166,19.6398742712096,31.9216579834004,17.8119450085251,34.0124986971043,19.5948328953356,1.15791777763799,1.11334123376347,0.327848828728681,0.20923651528452,82.0086927656886,11.6509530714434,9.04831449528577,7.23865159622862,7.07500727969211,30.3122254819161,6.95780998157618,0,1.07667989013294e-06,1.2632115746842,5.56952690982219,5,1,1,1,0.00556724717397772,0,0,10,90,1,root_seeded_fmincon,1,0.523630982168583,19.6398742712935,28,3,1,6.6880290130005,7.42036273494809,2,76.7148846,,
79,LowTemperatureChallenge,57.1892795772064,25.4054133558468,38.8978374550919,0.483938131794475,27.6760731172645,0.483938131794463,-1.18793863634892e-14,500.000000000017,97.578330279317,3.52572888017292,6.11764100861479,7.09674442791227,18.1458648815005,26.2675897859478,21.2562622789471,28.0572448753889,23.2726443508344,1.1248388884792,1.12064630289435,0.337211927123094,0.2280192130932,77.0040305345832,11.4378559154413,9.75275692308838,7.80220553847071,7.37830161498548,28.0428479538757,6.79740232633934,0.679761317724552,0,1.2427481815946,5.57637907573048,5,1,1,1,-3.30846461338297e-14,3.30846461338297e-14,1,3,12,1,root_seeded_fmincon,1,0.533386680607143,18.1458648815009,37,3,1,5.88060883496758,7.25482797273257,3,19.1162446,,
80,LowTemperatureChallenge,53.8354143379158,23.9272335047486,39.4299820821705,0.495339696372098,26.6668177922094,0.495339696372099,6.66133814775094e-16,499.999999999999,124.637591146697,4.67388318013368,5.16030131257225,8.21376955726766,17.4841448939217,16.9307081321611,32.9410287577356,18.1102463880336,35.7353544987956,1.08723735720217,1.18648698549734,0.341653918176619,0.230197778070004,79.8451842254785,10.7670828675832,10.5040266704875,8.40322133638998,6.79214913642662,27.0419525865951,7.88058214806517,2.72028083549292,0,1.38076618626467,5.53030004250191,5,1,1,1,1.22124532708767e-15,0,1,3,12,1,root_seeded_fmincon,1,0.565028133160106,17.4841448939217,31,3,1,5.09965503784798,8.21850863044591,3,18.9518927,,
81,LowTemperatureChallenge,57.0953223898552,26.4483361865061,39.3426729786565,0.522086320720595,29.8086867968756,0.522086320720594,-8.88178419700125e-16,500.000000000001,103.403438221152,3.46890283781271,6.58820457739995,7.41834279680617,19.5441167039573,30.6831958949972,20.7995507408616,32.8554194484486,23.0378458464791,1.14307938389219,1.12396319207768,0.31630266079814,0.199932319964528,84.240556351193,11.419064477971,9.07158591349513,7.25726873079611,6.82165889824489,30.1596036316103,7.13682889695458,0.548624319554625,0,1.286039217033,5.56189137634703,5,1,1,1,-2.22044604925031e-15,2.22044604925031e-15,1,4,15,1,root_seeded_fmincon,1,0.534264432236922,19.5441167039573,28,3,1,5.89708036945559,7.91856985761015,2,20.246651,,
82,LowTemperatureChallenge,57.1174648537464,23.0753707690837,39.9094784406722,0.505028831172053,28.8459665145984,0.505028831172054,6.66133814775094e-16,499.999999999999,113.759129665127,3.94367543925269,6.27578553505529,7.90955901737131,18.9129074971141,24.9546065934303,25.1917633847163,26.577936274586,27.4689698880622,1.12759679136266,1.15371056373732,0.346752708086691,0.227191066121117,82.4457354404857,11.4234929707493,9.89888891280455,7.91911113024364,7.067874584787,29.2257876354161,7.58763509094991,1.31184955589463,0,1.34347715236477,5.54271790068836,5,1,1,1,2.33146835171283e-15,0,1,4,15,1,root_seeded_fmincon,1,0.53405731641115,18.9129074971141,23,6,1,6.71137387271437,7.4886199106164,2,22.0617473,,
83,LowTemperatureChallenge,57.5235660194049,26.3777798708772,40.8957612140589,0.5256269621167,30.2359372568992,0.5256269621167,1.11022302462516e-16,500,118.124556872896,3.90676021944523,6.35725397589789,8.052611574962,19.8242442020058,27.5153244418666,26.6186614822155,29.493904128535,29.4035116884607,1.12707199530068,1.15144710932322,0.335736231396007,0.212258696255414,88.2415374310415,11.504713203881,9.69785815126863,7.7582865210149,6.82190719062642,30.6078773749002,7.74126162549902,1.38400764960113,0,1.36303568638388,5.53620167598777,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.530287012973254,19.8242442020058,17,3,1,6.7358171914288,7.71076164456631,1,18.3265369,,
84,LowTemperatureChallenge,53.6908111939293,26.0441034099605,39.3377842443355,0.542419626012164,29.1229497281009,0.542419626012164,5.55111512312578e-16,500,118.315280798839,4.06261322783096,5.84358822509845,8.2174076459536,19.0945120168508,23.7829158232662,30.0675616724639,25.4979411707048,33.2111458569841,1.1171182895855,1.17986655682865,0.306440017503106,0.188652186574469,88.0310792313113,10.7381622387859,9.36156992687143,7.48925594149714,6.14196536645711,29.4635487141066,7.92454633727813,2.08095811217968,0,1.38635992587114,5.52843925067258,5,1,1,1,7.7715611723761e-16,0,1,3,12,1,root_seeded_fmincon,1,0.566058276599604,19.0945120168508,28,6,1,5.89681725338638,8.12160740850837,2,20.4197456,,
85,LowTemperatureChallenge,55.7502585985515,23.3347131322915,40.0187595954866,0.540824957433163,30.1511310328635,0.540824953835226,-3.59793672632946e-09,505.985296801595,118.647069263717,3.93507855922207,6.56024873248634,8.3,19.768640855536,27.1607117204258,25.8630553575924,28.9695109021516,28.4482085968505,1.14189685186195,1.16961489887416,0.320542303533343,0.196896475491673,89.2393116171106,11.1500517197103,9.22654247392393,7.38123397913914,6.39978189142198,30.5083832968641,7.99689863199653,1.43664989951019,0,1.39556421633413,5.52537853105474,5,0,1,0,-0.0119705936031902,0.0119705936031902,-2,3,10,1,root_seeded_fmincon,1,0.547154412675541,19.7686409870505,18,6,1,6.71406792025362,8.12289272875142,2,17.1974175,Product_salinity_max,
86,LowTemperatureChallenge,54.2700858393042,26.9757208768542,39.8696863166018,0.508356255842663,27.5885376415275,0.508356255842643,-2.03170813506404e-14,500.000000000029,119.107741451778,4.3172908618575,5.35860259376312,8.00428964212711,18.0884720964644,19.8943144924783,32.0951115609615,21.3783108614417,35.2001088245298,1.09342380753103,1.17105954274472,0.328562627097879,0.215710180233428,82.9301518209196,10.8540171678608,10.1741639384348,8.13933115074781,6.67038704944418,27.9505064982368,7.69090979157296,2.33230719780983,0,1.35662613738244,5.53833640730928,5,1,1,1,-5.81756864903582e-14,5.81756864903582e-14,1,3,12,1,root_seeded_fmincon,1,0.560115236686013,18.0884720964651,34,3,1,5.12191387227776,8.14929882900219,3,19.520297,,
87,LowTemperatureChallenge,60.5444436461034,26.5375798932821,40.953621866516,0.481343901840701,29.9365867209472,0.494456384733397,0.0131124828926956,505.84376681693,100.903600128547,3.37057798436127,6.89901027947927,7.18844630413182,19.6279745088822,32.5199638732048,17.9008016791609,34.8115913391769,19.7792329441563,1.14390272534689,1.09992725657971,0.349999420309249,0.231994462010158,82.8180787783889,12.1088887292207,9.61313803389254,7.69051042711404,7.65196423128906,30.3202894898922,6.88252735776927,0,0.016482921709998,1.25360873805466,5.57274154301862,5,0,0,0,-0.0116875336338593,0.0116875336338593,-2,3,44,1,root_seeded_fmincon,1,0.503828232005947,19.1074604900275,24,6,1,6.73724574485619,7.0216204847968,2,44.3039848,Product_salinity_max;Recovery_target_mismatch,
88,LowTemperatureChallenge,59.5061291438829,25.5799925492466,40.4300022473703,0.50791497849077,30.2240543041843,0.50791497849077,-4.44089209850063e-16,500,105.509647693136,3.49091642806271,6.82868557837673,7.44186506852562,19.8164531236456,31.3643479254704,19.9567441010318,33.5257844239935,22.0074386593988,1.14492104979674,1.11643424995957,0.343719419146101,0.22269866461944,84.0387835081782,11.9012258287766,9.51122478788873,7.60897983031099,7.32051870992467,30.6006606734535,7.13756296992354,0.308877391546807,0,1.28613280080359,5.56186009187695,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,3,12,1,root_seeded_fmincon,1,0.512619463555474,19.8164531236456,23,3,1,6.7243852320745,7.48034900250656,2,17.8191635,,
89,LowTemperatureChallenge,55.3055379307685,21.7919746431604,39.3284124035876,0.50742511144253,28.0634187479093,0.50742511144253,1.11022302462516e-16,500,118.875748795383,4.23596817847572,5.93507061179902,8.18995388290413,18.3998287096179,21.6881051107179,27.9115323463854,23.0616346920026,30.2877229507286,1.11793159716817,1.17667487868956,0.341303434640065,0.223750645295405,81.6351631178767,11.0611075861537,9.97618282209339,7.98094625767471,6.8105297957148,28.4389829510287,7.86368370405492,1.9286130922559,0,1.37861596081596,5.5310154680719,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,3,12,1,root_seeded_fmincon,1,0.551554168737766,18.3998287096179,23,3,1,5.89558653174544,8.17636140762866,2,14.9252158,,
90,LowTemperatureChallenge,56.7508833376139,22.6228511058571,38.7935265085711,0.527038033606624,29.9098739596952,0.527038033606628,3.5527136788005e-15,499.999999999996,105.444801025919,3.52541776565191,6.88995774748715,7.62931910593446,19.61046024108,29.9760871098475,20.2158101390126,31.8831773975079,22.1779240076989,1.15830937846426,1.13670486982021,0.320465419449048,0.200259276858015,83.9394806866854,11.3501766675228,8.95718612062579,7.16574889650063,6.71025234447968,30.2620595695963,7.34144216947121,0.451484421984063,0,1.31211760683966,5.55317922568486,5,1,1,1,7.88258347483861e-15,0,1,3,12,1,root_seeded_fmincon,1,0.537507051978912,19.6104602410798,17,3,1,6.6841481085047,7.75168461261725,1,15.5842384,,
91,LowTemperatureChallenge,52.7573002901049,24.1965476700552,38.8510843590393,0.499616431476968,26.358414105298,0.499616431476911,-5.70099523145018e-14,500.000000000104,121.559373404999,4.61178631306829,5.06240112846951,8.12806756133097,17.2819394868201,16.62384475292,32.9310874157882,17.7900025914148,35.7650236097895,1.08640134536043,1.18841182578752,0.329248704054764,0.220270934258053,79.3538249332318,10.551460058021,10.2932755529312,8.23462044234497,6.59972154620174,26.7204445293229,7.8068633338931,2.74446220542359,0,1.37138522243163,5.53342185773434,5,1,1,1,-2.07389660999979e-13,2.07389660999979e-13,1,2,9,1,root_seeded_fmincon,1,0.571496264144813,17.2819394868221,39,9,1,5.07153366535074,8.06942676393595,3,21.9008596,,
92,LowTemperatureChallenge,58.6713561703375,26.7274436356738,38.7822302995353,0.514000852132269,30.1571270647923,0.514000852089369,-4.28994617607259e-11,490.213663689417,98.1093634330794,3.2532728738481,6.77608111836506,7.0535249350347,19.7725721641702,33.1198986596227,17.6795293318194,35.4291533481265,19.5828192532661,1.14978394562292,1.10368482804794,0.323562503247095,0.20678535694265,81.6412399430722,11.7342712340675,9.05134305396454,7.24107444317163,7.12855727638629,30.5107110219856,6.77607162339068,0,9.49497437563451e-06,1.2400263597678,5.57729100769116,5,1,1,1,0.0113713917914916,0,0,18,90,1,root_seeded_fmincon,1,0.519912986354693,19.7725721658204,23,3,1,6.68443692280126,7.08233236142864,2,66.8456036,,
93,LowTemperatureChallenge,53.7216351416368,21.8052193877007,38.5875951843386,0.557377132904467,25.9820854281032,0.483642863058832,-0.0737342698456346,548.037244510802,84.0172668317359,3.23366140351689,6.68950926900385,6.75621842969864,17.0351989431571,27.6840778164155,14.6473930385789,29.446761632298,16.0093100306838,1.15725794395253,1.10302582505097,0.29615618438772,0.199124906353036,76.2995829638798,10.7443270283274,8.59357741573982,6.87486193259186,6.9348874283834,26.3161162585268,6.49516362108627,0,0.194345647917584,1.20416817819019,5.58931672179359,5,0,0,0,-0.096074489021603,0.096074489021603,0,5,90,1,root_seeded_fmincon,1,0.567815925922143,19.6323177092744,19,14,2,7.48950926900385,7.61324667775078,2,72.5549889,Product_salinity_max;Recovery_target_mismatch,
94,LowTemperatureChallenge,60.3460658447715,23.74939456511,39.4825339031989,0.499907868050851,30.167473121716,0.499907868050851,1.11022302462516e-16,494.085564053594,102.673443773746,3.40344858714193,7.12199492753274,7.11343306821806,19.7793555741647,32.7375979499471,16.5562690035866,34.8412447439269,18.1644448580605,1.15837638232882,1.10203660176923,0.349999999999998,0.22878859625983,80.7277064328006,12.0692131689543,9.39715603057447,7.51772482445957,7.54464818076387,30.5431117949354,6.81284809600057,0,0.309146831532175,1.24471898562843,5.57571884598159,5,1,1,1,6.02692499082228e-15,0,1,5,18,1,root_seeded_fmincon,1,0.505484484746124,19.7793555741647,23,6,1,6.70108175818974,7.42849153399547,2,22.013006,,
95,LowTemperatureChallenge,56.8981129017631,26.7159587879991,38.5049534133752,0.437382379229864,25.6972472017958,0.451636194791963,0.0142538155620992,500.794975823489,95.5816002387747,3.71952682278338,5.47151462725732,6.83672754599307,16.8484442707814,21.9361712327571,23.3275718386491,23.4868630476106,25.4188025433377,1.09948593744553,1.11868346969281,0.350356397767856,0.250186890274171,71.6343822639115,11.3796225803526,10.4360919659696,8.3488735727757,7.80021642499182,26.0740955425904,6.52371307932513,1.05219845206781,0,1.207813733178,5.58809313008,5,0,0,0,-0.00158995164697795,0.00158995164697795,-2,2,35,1,root_seeded_fmincon,1,0.536116198663151,16.3167007570565,38,9,1,5.05534911030822,6.93211697435972,3,32.2115245,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
96,LowTemperatureChallenge,56.3663023717109,25.6838066579169,38.7100584136731,0.537482182556064,30.2958832213623,0.537482182556064,2.22044604925031e-16,499.999999999999,103.29218879195,3.40944636065656,6.79520855692726,7.46431064671675,19.8635478765816,32.1609820102725,19.7174875587636,34.4004214479824,21.8854369123674,1.15597967973306,1.12606254449533,0.302785737194037,0.185602269335485,85.6912456812198,11.2732604743422,8.64100265465949,6.91280212372759,6.51760478758717,30.6331051612083,7.19538793851604,0.400179381588782,0,1.2935040971198,5.55939637576889,5,1,1,1,1.4432899320127e-15,0,1,3,12,1,root_seeded_fmincon,1,0.54117440237324,19.8635478765816,28,3,1,6.68253426300667,7.5039471367132,2,13.8960403,,
97,LowTemperatureChallenge,53.6965222699984,20.0167400821406,39.274538446641,0.52470383776936,28.1747691003927,0.524703796620636,-4.11487233176189e-08,519.543899031991,114.261906892768,4.05546914992023,6.38980198089173,8.3,18.4728357595022,23.5747589405786,25.1395311584417,25.0097914124457,27.3381808223393,1.14039502469587,1.18158525367356,0.31641026631991,0.20047827274349,84.5235226990143,10.7393044539997,9.22071213011531,7.37656970409225,6.38043829240142,28.5308283847921,7.9934126734171,1.60361069252537,0,1.39512078983436,5.52552595185107,5,0,1,0,-0.0390877980639821,0.0390877980639821,-2,3,11,1,root_seeded_fmincon,1,0.566764933557084,18.4728372081931,18,6,1,6.69549974342873,7.97937747212358,2,16.9710548,Product_salinity_max,
98,LowTemperatureChallenge,56.4213966004455,20.4320621658508,39.7804368586249,0.53712843124303,30.3055270770177,0.537128268759983,-1.62483047017048e-07,508.927998188694,116.844942591793,3.85556543183844,7.02944689265753,8.3,19.8698708871084,28.2567386014642,22.972717763576,29.9764305519235,25.0913876565424,1.16068236785557,1.16580971008014,0.327993600895791,0.202004451502763,87.9781646722652,11.2842793200891,9.10325364298801,7.28260291439041,6.52896738085696,30.6698256586182,7.99192734037156,0.962480447714031,0,1.39493184890396,5.52558876782501,5,0,1,0,-0.0178559963773879,0.0178559963773879,-2,3,15,1,root_seeded_fmincon,1,0.540645957703201,19.8698768978089,12,3,1,7.50393166779145,7.84216715664225,1,16.6579124,Product_salinity_max,
99,LowTemperatureChallenge,54.0521491559631,21.7233050433946,38.8450992735876,0.512254946462895,27.6884807720922,0.512254946462894,-7.7715611723761e-16,500.000000000001,119.420654362426,4.31300855201824,5.74950297378185,8.25205918012677,18.1539999817022,20.5011262816085,28.9890139692882,21.8031031959936,31.4519545999974,1.1136938436464,1.18613658775052,0.331347185312085,0.215846154662206,81.4390810580986,10.8104298311926,9.87160139530887,7.8972811162471,6.59091709596771,28.0542195072492,7.93180310593208,2.18230013215024,0,1.38728317255251,5.52813217753568,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,3,12,1,root_seeded_fmincon,1,0.564343887825499,18.1539999817022,28,6,1,5.87792115835852,8.08424113135421,2,19.6631496,,
100,LowTemperatureChallenge,57.360783550581,23.9415672133771,38.5056258861021,0.518278062560824,29.7288357655656,0.518278062560818,-5.99520433297585e-15,498.866413637226,98.1388338567508,3.30113276653852,6.92675245277955,7.2031910137931,19.4917622381101,31.819263786625,17.5442817936655,33.902658412501,19.3140314702327,1.16010675527138,1.1142616380351,0.317708955121705,0.20118217974021,81.7767984946309,11.4721567101162,8.84797919406786,7.07838335525429,6.90798694625386,30.07679070708,6.92674071175803,0,1.17410215230151e-05,1.25924869365575,5.5708533310167,5,1,1,1,0.00226717272554877,0,0,11,91,1,root_seeded_fmincon,1,0.53179189878223,19.4917622381104,29,3,1,6.67731232535238,7.36079393828159,2,86.4300756,,
101,LowTemperatureChallenge,52.7858923939425,22.3491646324101,39.1059565700778,0.526691224069547,27.8017908921431,0.526689795914742,-1.42815480475011e-06,512.430709567895,116.937970442789,4.20613085309683,5.85866082571939,8.29999999993951,18.2282919565585,21.4825884201519,28.5715677288228,22.8893301975393,31.1861149865172,1.11986450600336,1.18901332948308,0.31116200873135,0.197390299567703,84.5266870336576,10.5571784787885,9.42002904050987,7.53602323240789,6.24602537544984,28.1504447983374,7.99641801932125,2.13775719360186,0,1.39550308090603,5.52539885583562,5,0,1,0,-0.0248614191357894,0.0248614191357894,-2,2,18,1,root_seeded_fmincon,1,0.568648529943265,18.2283413837982,23,6,1,5.88757964502413,8.22325157758047,2,23.5506465,Product_salinity_max,
102,LowTemperatureChallenge,49.3507215550239,26.9072445252919,38.9481382368796,0.49182248386577,24.2717944385204,0.491822483516444,-3.49325957049729e-10,504.619813911131,133.788668075493,5.51210452998749,4.00400461778893,8.3,15.9138437178864,8.74393758430807,41.6369979401755,9.49420210276035,45.1695499791884,1.04371477734458,1.2092745919705,0.319777508199784,0.218801368863238,78.2987370006444,9.87014431100478,10.8843011747554,8.70744093980433,6.26973177912589,24.621106874383,7.97558034148328,3.97157572369434,0,1.39285239053473,5.52628015157596,5,0,1,0,-0.00923962782226129,0.00923962782226129,-2,3,10,1,root_seeded_fmincon,1,0.570411863275089,15.9138437291895,45,9,1,4.27126387256352,8.02638733295272,3,22.9719803,Product_salinity_max,
103,LowTemperatureChallenge,52.3820503380454,26.5684202023729,38.7415159179264,0.567258246869905,29.2168182908983,0.557763930627931,-0.00949431624197394,503.667932328102,115.263405245915,3.9451046345393,5.883422546554,8.19995065190434,19.1560571012971,24.7966330059479,29.5269534364697,26.6159643787423,32.8110106604677,1.12322093029421,1.18316549455357,0.286527865069323,0.17104783454131,89.7492918403032,10.4764100676091,8.89702249328249,7.11761799462599,5.79130801178676,29.5379760107494,7.92468972628368,2.04126717972968,0,1.38637816878954,5.52843318291373,5,0,0,0,-0.00733586465620384,0.00733586465620384,-2,2,35,1,root_seeded_fmincon,1,0.572720492537135,19.4821335183653,19,6,1,6.683422546554,7.76682804914258,2,40.5287552,Product_salinity_max;Recovery_target_mismatch,
104,LowTemperatureChallenge,54.9791095379177,24.3295029009842,38.8959262237016,0.539915369803859,29.6840662576512,0.539915369803849,-1.0547118733939e-14,500.000000000018,111.595453202904,3.75943956714959,6.39344839786166,7.94976437039804,19.4624090333406,27.4284920853257,24.7757831129164,29.2877518249781,27.3151617575568,1.14052884991961,1.16016938404502,0.308263128514107,0.189308602655291,86.5585962159743,10.9958219075835,9.0167897314638,7.21343178517104,6.32376082006664,30.0263447253582,7.66356105403601,1.27011265617435,0,1.35314442404655,5.53949629807339,5,1,1,1,-3.64153152077051e-14,3.64153152077051e-14,1,3,12,1,root_seeded_fmincon,1,0.554828920591414,19.462409033341,17,3,1,6.68687770703443,7.66858582544074,1,17.5206595,,
105,LowTemperatureChallenge,57.1437308863378,21.1510548436454,38.6869486532006,0.484296680000756,27.6745191511091,0.484296680000739,-1.68198788230711e-14,500.282483180755,102.447296010633,3.70186363315826,6.35368269654388,7.44445498313088,18.1448460209212,24.8301331030578,21.5084460210045,26.3287814234275,23.2905820748943,1.1345827462361,1.13787325479944,0.350000000000188,0.236455858145178,76.6315067443939,11.4287461772676,9.84672978292768,7.87738382634214,7.36730293380717,28.0531249348313,7.12671868223903,0.773035985695158,0,1.28475029167323,5.56232227101391,5,0,1,0,-0.000564966361509711,0.000564966361509711,-2,4,13,1,root_seeded_fmincon,1,0.533811837744271,18.1448460209219,27,6,1,6.68134978836721,7.10066567144685,2,21.3736992,Product_salinity_max,
106,LowTemperatureChallenge,61.04640211327,25.5495583421772,38.9640109024512,0.493345385926752,30.1169608100109,0.493345385926753,6.10622663543836e-16,485.639727167569,100.568983664148,3.33928062325328,6.98752002206324,6.78991098478401,19.7462370902248,33.9126989873771,15.2915780475654,36.1657350842566,16.8417847501214,1.15345518350124,1.08852781148511,0.349999999999999,0.231289223444813,78.6214599662198,12.209280422654,9.42833478247701,7.54266782598161,7.73236032581479,30.4894618171003,6.49664522003514,0,0.490874802028098,1.20435737405379,5.58925321472353,5,1,1,1,3.48927236310764e-15,0,1,4,17,1,root_seeded_fmincon,1,0.499685467841342,19.7462370902248,23,6,1,6.68870487251973,6.99857820828029,2,25.4622965,,
107,LowTemperatureChallenge,58.0284751900103,26.2823141964311,39.5877914021547,0.493574145984578,28.6413550846967,0.493574145984579,8.32667268468867e-16,499.999999999999,100.362732742146,3.50411956575934,6.32834243499105,7.20744273649663,18.778753661616,28.2510375745675,21.0437912116176,30.2253540384707,23.1481940215491,1.12962481102133,1.117790766512,0.337681716331128,0.22463011351272,79.9015512127017,11.6056950380021,9.66792011508301,7.73433609206641,7.34678002632841,29.0107136284819,6.9081100495966,0.579767614605548,0,1.25687220272541,5.57164889601549,5,1,1,1,1.22124532708767e-15,0,1,4,15,1,root_seeded_fmincon,1,0.525672954529939,18.7787536616159,31,9,1,5.90599775300313,7.5148212726252,3,28.2106746,,
108,LowTemperatureChallenge,54.0203166044154,23.8044084024359,39.4664639730315,0.528522567448676,28.5509564231115,0.528522567392318,-5.63574742429296e-11,502.701348298493,120.04996275016,4.20476151380281,5.84896205880324,8.3,18.7194836238601,22.2469803741976,29.6693963339263,23.7574683766312,32.4818229629444,1.11632170107997,1.18415149058305,0.320274019936619,0.202541426828544,85.6614943879008,10.8040633208831,9.63174642818998,7.70539714255198,6.36734004532597,28.9062197085871,7.99140473767829,2.14244267887505,0,1.39486537135863,5.52561086932888,5,0,1,0,-0.00540269659698533,0.00540269659698533,-2,3,10,1,root_seeded_fmincon,1,0.564620514267805,18.7194836258562,23,6,1,5.90104749323563,8.20489183260804,2,20.0127394,Product_salinity_max,
109,LowTemperatureChallenge,60.4310182209386,26.5470529906516,41.2117096797747,0.500723744125463,30.2592455120563,0.500723740934284,-3.19117887670473e-09,505.23206152299,104.558990163102,3.45543943326156,6.89175517342146,7.36779222499911,19.8395262995386,32.2506587716722,19.1588902153788,34.535314199511,21.1790249844517,1.14291927473158,1.10717630249824,0.350000003528469,0.229728542221141,84.4095792954692,12.0862036441877,9.6354948346378,7.70839586771024,7.54294317722059,30.6442651755186,7.05881288992485,0.16705771650339,0,1.27609228392791,5.5652174128937,5,0,1,0,-0.0104641230459801,0.0104641230459801,-2,3,10,1,root_seeded_fmincon,1,0.504773887616389,19.8395264259785,28,6,1,6.74351431841395,7.44093883309077,2,11.4574929,Product_salinity_max,
110,LowTemperatureChallenge,58.3989411723149,24.5410574448332,38.6340500309277,0.499562038240237,29.1738940830916,0.499562038239866,-3.70925512527265e-13,494.561598934043,95.5941253706551,3.27670091275401,6.72456716304365,7.01192826479072,19.1279137707131,30.7987288715647,17.6289333277094,32.8250845566638,19.3594194282037,1.14901893133927,1.10740884061677,0.333235940334172,0.218312980741284,78.9272072391409,11.679788234463,9.26940287148547,7.41552229718838,7.30626177230581,29.5343703013788,6.72453471027383,0,3.24527698163379e-05,1.23344957216532,5.57949503918179,5,1,1,1,0.0108768021319144,0,0,10,90,1,root_seeded_fmincon,1,0.522338237434705,19.1279137707273,23,3,1,6.68052487099125,7.00537882572843,2,65.4720605,,
111,LowTemperatureChallenge,60.1292247917997,26.2496505206914,40.559350546919,0.47934805081578,28.9215950762666,0.480990652655327,0.0016426018395474,510.047484263809,96.4505668616995,3.33489790612717,6.76325920719986,6.95571617302846,18.9624934934872,31.3883953439851,16.9576651652378,33.5759391132857,18.6889166998719,1.14060087704724,1.09430159131252,0.350000315391719,0.237190557616877,79.8410443269237,12.0258449583599,9.67510176631746,7.74008141305397,7.80190742888327,29.3036243587048,6.65170046518331,0,0.111558742016541,1.22415347118795,5.58261161406079,5,0,0,0,-0.0200949685276171,0.0200949685276171,-2,3,42,1,root_seeded_fmincon,1,0.507307388472437,18.8977358385871,32,17,1,6.72762504650106,6.91081685258802,3,58.1170697,Product_salinity_max;Recovery_target_mismatch,
112,LowTemperatureChallenge,57.0744932994113,26.9778525398914,38.651907122458,0.461434867015248,26.3361612255764,0.461434867015245,-2.38697950294409e-15,500.000000000003,94.9863463306503,3.60668912667516,5.65801766425939,6.85572360649035,17.2673493480044,23.6214670689968,22.4717445129727,25.2950258951046,24.5623532256893,1.10639631355268,1.11603784783635,0.344599240362739,0.242108314450697,73.2494557248959,11.4148986598823,10.203383889463,8.16270711157043,7.68458301845871,26.7084533214166,6.54996422459086,0.891946560331465,0,1.21116557315451,5.58696831769731,5,1,1,1,-5.77315972805081e-15,5.77315972805081e-15,1,3,12,1,root_seeded_fmincon,1,0.534459409739773,17.2673493480045,45,9,1,5.87194097336357,6.63355891063103,3,27.5298492,,
113,LowTemperatureChallenge,49.7180028723459,26.672926232657,38.5206581831809,0.458505811008884,22.795993228727,0.458505811008884,3.33066907387547e-16,499.999999999999,138.98515556508,6.09691160067262,3.55490111716312,8.11165321524536,14.946232119543,5.36995032421534,42.4982034955905,5.89121444963365,45.7542272332302,1.02665767859636,1.20131239785746,0.339809208829659,0.245075521175853,72.5734527144554,9.94360057446918,11.5648028088232,9.25184224705859,6.73050241090473,23.1638238862796,7.76676886265201,4.21186774548889,0,1.3662823185258,5.53512063277756,5,1,1,1,1.11022302462516e-15,0,1,4,15,1,root_seeded_fmincon,1,0.575188176724236,14.946232119543,51,3,1,3.43415506554347,8.15409676083978,4,30.4505595,,
114,LowTemperatureChallenge,57.8274925026983,24.595129863058,39.7118691937806,0.515220970204747,29.7939367917479,0.515220970204746,-1.11022302462516e-15,500.000000000001,106.321458321695,3.56856024314126,6.6771357661396,7.56406189794073,19.5344458377576,29.619436172135,21.259295405052,31.6153928136586,23.3880490624142,1.14433367902657,1.13013144103316,0.332294712403716,0.21269179954384,83.8040931932781,11.5654985005397,9.35108044118659,7.48086435294927,7.00838892773761,30.1590737478457,7.26596602392128,0.588830257781681,0,1.30249961818154,5.55639103003424,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,3,12,1,root_seeded_fmincon,1,0.527499960309997,19.5344458377577,23,6,1,6.70678122645152,7.4932622489474,2,21.4395608,,
115,LowTemperatureChallenge,59.3739986318611,24.3717852622151,38.8796860853275,0.492666429770128,29.2515759270275,0.49266642976831,-1.81810122512616e-12,490.99921736142,96.6931762749963,3.30557151916232,6.72170654295398,7.02043405488642,19.1788460051321,30.5150162534429,17.9203734517421,32.5015562739864,19.6372107888145,1.14602911246692,1.10676883383229,0.346476005836627,0.22975095414824,78.3327307977967,11.8747997263722,9.53797281993933,7.63037825595146,7.53060567620838,29.6230114753183,6.72169034196297,0,1.62009910020799e-05,1.23308656787139,5.57961671135904,5,1,1,1,0.0100685547524937,0,0,15,90,1,root_seeded_fmincon,1,0.513760243589709,19.1788460052029,23,3,1,6.68648784842601,7.0070203715397,2,75.7031641,,
116,LowTemperatureChallenge,54.1942098516129,26.7377778246847,38.6543455363367,0.487919244286417,26.4423979154963,0.487919244286377,-4.04121180963557e-14,500.000000000064,106.377441212258,4.02298768637455,5.32485823086021,7.43265953405424,17.3370036162446,20.376864222409,28.0928881966659,21.857055500995,30.7202325029448,1.09637981807771,1.15036427137188,0.325166415750047,0.220079320526701,77.1204924742522,10.8388419703226,10.0513336344506,8.04106690756045,6.93795298402915,26.7990967915726,7.13116723520081,1.80630900434061,0,1.28531743043471,5.56213267004292,5,1,1,1,-1.28341781646668e-13,1.28341781646668e-13,1,3,12,1,root_seeded_fmincon,1,0.562864558474454,17.337003616246,33,3,1,5.06264107299865,7.60930834879057,2,22.2650533,,
117,LowTemperatureChallenge,58.9959556766108,25.9958907747727,38.8262205445458,0.468370876391835,27.6319874508282,0.468370876171483,-2.20352291968595e-10,499.97106429756,88.9047835597094,3.21745888593492,6.34989041525083,6.64662938612136,18.1169600385708,28.8808785996474,17.2131412275101,30.8421614717744,18.8783991662658,1.13156957329042,1.09484520424378,0.346304440885024,0.239411525276513,74.5683049238587,11.7991911353222,9.76629976696015,7.81303981356812,7.84099205644563,28.0038429145714,6.34988945312812,0,9.62122709502466e-07,1.18561357117259,5.59554783815692,5,1,1,1,5.78714048790063e-05,0,0,9,90,1,root_seeded_fmincon,1,0.517052391984447,18.1169600470942,32,6,1,5.87811283459987,7.01491003535461,2,76.481437,,
118,LowTemperatureChallenge,60.933676879295,26.6757133897077,40.0053776828588,0.497330719575974,30.3041893687897,0.497330719575974,2.77555756156289e-16,492.344433827825,101.245705326257,3.34098048603572,6.89590053123945,7.0464679055112,19.8689938164108,33.3727612664218,17.28158742391,35.6905172266758,19.0932845859218,1.14612694933187,1.09633263531599,0.349999999999999,0.230465815699404,81.3782464870003,12.186735375859,9.55256723816206,7.64205379052965,7.65737187762633,30.6828375435722,6.74625175011879,0,0.149648781120665,1.2362210587187,5.57856616225258,5,1,1,1,3.48927236310764e-15,0,1,5,18,1,root_seeded_fmincon,1,0.500609868996189,19.8689938164108,27,6,1,6.71421590379101,7.15059366741073,2,28.1057427,,
119,LowTemperatureChallenge,53.5833782633678,26.9486176675644,38.7710415229546,0.53331876995902,28.5770213856683,0.533318769959021,1.11022302462516e-15,499.999999999998,109.989381358654,3.84887493606366,5.82102392841965,7.81546805786455,18.7365731613351,24.6164214346179,27.6982729564803,26.4161976936398,30.6399478400512,1.11821889849747,1.16224715103757,0.300073548750895,0.187277553015755,85.0380025946892,10.7166756526736,9.21686127575092,7.37348902060073,6.2515892194249,28.9112988586263,7.53496628426609,1.71394235584644,0,1.33676998450028,5.54495397604462,5,1,1,1,3.33066907387547e-15,0,1,3,12,1,root_seeded_fmincon,1,0.569281015655073,18.736573161335,23,6,1,5.87629185722153,7.72640065600029,2,15.9423799,,
120,LowTemperatureChallenge,54.9287418437146,21.761976075603,39.594534719112,0.540251461865704,29.6750921923618,0.540247076417562,-4.38544814229669e-06,511.761749178814,116.192687822926,3.91549542861514,6.64923598631188,8.3,19.456525172018,26.706951910778,24.7484942402604,28.4103686369889,27.1244801339888,1.14854862172122,1.17304013498428,0.314930927056219,0.193448417550504,88.1662071384714,10.9857483687429,9.04948744757498,7.23958995805998,6.3134124128382,30.027630890361,8.00025445936645,1.35101847305457,0,1.39599108590725,5.52523661786585,5,0,1,0,-0.0235234983576287,0.0235234983576287,-2,2,21,1,root_seeded_fmincon,1,0.555337678892977,19.4566831100909,18,6,1,6.70352883208419,8.20070012543091,2,17.411986,Product_salinity_max,
121,LowTemperatureChallenge,54.3683070801445,24.6433515841013,39.2003053157446,0.504610079839248,27.4347957764365,0.504610079839248,1.11022302462516e-16,500,115.34247258699,4.2042402475639,5.55082529582771,7.93051451060113,17.9876709785186,20.6569508807117,29.3885324509937,22.0881875976099,32.0711842633922,1.10408779602069,1.16993160285266,0.329832521991507,0.21750938677554,80.9005656979885,10.8736614160289,10.00276392638,8.00221114110402,6.73337782592702,27.7976629034241,7.6174223026409,2.06659700681319,0,1.34727003432961,5.54145374176347,5,1,1,1,3.33066907387547e-16,0,1,4,15,1,root_seeded_fmincon,1,0.561062163569558,17.9876709785185,35,17,2,5.89150299630523,7.59353064631739,3,37.2752636,,
122,LowTemperatureChallenge,53.8966097214328,24.5731191553477,39.9713986980682,0.52746858826235,28.4287685760423,0.527468587040589,-1.22176113670491e-09,508.564803496036,120.068551861809,4.22348761046916,5.80977226888847,8.3,18.639370952034,22.1202037445349,30.0901699019959,23.6694194366758,33.0216412219487,1.11324486907834,1.18235064832017,0.318501734224667,0.2018689886698,86.5606553642645,10.7793219442866,9.65299592312614,7.72239673850091,6.36696028634765,28.7840318744406,7.99205917753002,2.18228690864155,0,1.39494861920268,5.52558319228758,5,0,1,0,-0.0171296069920714,0.0171296069920714,-2,3,10,1,root_seeded_fmincon,1,0.558978785496444,18.6393709952079,23,6,1,5.91963734191318,8.16000353709761,2,19.4659666,Product_salinity_max,
123,LowTemperatureChallenge,60.0982066091632,26.49883883106,39.2302336293686,0.497334921362278,29.8889368406464,0.497334921073821,-2.88456980523932e-10,487.100244211935,98.144872009316,3.28365215974653,6.70346022389661,6.9992050028236,19.5967327830097,32.0768075951641,18.0488813743808,34.2809073150714,19.9028073284933,1.14248776336965,1.10114785347863,0.345225327097705,0.227319054467707,79.7985530902905,12.0196413218326,9.53906632235793,7.63125305788634,7.55231744212919,30.260740292284,6.70345663598768,0,3.58790893617567e-06,1.23075948040646,5.58039675967167,5,1,1,1,0.0136419225779843,0,0,14,90,1,root_seeded_fmincon,1,0.50756922246244,19.5967327943759,25,3,1,6.6953220772448,6.9627357709081,2,91.6679423,,
124,LowTemperatureChallenge,54.8891011639428,26.9968612934276,38.7136418683503,0.465367276348235,25.5435915098668,0.465367276348235,-6.10622663543836e-16,500.000000000001,106.603606613964,4.17339928775427,5.08503358019912,7.28471348675167,16.7476996524172,18.4475330723475,28.6707003234693,19.8053434729033,31.2171387113646,1.08517270640701,1.14461085552444,0.341550435887497,0.239947430055472,73.9118664865616,10.9778202327886,10.5563018508087,8.44504148064697,7.33637741351899,25.9146778156548,6.96824146663182,1.88320788643271,0,1.26454203781899,5.56908164788968,5,1,1,1,-2.22044604925031e-15,2.22044604925031e-15,1,3,12,1,root_seeded_fmincon,1,0.55573874144688,16.7476996524173,49,3,1,5.06560362965354,7.25885158875221,3,23.806336,,
125,LowTemperatureChallenge,55.3552692946107,25.4241411423689,39.7018880050364,0.505401520752529,27.9766372831621,0.505401520752531,1.22124532708767e-15,500.000000000001,114.886239707497,4.1065063876223,5.71313494564924,7.88577985419449,18.3429302931826,22.1869761551025,28.6400685028776,23.7509305407027,31.3466662542937,1.10780558589903,1.16164757727733,0.33383830813354,0.21950561394117,82.077558590055,11.0710538589221,10.0091261997825,8.007300959826,6.84465800286214,28.3439174566126,7.57198878206845,1.85885383641921,0,1.34148475094336,5.54338206037017,5,1,1,1,-2.66453525910038e-15,2.66453525910038e-15,1,3,12,1,root_seeded_fmincon,1,0.551058650580349,18.3429302931826,24,6,1,5.9099824195506,7.6738416845869,2,21.437408,,
126,LowTemperatureChallenge,56.7777432099055,26.6594839094225,39.6180496078172,0.5227135879784,29.6784978705659,0.5227135879784,7.7715611723761e-16,499.999999999999,106.813813499247,3.5990303136326,6.41965093641473,7.57923779999532,19.4587581107828,29.1768903141283,22.8804002853666,31.2643134204905,25.326144081619,1.13546381400572,1.13367815962187,0.318714505206692,0.201699132336036,84.9444188468373,11.3555486419811,9.24562809254538,7.39650247403631,6.77481133483489,30.0323433634574,7.29138733868355,0.871736402268818,0,1.30573928705622,5.55530901045709,5,1,1,1,2.55351295663786e-15,0,1,4,15,1,root_seeded_fmincon,1,0.537252773278214,19.4587581107828,29,3,1,5.90718200380053,7.9349710187111,2,22.8519432,,
127,LowTemperatureChallenge,55.5436100057482,20.1102116425242,38.8693155149811,0.534917852800704,29.7112686010632,0.5349178528005,-2.04170014228566e-13,500.479368475822,116.940112934401,3.93588420960982,6.70136802130498,8.3,19.4802442965271,26.1794908772418,24.4371690096113,27.7431129060902,26.6032710299885,1.15153489109098,1.17606965292359,0.326474441327363,0.202400793600686,85.5425352375207,11.1087220011496,9.21458991045724,7.37167192836579,6.45808535117124,30.0715994834406,7.99154160666191,1.29017358535694,0,1.39488278175224,5.52560508096294,5,0,1,0,-0.000958736951644612,0.000958736951644612,-2,5,22,1,root_seeded_fmincon,1,0.54919008679564,19.4802442965346,19,14,2,7.49282434331149,7.56386596612575,2,32.0414233,Product_salinity_max,
128,LowTemperatureChallenge,55.108302442554,21.6904835419329,38.6754217289704,0.474153573347581,26.4491871482716,0.479949226812834,0.00579565346525301,500.001662568733,114.010716837982,4.31055654749798,5.55502199915881,7.84767311054189,17.3414549883763,19.2330141483363,27.5620124776736,20.4475090779315,29.7459440079195,1.10443214861982,1.16743354197583,0.350000037121328,0.240362209387436,75.9465121526669,11.0216604885108,10.3465677469585,8.27725419756679,7.16477882357059,26.8315527913286,7.51467001124647,1.95964801208766,0,1.33418508956292,5.54581594539153,5,0,0,0,-3.32513746537089e-06,3.32513746537089e-06,-2,3,21,1,root_seeded_fmincon,1,0.553528209869974,17.1320472883925,35,9,1,5.87171423936635,7.39923715813641,3,37.6827335,Product_salinity_max;Recovery_target_mismatch,
129,LowTemperatureChallenge,59.5355540344778,25.0541831726291,38.522629987039,0.463881195173173,27.6174239608106,0.463881195173173,5.55111512312578e-16,499.199172470984,89.7145596140425,3.24847674936476,6.52135530650262,6.48358058806313,18.1074114613235,29.8225263847255,15.300937303558,31.7831441005291,16.7549506586933,1.13895037292576,1.08680131565505,0.350000000000004,0.243189752662766,73.351254362667,11.9071108068956,9.70292662910772,7.76234130328618,7.97953251841683,27.9892575319364,6.18824851262158,0,0.333106793881038,1.16496038542256,5.60249051350478,5,1,1,1,-1.17366434031802e-14,1.17366434031802e-14,1,4,15,1,root_seeded_fmincon,1,0.512366106181438,18.1074114613235,32,6,1,5.86681809762734,7.02530763763302,2,27.9257598,,
130,LowTemperatureChallenge,53.1638747873709,23.4590579095601,39.716082285743,0.525590380076127,27.9424211370297,0.525590379722801,-3.53325924073999e-10,514.595576425141,118.060569239756,4.22513742315982,5.82729777098713,8.3,18.3204964181941,21.6260238022442,29.2410637950632,23.0971017701202,32.0071144582613,1.11591570467557,1.18532736472722,0.313629782232838,0.19941811657395,85.6493687957558,10.6327749574742,9.52537105969517,7.62029684775614,6.30536341258528,28.2943239828895,7.99444445956651,2.16714668857938,0,1.39525203716815,5.52548231724852,5,0,1,0,-0.0291911528502822,0.0291911528502822,-2,3,10,1,root_seeded_fmincon,1,0.561831482840861,18.32049643051,23,6,1,5.91008594425294,8.18018339805315,2,21.4241407,Product_salinity_max,
