DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
131,LowTemperatureChallenge,55.4598479223096,26.9986547795193,40.2291166501863,0.533280601565628,29.5756610627475,0.533280601565628,2.22044604925031e-16,500,118.453323915264,4.00509471838868,6.00256427186127,8.11940516386538,19.3913329810828,25.2607592809803,29.072138686665,27.1206476826911,32.1592397039997,1.11772971121862,1.16487283704064,0.319711777569839,0.19985849947386,88.2443859521722,11.0919695844619,9.58193045640109,7.66554436512087,6.47104671489053,29.9310095018062,7.81829358747943,1.81572931561817,0,1.37283987705167,5.53293767811271,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,3,12,1,root_seeded_fmincon,1,0.550019539230097,19.3913329810828,28,3,1,5.92955576966278,8.12328289919448,2,14.1519818,,
132,LowTemperatureChallenge,53.7101700497367,24.8148839761839,38.7527849619194,0.517533176550444,27.7967949189048,0.517533176550444,-4.44089209850063e-16,499.999999999999,112.369541610874,4.04253590885944,5.6798873704778,7.89393196719536,18.2250163381227,22.0794495416063,28.386953450745,23.6090098896775,31.0934307346155,1.11227334984895,1.16994394285692,0.315337436618675,0.20297014366576,82.1592317744564,10.7420340099473,9.60338390712617,7.68270712570093,6.47834378270798,28.1452108911345,7.59599031404361,1.91610294356581,0,1.34454107375297,5.54236327372299,5,1,1,1,1.11022302462516e-15,0,1,3,12,1,root_seeded_fmincon,1,0.567937133167753,18.2250163381227,23,6,1,5.87518462705222,7.68488614548241,2,16.1423442,,
133,LowTemperatureChallenge,57.9856446997386,20.6482582523901,39.249169432979,0.522505677856494,30.2978285897828,0.522505677856495,6.66133814775094e-16,499.999999999999,108.573481962836,3.58354004284813,7.19502489539174,7.78735069922544,19.8648233607283,30.109319048347,19.7716569976515,31.913619944971,21.5631951940658,1.16624552025253,1.13901737509494,0.33785600436606,0.212626962076622,84.1062548855148,11.5971289399477,9.15922924402792,7.32738339522234,6.92195402748897,30.6661182969006,7.48299538667338,0.287970491281635,0,1.33015079865902,5.54716146039351,5,1,1,1,1.22124532708767e-15,0,1,4,15,1,root_seeded_fmincon,1,0.526061237362383,19.8648233607283,18,6,1,6.69497010695523,8.17913517374377,2,26.4905334,,
134,LowTemperatureChallenge,57.6280559556182,24.8276747225502,39.1732198034159,0.483505787232426,27.8634985614947,0.483505787232412,-1.38222766565832e-14,500.000000000022,99.6254703649039,3.57548317721232,6.18461584936969,7.19048995278991,18.2687506959708,26.2138850243723,21.4944560732974,27.975026545677,23.4972370385627,1.1259848720223,1.12310013385978,0.34384379790909,0.232711595762365,77.4845904288978,11.5256111911236,9.85258658639692,7.88206926911754,7.44113934853087,28.2366785339445,6.88381467763705,0.69919882826736,0,1.25377296060001,5.572686555071,5,1,1,1,-4.44089209850063e-14,4.44089209850063e-14,1,3,12,1,root_seeded_fmincon,1,0.52932550810828,18.2687506959713,39,9,1,5.89055193130646,7.39999963999065,3,29.0161413,,
135,LowTemperatureChallenge,52.830999539795,26.7491658377619,38.8110352479729,0.467287056096945,24.6872422456098,0.467287056096944,-9.99200722162641e-16,500.000000000002,120.79387379705,4.89296749289733,4.4964837568535,7.73432287964442,16.186232786264,13.0854014774087,35.0227362253791,14.1071608402395,37.9594977646421,1.0623522530202,1.17285647608651,0.3417590479335,0.241145049928949,74.3641852586468,10.566199907959,10.9844555060368,8.78756440482941,7.03593932354628,25.0587554378459,7.40374436131854,2.90726060446503,0,1.32005541531878,5.55052966660395,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,3,12,1,root_seeded_fmincon,1,0.571943740246113,16.186232786264,47,9,1,4.26285519359199,7.89408057198904,3,31.2572766,,
136,LowTemperatureChallenge,52.8066311767906,26.1779229155538,38.5382176059085,0.474399474946928,25.0514381039856,0.474399474946929,7.21644966006352e-16,499.999999999999,116.3863442004,4.6458947273723,4.70171940348134,7.68100888874817,16.4250184264264,14.8002398884213,33.086459788568,15.9090611057144,35.9062243393801,1.0719962881484,1.17077974838371,0.334480892710766,0.232959570304627,74.8612538219501,10.5613262353581,10.6625158352563,8.53001266820507,6.93879826820125,25.4162713756026,7.35989283573404,2.6581734322527,0,1.31446850562331,5.55239440944778,5,1,1,1,2.22044604925031e-15,0,1,4,15,1,root_seeded_fmincon,1,0.574991982056888,16.4250184264264,45,9,1,4.24603071073671,8.03834997817656,3,32.4973517,,
137,LowTemperatureChallenge,57.4497801573744,26.218509571759,38.9256187404005,0.5268659609216,30.2683336273497,0.526865960921599,-3.33066907387547e-16,500.000000000001,99.8220833207666,3.29790481860455,6.89234154419344,7.23206003156183,19.8454849379424,33.4133844027467,17.8083565954734,35.7558117750772,19.7734115482501,1.15694279653137,1.11038622222463,0.309386955503579,0.193185966693239,84.204963780448,11.4899560314749,8.71870961822233,6.97496769457786,6.79536163250617,30.6118561759675,6.96252235308644,0.0701808088930012,0,1.26381260923073,5.56932575978929,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,3,12,1,root_seeded_fmincon,1,0.530968089284924,19.8454849379424,29,3,1,6.68786168125852,7.34234268627679,2,22.1884531,,
138,LowTemperatureChallenge,55.5341291567323,25.9506580181079,38.8152367937045,0.513656265493035,28.5254533900536,0.51365626549301,-2.43138842392909e-14,500.00000000003,103.22053829624,3.61854154900939,6.13973021542164,7.44584352301874,18.7027625164264,26.7634039292792,23.3144076108574,28.638775910056,25.6833612902812,1.12878635144576,1.13773022515385,0.314889555290412,0.202668986007829,81.6325343160229,11.1068258313465,9.30035536348947,7.44028429079157,6.75216894166968,28.8736235818704,7.16087774424076,1.02114752881911,0,1.28910500768195,5.56086657822097,5,1,1,1,-5.95079541199084e-14,5.95079541199084e-14,1,3,12,1,root_seeded_fmincon,1,0.549283845145199,18.7027625164273,32,3,1,5.87770193913199,7.606925484783,3,23.0354614,,
139,LowTemperatureChallenge,57.5515634385236,24.1300562261914,40.3811390638116,0.505640734238473,29.1004147936271,0.505640734238474,1.11022302462516e-16,500,115.245405158899,3.96026675139135,6.24820331688627,7.92541738460898,19.0797369483524,25.2807955927336,25.8102344853134,26.9814034954768,28.2214735623642,1.12435638206755,1.15152831066321,0.349132740139937,0.228650657113088,83.5316653248139,11.5103126877047,9.98852616000061,7.99082092800049,7.11278716122411,29.4831566364701,7.60163411958975,1.35343080270348,0,1.34525972086399,5.54212374456377,5,1,1,1,7.7715611723761e-16,0,1,4,15,1,root_seeded_fmincon,1,0.53002904139319,19.0797369483524,23,6,1,6.72299018801198,7.48057643285256,2,24.5590205,,
140,LowTemperatureChallenge,58.2804969921246,26.6416715521171,40.7346392002995,0.511476795586205,29.8091218467018,0.511476795586178,-2.69784194983913e-14,500.00000000004,111.85923579365,3.75251697681346,6.39389868497293,7.725537141734,19.5444019451231,28.2275529922961,24.3272809885693,30.2508181834919,26.8425555665779,1.12784329737699,1.13526858519907,0.341074640526443,0.220666035046997,85.3004678419744,11.6560993984249,9.76540751858191,7.81232601486553,7.11784378635572,30.1853719356347,7.41510756772067,1.02120888274774,0,1.32150304300785,5.55004657745201,5,1,1,1,-8.08242361927114e-14,8.08242361927114e-14,1,3,12,1,root_seeded_fmincon,1,0.523399791942783,19.5444019451241,28,6,1,6.7319410698292,7.41362517666101,2,19.1713745,,
141,LowTemperatureChallenge,53.468259432993,22.5912320690268,38.5334466177124,0.503465012129673,26.9193978839843,0.503465012129673,-3.33066907387547e-16,500.000000000001,116.626828767201,4.33244566872681,5.48277359878528,8.05851863519241,17.6497494649779,19.2300230056588,29.4558597225213,20.486829068076,31.9557019271943,1.10439659801211,1.18181293521766,0.3284511221379,0.217382712612279,79.3252361847485,10.6936518865986,9.96917284572348,7.97533827657879,6.63721538725217,27.2812940779131,7.7420232189637,2.25924962017842,0,1.36313262721542,5.53616939467281,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,4,15,1,root_seeded_fmincon,1,0.57050669543915,17.6497494649779,24,6,1,5.86670935560799,7.66928329537416,2,25.1630241,,
142,LowTemperatureChallenge,51.9276924631785,25.2840974850672,38.8709955860882,0.550054112600727,28.5630406578349,0.550054109916182,-2.6845452527624e-09,507.74288171909,116.917777888392,4.0933239317545,5.75464002744333,8.3,18.7274066731149,22.7618186620734,30.3677531407545,24.3883465590714,33.5498604203051,1.11807278320314,1.19186803017715,0.291552884738318,0.17711718711646,88.4715752623464,10.3855384926357,9.08350586136461,7.26680468909169,5.8411629513359,28.8896815022994,8.01614924768759,2.26150922024426,0,1.39801289223498,5.52456450804715,5,0,1,0,-0.0154857634381806,0.0154857634381806,-2,3,10,1,root_seeded_fmincon,1,0.57127379233421,18.7274067645142,28,6,1,5.8796026298454,8.14726899150068,2,19.7308631,Product_salinity_max,
143,LowTemperatureChallenge,56.0497381458841,24.147864106144,39.2660343533214,0.521119806712005,29.2086287088417,0.521119806712006,2.22044604925031e-16,500,109.612683731947,3.75275008027905,6.35633576308016,7.78378269494167,19.1506875877535,26.8179190951972,24.0653765687211,28.6156312938817,26.4189183001299,1.13549442522029,1.14994044408736,0.323709614867889,0.205723039808452,83.8940116823193,11.2099476291768,9.36396219429894,7.49116975543915,6.7102773592606,29.5657667905852,7.48623776983172,1.12990200675157,0,1.33056378530549,5.54702370869861,5,1,1,1,5.55111512312578e-16,0,1,4,15,1,root_seeded_fmincon,1,0.544230910064296,19.1506875877535,28,3,1,5.89380051991025,8.1209598388823,2,15.7557942,,
144,LowTemperatureChallenge,51.8166220535,24.1087944699449,38.6698940524875,0.512471509071111,26.5545424987246,0.512471509071112,1.11022302462516e-15,499.999999999999,123.58869282851,4.65414506141259,5.02770306439417,8.29433163192759,17.4105314048811,16.3665750895345,34.0456815702103,17.5165165146454,37.0329110901547,1.08664773409788,1.19980546378549,0.319280464434068,0.20934874724893,81.1049852411569,10.3633244107,10.1040021826502,8.08320174612015,6.31551988869385,26.9065243281672,7.97926317068756,2.95156010629339,0,1.39332088112322,5.52612438026155,5,1,1,1,2.44249065417534e-15,0,1,3,12,1,root_seeded_fmincon,1,0.573520736843715,17.410531404881,30,9,1,5.06267868349386,8.21254565184837,3,18.584759,,
145,LowTemperatureChallenge,51.5270501822367,26.4220790287801,39.3539089404656,0.52328741743513,26.9634570106479,0.523287417294134,-1.40996547770555e-10,504.761945168848,123.333312760064,4.57409124918067,5.03283307842955,8.3,17.67863690706,17.035426250874,35.3768568954666,18.3189909409733,38.7894380357674,1.08473727889874,1.19698135494304,0.309583277276733,0.1990223428141,84.455944213388,10.3054100364473,9.97369467547813,7.9789557403825,6.14089829289721,27.3061930801486,7.99482964303465,2.96199656460511,0,1.39530103395961,5.52546602780687,5,0,1,0,-0.00952389033769596,0.00952389033769596,-2,3,10,1,root_seeded_fmincon,1,0.565878112397032,17.6786369118234,36,9,1,5.09664709480945,8.19417815019128,3,23.1724548,Product_salinity_max,
146,LowTemperatureChallenge,53.425056112858,26.3394722394861,39.1755990841963,0.561871462000302,29.5485026868969,0.553083231667123,-0.0087882303331781,501.067333284247,117.597850478995,3.97982434931104,5.96648338099159,8.24338248029907,19.3735265453035,25.1057211000838,29.4999546741334,26.9307437970988,32.7177526556895,1.12348585827635,1.1803433281592,0.297483847562479,0.179218249426102,89.7962706465141,10.6850112225716,9.09258555908904,7.27406844727123,5.96913835649028,29.880564309281,7.95900292499261,1.99251954400102,0,1.39074353178207,5.52698138463679,5,0,0,0,-0.0021346665684947,0.0021346665684947,-2,2,36,1,root_seeded_fmincon,1,0.567870401293896,19.6813626970756,19,6,1,6.69396909779327,7.83748223477056,2,40.0048237,Product_salinity_max;Recovery_target_mismatch,
147,LowTemperatureChallenge,57.7033208917998,23.8257425711425,39.3509891185541,0.519776177841679,29.9928115819116,0.519776177841679,-2.22044604925031e-16,500.000000000001,104.853584341648,3.49595715811064,6.8560255879661,7.52718394963799,19.664838435557,30.5654854254482,19.9857843801777,32.5760594624075,21.9754817185839,1.15321746614789,1.12772347053175,0.32773021075541,0.207626414285801,83.842430683805,11.54066417836,9.13706408562588,7.30965126850071,6.92762732747205,30.3526495104714,7.23506412949702,0.379038541530923,0,1.2985612228766,5.55770665527451,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,3,12,1,root_seeded_fmincon,1,0.528635085963223,19.664838435557,26,3,1,6.69789048508516,7.61025322442473,2,18.3022881,,
148,LowTemperatureChallenge,53.7964278444812,21.0137190885278,38.9000624211183,0.535087886365375,28.7858134961764,0.535087823663544,-6.27018301724291e-08,509.947804477319,115.436197954231,4.01017667850743,6.36102014900336,8.3,18.8734680672544,24.3717417138669,25.7974574658344,25.8888318091549,28.1513592996228,1.14052063978144,1.1827541968865,0.312361633280832,0.194192679463567,85.6308908605632,10.7592855688962,9.13373237350818,7.30698589880654,6.25265358707621,29.1349363983231,7.99953010292596,1.6385099539226,0,1.39589894628241,5.52526724951124,5,0,1,0,-0.0198956089546385,0.0198956089546385,-2,3,12,1,root_seeded_fmincon,1,0.567026496409451,18.8734702788558,18,6,1,6.68652175057991,7.96905997953738,2,19.6975257,Product_salinity_max,
149,LowTemperatureChallenge,57.4337443263163,26.7971292540565,39.0042961473949,0.452536156187911,26.5474026754485,0.462226570578726,0.00969041439081458,500.00089867983,97.5773694177404,3.67559006094338,5.68591967803911,6.96133149863305,17.4058501674853,23.5047723346907,23.0712378765443,25.1683343509813,25.204577369092,1.1058765521239,1.11885524644151,0.350000009495712,0.245730403222557,74.0309923024472,11.4867488652633,10.3099679312546,8.2479743450037,7.72158541271694,26.9253870731684,6.64886406460869,0.962944386569579,0,1.22379141561182,5.58273302478673,5,0,0,0,-1.7973596602161e-06,1.7973596602161e-06,-2,3,19,1,root_seeded_fmincon,1,0.531116338622954,17.0409427569568,50,9,1,5.88478832427125,6.58387693997205,3,33.4093157,Product_salinity_max;Recovery_target_mismatch,
150,LowTemperatureChallenge,57.8198104637578,24.4931952886957,38.6689927535604,0.45647226692525,26.9685263543447,0.466423638162026,0.00995137123677631,500.284630010396,94.2862115797113,3.49615734804588,6.06693572545457,6.92141691488319,17.681960630963,25.3702218167795,20.3103002902944,27.0430134087839,22.1274957530922,1.12243451484025,1.1148023159849,0.350074163360969,0.243381013259241,73.9819539014381,11.5639620927516,10.0179124993944,8.01432999951549,7.71282102735326,27.3446469600127,6.61243260565657,0.545496880201997,0,1.21914084462104,5.58429273035117,5,0,0,0,-0.000569260020792939,0.000569260020792939,-2,2,33,1,root_seeded_fmincon,1,0.527570044857209,17.3047075502097,32,6,1,5.8720550580826,6.87291167666588,2,39.7816329,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
151,LowTemperatureChallenge,57.6873446404128,26.9920958746906,39.8398505896346,0.515388267510654,29.7313806115123,0.515388267510654,-7.7715611723761e-16,500.000000000001,104.730016423222,3.52254131053265,6.50709378316005,7.43807877888642,19.4934307707267,30.1175980957621,21.5749649748111,32.2796433545445,23.8865596098805,1.13664027715259,1.12335418792516,0.324964933431628,0.20816422186218,84.1083389565085,11.5374689280826,9.32355738783014,7.45884591026411,6.9889910072251,30.0913034226966,7.14800054105275,0.640906757892702,0,1.2874634221596,5.56141528938595,5,1,1,1,-2.44249065417534e-15,2.44249065417534e-15,1,4,15,1,root_seeded_fmincon,1,0.528781489079504,19.4934307707267,27,3,1,5.91534982575406,7.85950100651655,2,39.2863619,,
152,LowTemperatureChallenge,59.5114589447523,22.4577428139553,38.6283777135573,0.496511570620672,29.5481279505867,0.496511570620673,1.0547118733939e-15,489.333404928951,99.6620077871528,3.37287045574656,6.9656058256915,7.10894136186461,19.373280848798,30.7505455914367,17.3264251778114,32.6396004174375,18.9054781753207,1.15612066909859,1.1101711540753,0.349999999999995,0.230081441096655,78.4306787880605,11.9022917889505,9.45661172435483,7.56528937948387,7.49083274854141,29.9208726445633,6.8072355237786,0,0.158370301912894,1.24400285819107,5.57595874490377,5,1,1,1,1.36398828739662e-14,0,1,5,18,1,root_seeded_fmincon,1,0.51257355374733,19.3732808487979,26,6,1,6.68010154309767,7.31505077154883,2,27.8721928,,
153,LowTemperatureChallenge,61.1518358226853,24.4923822926524,40.8426465048148,0.494403832809288,30.2579623819872,0.49480055626985,0.000396723460562354,510.914597020892,105.286837815468,3.47964071361744,7.39171112361198,7.04171112165298,19.8386850131047,34.7830720726592,14.423327849251,37.1057999800902,15.8983604654112,1.16348460129697,1.08748186695408,0.350856074445026,0.23145898182784,82.6476031968518,12.2303671645371,9.32264314426749,7.45811451541399,7.72346836017451,30.6396590351898,6.74067371016164,0,0.651037413450335,1.23550921491035,5.57880472778248,5,0,0,0,-0.0218291940417834,0.0218291940417834,-2,2,38,1,root_seeded_fmincon,1,0.49882394517883,19.8227786611985,23,6,1,6.73425431281233,7.54246828361,2,65.2272226,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
154,LowTemperatureChallenge,55.4107504684817,23.0316508989971,38.9025324661522,0.513764993490651,28.4681038537503,0.513764993490627,-2.35367281220533e-14,500.000000000049,109.875443404103,3.8595982355751,6.17806941829339,7.8193613885404,18.6651611944337,24.7238187196123,24.8579761728419,26.328299154072,27.142204740377,1.12999955008096,1.15755795796479,0.326686421433508,0.210689245260549,81.8281526312451,11.0821500936963,9.51551489293849,7.61241191435079,6.73566165368287,28.8276140318439,7.51599319082399,1.33792377253061,0,1.33435361133804,5.54575974602955,5,1,1,1,-9.72555369571637e-14,9.72555369571637e-14,1,3,12,1,root_seeded_fmincon,1,0.550506891570636,18.6651611944345,30,3,1,5.88028974142979,8.02720623345394,2,27.2184716,,
155,LowTemperatureChallenge,51.281510659216,26.8332024569018,38.787567455,0.505910756632679,25.9438678588708,0.505910756632679,-1.11022302462516e-16,500.000000000001,121.817211328401,4.69541442282474,4.71329025892575,8.06623165621437,17.0101415282394,14.8954286427233,35.9990660625642,16.0397655160358,39.302972653124,1.07303959771493,1.19093686481949,0.31505585689127,0.208956449444091,80.2553108938,10.2563021318432,10.2833773236469,8.22670185891749,6.33441070008632,26.2897597919449,7.75772072308785,3.0444304641621,0,1.36513067059816,5.5355040810157,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,4,15,1,root_seeded_fmincon,1,0.572205950223463,17.0101415282394,35,9,1,5.06916314003475,7.72241795087073,3,47.1877388,,
156,LowTemperatureChallenge,60.1091461313161,24.7295998414405,39.2732048234001,0.477722961663448,28.8148697459873,0.479375795540958,0.00165283387750942,500.022772257243,95.9224938657618,3.32892338960233,6.84496432205726,6.74187486262274,18.892518847356,31.6603993763052,15.3790075827367,33.7429354026046,16.8769493635752,1.14855226889158,1.08997689606763,0.350044929386514,0.23706765354621,77.0620907220735,12.0218292262632,9.54580400274776,7.63664320219821,7.82356909633219,29.1896797710004,6.44447640812516,0,0.400487913932097,1.19769513248368,5.59148988084421,5,0,0,0,-0.000128369675754327,0.000128369675754327,-2,2,28,1,root_seeded_fmincon,1,0.507476847755584,18.8273795652461,31,9,1,6.69612252844297,6.79464923764298,3,42.4483321,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
157,LowTemperatureChallenge,55.2809646272094,24.6471340849763,39.2949209343854,0.485906576048566,26.8613842426692,0.485906576048567,7.7715611723761e-16,499.999999999999,113.358067159346,4.22011263958902,5.472773962515,7.73860153627751,17.6117127213934,20.0289179546109,28.6638106273068,21.4134775972374,31.1791223313039,1.09919769807085,1.15971496666366,0.34364369827326,0.23369393331308,78.0873279234885,11.0561929254419,10.3322197111011,8.26577576888088,7.10489509613503,27.2369511463256,7.41514303432573,1.94236907181073,0,1.321507561247,5.55004506972143,5,1,1,1,2.1094237467878e-15,0,1,4,15,1,root_seeded_fmincon,1,0.551799343692818,17.6117127213934,39,9,1,5.09327965943786,8.02862053295801,3,47.1989124,,
158,LowTemperatureChallenge,54.5008566722487,26.9430396940753,39.0507217088273,0.502420121943733,27.3823270553091,0.502420121943732,-9.99200722162641e-16,500.000000000001,108.287544876251,3.95465091982586,5.55356438373355,7.58146418587427,17.9532697713802,22.1874982563747,27.8825749459057,23.8058100779814,30.6147016667495,1.10427141888732,1.15219607307849,0.320860576205373,0.211778702806119,80.2346215249346,10.9001713344497,9.83343788283866,7.86675030627093,6.77963240423492,27.7361606976676,7.28375822981227,1.73019384607872,0,1.30476706280384,5.55563370588881,5,1,1,1,-2.88657986402541e-15,2.88657986402541e-15,1,4,15,1,root_seeded_fmincon,1,0.559697624267479,17.9532697713802,37,3,1,5.08202070014879,7.92529595366544,3,24.3701088,,
159,LowTemperatureChallenge,54.8173049387698,24.6086748014529,38.5823874080799,0.46454857632793,25.4653009674394,0.464548576327929,-8.88178419700125e-16,500.000000000001,110.522037336171,4.34010332245775,5.11743199977997,7.49347863854061,16.6963683237867,17.5961437957605,28.8600370270467,18.8190437427083,31.2470835778434,1.08730504817438,1.15557332792759,0.348788055690502,0.245672344672644,73.5408786523448,10.963460987754,10.6336575594499,8.50692604755995,7.33800099283258,25.8438474282548,7.16537589677198,2.04794389699201,0,1.28967841918085,5.5606749221827,5,1,1,1,-2.88657986402541e-15,2.88657986402541e-15,1,3,12,1,root_seeded_fmincon,1,0.556466612761656,16.6963683237867,39,17,1,5.0585495039853,7.50288590526142,3,54.6934122,,
160,LowTemperatureChallenge,56.2030275692315,26.9938893384654,38.8689854806229,0.494040782711296,27.7665877310477,0.494040782711296,-2.77555756156289e-16,500,99.0138298028874,3.56593437990846,5.96471494331446,7.16268962096926,18.2052109435141,26.0562701218396,22.6898837656181,27.9177223914415,24.9647387040788,1.11978603466749,1.1251933598674,0.323971125971276,0.215706163684872,78.516057470528,11.2406055138463,9.60175199540265,7.68140159632212,7.10910995954593,28.122736097672,6.87333886323817,0.90862391992371,0,1.25243655201181,5.57313404860025,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,3,12,1,root_seeded_fmincon,1,0.542746562227895,18.2052109435141,37,3,1,5.8798824941901,7.18749361940269,3,22.3656717,,
161,LowTemperatureChallenge,56.8954625748311,22.9067627418534,38.8500450327387,0.473535856108377,27.1894941732672,0.477885106171806,0.00434925006342923,500.068831182657,103.070666157503,3.79082690912443,6.01363948627614,7.37766461476569,17.8268385610197,23.5241846668239,23.0830261220637,25.0264102336008,25.0505759851378,1.12066347623411,1.1374504076481,0.35003291461445,0.239570405682874,75.9919387700894,11.3790925149662,10.0652978772624,8.05223830180995,7.42649210039095,27.5685708665408,7.05884252770418,1.04520304142804,0,1.27609606308445,5.56521614891089,5,0,0,0,-0.00013766236531465,0.00013766236531465,-2,2,29,1,root_seeded_fmincon,1,0.536141172239877,17.6645958425484,39,9,1,5.87834604308031,7.37239632929708,3,63.1921952,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
162,LowTemperatureChallenge,53.0784112086642,24.0165711115968,38.5936947078699,0.547652546010482,29.0685270366162,0.547652546010481,-2.22044604925031e-16,500,117.216878447789,4.03243268226619,5.97605920369038,8.2794199213328,19.0588296856912,23.9170111158458,28.8046899644305,25.5417286984549,31.6942695464797,1.12671411041136,1.18754101633224,0.301404722477891,0.183573072692901,87.3710390043509,10.6156822417328,9.12477632347136,7.29982105877709,6.002471043012,29.4033846893541,7.98983615664988,2.0137769529595,0,1.39466583986162,5.52567720715422,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,4,15,1,root_seeded_fmincon,1,0.574372126169051,19.0588296856912,17,3,1,6.6794694335445,7.6746633568567,1,27.5449816,,
163,LowTemperatureChallenge,53.7124061543027,26.9198744089163,38.8885036044544,0.564421204575987,29.9040126566116,0.556743121332242,-0.0076780832437453,500.585427318569,113.659676972493,3.80081690967861,6.14850021737823,8.06555634224376,19.6066172676447,27.3098048894906,27.3410866907556,29.3135866235259,30.4480295619216,1.13193471222773,1.16855176231262,0.290877319642806,0.173396500088042,89.8885342879818,10.7424812308605,8.82512296235643,7.06009836988514,5.95209837442277,30.2300565557676,7.79165263557864,1.64315241820041,0,1.36944938845888,5.53406625231891,5,0,0,0,-0.00117085463713873,0.00117085463713873,-2,2,35,1,root_seeded_fmincon,1,0.567913489341166,19.8770134948113,19,6,1,6.68705386235248,7.7847210633374,2,47.6086044,Product_salinity_max;Recovery_target_mismatch,
164,LowTemperatureChallenge,55.4558201298179,23.9605796624555,39.33238146952,0.54536958839016,30.2439177980375,0.545369588390159,-9.99200722162641e-16,500.000000000002,116.075244486103,3.8379698444239,6.51236590624484,8.15937157872152,19.8294766575121,27.7757604800095,25.4604719871148,29.6448847736398,28.0701868326154,1.14304025300426,1.16630225662886,0.313139094993218,0.190474097048321,88.6027964913891,11.0911640259636,9.06794955737504,7.25435964590003,6.30297558294509,30.5915772012574,7.86630497732468,1.35393907107984,0,1.37894950823114,5.53090448468904,5,1,1,1,-3.77475828372553e-15,3.77475828372553e-15,1,3,12,1,root_seeded_fmincon,1,0.550059487509019,19.8294766575122,18,6,1,6.69745627952471,7.96063102399619,2,26.6486289,,
165,LowTemperatureChallenge,52.4437236917836,26.7999149910968,38.948930937543,0.515241856315386,27.0212015470459,0.515241856315388,1.88737914186277e-15,499.999999999998,116.865073455066,4.32493992732321,5.16594505796458,7.97952579100689,17.7164972115433,18.6991774906684,32.7310082618408,20.0926266854615,35.8993929933076,1.09074158263715,1.17979471074701,0.312161286471548,0.202747019430467,82.1776114397468,10.4887447383567,9.91732701092233,7.93386160873786,6.35563053618445,27.3657187231442,7.67943403764556,2.51348897968098,0,1.35516521192116,5.53882307219071,5,1,1,1,4.44089209850063e-15,0,1,3,12,1,root_seeded_fmincon,1,0.570403006284436,17.7164972115432,38,3,1,5.07702009628222,8.00151385402268,3,28.1340702,,
166,LowTemperatureChallenge,54.7677567870223,26.9648004660683,39.4052298101703,0.519247736457703,28.4380337425273,0.519247736457703,-2.22044604925031e-16,500.000000000001,111.220631607319,3.91098177230854,5.80600584752533,7.7796739743558,18.6454456743557,24.1228754870663,27.7731192707526,25.8853850604112,30.6260666912012,1.1133885727808,1.15617772849334,0.315968699632111,0.202382585576444,83.8587901111711,10.9535513574045,9.58645555130064,7.66916444104051,6.58243076112375,28.7883424595671,7.48549104226719,1.67948519474186,0,1.33046867393088,5.54705543284342,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,3,12,1,root_seeded_fmincon,1,0.556970045689879,18.6454456743557,24,6,1,5.89947364095391,7.65780839836061,2,27.9636718,,
167,LowTemperatureChallenge,56.7993535920994,22.4701665481234,39.6341018006753,0.509344147216108,28.930418317793,0.509344147216089,-1.95399252334028e-14,500.000000000034,113.274259880479,3.91540345653463,6.3552296915419,7.93601885909193,18.9682784669505,25.2376569863185,24.7399886630333,26.8486130830918,26.961161198147,1.13228789492083,1.15595960531877,0.342442980610693,0.222539336323008,82.6080467142899,11.3598707184199,9.75279544264473,7.80223635411578,6.9672338185766,29.3059044992203,7.61788355843799,1.26265386689608,0,1.34732876491879,5.54143416889193,5,1,1,1,-6.72795152922845e-14,6.72795152922845e-14,1,3,12,1,root_seeded_fmincon,1,0.537048365357507,18.9682784669513,25,14,1,6.70459068001926,7.58615382350468,2,27.9814201,,
168,LowTemperatureChallenge,59.321122886095,24.833695286096,39.677277151888,0.494095032867252,29.3102721621274,0.494095032867252,3.33066907387547e-16,500,98.3100970517053,3.35411750897129,6.76564111111321,7.12618810348776,19.2173302925042,30.7355336461874,18.1812200723149,32.790611188168,19.9716924739947,1.14539235089154,1.10733105915269,0.344793654878941,0.228361097813828,80.1693599936961,11.864224577219,9.52511927106534,7.62009541685227,7.50271268099189,29.6843126952231,6.82563900740746,0.0599978962942442,0,1.24635098330243,5.57517216754073,5,1,1,1,1.11022302462516e-16,0,1,3,12,1,root_seeded_fmincon,1,0.514218182595296,19.2173302925042,27,3,1,6.7059730414752,7.13241104435728,2,20.2610121,,
169,LowTemperatureChallenge,56.5616404576848,26.3926776659097,40.2874571757621,0.516788496019061,29.2304051044976,0.516788496019058,-3.10862446895044e-15,500.000000000004,114.546267544715,3.91873691572922,6.08806042700822,7.89023131044927,19.164965318973,25.6256188761564,26.9629245381087,27.4668181077778,29.7043588669098,1.11952129843423,1.15168322055401,0.33199534672897,0.213395339713631,85.3012160812582,11.312328091537,9.76511757061625,7.812094056493,6.83280883829676,29.5974068264504,7.5822568271659,1.49419640015768,0,1.34279229317707,5.54294618845625,5,1,1,1,-8.43769498715119e-15,8.43769498715119e-15,1,3,12,1,root_seeded_fmincon,1,0.539305433031435,19.1649653189731,29,3,1,5.93155411693719,7.96578124799953,2,18.6349719,,
170,LowTemperatureChallenge,59.0376343233871,24.5292694403163,40.5371062856262,0.488806702958285,28.8591793379122,0.488826824933937,2.01219756520987e-05,510.175903141226,101.313120683727,3.51060296959423,6.66797688137367,7.31618303402982,18.9215705074168,29.0197788326678,19.6807876487239,30.9722520212429,21.5797229133403,1.13888599347741,1.115249563341,0.349999793830068,0.234430848536581,81.0406631105024,11.8075268646774,9.74073803229342,7.79259042583474,7.54461374636873,29.2421804236359,7.0041443071784,0.336167425804732,0,1.26912092056406,5.56754947482376,5,0,1,0,-0.0203518062824519,0.0203518062824519,-2,5,69,1,root_seeded_fmincon,1,0.516687369837856,18.9207916234407,27,6,1,6.72683746688083,7.22166468408515,2,66.3221725,Product_salinity_max,
171,LowTemperatureChallenge,56.5382440394755,20.1750528175459,38.6410470702049,0.516562465397792,29.2055347302935,0.516562465397792,0,500,107.837106756005,3.69235173236361,6.80887190013731,7.81442857675842,19.1486590154035,27.2218930937063,21.3785800104844,28.8301760476475,23.2308532092146,1.15495506750865,1.15085400789566,0.333481200492714,0.212772947870083,81.754722928902,11.3076488078951,9.27066710533624,7.41653368426899,6.83317732729549,29.570012299966,7.50917291800372,0.700301017866416,0,1.33348496685638,5.5460494304132,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,3,12,1,root_seeded_fmincon,1,0.539528606136085,19.1486590154035,19,3,1,6.68009802396292,7.87925494634639,2,17.0917312,,
172,LowTemperatureChallenge,56.824440983989,25.7775500842994,40.0153727127604,0.501194907451139,28.4801204399331,0.501194907451139,-1.11022302462516e-16,500,111.059073611347,3.89952963315517,5.99696645350567,7.69730948878047,18.6730398898066,24.6617723332402,26.0503048191563,26.3963521249615,28.5679203930555,1.11637810181382,1.14550007525441,0.340087608578266,0.22449227117936,82.0212448755198,11.3648881967978,9.96199545788444,7.96959636630755,7.08608013601398,28.8535667188575,7.3839592715744,1.38699281806873,0,1.31753477153902,5.55137091695266,5,1,1,1,1.11022302462516e-16,0,1,3,12,1,root_seeded_fmincon,1,0.536811264163511,18.6730398898066,23,3,1,5.92149758184136,7.71453271272819,2,17.6380509,,
173,LowTemperatureChallenge,56.1678090553115,20.4005612543097,39.148760535256,0.525397322353726,29.5104164801361,0.525397322353727,6.66133814775094e-16,500,116.07460915714,3.93334364614174,6.64902214977994,8.20218783122624,19.348555258416,25.9351781255274,24.2927531292451,27.4938796865234,26.418789806304,1.14706532223198,1.16945921770374,0.334760874209824,0.21119757418297,84.4018450581549,11.2335618110623,9.41529840254944,7.53223872203956,6.66434814379387,29.8787375664618,7.88780006170693,1.23877791192699,0,1.38168459382196,5.52999449251993,5,1,1,1,7.7715611723761e-16,0,1,3,12,1,root_seeded_fmincon,1,0.543086876861461,19.348555258416,19,6,1,6.69249194755124,8.11132056873863,2,19.529904,,
174,LowTemperatureChallenge,57.5315228243182,26.9358739590049,39.2002131841176,0.49563955854391,28.5148985750039,0.495639558543909,-1.11022302462516e-16,500,97.4966651813697,3.41914823666373,6.2992204575566,7.08288199447387,18.695842233808,28.7694439906104,20.3275554238713,30.8091897733053,22.4152063203176,1.13048363410935,1.11344573651634,0.328330863418505,0.217511722608841,79.4477925267912,11.5063045648636,9.48265967053544,7.58612773642835,7.25415606232856,28.875381627013,6.79414724831692,0.494926790760322,0,1.24233283965689,5.57651822579583,5,1,1,1,6.66133814775094e-16,0,1,4,15,1,root_seeded_fmincon,1,0.530213672479154,18.695842233808,39,3,1,5.89197731704079,7.36981729214777,3,22.8623328,,
175,LowTemperatureChallenge,56.1302366827694,23.9134176470136,38.6707799965214,0.514772897018239,28.8943245475086,0.514772897018239,2.22044604925031e-16,500,102.740758053556,3.55574181651582,6.46317945865556,7.47068907655595,18.9446135244615,27.8995647845037,21.4549664389172,29.7395877107266,23.5396361761477,1.14204918255075,1.13592430104889,0.319974076081601,0.204981963654366,81.5172639866641,11.2260473365539,9.18826792236005,7.35061433788804,6.8089780338152,29.2461838094604,7.18276085295141,0.719581394295841,0,1.29189454057722,5.55993426164194,5,1,1,1,4.44089209850063e-16,0,1,4,15,1,root_seeded_fmincon,1,0.543450407529887,18.9446135244615,27,3,1,5.8720012524587,7.9228679591513,2,20.8834034,,
176,LowTemperatureChallenge,53.6983159875881,23.751232325568,38.8272842404081,0.548525409422465,29.4296300978422,0.548054991233702,-0.000470418188763033,500.605207650276,117.549440597116,3.994254776778,6.14424676363131,8.29361034537228,19.2955875280895,24.9203850993306,27.9573579867386,26.5978494849214,30.7654346250077,1.13209119465393,1.18384159043621,0.304829004868892,0.185254768270953,87.9824428037817,10.7396631975176,9.10254119893131,7.28203295914504,6.06717147243649,29.7684729898873,8.00201021134369,1.85776344771237,0,1.39621442044514,5.52516237130959,5,0,0,0,-0.00121041530055144,0.00121041530055144,-2,2,44,1,root_seeded_fmincon,1,0.568062506970437,19.3121497261924,21,6,1,6.68512566941232,7.82040420930465,2,44.9875562,Product_salinity_max;Recovery_target_mismatch,
177,LowTemperatureChallenge,59.0157909529486,22.7587409919597,39.3313556581769,0.502133706272445,29.6338178397767,0.502133706271985,-4.60076421404665e-13,498.578083946358,100.40877856423,3.38831733079811,6.98765051441208,7.28930810173795,19.4294635718442,30.6898696716564,18.052463109505,32.6227552996683,19.7434060517585,1.15576573588668,1.11522442936141,0.344369836209409,0.224553655397115,80.7754582297238,11.8031581905897,9.37830713446327,7.50264570757062,7.34549327829296,30.0060923166625,6.98764400196871,0,6.51244337390722e-06,1.267016600457,5.56825357285036,5,1,1,1,0.00284383210728434,0,0,10,90,1,root_seeded_fmincon,1,0.516878610070987,19.429463571862,23,6,1,6.69726392265189,7.49503644660205,2,50.1980727,,
178,LowTemperatureChallenge,58.9050552824048,26.9296630791848,40.6669416687124,0.490803710398133,28.911241538465,0.490810871831929,7.16143379547729e-06,502.492306276393,105.610177752649,3.65291049891924,6.29905054193783,7.39698846165534,18.9557051786422,27.7539961418178,22.7067564347061,29.742965645184,24.9926674509693,1.12314325962006,1.12140550050794,0.350000181465938,0.234405019872036,81.631947866922,11.781011056481,9.99429159051125,7.995433272409,7.49845343598494,29.2949007573699,7.08261968632437,0.783569144386533,0,1.27912783009277,5.56420221651801,5,0,1,0,-0.00498461255278637,0.00498461255278637,-2,4,61,1,root_seeded_fmincon,1,0.517850290671261,18.9554285954704,25,6,1,6.73033758232199,7.00744904090714,2,49.4028232,Product_salinity_max,
179,LowTemperatureChallenge,53.9447342402444,21.7029303861668,39.1462894176434,0.558907854601931,29.9132164240502,0.554515966115076,-0.00439188848685546,517.20111707556,114.065388988074,3.81321043418003,6.82051797328413,8.3,19.612651733576,28.1114174489768,23.5915501909784,29.9150898577514,25.9664941024764,1.1600027706628,1.17403045741248,0.297554864216333,0.177448924386697,89.9999999877361,10.7889468480489,8.58722055128297,6.86977644102638,6.00787945404855,30.2491702717985,8.01582636940644,1.19530839612231,0,1.39797182316093,5.52457815997118,5,0,0,0,-0.0344022341511192,0.0344022341511192,-2,4,13,1,root_seeded_fmincon,1,0.565467611058191,19.7679882515646,12,3,1,7.4963061141071,7.80992070725864,1,16.5666505,Product_salinity_max;Recovery_target_mismatch,
180,LowTemperatureChallenge,55.5957999842686,25.6687882473848,38.9710629146259,0.469227838522316,26.0870970575374,0.469227838522317,8.32667268468867e-16,499.999999999999,107.802932297615,4.13242347586033,5.31886342986413,7.39968600174559,17.1040499983854,19.601491951292,27.6739698305251,20.9870800884698,30.0920699907,1.09341501743762,1.14614245637152,0.347378008969253,0.242381740956666,74.9581863709859,11.1191599968537,10.5027025312821,8.40216202502567,7.37717573168279,26.4643582311244,7.07749388474054,1.75863045487641,0,1.27847426748567,5.56442077840388,5,1,1,1,1.4432899320127e-15,0,1,4,15,1,root_seeded_fmincon,1,0.548674540318359,17.1040499983854,37,16,1,5.07778632890915,7.56926915446587,3,32.4446248,,
181,LowTemperatureChallenge,54.6823145760025,23.6206878381295,39.8321701694524,0.545560606668735,29.8325156228984,0.545560586712811,-1.99559234692614e-08,511.104222777955,117.138099723814,3.92652437375756,6.47787486410984,8.3,19.5597401146725,26.8079462301612,26.0782023474967,28.6215446253829,28.7492546879339,1.14123337656154,1.1731507829231,0.309110141369513,0.18826673095629,89.7574965754194,10.9364629152005,9.04148708102447,7.23318966481957,6.21244973827604,30.1795760108208,8.0052975979677,1.52742273385785,0,1.39663257870761,5.52502335874118,5,0,1,0,-0.0222084455559108,0.0222084455559108,-2,3,10,1,root_seeded_fmincon,1,0.557840322534313,19.5597408301433,20,6,1,6.70957063001112,8.06420598660068,2,18.3393641,Product_salinity_max,
182,LowTemperatureChallenge,58.5397786862277,25.8013422526182,40.1834507095636,0.516654644778015,30.2448485625166,0.516654644778016,4.44089209850063e-16,499.999999999999,107.045972734113,3.53931257129119,6.73974763343219,7.54607839071936,19.8300869148417,30.9054195513223,21.0018329524935,33.0577643396326,23.1981336722384,1.14385949208233,1.12398441306278,0.333721058245811,0.21308315720423,85.0632596139739,11.7079557372455,9.36395707506484,7.49116566005187,7.07373253092776,30.6127462639316,7.24811685834394,0.508369224911744,0,1.30022480990917,5.55715090042627,5,1,1,1,1.22124532708767e-15,0,1,3,12,1,root_seeded_fmincon,1,0.521081573668069,19.8300869148417,23,3,1,6.71842279587591,7.51681710328173,2,17.2803661,,
183,LowTemperatureChallenge,54.009011408154,22.9576492411926,38.8282661361599,0.481061524109122,25.9816573436335,0.481061524109121,-5.55111512312578e-17,500,119.930732677058,4.61597699834361,5.14395486526618,7.99575359996598,17.0349182688392,16.7022420232524,31.0282537944189,17.8244773084093,33.5216494158061,1.0882573449264,1.17873631229877,0.346190462305378,0.238396270706257,76.412859367487,10.8018022816308,10.5590509918272,8.44724079346177,7.00683851613012,26.3608004131672,7.66054811199208,2.5165932467259,0,1.35276083736235,5.53962409780079,5,1,1,1,4.44089209850063e-16,0,1,3,12,1,root_seeded_fmincon,1,0.56479463712966,17.0349182688392,38,3,1,5.07008091775958,8.01579279336911,3,20.3248864,,
184,LowTemperatureChallenge,55.5091683494893,25.1960208866684,38.5362541516588,0.546101477752666,30.3136388644776,0.546101477752665,-6.66133814775094e-16,500.000000000001,106.280682141934,3.50603510905043,6.71245607873829,7.66575030830973,19.875189394491,31.0881860874408,21.3306060003079,33.237496183073,23.6668088354579,1.15496270641784,1.13994196890045,0.298012486235601,0.179959477835864,86.9509977663466,11.1018336698979,8.59067790006251,6.87254232005001,6.29888237125294,30.6460034000985,7.39656604954203,0.684109970803735,0,1.31914090481266,5.55083486688187,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,3,12,1,root_seeded_fmincon,1,0.549530841607009,19.875189394491,25,3,1,6.67823028312689,7.64347894552593,2,17.6427976,,
185,LowTemperatureChallenge,57.1117864601011,23.3883174188063,39.9664529613216,0.526581666379661,30.0740196840793,0.52658166637966,-1.33226762955019e-15,500.000000000002,115.164806673442,3.82937857603411,6.61247389864677,8.03493313590786,19.7180826672432,27.7652807347988,24.3065949633699,29.5912712839733,26.6643630278631,1.14166650196267,1.15437766100029,0.333851121637395,0.210090919149453,86.4008650587336,11.4223572920202,9.44581359475508,7.55665087580407,6.75944169400543,30.4420349094464,7.72617616528393,1.11370226663715,0,1.36111546643469,5.53684114212482,5,1,1,1,-3.33066907387547e-15,3.33066907387547e-15,1,3,12,1,root_seeded_fmincon,1,0.534110415567379,19.7180826672433,18,6,1,6.71280361568826,7.90069864129981,2,19.6708976,,
186,LowTemperatureChallenge,53.3101175012209,26.9666352805711,38.8760492461671,0.493338470885345,26.2999318507704,0.493338470885344,-6.10622663543836e-16,500,112.763175485712,4.28758432248215,5.09179951077599,7.68173955731578,17.2435954961778,18.2656657682678,31.2673750919747,19.6259845297038,34.1748633970501,1.08673859959584,1.16485455477669,0.323793438744686,0.217965602661002,78.4088377905929,10.6620235002442,10.2039088240547,8.16312705924372,6.75254641261263,26.655498044431,7.37517195378774,2.28337244301175,0,1.31641521558626,5.5517445965394,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,3,12,1,root_seeded_fmincon,1,0.571217326858468,17.2435954961778,33,3,1,5.07351349611526,7.65006222073309,3,19.0505146,,
187,LowTemperatureChallenge,52.2144398750036,24.9098391483459,39.354195521864,0.547152043200454,28.5691517175933,0.547150401038203,-1.64216225084779e-06,515.392836963701,116.033395709685,4.06149250970689,5.90955668072581,8.29999999996781,18.7314133999432,23.4609368065251,29.1926697806303,25.1300513834304,32.2551500921658,1.12283926959605,1.1873253775493,0.29274398035976,0.178591794929096,88.9842890198104,10.4428879750007,9.03559915048381,7.22847932038705,5.91132203935256,28.8996727284411,8.0147140210615,2.10515734033569,0,1.39783033578379,5.5246251925347,5,0,1,0,-0.0307856739274017,0.0307856739274017,-2,3,21,1,root_seeded_fmincon,1,0.565874910370235,18.7314696185257,24,14,2,6.69811965523588,7.65350852174813,2,31.7018331,Product_salinity_max,
188,LowTemperatureChallenge,55.6251165103051,23.7695910789354,39.8176497413228,0.527941016808963,29.3667805705675,0.527941016808962,-9.99200722162641e-16,500.000000000001,119.105969323433,4.05580615271139,6.17686474915532,8.22244850925508,19.2543801275685,24.6664818771471,27.6879929635009,26.3228231478247,30.3452199385963,1.12645738313706,1.17189549621286,0.328962183898705,0.20754793180661,86.3255165485969,11.125023302061,9.61441300527189,7.69153040421751,6.5645839849344,29.7303652252302,7.91106486333253,1.73420011417721,0,1.38464469148812,5.52900977804137,5,1,1,1,-2.44249065417534e-15,2.44249065417534e-15,1,4,15,1,root_seeded_fmincon,1,0.548385368223882,19.2543801275685,17,3,1,6.70923843008179,7.73568159893586,1,19.5690482,,
189,LowTemperatureChallenge,54.7048520245719,26.1151657215665,39.0301698579042,0.548983837633133,30.0320796016022,0.548983837633133,8.88178419700125e-16,499.999999999999,112.306645386339,3.7395560639213,6.32947788780509,7.96686669402133,19.6905845801221,28.2187739837834,25.5728721367787,30.2347371384311,28.3903291906204,1.13768529758843,1.15953758957036,0.299509241562359,0.180892136882371,88.6400361947133,10.9409704049144,8.88981576354382,7.11185261083506,6.16819310574243,30.366717314574,7.68837658460276,1.35889869679767,0,1.3563036501738,5.53844383147153,5,1,1,1,1.55431223447522e-15,0,1,4,15,1,root_seeded_fmincon,1,0.557610502013577,19.690584580122,24,14,2,6.69039502156867,7.6493214067764,2,22.7855079,,
190,LowTemperatureChallenge,51.8667376522543,24.4947872839369,39.1907856320612,0.524873500838661,27.2234396084942,0.524872795952898,-7.04885763536112e-07,509.451215383878,119.94885963533,4.40608759805298,5.36502250175242,8.3,17.849094943938,18.9155408468053,32.2375562126606,20.2522550980551,35.2811386301962,1.0996516332802,1.19513881234411,0.308352046993545,0.197117523357917,84.3843063455931,10.3733475304509,9.69159834860611,7.75327867888489,6.16082451094004,27.5673459139001,7.99668349783259,2.63166099608017,0,1.39553685060829,5.52538762892032,5,0,1,0,-0.0189024307677568,0.0189024307677568,-2,3,19,1,root_seeded_fmincon,1,0.567700719194847,17.8491189146467,27,6,1,5.89112430919073,7.81651108165441,2,26.9059674,Product_salinity_max,
191,LowTemperatureChallenge,52.8708902318278,26.3843237072319,39.1631496289316,0.488899898965393,25.848572892551,0.488899898965394,2.77555756156289e-16,500,121.286446029191,4.69219119110995,4.80770658250112,7.94443000786409,16.9476612198735,15.3381220407087,34.4814213235971,16.496791865198,37.5243152755335,1.07424662053284,1.1792288132756,0.332805937666289,0.226704842583239,78.2855775581924,10.5741780463656,10.593791526824,8.47503322145919,6.75557933481918,26.2127943791597,7.62201160055978,2.81430501805866,0,1.34785437546177,5.54125900367975,5,1,1,1,2.22044604925031e-16,0,1,4,15,1,root_seeded_fmincon,1,0.568009501352719,16.9476612198735,33,9,1,5.08734411007667,7.65817957972774,3,26.6074608,,
192,LowTemperatureChallenge,59.3305949491976,25.083020437127,39.0555444804884,0.476029222598995,28.2430969900024,0.476029222598995,1.66533453693773e-16,497.972479128245,92.318182459276,3.26869898481583,6.51673533098794,6.81809383712288,18.5176350576989,29.3855086385245,17.5351736308222,31.339825037172,19.2101680612552,1.13725476052774,1.09986677904131,0.349841653762961,0.238759484452931,76.1322113902838,11.8661189898395,9.73874549756104,7.79099639804883,7.77187448979882,28.618298715552,6.51672626039433,0,9.07059360422124e-06,1.20692159286054,5.58839254684396,5,1,1,1,0.000452417820112151,0,2,12,90,1,root_seeded_fmincon,1,0.514136088237769,18.5176350576989,39,9,1,6.69087040910802,6.62717734734783,3,65.0006259,,
193,LowTemperatureChallenge,52.3675019163827,23.5122160991946,39.0427534716401,0.547691834272229,28.6812059423874,0.547690932215629,-9.02056599971779e-07,515.668970525053,114.821371759651,4.00336624583692,6.10452898173188,8.3,18.804881944917,24.1875660971119,27.5735799003206,25.831827748677,30.3739076248424,1.13212893623178,1.18662581933255,0.293230792373884,0.178387851586947,88.3820420444817,10.4735003832765,8.90636531270703,7.12509225016562,5.92157399349883,29.0123061532964,8.01491251756016,1.91038353582828,0,1.39785558397354,5.52461679962644,5,0,1,0,-0.031337941050106,0.031337941050106,-2,3,20,1,root_seeded_fmincon,1,0.569354709814077,18.8049129168884,20,6,1,6.69034156419277,7.78675004866704,2,23.1332654,Product_salinity_max,
194,LowTemperatureChallenge,54.1914413640318,25.0229232957947,39.1752666089069,0.5323214810942,28.8472683295309,0.532321481094199,-7.7715611723761e-16,500.000000000001,115.470695338289,4.00282945404857,5.92863223782627,8.07818939122082,18.9137610343108,23.9746819546114,28.345373760604,25.6475954638417,31.1825238622404,1.12081297372395,1.17282868427007,0.312813987140375,0.195894780324725,85.7380077206209,10.8382882728064,9.41762066670432,7.53409653336346,6.33604325862522,29.1940344198153,7.78205652908731,1.85342429126104,0,1.36822807282894,5.53447283257811,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,3,12,1,root_seeded_fmincon,1,0.562893313633954,18.9137610343109,28,3,1,5.89066735272079,8.05608724803956,2,16.0251578,,
195,LowTemperatureChallenge,52.3090066023259,26.384179628206,38.5150583789084,0.558144747212165,29.1959972669746,0.558144747212164,-1.4432899320127e-15,500.000000000002,116.002500666629,3.97323302937306,5.82323755503087,8.21863398308911,19.142405761195,24.321848889362,30.0372513771626,26.0921363214083,33.3332845521179,1.12150243319286,1.18639365546042,0.287722609561029,0.171763381246265,89.3035419557437,10.4618013204652,8.94596998781715,7.15677599025372,5.77825233383782,29.5169451110384,7.94217395939636,2.11893640436549,0,1.38860258050814,5.52769336546054,5,1,1,1,-3.5527136788005e-15,3.5527136788005e-15,1,3,12,1,root_seeded_fmincon,1,0.575250744369738,19.142405761195,28,6,1,5.86681353872999,8.13031476365752,2,18.2707657,,
