DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
196,LowTemperatureChallenge,57.3185751936493,23.2740839934723,38.7993513739449,0.50817236825426,29.1277161011167,0.508172368254262,1.11022302462516e-15,499.999999999999,100.034137396944,3.43432822023106,6.72608473065027,7.32018938068517,19.0976370975064,29.3940650963215,19.2727407771589,31.2835615164699,21.1115926858481,1.15029664952748,1.12359087615786,0.328575938660115,0.21235507333103,80.6727021585701,11.4637150387299,9.20298708852738,7.3623896708219,7.04771477313314,29.4864024649955,7.02946451098042,0.303379780330157,0,1.27234988725044,5.56646921870649,5,1,1,1,2.88657986402541e-15,0,1,3,12,1,root_seeded_fmincon,1,0.532183500670473,19.0976370975063,31,3,1,6.68437949789482,7.30775501137828,2,16.6952726,,
197,LowTemperatureChallenge,59.8318081591167,23.1240355835948,40.6189530642649,0.501596711174163,30.0177820382476,0.501702739091861,0.00010602791769776,508.767896693255,103.824039447019,3.45875119336699,7.17544322375915,7.41910639329819,19.6812103581482,31.6745589899472,17.8308939608832,33.719307742949,19.5486488360602,1.15757872300519,1.11213899284573,0.350352382346986,0.22882363239689,83.3499196108854,11.9663616318233,9.44939447010503,7.55951557608403,7.45350653021727,30.4001639189718,7.10951535176771,0,0.0659278719914393,1.28255700579958,5.56305556241019,5,0,0,0,-0.0175357933865097,0.0175357933865097,-2,3,53,1,root_seeded_fmincon,1,0.509829151726079,19.6770510072229,17,3,1,6.72862402308292,7.75173817732024,1,45.8741289,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
198,LowTemperatureChallenge,57.0312304002743,22.8405371599039,39.1508710668172,0.510515031928359,29.1153004087096,0.510515031928359,0,500,105.851973091608,3.63561328942851,6.58720187876216,7.6095106686151,19.0894967274519,27.659852113256,21.6787779060474,29.4279297856464,23.695680748188,1.14352916334249,1.13883687530805,0.333586431580274,0.215371227107025,81.8003612373261,11.4062460800549,9.40951345374976,7.5276107629998,6.97898249789116,29.4803833953948,7.3075149356543,0.720313056892142,0,1.3077944628587,5.55462269206809,5,1,1,1,1.11022302462516e-16,0,1,3,12,1,root_seeded_fmincon,1,0.534864841349334,19.0894967274519,23,6,1,6.69288144151018,7.47219854610591,2,17.6874569,,
199,LowTemperatureChallenge,55.0041357315877,26.157426863538,38.660158743883,0.439499095567286,25.0968148379199,0.456271414942119,0.0167723193748337,500.87521554139,108.403957202424,4.31943088804369,4.98477495648862,7.31233479919374,16.454769759979,17.2233674241611,29.0751963965109,18.4745102747224,31.5384915589667,1.08118879997154,1.14726870128632,0.350010139919156,0.249631722676396,72.5445270061833,11.0008271463175,10.7791070262056,8.62328562096448,7.47683022341696,25.4756696058868,6.98565271245634,2.00087775596772,0,1.26676264087285,5.56833855185517,5,0,0,0,-0.00175043108278006,0.00175043108278006,-2,2,35,1,root_seeded_fmincon,1,0.554576480373315,15.8499002796309,38,9,1,5.06276547195016,6.92596176793865,3,43.4972149,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
200,LowTemperatureChallenge,52.0268371193358,24.7865676408018,38.8220115658626,0.481125959604431,25.0314619342238,0.48112595960443,-6.10622663543836e-16,500.000000000001,128.040680553192,5.1151898714366,4.50757034407045,8.14332728717177,16.4119210164069,12.4379958595619,36.3847091015585,13.3716330054472,39.3400563620647,1.06367064387075,1.1939496561812,0.338659553780558,0.234653137935746,76.4073134218904,10.4053674238672,10.8682076347784,8.69456610782273,6.748843796278,25.401701847284,7.80771696215767,3.30014661808722,0,1.37149385967542,5.53338569676139,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,4,15,1,root_seeded_fmincon,1,0.571821099822764,16.4119210164069,29,6,1,5.07027918984849,7.59727312958185,2,23.010139,,
201,FlowEdgeChallenge,61.0773010308047,44.5641405476929,40.0783701536284,0.435908874845564,26.6241375709418,0.435908874845563,-9.99200722162641e-16,500.000000000002,83.5835623342706,3.13939041636772,5.31409800132331,5.95768772126824,17.4561615335312,31.0509630569646,20.1513640652719,34.3282071363691,23.0842995120912,1.08044856696356,1.06149250195286,0.33304768582491,0.245174454417889,72.4646151016405,12.2154602061609,10.6109081496541,8.48872651972328,8.61329086496572,27.0029877062049,5.6772256382926,0.363127636969288,0,1.09960914243607,5.62450588444248,5,1,1,1,-3.33066907387547e-15,3.33066907387547e-15,1,3,12,1,root_seeded_fmincon,1,0.499432677691752,17.4561615335313,55,3,1,5.13707634908141,6.04000496636609,3,44.8813754,,
202,FlowEdgeChallenge,49.1957635812804,44.7332255700915,39.2559728835121,0.440895051113771,22.7796281124185,0.463040441984042,0.0221453908702717,501.533761084088,109.993493611687,4.82859039967043,3.49547772543147,6.76527638152996,14.9355023029233,6.64708434482338,47.587650117924,7.55626341996079,53.3545961946891,1.02036428603452,1.13683339386317,0.295481925346616,0.205699330930912,74.6286246528356,9.83915271625609,11.3364153166988,9.06913225335907,6.60403386721546,23.0978040288704,6.49757135848603,3.00209363305456,0,1.20447563886416,5.58921351727103,5,0,0,0,-0.00306752216817641,0.00306752216817641,-2,2,36,1,root_seeded_fmincon,1,0.566972370016625,14.2211963668697,49,9,1,3.49547772543147,6.4793743629343,3,63.5284761,Product_salinity_max;Recovery_target_mismatch,
203,FlowEdgeChallenge,61.0650909159326,43.934694016039,38.5228770648767,0.4909135354389,29.9776796734358,0.490913535438858,-4.18554080283684e-14,457.446608001932,93.9405559962358,3.13368336107346,5.51192135380485,6.3261920151634,19.6549171737711,35.0000000000006,22.7365152644372,38.5448345145375,26.1741717042074,1.09239824411918,1.07547270994965,0.31805431083633,0.214052006647981,77.3836885488153,12.2130181831865,9.98834629437759,7.99067703550207,7.77185281062421,30.3348998103516,6.06403048993186,0.552109136127011,0,1.14908293305421,5.60783267345711,5,1,1,1,-1.66470012378081e-14,1.66470012378081e-14,1,3,12,1,root_seeded_fmincon,1,0.499532540481998,19.6549171737728,49,3,1,5.06093850609656,6.56323798153196,4,26.4909849,,
204,FlowEdgeChallenge,61.244730854547,42.2047307619212,41.4640624584068,0.489061356375892,29.9524311425545,0.48906135637513,-7.62334639858864e-13,491.377845346668,99.3668074466963,3.31748721744066,5.87092108052002,6.74572696595923,19.6383629311268,35.0000000000002,22.7255164826937,38.5743532570994,26.1625186367228,1.09731325041637,1.07932332773561,0.324939160153968,0.219839974650858,82.9752602169677,12.2489461709094,10.0415975799639,8.03327806397113,7.82307492799812,30.3280341210083,6.46491069662791,0.593989616107888,0,1.20030480952398,5.59061366403086,5,1,1,1,-4.46626862477777e-15,4.46626862477777e-15,1,3,12,1,root_seeded_fmincon,1,0.498067336967247,19.6383629311574,55,12,1,5.2038873808567,7.11025633214927,4,33.7289814,,
205,FlowEdgeChallenge,48.8229312789666,41.1437551973191,40.2942580255903,0.536212557854082,26.1794686683495,0.536212553866627,-3.98745503282782e-09,504.866661781902,118.870896832788,4.54061533252205,4.17610308882242,7.73863942750865,17.164613603691,13.1504676819711,48.0000000040187,14.6615669807986,54.541654924374,1.04502053351019,1.17300387875402,0.273511342583703,0.169633622278359,88.9610128009579,9.76458625579331,10.2274950607948,8.18199604863583,5.66086565265428,26.4805005785719,7.47743784130374,3.30133475248133,0,1.32944291868751,5.54739758042112,5,0,1,0,-0.00973332356380485,0.00973332356380485,-2,3,10,1,root_seeded_fmincon,1,0.555371418708488,17.1646137313328,56,12,1,4.3582787144433,7.58800524908407,4,37.7514219,Product_salinity_max,
206,FlowEdgeChallenge,47.6752310545634,43.3954293231535,38.5113554205906,0.548892493265369,26.1685764405418,0.548892493265369,-5.55111512312578e-16,500.000000000001,106.741317130044,4.0789883000542,4.224667683099,7.36285644355681,17.1574720958181,16.2560378292975,44.9218966377514,18.152159526901,51.7463660902154,1.05363820447144,1.16352037065805,0.246957978860354,0.148704068193871,87.4492671872981,9.53504621091267,9.50476153468759,7.60380922775007,5.37666365350539,26.4450470801829,7.13269392456654,2.90802624146754,0,1.28551206406993,5.56206760303922,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,3,12,1,root_seeded_fmincon,1,0.575292118205691,17.1574720958181,51,12,1,4.25028395500399,7.30255017015182,4,38.6065511,,
207,FlowEdgeChallenge,61.1921160954379,37.3934418060324,39.4936767553688,0.484029763687619,29.6188054932201,0.484029763687619,-3.33066907387547e-16,479.905651256704,92.1490375823156,3.11116657298718,6.03980650015219,6.45125796129017,19.419620701036,35,18.3483625626521,38.0954040444476,20.7959407410365,1.11091409326628,1.07374023090646,0.329463963871409,0.223651827132219,78.2379456884563,12.2384232190876,9.77013777393571,7.81611021914857,7.89332765055443,29.9861223287875,6.17586403111344,0.136057530961251,0,1.16337763940875,5.60302285740218,5,1,1,1,-0,0,1,3,12,1,root_seeded_fmincon,1,0.49849558973291,19.419620701036,52,3,1,5.90489719030479,6.50645661265254,4,20.323659,,
208,FlowEdgeChallenge,47.7686633267055,36.5725568042873,39.362164646337,0.504764100303348,24.1298528895594,0.505139796869078,0.000375696565730554,501.324749311313,124.150254575604,5.14508957612925,3.68121320936459,7.71393930580389,15.8207794974819,7.31845130074213,47.9143931221921,8.13935758908866,53.0951392655957,1.02857796055379,1.18298097779314,0.291247706535344,0.192647062710864,81.3282810976441,9.5537326653411,10.8159816473862,8.65278531790899,5.90970260928651,24.442721050867,7.43106574133835,3.74985253197376,0,1.32353597969492,5.54936822373878,5,0,0,0,-0.00264949862262687,0.00264949862262687,-2,2,35,1,root_seeded_fmincon,1,0.565785869873329,15.8090128290047,47,12,1,3.49982786325742,7.7670009418234,4,55.6546925,Product_salinity_max;Recovery_target_mismatch,
209,FlowEdgeChallenge,61.1746317675976,36.9641890379634,40.5643117938428,0.476988971144423,29.1796246669653,0.476988971144422,-1.66533453693773e-15,497.273524129073,91.2417687090313,3.12690001157992,6.16447452034632,6.49534754757347,19.1316710378739,35,17.3720997769327,38.1200008195721,19.6950360703191,1.11259897018292,1.07064275825633,0.330809892885681,0.227473622131511,79.2471160706291,12.2349263535195,9.77821863155641,7.82257490524513,7.9987517751581,29.5534424252171,6.21487259887874,0.0503980785324201,0,1.16836279196971,5.60134628389272,5,1,1,1,6.09036630651514e-16,0,1,3,12,1,root_seeded_fmincon,1,0.498638064809032,19.131671037874,49,3,1,5.94393113128789,6.60982188582536,3,24.9233679,,
210,FlowEdgeChallenge,47.614468974551,38.0012412491545,38.5048298215323,0.44478385461585,22.5382848322803,0.473349494758129,0.0285656401422788,502.474405132192,115.705170397212,5.13371675166221,3.43764411830384,7.16465273609998,14.7772651667193,5.73563297404376,45.8011439768437,6.42308487588762,50.5873571799849,1.02149919850183,1.16260246694863,0.293020491630692,0.203127154153829,74.6499976393666,9.52289379491021,11.0324985372235,8.82599882977882,6.26904603556768,22.8527995786408,6.88745120501448,3.44980708671064,0,1.25423686704493,5.57253122401541,5,0,0,0,-0.00494881026438421,0.00494881026438421,-2,2,38,1,root_seeded_fmincon,1,0.575365029927013,13.8854884906816,47,9,1,3.43764411830384,6.77517059444919,3,56.1945407,Product_salinity_max;Recovery_target_mismatch,
211,FlowEdgeChallenge,62.3639687624585,44.3611406223051,39.1301613774345,0.429953478268873,26.8136054591085,0.429953481011452,2.74257905275022e-09,489.675269806999,78.4556912565394,2.92596575183396,5.41312634893156,5.69033177481767,17.580386479877,33.5118375608061,16.4452598629758,36.9304702026123,18.8555980113875,1.08563011605023,1.05055336838178,0.337434347734454,0.250922334075774,69.9954752685223,12.4727937524917,10.5244714705198,8.41957717641586,8.8875908258375,27.1925008361471,5.41310678275434,0,1.95661772171007e-05,1.06579888876385,5.63592396456778,5,1,1,1,0.0141968750598859,0,0,14,90,1,root_seeded_fmincon,1,0.48912858827488,17.5803863677356,46,9,1,5.09073595471108,5.87624904327066,3,51.6064319,,
212,FlowEdgeChallenge,61.0059077689419,35.3471213349576,38.6134179886023,0.493673064921727,30.1169734666258,0.493673064921727,5.55111512312578e-16,468.982586991463,93.3093665540649,3.09823185445463,6.12769979086072,6.49709412511251,19.7462453885561,35,18.29108572589,37.9134434005356,20.6169924117347,1.11778122138492,1.0788095391365,0.329612237689899,0.219503767268679,77.9838938310288,12.2011815537884,9.61972727645536,7.69578182116428,7.72223357557903,30.4782398430897,6.22428577579873,0.0965859849380077,0,1.16956568630107,5.60094179695986,5,1,1,1,6.09036630651514e-16,0,1,3,12,1,root_seeded_fmincon,1,0.500017147774163,19.7462453885561,48,3,1,5.87225400224109,6.63908000428709,3,19.6739274,,
213,FlowEdgeChallenge,47.5030292305722,35.0372405178763,38.5268603421857,0.51921728573218,24.6643939011539,0.519217285732175,-4.55191440096314e-15,500.000000000003,118.855800603764,4.81892241423391,3.91275771340061,7.72680029227685,16.1712522299724,10.050047746391,44.7516914543039,11.0666683334886,49.6628578546442,1.04126457119699,1.18754466802843,0.27962349212501,0.180800168086508,81.9721706136107,9.50060584611444,10.2884868207543,8.23078945660344,5.70965883235458,24.9673700533363,7.45507826963878,3.54232055623817,0,1.32659481537476,5.54834767716323,5,1,1,1,-6.88338275267597e-15,6.88338275267597e-15,1,3,12,1,root_seeded_fmincon,1,0.57511887885826,16.1712522299725,52,12,1,4.24836712490168,7.45180149095751,4,29.5988066,,
214,FlowEdgeChallenge,61.313092080706,44.8883187910212,40.6679093471597,0.489279958518762,29.9992671499004,0.489279958518688,-7.37188088351104e-14,478.448199466416,98.5356907144735,3.28460326121003,5.63581118758202,6.6010865396398,19.6690710397983,34.9999999999994,24.1974271602769,38.7496970330974,28.0181232564918,1.09019690254969,1.07787284124405,0.321283508958,0.217355874364139,81.4241700534887,12.2626184161412,10.1497740793764,8.11981926350115,7.82845623270143,30.3696175912076,6.32712830792207,0.691317120340048,0,1.18270585636113,5.59652484811951,5,1,1,1,1.70530256582424e-14,0,1,3,12,1,root_seeded_fmincon,1,0.4975120152128,19.6690710398013,49,3,1,5.16590990728384,6.8332596096097,4,25.5141081,,
215,FlowEdgeChallenge,49.9546557295824,33.6487911149672,39.209883200718,0.442668633072704,22.7200240257511,0.454812943737226,0.0121443106645218,500.000861113247,128.360909887553,5.64968196081428,3.48746307334339,7.51477125527891,14.8964227811114,5.23106993526432,44.7344215687191,5.82974948489165,48.7730173691107,1.02121860753025,1.16996265548372,0.32981642333685,0.236913725289725,73.3779178719506,9.99093114591649,11.6845343337968,9.34762746703741,6.80865792595786,23.0722764151015,7.19456156608388,3.70709849274049,0,1.29339876221266,5.5594315755365,5,0,0,0,-1.72222649430509e-06,1.72222649430509e-06,-2,3,18,1,root_seeded_fmincon,1,0.567487338539464,14.4986619246209,50,12,1,3.48746307334339,7.31143313343467,4,33.0772917,Product_salinity_max;Recovery_target_mismatch,
216,FlowEdgeChallenge,49.887298581917,44.6315631825752,38.8599144177893,0.500517456602214,24.9694638029762,0.500517456602212,-2.55351295663786e-15,500.000000000003,101.366418299913,4.05961534055173,4.13790453977229,6.839176817948,16.3712718351536,15.3968929480159,41.5460124270574,17.2333388596148,47.3909814192792,1.04711483779578,1.13407083065468,0.270726112612365,0.177801095106281,79.5438464354914,9.9774597163834,10.2000188045193,8.16001504361543,6.22945869473518,25.2727333665106,6.59627633676051,2.45837179698822,0,1.21707831448781,5.584984576712,5,1,1,1,-6.88338275267597e-15,6.88338275267597e-15,1,3,12,1,root_seeded_fmincon,1,0.571397604270511,16.3712718351536,52,12,1,4.27200817091875,6.72723408281736,4,27.2407832,,
217,FlowEdgeChallenge,62.701587311253,32.7493303478356,40.0048022158927,0.443814774856573,28.3434546029103,0.452037273988175,0.00822249913160189,500.000002364715,91.1575639295711,3.21617689892364,6.45102967795579,6.11326292140423,18.5834346989971,34.9999999976827,12.6190868218607,37.7589700609703,14.1260461157305,1.12417611125695,1.05599904557388,0.354130139563217,0.252268370471057,74.5109455591008,12.5403174622506,9.93508031456988,7.9480642516559,8.58953317708568,28.7275754774447,5.82089776063103,0,0.630131917324757,1.11799112540553,5.61830615338265,5,0,0,0,-0.01180039875205,0.01180039875205,-2,4,14,1,root_seeded_fmincon,1,0.4864948609447,18.2454044424951,45,9,1,5.92259535966804,6.36715250224822,3,25.4828302,Stage1_dP_max;Recovery_target_mismatch,
218,FlowEdgeChallenge,62.3714148964512,44.2653781150935,39.5870988882999,0.483918986284354,30.1827118698079,0.483918986284295,-5.88973314563646e-14,461.396664246251,96.9223234063202,3.21118671590517,5.57357760437946,6.42132806521688,19.7893468855284,34.9999999999991,23.4121638043949,38.5938534945912,26.9416704257179,1.08995931619479,1.07478452201146,0.332627867741064,0.226686622290518,78.4259465546569,12.4742829792902,10.3303285555494,8.26426284443952,8.04717575666085,30.5558744130028,6.14393311558849,0.57035551120903,0,1.15929661063428,5.60439567277925,5,1,1,1,2.61885751180151e-14,0,1,3,12,1,root_seeded_fmincon,1,0.489070194265156,19.7893468855308,48,12,1,5.113021395032,6.66387682211917,4,28.0383744,,
219,FlowEdgeChallenge,61.4607424277405,33.8436722112767,41.3279911561155,0.489973441854273,30.114131506238,0.489973441854258,-1.48214773787458e-14,499.702924110172,98.2102939626569,3.26126934599834,6.48710504409711,6.8750457768276,19.7443820523459,34.9999999999999,18.2534437408248,37.9304668319758,20.5594945155416,1.122960714202,1.08173005717944,0.339339548945073,0.227875154605253,82.8415941146069,12.2921484855481,9.73595372528786,7.78876298023029,7.83665273037562,30.4950930512689,6.582501421684,0.095396377586888,0,1.21531972303113,5.5855745276184,5,1,1,1,4.2632564145606e-15,0,1,3,12,1,root_seeded_fmincon,1,0.496316816150791,19.7443820523465,36,9,1,5.97110914814077,7.2020873467094,3,20.6249515,,
220,FlowEdgeChallenge,49.8747995111956,31.5564202975447,39.8187048075564,0.477139829574066,23.7972533388126,0.477139829574067,3.88578058618805e-16,500,136.68678371033,5.74380504187844,3.65815360383205,8.01878636994744,15.6027100306928,6.05433578309742,45.9640286887631,6.69688425974685,50.0881285767093,1.02614455032308,1.18998042796576,0.329645637175666,0.229989168857769,77.772776864858,9.97495990223912,11.5201303977394,9.21610431819154,6.51938654309574,24.1510351756678,7.69112153843316,4.03296793460111,0,1.3566530934949,5.53832742800031,5,1,1,1,3.33066907387547e-16,0,1,4,15,1,root_seeded_fmincon,1,0.560684862485403,15.6027100306928,49,3,1,3.53108938973929,8.05470221796418,4,23.838487,,
221,FlowEdgeChallenge,61.1548033023099,35.5178298594664,39.0860265169206,0.43374136111215,26.5253676228898,0.433741361112151,1.11022302462516e-15,498.110822017475,80.8808965772297,3.04919040999207,5.72450825433277,5.94399729132954,17.3914028474231,30.3321732265333,16.1283217470448,32.8808045789776,18.0407824110612,1.10059261591877,1.06350035160254,0.350000000000002,0.256861224850182,70.3849355094241,12.230960660462,10.3687058149061,8.2949646519249,8.65735891985505,26.9050681115122,5.65267572409768,0,0.0718325302350875,1.09646744503014,5.62556605952106,5,1,1,1,-6.66133814775094e-15,6.66133814775094e-15,1,3,12,1,root_seeded_fmincon,1,0.498799740213502,17.3914028474231,53,12,1,5.8895902151824,5.78126555951645,4,28.1328298,,
222,FlowEdgeChallenge,47.7924000419768,44.6203520949701,38.5797960834481,0.424365397766607,22.2933200304615,0.466461613371183,0.042096215604576,505.97203339876,105.137267795058,4.71608839111441,3.44586497945317,6.66303942202281,14.6166535736044,6.63051810586798,46.5246689541306,7.52345481487584,52.2276137405816,1.0208526362541,1.13816326959587,0.280553197029732,0.194107476368298,73.8140881832154,9.55848000839536,10.9811073018612,8.78488584148892,6.37477000287882,22.5975887652566,6.40970217941344,2.96383719996027,0,1.19325377487203,5.59298135992151,5,0,0,0,-0.0119440667975199,0.0119440667975199,-2,2,40,1,root_seeded_fmincon,1,0.574527418062033,13.2975615355588,47,9,1,3.44586497945317,6.16941327645846,3,56.7359859,Product_salinity_max;Recovery_target_mismatch,
223,FlowEdgeChallenge,49.7997804861867,38.6806646246252,39.737178402947,0.468369852624269,23.3247158470362,0.468369852624269,3.33066907387547e-16,500,122.04142097199,5.23227900276854,3.57628145284601,7.29885269431902,15.2928900124811,6.32385853188282,46.9620827659967,7.0991926269373,51.906422949436,1.02248647057151,1.15760105986184,0.314282983374008,0.219528685886492,76.3161538076726,9.95995609723735,11.5022642563141,9.20181140505124,6.61876615978762,23.6606368448575,7.00178714695834,3.42550569411233,0,1.26882031224395,5.56765005274439,5,1,1,1,3.33066907387547e-16,0,1,3,12,1,root_seeded_fmincon,1,0.561595772034112,15.2928900124811,53,3,1,3.52814988846344,7.28300659265071,4,27.010772,,
224,FlowEdgeChallenge,62.7405651558757,44.3857666592544,41.1976798642813,0.441474043650307,27.6983310002705,0.441474043650314,7.54951656745106e-15,499.999999999991,87.7092582436931,3.16659001016475,5.56933490844888,6.13702734826154,18.1604583007281,33.2793898012714,19.6923399232582,36.7853036272306,22.6153380727982,1.0849107586192,1.06020041132122,0.344273164330233,0.251688764380636,75.2580503442831,12.5481130311751,10.7034025026464,8.56272200211712,8.76055853890132,28.0911561680708,5.84445841149156,0.275123503042685,0,1.12100491668446,5.61729022714714,5,1,1,1,1.7430501486615e-14,0,1,3,12,1,root_seeded_fmincon,1,0.486192623930218,18.1604583007278,55,12,1,5.19156577844253,6.34449154744193,4,34.1839372,,
225,FlowEdgeChallenge,49.9432366232307,37.4256444296443,38.8271211067449,0.49366443038355,24.655199459118,0.49366443038355,-4.44089209850063e-16,500.000000000001,109.901254326261,4.45752850259813,4.12366033984673,7.22325954640207,16.1652238782573,12.8564848916658,40.5745810439238,14.1777463829138,45.1996648951127,1.04747432987065,1.1545976560935,0.29144237213067,0.195552823663754,78.3697347403541,9.98864732464614,10.4782114865637,8.38256918925098,6.32200929102817,24.9744432500234,6.95168290635544,2.82802256650871,0,1.262430092275,5.56978845995753,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,3,12,1,root_seeded_fmincon,1,0.571764009980504,16.1652238782573,48,12,1,4.26751500061999,7.08392392375463,4,31.5768983,,
226,FlowEdgeChallenge,48.8740779702511,40.8473063890366,39.1628894440049,0.545224383020845,26.6473390070428,0.545224383020845,-1.11022302462516e-16,500,111.52668186586,4.18528401039909,4.38054295988985,7.5677235412247,17.4713735949665,16.6411042270101,43.7751232747779,18.4652574889482,49.9912183960344,1.05753721495249,1.16733105600197,0.261231510134556,0.159196464138495,88.2033609395081,9.77481559405022,9.69390911534314,7.75512729227451,5.55668474080207,26.9384149687705,7.32149301944889,2.94095005955903,0,1.30957565214327,5.55402792786718,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,3,12,1,root_seeded_fmincon,1,0.568012408446873,17.4713735949665,58,3,1,4.28919337030858,7.56936452220011,4,28.0773621,,
227,FlowEdgeChallenge,62.2347366457438,40.7090181466566,40.1198809703173,0.483278703754716,30.0767228543596,0.483278703749709,-5.00710584105946e-12,473.243027298846,96.6506082082041,3.21346872384385,5.84765346594585,6.53082708973117,19.719855005481,34.9999999998412,21.249134709249,38.3451993158018,24.25793607046,1.09951501989358,1.07564368014703,0.336762302599331,0.229464945773474,79.3729374797555,12.4469473291488,10.1628290517782,8.13026324142257,8.03950344784606,30.4537783424006,6.24731659681112,0.399663130865273,0,1.17250863342196,5.5999522999269,5,1,1,1,4.53854097161509e-12,0,1,2,9,1,root_seeded_fmincon,1,0.490144277039953,19.7198550056853,53,12,1,5.9284999492148,6.44406475545366,4,29.2359462,,
228,FlowEdgeChallenge,62.8367405231665,39.8480893768131,38.9601172178671,0.474598555459153,29.8222262820564,0.474598555459152,-8.88178419700125e-16,461.796329155413,92.1898147905673,3.09131229568989,5.80197271850768,6.27398665891137,19.5529938906743,35,19.4512668750411,38.197569678225,22.0880449543277,1.10070428110383,1.06985279516231,0.343713352652268,0.237132607704201,75.7782083105101,12.5673481046333,10.2289796439416,8.18318371515327,8.25362856027754,30.1985133453463,5.99113046003603,0.189157741528346,0,1.13976253153945,5.61097060750284,5,1,1,1,2.03012210217171e-16,0,1,3,12,1,root_seeded_fmincon,1,0.485448477213006,19.5529938906743,49,12,1,5.88588218209267,6.18279494432133,4,31.5677983,,
229,FlowEdgeChallenge,49.3378199676095,44.2932652557911,39.4913522853164,0.494223788153783,24.3839242836413,0.494223788153783,-7.7715611723761e-16,500.000000000001,109.812169919522,4.50346583438141,3.84478762440194,7.02640581952622,15.9873618434574,10.7265236628333,46.7366971393077,12.0738878466154,52.8791597067497,1.03331942000874,1.14451155897985,0.282746759632182,0.187652662272773,79.8132405676339,9.86756399352189,10.7632540738885,8.61060325911079,6.23847392099204,24.6931124440286,6.7683234024856,2.92353577808366,0,1.23903764086798,5.57762230352918,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,4,15,1,root_seeded_fmincon,1,0.564342432566297,15.9873618434575,52,12,1,4.31044421198422,6.73314232277001,4,41.9801933,,
230,FlowEdgeChallenge,47.5939460017657,32.2149940161541,38.7412878627062,0.454272815412692,22.9159055175259,0.481487824453045,0.0272150090403534,502.135635573954,129.183640615319,5.63729155352473,3.45257935756534,7.80267248962179,15.0248528176802,5.02458367728135,45.8108498248705,5.57150531236294,50.0028786756337,1.02205487553569,1.19181447813008,0.305897698550927,0.211684217518348,76.3057262426584,9.51878920035314,11.1105533121446,8.88844264971572,6.16951012105994,23.2446575746633,7.49880414154337,4.04622478397803,0,1.33216434808641,5.54648986805867,5,0,0,0,-0.00427127114790848,0.00427127114790848,-2,2,37,1,root_seeded_fmincon,1,0.572723040640154,14.1756070330591,49,12,1,3.45257935756534,7.38480783589638,4,52.8848453,Product_salinity_max;Recovery_target_mismatch,
231,FlowEdgeChallenge,49.7068351742235,32.2953777334055,38.9538719014276,0.518473407904732,25.7716722289383,0.51847340790473,-2.33146835171283e-15,500.000000000003,118.992804935044,4.61719378851289,4.38839222260841,7.8587234372062,16.8972411676753,13.7774362852456,40.2236482810156,15.0169083105292,44.5025539542383,1.05910890389528,1.18411185273426,0.293187309137751,0.18989348712778,82.753614674991,9.9413670348447,10.1836526052255,8.14692208418041,5.98379073632127,26.0928345200708,7.5744734014354,3.18608117882699,0,1.34180114781971,5.5432765861814,5,1,1,1,-6.43929354282591e-15,6.43929354282591e-15,1,3,12,1,root_seeded_fmincon,1,0.570347799984049,16.8972411676754,44,3,1,4.27347483026663,7.89213960162711,3,19.837821,,
232,FlowEdgeChallenge,62.7637799429904,38.6766483141424,39.7449920859674,0.439949343001921,27.6128837502357,0.43994934300192,-6.66133814775094e-16,493.175857803763,84.4453065963843,3.05818498930462,5.84872962200353,5.94262938221418,18.1044346644609,33.8081778505977,15.2250315563972,36.8533525300123,17.2317196251121,1.10063818157034,1.05527660197852,0.349999999999999,0.255305568964333,72.3960275493452,12.5527559885981,10.35759163425,8.28607330739999,8.78772404818865,27.9983100537661,5.65285734467483,0,0.195872277328698,1.09649068808033,5.6255582154762,5,1,1,1,3.48927236310764e-15,0,1,3,12,1,root_seeded_fmincon,1,0.48601279317,18.1044346644609,48,3,1,5.91435983623299,5.8605447607876,4,23.4909367,,
233,FlowEdgeChallenge,48.095647690249,31.1879996665508,38.5406433833238,0.569575769143787,26.9919629902106,0.561214252982875,-0.00836151616091185,505.157083758397,120.370778602058,4.45950443269775,4.65795551099112,8.3,17.6973269015281,16.1624543577232,40.5070370875881,17.5588705656932,45.2274817881591,1.07414896380097,1.21081137391769,0.267550380404868,0.160319933401967,89.9909183355687,9.6191295380498,9.37180017219641,7.49744013775713,5.27592117500959,27.2874340741792,8.03249828512003,3.37454277412891,0,1.40009239224484,5.52387329073737,5,0,0,0,-0.0103141675167939,0.0103141675167939,-2,3,46,1,root_seeded_fmincon,1,0.574964878398617,17.9609989022044,36,9,1,5.05831287588627,8.11987286265889,3,37.2677903,Product_salinity_max;Recovery_target_mismatch,
234,FlowEdgeChallenge,47.847009655671,39.4520178701052,39.0800081677904,0.455788710093555,23.0178939554545,0.481072780119422,0.0252840700258674,501.886500747442,117.630589357663,5.11039757092064,3.48037993940077,7.23955022765401,15.0917217122046,5.89819346508126,47.6353063497019,6.62788049521747,52.8639600714522,1.02120726472959,1.16251807295126,0.292670460738639,0.1999976518896,76.9250144559844,9.56940193113419,11.074905311109,8.85992424888722,6.20727892505413,23.3317083068043,6.96318095133337,3.4828010119326,0,1.26389660887963,5.56929764785841,5,0,0,0,-0.00377300149488424,0.00377300149488424,-2,2,36,1,root_seeded_fmincon,1,0.568938456225806,14.298535806971,49,9,1,3.48037993940077,6.88649257718732,3,51.774174,Product_salinity_max;Recovery_target_mismatch,
235,FlowEdgeChallenge,61.0851601938266,32.4492661812581,39.809672114951,0.487176231931743,29.7594146191656,0.487179120505493,2.88857374958207e-06,486.949394966895,94.3757387419034,3.1712901597575,6.38727410750541,6.67427569121986,19.5118113160015,34.0506849660869,17.6092074468629,36.7490999777467,19.7091379960193,1.12476741982036,1.08173961673559,0.339632942133632,0.228487501790107,79.3518394594893,12.2170320387653,9.69509328500881,7.75607462800705,7.83143639366525,30.1323127164131,6.3872703786847,0,3.72882071353331e-06,1.1903885778514,5.59394371485943,5,1,1,1,0.0244094341999229,0,0,6,90,1,root_seeded_fmincon,1,0.499368421122399,19.511695626918,43,20,1,5.91540396439143,6.98763550934993,4,73.7263526,,
236,FlowEdgeChallenge,47.5851588166881,40.8276138623146,38.5153478662702,0.503578351649466,23.9628558398934,0.503578351649624,1.5754064719431e-13,499.999999999777,110.087279868769,4.59408012986064,3.75047087678489,7.1641606144425,15.7112875949996,9.63626576963956,45.8626079640366,10.7612779617576,51.4629403526292,1.03373708516673,1.16018486769552,0.273245259412926,0.179525930396048,79.3238398621172,9.51703176333763,10.4429775630238,8.35438205041907,5.90557574419867,24.2598112847551,6.9098783915116,3.1594075147267,0,1.25709777388495,5.57157337870444,5,1,1,1,4.46753745109163e-13,0,1,3,12,1,root_seeded_fmincon,1,0.575247509874076,15.7112875949947,53,12,1,4.24964748504479,6.82966556638316,4,24.8225755,,
237,FlowEdgeChallenge,61.4887432533893,38.672403583306,41.1141374288354,0.459959138725362,28.2823093881339,0.459959138725362,5.55111512312578e-16,499.999999999999,92.2690439264416,3.26242962200088,5.82859356155589,6.47366933377573,18.5433447338932,32.0114302150994,20.1801978059883,34.9960364613081,22.8500283759145,1.09725584311572,1.07413803678082,0.343811660703675,0.243212309898639,77.733548522818,12.2977486506779,10.3645750817278,8.29166006538222,8.30160846631386,28.6687428134039,6.17862564055754,0.350032079001645,0,1.16373057955598,5.60290414517509,5,1,1,1,1.22124532708767e-15,0,1,3,12,1,root_seeded_fmincon,1,0.496090802739225,18.5433447338932,50,12,1,5.96437073447451,6.34705416050107,4,29.4921766,,
238,FlowEdgeChallenge,62.3479574085984,32.8183180533206,39.186981887746,0.475907456059122,29.6718578008085,0.475907456059121,-8.88178419700125e-16,477.133888591658,93.7835116782608,3.16068890286018,6.36198629199557,6.39857704373849,19.45440453764,34.8090802186993,15.9483600379216,37.5308634471373,17.8330069337816,1.12366982669569,1.07158589358925,0.350000000000001,0.239659494962124,76.3998639726197,12.4695914817197,9.86537181147426,7.89229744917941,8.16902490194749,30.0492255769548,6.10933250294595,0,0.252653789049615,1.15487399253851,5.60588371114013,5,1,1,1,-1.58603289232165e-15,1.58603289232165e-15,1,4,15,1,root_seeded_fmincon,1,0.489254199621834,19.45440453764,45,9,1,5.89272053917447,6.72080852862858,3,26.0887448,,
239,FlowEdgeChallenge,62.9570833965071,44.7959054437784,40.580037604516,0.435770797274649,27.4348584257824,0.435770797274648,-4.44089209850063e-16,500.000000000001,82.3366077362876,3.00116758243994,5.60829290801604,5.90853697721195,17.9877120546698,34.9214434994405,16.6921862640133,38.586674954156,19.2298616975293,1.08787717493174,1.05109303753685,0.339356944530065,0.250725092433695,73.3592924537267,12.5914166793014,10.5237028090344,8.41896224722749,8.88055624268115,27.8230584830347,5.62430944085381,0.0160165328377664,0,1.09283711133555,5.62679133287174,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,3,12,1,root_seeded_fmincon,1,0.484520539299512,17.9877120546698,49,12,1,5.16160108955163,6.16559047359165,4,32.0551141,,
240,FlowEdgeChallenge,49.7466804092071,38.5811086717678,38.5066174333818,0.554441267909452,27.5816125603672,0.554441267909454,1.88737914186277e-15,499.999999999998,106.289719193836,3.85364412472993,4.83595256800074,7.52347051614257,18.0839316551057,21.7199257457069,37.1561093517593,23.9052324301856,42.5238250241221,1.07918101234209,1.16076702635185,0.254619591606182,0.152538728143321,88.5446557670568,9.94933608184141,9.08268494282701,7.26614795426161,5.54126696220998,27.8708492641554,7.28496896376319,2.44901639576245,0,1.30492135535431,5.55558217547614,5,1,1,1,3.33066907387547e-15,0,1,4,15,1,root_seeded_fmincon,1,0.575345056610259,18.0839316551056,41,3,1,4.24834450494638,7.81975181863221,4,16.626267,,
241,FlowEdgeChallenge,61.0523649247277,44.7627835120301,39.1023699402098,0.483552215414789,29.5220063156646,0.483552215414795,6.16173778666962e-15,467.338234109895,92.5420590928655,3.13468055332547,5.51044104489287,6.29291127589001,19.3561541539894,34.9999999999997,22.2425107995195,38.648923833564,25.6785093915518,1.09050403865277,1.07194135215772,0.31728985853774,0.216513638645863,77.4001681505475,12.2104729849455,10.0382443789418,8.03059550315345,7.88258965226578,29.8829210965798,6.02941913527268,0.518978090379809,0,1.14465802749083,5.60932224081517,5,1,1,1,9.54157388020706e-15,0,1,3,12,1,root_seeded_fmincon,1,0.499636664977824,19.3561541539891,48,3,1,5.08949024060969,6.5069366648941,4,24.2123917,,
242,FlowEdgeChallenge,61.0220528294787,31.7611693577785,40.5987020226093,0.493219122167145,30.0972433293809,0.493219122166952,-1.92679205923696e-13,495.831864896321,97.2243873001583,3.23034193650712,6.57375818311433,6.86362883294951,19.7333092901789,34.5916861987393,17.6299019224736,37.3283274891884,19.7448979794768,1.12988750789165,1.08462996180593,0.338477320240411,0.225477077532172,81.9078879284325,12.2044105658957,9.5945301319716,7.67562410557728,7.73120237502446,30.4727333520039,6.57375593568837,0,2.24742596621752e-06,1.21420318732067,5.58594911642541,5,1,1,1,0.00833627020735861,0,0,8,90,1,root_seeded_fmincon,1,0.499884854500733,19.7333092901866,37,9,2,6.72937455746918,6.70869611365457,3,90.809584,,
243,FlowEdgeChallenge,62.730586104395,37.8316080739162,40.3396974963192,0.437209334930574,27.8051710338842,0.443247429373788,0.00603809444321418,500.103291429308,86.2375044095356,3.10149160040929,5.99196373213601,6.05227600365062,18.2305081522975,34.1786757160788,14.9622116082849,37.227682096924,16.9249272828672,1.10446760545858,1.05610234665313,0.350010302127192,0.254043366815242,73.9239837241043,12.546117220879,10.2776514382461,8.2221211505969,8.73135376762769,28.1929203963388,5.76016212581328,0,0.231801606322732,1.11022120044022,5.62092604012014,5,0,0,0,-0.000206582858615523,0.000206582858615523,-2,2,29,1,root_seeded_fmincon,1,0.486269966444054,17.9821648508443,48,12,1,5.93591531704091,5.9685984043061,4,44.4613613,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
244,FlowEdgeChallenge,61.1390931261665,44.8362171200201,38.6030279964282,0.436861289014631,26.7093030360624,0.436861289076454,6.18231577043105e-11,490.125536751898,76.7145420325608,2.87220306456451,5.38194551725879,5.64379908740268,17.5120004170354,33.9710674041547,15.9513423527627,37.479792711247,18.3504322934367,1.0872914527771,1.04993712676812,0.321302257732137,0.236668903605127,69.9160030560021,12.2278186252333,10.1846401104678,8.14771208837428,8.607447522526,27.0748794826119,5.38190142498941,0,4.4092269373408e-05,1.06180271675414,5.63727478318538,5,1,1,1,0.00363961955510806,0,0,14,90,1,root_seeded_fmincon,1,0.498927910773096,17.5120004145572,49,3,1,5.06510530232731,5.82096363296697,3,92.3821065,,
245,FlowEdgeChallenge,48.5302133270942,31.3070597197221,39.3112731915683,0.480870135445079,23.3367302557783,0.480870135445078,-8.32667268468867e-16,500.000000000001,136.098739691723,5.83195409982611,3.49565111896069,8.02318712290879,15.3007672802113,4.93427562708982,46.5625368107486,5.47024860709647,50.7078839887038,1.02187433389717,1.19655520413409,0.318957357319849,0.221420417231161,77.3394858136842,9.70604266541885,11.3589369551611,9.08714956412888,6.29837076782898,23.6789229360033,7.70373432188028,4.20808320291959,0,1.35825871816289,5.53779260286774,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,3,12,1,root_seeded_fmincon,1,0.566354489479684,15.3007672802114,50,3,1,3.49389882084955,7.97518039499886,4,24.0773587,,
246,FlowEdgeChallenge,49.9241502967814,38.8057964053612,39.6748406995508,0.516664481631646,25.794035233987,0.516664481631646,3.33066907387547e-16,500,115.201599454169,4.46621082777992,4.24115666823929,7.52550689399438,16.9119035103508,13.8370784094168,43.5158154470982,15.3099097579583,48.9126428312202,1.04939555246816,1.16342417589412,0.285736884681027,0.184184502692317,83.9809986009649,9.98483005935629,10.3484271872307,8.27874174978459,6.03252876569861,26.1080297345642,7.25620567673013,3.01504900849084,0,1.3012557120432,5.55680653008008,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,3,12,1,root_seeded_fmincon,1,0.562292282686583,16.9119035103508,51,12,1,4.31970270876972,7.42943294281278,4,32.6541443,,
247,FlowEdgeChallenge,49.9343174700873,31.6400647889693,38.6767225293628,0.48242102519868,24.0893646265158,0.482421025198679,-5.55111512312578e-16,500,120.561798579664,5.00477287171609,3.99948710955065,7.62657149479557,15.7942332982663,10.0603238924953,40.6368520170849,10.9983375369707,44.4688578541551,1.04347529189916,1.17631211527665,0.312298760455575,0.215233644232947,76.323677840781,9.98686349401745,10.8561890967288,8.68495127738304,6.46123821089286,24.4279137699164,7.32422384166098,3.32473673211032,0,1.30992362589965,5.55391174075011,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,4,15,1,root_seeded_fmincon,1,0.573444441012706,15.7942332982664,45,12,1,3.4476164534627,7.98218212150463,4,37.5422535,,
248,FlowEdgeChallenge,49.9311533164145,40.9691880318245,38.5379652343229,0.471646957064723,23.5498765244191,0.471646957064723,-8.32667268468867e-16,500.000000000001,105.073799284064,4.46175584721695,3.85544168192151,6.80708182698836,15.4405169973899,11.0300820036217,41.5556374999979,12.2903364481424,46.4174361735908,1.0369118095707,1.13820351298549,0.292720593951764,0.202576952080758,74.4772153429583,9.98623066328291,10.8165507856794,8.65324062854349,6.59531919799887,23.8690999202705,6.54113070732022,2.68568902539871,0,1.21003770351356,5.58734678776849,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,4,15,1,root_seeded_fmincon,1,0.574994801851141,15.4405169973899,50,12,1,3.44129334390789,7.01555667526152,4,40.4687258,,
249,FlowEdgeChallenge,62.783297981994,35.0654091216908,40.1804826981712,0.482572219930622,30.2888041843611,0.48243410521454,-0.000138114716081994,477.408216743154,96.5526090647808,3.18773261820067,6.27159565665273,6.63149868471298,19.8589064938114,34.9930348990542,18.5192806543755,37.9145656331101,20.834518956636,1.11587197113656,1.07732015021116,0.351638907651202,0.238925429168109,79.3548651977754,12.5566595963988,10.0547315106934,8.04378520855475,8.12362344940822,30.673474186843,6.33569739348294,0.0641017368302075,0,1.18380056903646,5.59615700129284,5,0,0,0,-0.00468259328914763,0.00468259328914763,-2,2,29,1,root_seeded_fmincon,1,0.485861701765786,19.8645918448312,46,9,1,5.92950629863166,6.84411807515392,3,39.4198692,Stage1_dP_max;Recovery_target_mismatch,
250,FlowEdgeChallenge,62.5371930143892,41.1852362939102,40.6923645257159,0.465300657525564,29.0985970293984,0.465300657525565,2.22044604925031e-16,487.940375766868,91.5362963402927,3.1457288558556,5.85922031950997,6.34818357584633,19.0785451281133,35,19.0597122937901,38.4029305696206,21.779482826715,1.09787594783026,1.06609093101656,0.339897529914136,0.238879197439831,77.7319530510782,12.5074386028778,10.2670458336943,8.21363666695542,8.35964899624768,29.4827168423868,6.06128447614936,0.202064156639385,0,1.14873188204672,5.60795083664894,5,1,1,1,-4.06024420434343e-16,4.06024420434343e-16,1,3,12,1,root_seeded_fmincon,1,0.487773731593315,19.0785451281133,48,12,1,5.94952177426635,6.25564129304887,4,38.3392678,,
251,FlowEdgeChallenge,62.9769237435931,43.6792381415494,39.6161546732739,0.440042604683097,27.7125295590745,0.440042604683335,2.38531416840715e-13,486.122255131724,82.2198719366873,2.9668844109456,5.57675025366509,5.85856274324894,18.1697676101983,34.6771005451786,16.7797688895048,38.1684919403888,19.2382648060357,1.08966176948533,1.05288922645404,0.34128064411513,0.249921524566724,72.1795188804533,12.5953847487186,10.4864216367919,8.38913730943352,8.81609854612967,28.0957652863062,5.57674964785002,0,6.05815069221194e-07,1.08674978287286,5.62884636303637,5,1,1,1,0.00922569870918234,0,0,10,90,1,root_seeded_fmincon,1,0.484367895202301,18.1697676101885,50,12,1,5.11427421680307,6.13444530456859,4,93.004549,,
252,FlowEdgeChallenge,62.4071649901504,30.7159144997749,41.0089723734572,0.470531893126539,29.8097547148161,0.47766558085952,0.00713368773298134,500.098498389504,98.4100990170513,3.30127167964047,6.73531711914864,6.70498906069134,19.5448168861894,35.0000508845371,15.5505529720043,37.6835257339051,17.348994229942,1.13291132089546,1.07484626977992,0.354888309991269,0.242387910448124,80.2206735417382,12.4814329980301,9.81545298084731,7.85236238467785,8.14935256883357,30.1984690604283,6.40356600465866,0,0.33175111448998,1.19247002240011,5.59324459096411,5,0,0,0,-0.0139665999750543,0.0139665999750543,-2,2,30,1,root_seeded_fmincon,1,0.488790029234854,19.2529251819274,37,9,1,6.739197275807,6.53200219067498,3,44.7477633,Stage1_first_element_flux_max;Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
253,FlowEdgeChallenge,48.1318110247099,41.2550978455999,39.0669629439995,0.500904129648031,24.1094229097322,0.500904129648372,3.41171535467311e-13,499.999999999597,113.222874841668,4.69620841882381,3.74430106789173,7.22966013165209,15.8073845461134,9.16188540936381,47.0907928729062,10.2581452349016,52.8378370350152,1.03141250962838,1.15955994938752,0.28036881788094,0.184967884866436,80.0258472183993,9.62636220494198,10.661027215245,8.52882177219601,6.00559702874442,24.4131939108483,6.96816982187212,3.2238687539804,0,1.26453290015206,5.56908470586264,5,1,1,1,8.05466804365551e-13,0,1,3,12,1,root_seeded_fmincon,1,0.569084212916206,15.8073845461027,49,12,1,4.28348052439521,6.87465262877768,4,38.8722089,,
254,FlowEdgeChallenge,49.9985008922102,35.0406266023088,38.502603248773,0.453368594373159,22.6677500702665,0.45336859437316,1.22124532708767e-15,499.999999999998,117.685496293616,5.19175903778758,3.61272281989946,7.1722990121602,14.8621492724013,7.13929431218099,42.2450176341741,7.91935778478383,46.2412379606572,1.02789846228983,1.15719214758737,0.319349973829382,0.229254240338944,71.8571144545607,9.99970017844203,11.396250453961,9.11700036316877,6.8326877054859,23.0099171162279,6.86951667158096,3.2567938516815,0,1.25194894275147,5.57329733097891,5,1,1,1,3.5527136788005e-15,0,1,4,15,1,root_seeded_fmincon,1,0.575389907834938,14.8621492724013,50,3,1,3.43626507329669,7.24744051589723,4,33.9192093,,
255,FlowEdgeChallenge,49.1359546599667,32.6240245589498,39.5237148636501,0.518326688877867,25.4684766837536,0.518326688877869,1.77635683940025e-15,499.999999999998,128.158962902092,5.03206236059832,4.10414791636078,8.10667755993577,16.6984504876433,10.6163680566687,44.6792370900985,11.6304118341817,49.309303338539,1.04538435080358,1.1961775702165,0.299625636152284,0.194873369884005,83.9409798115293,9.82719093199333,10.579146920357,8.46331753628559,5.91686949405325,25.7931664021905,7.81076179095235,3.70661387459158,0,1.37188135872841,5.53325671551294,5,1,1,1,4.44089209850063e-15,0,1,3,12,1,root_seeded_fmincon,1,0.56398083951229,16.6984504876433,38,9,1,4.3083190564757,7.9069866225718,3,28.8835082,,
256,FlowEdgeChallenge,61.4732983936057,41.2288201452834,41.0201318339293,0.492377539498061,30.2680714078737,0.492377539498061,4.44089209850063e-16,483.682119234495,100.202831038736,3.31051257572591,5.89647252971858,6.75754748102249,19.8453130132925,35,22.7200971101676,38.4621634258825,26.0624773884003,1.09949450886613,1.08129981684105,0.328424492980992,0.220680309656107,82.6377228497168,12.2946596787211,10.0389872674198,8.0311898139358,7.801306746433,30.643053435302,6.47555507512992,0.579082545411342,0,1.20166415581516,5.5901572995897,5,1,1,1,4.06024420434343e-16,0,1,3,12,1,root_seeded_fmincon,1,0.496215443080454,19.8453130132925,57,12,1,5.9614997551409,6.68221562059418,4,36.2049544,,
257,FlowEdgeChallenge,61.3905900878403,30.437507356335,38.5486115523459,0.487881462386629,29.951298672442,0.487880937935055,-5.24451573946649e-07,469.002137439762,94.8144787019205,3.16562162258288,6.34696941040106,6.63851038874434,19.6376204251521,32.9732765416069,18.1310090615306,35.4045159608669,20.1256439530721,1.12711492181139,1.08773253230449,0.349694214110877,0.234305840278659,76.9492544076631,12.2781180175681,9.81947089935166,7.85557671948132,7.85982285384958,30.3239298944728,6.34696921517545,0,1.95225609900262e-07,1.18524052310005,5.59567317664852,5,1,1,1,0.000873673968922858,0,0,9,90,1,root_seeded_fmincon,1,0.496883967988474,19.6376415347716,36,9,1,6.67924818769225,6.33572176997838,3,65.5092854,,
258,FlowEdgeChallenge,61.7258443671957,40.3662194005443,39.2740404179307,0.447087372238724,27.6058266413506,0.447232871811825,0.000145499573101004,488.480372250631,82.2997574945066,2.98124590014016,5.67243937313652,5.95065281712263,18.0998076588976,33.4465741493422,16.6859139107357,36.584329018488,18.9626485026828,1.09633438236789,1.05867227553183,0.336726206405029,0.243096970062572,72.5031666891337,12.3451688734391,10.2285384510036,8.18283076080287,8.53000443146124,27.980804071368,5.67242970574159,0,9.66739492991309e-06,1.09899541386604,5.62471297593054,5,1,0,0,0.0230392554987384,0,0,6,90,1,root_seeded_fmincon,1,0.494185220351743,18.0939191957421,51,12,2,5.89748473617158,5.75485608914683,4,107.2555859,Recovery_target_mismatch,
259,FlowEdgeChallenge,61.4712183014889,44.9146811205869,40.1754465803501,0.478830512831621,29.4342949836853,0.478830512831602,-1.92623694772465e-14,478.16891779717,94.0205865866206,3.19425305205149,5.58943852113507,6.38919628257952,19.2986460685059,34.9999999999997,22.3679424495972,38.7140905444047,25.8533615226317,1.08978731878283,1.07136632492197,0.322491830090866,0.222045189340717,78.787158106109,12.2942436602978,10.171455304781,8.13716424382482,8.00923082945092,29.8046076355536,6.11730688201318,0.527868360878112,0,1.15589330534296,5.60554072302847,5,1,1,1,8.5265128291212e-15,0,1,3,12,1,root_seeded_fmincon,1,0.496232234252972,19.2986460685067,48,3,1,5.14191100611122,6.61857304805084,4,30.5103122,,
260,FlowEdgeChallenge,49.9856333128964,34.8081933520972,39.2011689099867,0.490278838727795,24.5068982537205,0.490278838727801,5.60662627435704e-15,499.999999999994,118.853275605369,4.84978859319029,4.01787835402487,7.53556271158458,16.0679899381855,10.6430873558671,42.3340503562592,11.7096075397867,46.7309004587142,1.04211223693301,1.16877971644149,0.305275284350145,0.207006147078396,78.5864837106471,9.99712666257928,10.8147046785295,8.65176374282363,6.36968376479397,24.8380390807214,7.24380530168644,3.22592694766157,0,1.29967530268587,5.55733446927036,5,1,1,1,1.22124532708767e-14,0,1,3,12,1,root_seeded_fmincon,1,0.56758470491635,16.0679899381853,49,12,1,4.28942494315271,7.30017293571036,4,38.5575697,,
