DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
261,FlowEdgeChallenge,47.6924058795832,44.8378095494541,39.2069439126147,0.528109599470722,25.1868140993206,0.528109530957903,-6.8512818529598e-08,502.94565065905,108.954017117718,4.32583560144102,3.96227266038388,7.24924054782554,16.5137779303178,12.589980927565,47.9999986833918,14.1605953388812,54.9957783078103,1.03983590273978,1.15787490870773,0.258207484999218,0.161199776831232,85.0413018139357,9.53848117591664,10.0806172493688,8.06449379949507,5.62639794506564,25.4726124849833,7.01024903728371,3.04797637689983,0,1.26989944744909,5.56728900134857,5,0,1,0,-0.00589130131810078,0.00589130131810078,-2,3,10,1,root_seeded_fmincon,1,0.567520179747322,16.5137800726867,47,12,1,4.29327453253972,7.04005781880525,4,24.2136537,Product_salinity_max,
262,FlowEdgeChallenge,61.7528579673198,34.6407966783346,39.5426542724781,0.446608424007759,27.5793465747597,0.446608424007759,-6.10622663543836e-16,496.338947134514,85.6691528846035,3.10627928230203,6.02046876231388,6.08955353261886,18.0824459577496,32.4691233622107,15.2657275739146,35.1453594423102,17.0981505296433,1.1099472031744,1.06296842402165,0.349999999999999,0.251783841248005,72.9085566827514,12.350571593464,10.1607342970623,8.12858743764984,8.54337784814004,27.9604208297144,5.79842160719853,0,0.22204715511535,1.11511588779171,5.61927551645785,5,1,1,1,3.48927236310764e-15,0,1,3,12,1,root_seeded_fmincon,1,0.493969040528343,18.0824459577496,50,12,1,5.90610845687546,6.14367327032701,4,20.5197529,,
263,FlowEdgeChallenge,49.963834085486,39.2317304066023,39.3245632290018,0.43444417727978,22.7380537289976,0.455090249681274,0.0206460724014939,500.00686826579,118.535034823674,5.21306863975378,3.49819215955028,7.07716595874708,14.9082439870165,5.92102344580094,45.8734995308564,6.66349581940298,50.6400820645113,1.020659685975,1.14947709767284,0.3165561702629,0.22530082486626,73.6395540741428,9.9927668170972,11.6082983559164,9.28663868473309,6.80644508912212,23.0758333415735,6.78104438804651,3.28285222849623,0,1.24066090357445,5.57707839603018,5,0,0,0,-1.37365315797666e-05,1.37365315797666e-05,-2,3,24,1,root_seeded_fmincon,1,0.566205997441321,14.2319019099216,47,9,1,3.49819215955028,6.78940251104167,3,45.1251875,Product_salinity_max;Recovery_target_mismatch,
264,FlowEdgeChallenge,47.970657766476,43.7177849916322,38.8272242342621,0.458491453254137,22.8389274836307,0.476102028761247,0.0176105755071103,500.44861759843,110.054775976476,4.81873660903542,3.46363403114346,6.86752329799932,14.9743820375234,6.48167671892164,47.9999924853375,7.34405364077001,53.7996258399608,1.02080391495854,1.14579034919987,0.28455449658668,0.194362645991296,75.6909629112362,9.5941315532952,11.0430432508037,8.83443460064293,6.28293257071131,23.1451669884274,6.60770474480291,3.14407071365945,0,1.21853728871859,5.58449517718664,5,0,0,0,-0.000897235196860136,0.000897235196860136,-2,3,10,1,root_seeded_fmincon,1,0.571762857717742,14.4204934388332,48,9,1,3.46363403114346,6.62480651406561,3,25.0053688,Product_salinity_max;Recovery_target_mismatch,
265,FlowEdgeChallenge,47.5081400223291,34.0442058238923,39.6861258377166,0.469920849155573,23.4326801623162,0.493235057219724,0.0233142080641514,507.018652903189,130.706899024688,5.57797478219701,3.52245419988207,7.90943169526437,15.3636770012563,5.20553818828492,47.9901218175657,5.79339805898217,52.7232716229595,1.02178975371244,1.19243236438292,0.301273046306064,0.204095059951844,80.0245755956073,9.50162800446583,11.0689578543685,8.8551662834948,6.01886496500325,23.7568130561216,7.6099663445552,4.08751214467313,0,1.34632067545169,5.54177013824039,5,0,0,0,-0.0140373058063783,0.0140373058063783,-2,2,27,1,root_seeded_fmincon,1,0.562166191757357,14.6374675459577,47,12,1,3.52245419988207,7.54008265266192,4,54.4404725,Product_salinity_max;Recovery_target_mismatch,
266,FlowEdgeChallenge,61.0788301015062,30.1371828707272,40.1873356195385,0.466751986699512,28.6705171363959,0.469401871135199,0.0026498844356867,500.441536376826,92.5895287431527,3.22943350839021,6.44718049659972,6.59153007528969,18.7978738109074,32.3011851486888,16.4235819673931,34.7357014488361,18.2387684536933,1.12654535095162,1.0795788328694,0.350687455428897,0.242655255710085,77.3529686976514,12.2157660203012,9.88010974945349,7.90408779956279,8.10207824127756,29.052413683267,6.29335241602184,0,0.153828080577883,1.17839070266396,5.59797502796615,5,0,0,0,-0.00196415836827724,0.00196415836827724,-2,2,35,1,root_seeded_fmincon,1,0.499420174703834,18.6917553731707,42,17,1,5.92870227247371,6.92078809218372,3,57.2021354,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
267,FlowEdgeChallenge,48.1875750784432,37.7895355713097,38.893281265892,0.526775713084837,25.3840442237759,0.526775713084834,-3.5527136788005e-15,500.000000000004,115.010830019014,4.53083161237522,4.09282806129688,7.60096598887344,16.6430922002202,12.4452960156241,44.4973577431537,13.7518605883894,49.9235158289438,1.04699258745445,1.17599283289039,0.273681434269632,0.173618758567062,84.1092727180682,9.63751501568865,10.1141434086256,8.09131472690046,5.70088271366681,25.6832050191172,7.33977820857547,3.24695014727859,0,1.31190558711193,5.55325001021063,5,1,1,1,-7.32747196252603e-15,7.32747196252603e-15,1,3,12,1,root_seeded_fmincon,1,0.571024790325229,16.6430922002203,51,12,1,4.27167845894944,7.44064116731928,4,42.6733777,,
268,FlowEdgeChallenge,49.7744579211122,40.6383608228698,38.5200633608935,0.428210385729292,22.1113000681575,0.44422985184895,0.0160194661196583,500.002599195448,111.022554099199,5.02107762804428,3.43984483338708,6.74220389355854,14.4973118726446,6.14001103060156,44.2073936321838,6.92142884835483,48.8770673636712,1.02068181634803,1.13856182013038,0.310673567149632,0.224119636100152,70.6865255487148,9.95489158422244,11.5341163928619,9.22729311428954,6.91578946323868,22.4430750621891,6.45734676805274,3.01750193466566,0,1.19933883107335,5.59093798452745,5,0,0,0,-5.19839089552221e-06,5.19839089552221e-06,-2,3,21,1,root_seeded_fmincon,1,0.575194822783313,13.9745212600747,48,9,1,3.43984483338708,6.52208460333783,3,48.1200878,Product_salinity_max;Recovery_target_mismatch,
269,FlowEdgeChallenge,61.1148507220248,36.7319105412354,40.0345785732065,0.453859114676822,27.7375320423043,0.453859114676822,5.55111512312578e-17,500,85.2612940633912,3.07386013771354,5.9168775971609,6.21257827101078,18.1861605312774,32.5283115245641,16.8751103630811,35.3840198953903,19.0206627509587,1.1048600047245,1.06643200117979,0.339601235590091,0.242120454507268,74.8196198141894,12.222970144405,10.0988935197771,8.0791148158217,8.34432966993013,28.1152106478316,5.92684982985777,0.00997223269687275,0,1.13154267768313,5.61373922719649,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,6,85,1,root_seeded_fmincon,1,0.499125820314028,18.1861605312774,48,12,1,5.92453218198421,6.17291718147165,4,98.601171,,
270,FlowEdgeChallenge,47.5597518158947,30.2230745139562,38.6186719873217,0.51451214845667,24.4700700868619,0.514512148456668,-1.4432899320127e-15,500.000000000002,130.917432728265,5.35010452620463,3.82322309077197,8.21757323696289,16.0438434873209,8.05036921014608,45.106911851306,8.80748781276693,49.3773047165844,1.03768461431713,1.21200448618354,0.296219489395073,0.195013177825448,81.3457399615224,9.51195036317893,10.584868084287,8.46789446742963,5.77242043225818,24.7899990856876,7.9185178535646,4.09529476279263,0,1.38559293532122,5.52869436369144,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,3,12,1,root_seeded_fmincon,1,0.574093050420987,16.043843487321,47,9,1,4.2523203730228,7.84149316393599,3,28.5429434,,
271,FlowEdgeChallenge,48.0752059573174,36.5219556539063,38.5003372974226,0.483681688889666,23.2530968111538,0.483681688889665,-9.99200722162641e-16,500.000000000001,117.008386385829,5.03194853296717,3.61690540922346,7.33071275988939,15.2459328685771,7.36364641928708,44.8241326937538,8.18171332779061,49.4740405834221,1.02858887760288,1.16857517671449,0.294178463141607,0.201266018742433,76.168375271936,9.61504119146348,10.883832919501,8.70706633560078,6.2055272865409,23.5695850340321,7.05044685130736,3.43354144208389,0,1.27502550655399,5.56557421857328,5,1,1,1,-2.22044604925031e-15,2.22044604925031e-15,1,4,15,1,root_seeded_fmincon,1,0.575415225727122,15.2459328685771,50,3,1,3.43670727931556,7.39711324470858,4,34.2574757,,
272,FlowEdgeChallenge,47.5726582757026,32.6854303168594,38.9577724524321,0.493776637742327,23.4902672518411,0.493776637742327,1.66533453693773e-16,500,130.806374422226,5.56853496045149,3.52084879871812,7.92499780358479,15.4014340754269,5.51957077138563,46.9848724368923,6.11637847071261,51.4318008243185,1.02396635882944,1.1963035456306,0.30285766542092,0.205593508705409,78.6391463978005,9.51453165514053,11.0281279446139,8.82250235569115,6.02059775596537,23.8149128745421,7.62364423195249,4.10279543323437,0,1.34806225170607,5.5411897280274,5,1,1,1,8.88178419700125e-16,0,1,3,12,1,root_seeded_fmincon,1,0.57030421840858,15.4014340754269,48,3,1,3.46861705893485,7.90797868596363,4,27.9481128,,
273,FlowEdgeChallenge,61.0858648247873,39.6140266405579,38.5537586566919,0.478686779635242,29.2409959142111,0.478686779635242,1.11022302462516e-16,470.522846837536,88.4845978059519,3.02604596866512,5.7954936272437,6.20556434660928,19.1719092015546,35,18.2742731134453,38.209088296102,20.7960281106807,1.10407851096984,1.06861757125167,0.324282671997939,0.222281006345555,75.5777070812545,12.2171729649575,9.8106587071095,7.8485269656876,7.96121722764406,29.6018398293646,5.93926585690909,0.143772229665397,0,1.13313047752465,5.61320433435338,5,1,1,1,-2.03012210217171e-16,2.03012210217171e-16,1,3,12,1,root_seeded_fmincon,1,0.499362660862618,19.1719092015546,46,12,2,5.87094664749303,6.1216764437129,4,33.2343805,,
274,FlowEdgeChallenge,62.0400961352386,37.8533329899905,41.4910938298844,0.47826911962282,29.6718621599156,0.478269119622819,-4.9960036108132e-16,497.274250125778,96.1407837033019,3.24013313303877,6.17037508773648,6.67542047904866,19.454407395696,35,19.1327187008915,38.2071457130117,21.7347134342204,1.10851989010529,1.07449510344763,0.340013483770246,0.23358847046276,81.268730594767,12.4080192270477,10.0363567507519,8.02908540060155,8.09205849383074,30.0570113884311,6.3834360293131,0.213060941576616,0,1.18989880266293,5.59410823308112,5,1,1,1,1.21807326130303e-15,0,1,3,12,1,root_seeded_fmincon,1,0.491682023404761,19.4544073956961,52,3,1,5.97793910784859,6.76674968972927,3,27.3418695,,
275,FlowEdgeChallenge,48.8894741185764,28.5695526113591,38.9491303049008,0.454755273919241,22.9749358759643,0.469936244767962,0.0151809708487213,500.002085289815,139.720545611151,6.08143353981337,3.46627793644387,8.14090108904363,15.0635561735931,4.63774734215073,44.8933523359084,5.12079631805621,48.5514117905701,1.02206024410435,1.20292014256599,0.329563746933414,0.233441298436231,75.004544841805,9.77789482371528,11.486360009533,9.18908800762638,6.47863456065303,23.3303132174305,7.80653566958863,4.34025773314475,0,1.3713435220772,5.53343573815929,5,0,0,0,-4.1705796305358e-06,4.1705796305358e-06,-2,3,21,1,root_seeded_fmincon,1,0.570400778716192,14.576938234042,48,12,1,3.46627793644387,7.87048499162106,4,42.1682751,Product_salinity_max;Recovery_target_mismatch,
276,FlowEdgeChallenge,49.9244395660102,34.185291227695,38.6055463418823,0.54561586568358,27.2395663125762,0.54561586568358,-3.33066907387547e-16,500.000000000001,111.233872552136,4.08354051146476,4.83559588165166,7.75363324175604,17.8596684451719,19.3832763777173,36.9219412718993,21.1414817022424,41.5191131672462,1.07932653607303,1.17457022996941,0.270579450686736,0.165738322696266,87.0110780853066,9.98488791320204,9.3669257700761,7.49354061606088,5.67121831335849,27.5416792331328,7.49579742365773,2.66020154200607,0,1.3317813909796,5.54661759300658,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,4,15,1,root_seeded_fmincon,1,0.574239705677293,17.8596684451719,44,3,1,4.25287775039968,8.09606236389795,4,27.7049885,,
277,FlowEdgeChallenge,61.4599822147662,41.4912365253072,40.3289976755384,0.449713528426848,27.6393854588538,0.449713528426847,-9.43689570931383e-16,500.000000000001,84.815619338657,3.06865069286437,5.6962988054374,6.10380548162492,18.1218105552411,33.504244340682,17.719433635939,36.7958369764966,20.2336544339942,1.0941807720099,1.060761290755,0.332812548882498,0.239817809641568,74.7932713561849,12.2919964429532,10.2349071879292,8.18792575034333,8.45514918897811,28.0176220508195,5.82379448670366,0.127495681266261,0,1.11836167379154,5.6181812360982,5,1,1,1,-2.44249065417534e-15,2.44249065417534e-15,1,4,15,1,root_seeded_fmincon,1,0.496322955210215,18.1218105552412,52,12,1,5.14841555626629,6.43494178549984,4,21.0607252,,
278,FlowEdgeChallenge,61.1883880642067,33.5404925361073,38.8127720601666,0.461412678747092,28.2330980452275,0.461412678752082,4.98961982842161e-12,481.506293229038,87.0121637020273,3.08192050205187,5.97645230599814,6.26579534448251,18.511079232381,31.679993727799,17.3586093013865,34.207443914995,19.363203242063,1.11144426832387,1.07450299766074,0.347864600599553,0.2441022972235,73.5803347854443,12.2376776128413,10.091910711085,8.07352856886799,8.23882250474478,28.6080915445449,5.97645159429515,0,7.11702984546037e-07,1.13788559925067,5.61160269777734,5,1,1,1,0.00610114114413505,0,0,12,90,1,root_seeded_fmincon,1,0.498525961625125,18.5110792321809,48,20,1,5.87917968042526,6.3060648494804,4,129.1195689,,
279,FlowEdgeChallenge,49.3628048693627,40.0037733211282,39.3443111472806,0.482876252129882,23.8361262100605,0.482876252132393,2.51110243709718e-12,499.999999997125,115.267010444801,4.83581138264617,3.74384789943466,7.19619146879827,15.6281970955025,8.70761780685457,45.7760799594797,9.73401964389699,50.9927293181812,1.03018229257264,1.15452817071746,0.29752012119479,0.202675379109464,77.7275903603151,9.87256097387253,11.0306504159862,8.82452033278898,6.38166966482555,24.1573021896647,6.91849806565218,3.17465016621752,0,1.25819729190347,5.57120529138452,5,1,1,1,5.74984504453369e-12,0,1,3,12,1,root_seeded_fmincon,1,0.565985350309714,15.6281970954213,54,12,1,3.49996176488683,7.29386479758058,4,33.3513072,,
280,FlowEdgeChallenge,62.9509277661184,44.884080020488,38.6619231165732,0.46723691189768,29.412997090535,0.467236911897679,-4.44089209850063e-16,456.131640597673,90.3691199027946,3.07242133892826,5.45170871266959,6.07494976746687,19.2846820682763,35.0000000000002,21.1132743375195,38.5676061687585,24.2541405041029,1.08746826651997,1.06500731069837,0.337194274645939,0.236169098209922,74.1400306216669,12.5901855532237,10.4598201058391,8.36785608467124,8.38448266889586,29.7870258596946,5.79939996670501,0.347691254035423,0,1.11524104685401,5.61923331720239,5,1,1,1,-4.46626862477777e-15,4.46626862477777e-15,1,3,12,1,root_seeded_fmincon,1,0.484567917939693,19.2846820682763,50,12,1,5.06799806130137,6.28164762910162,4,36.2632996,,
281,FlowEdgeChallenge,49.7736003761585,36.8040854842532,39.319627358041,0.534639748391571,26.6109451816521,0.534639748391573,1.55431223447522e-15,499.999999999999,114.78835875547,4.31357691250347,4.49695375211841,7.71285795176204,17.4475119208314,16.2935823141955,41.3149825391049,17.9086982147827,46.5032674960992,1.06183176680343,1.17233539720871,0.277479645240923,0.173478060042542,86.5016880242439,9.9547200752317,9.88313989913934,7.90651191931147,5.79066379862661,26.9180299269689,7.44864420406806,2.95169045194966,0,1.32577523059487,5.54862110711258,5,1,1,1,1.55431223447522e-15,0,1,3,12,1,root_seeded_fmincon,1,0.566261146837531,17.4475119208314,55,3,1,4.29734387651901,7.79000769747274,4,29.2498059,,
282,FlowEdgeChallenge,61.0544145566568,41.4662161178145,39.7489320130281,0.470466669367147,28.7240670666212,0.470466669366981,-1.66144875635155e-13,487.169309455348,88.1133079834331,3.06757771380589,5.77044825700942,6.23184989894528,18.8329839146481,35.000000000002,18.4072961218765,38.4190532282455,21.0802674569483,1.09917729862594,1.06533023425447,0.322375005572967,0.224685407285342,76.6803734999385,12.2108829113314,9.91647265823351,7.93317812658681,8.0825868725089,29.0913679298932,5.96238558724939,0.191937330239969,0,1.1360869640675,5.61220847564374,5,1,1,1,-5.74524554914595e-14,5.74524554914595e-14,1,3,12,1,root_seeded_fmincon,1,0.499619891886657,18.8329839146547,44,12,1,5.12012739915937,6.61835996419334,4,39.0768254,,
283,FlowEdgeChallenge,49.7194620766034,36.8681187768088,40.006851700311,0.49640353912842,24.6809169383876,0.496403539128429,8.82627304576999e-15,499.99999999999,124.659922451462,5.05086268725987,3.87830691108443,7.67413731603089,16.1820855877181,8.97635864888681,46.5299739734156,9.96270556070601,51.5776012415114,1.03369954781726,1.17239736983449,0.306005109544633,0.205184076272324,81.2065106378499,9.94389241532069,11.0486926277293,8.83895410218341,6.25963628455394,25.0106887023722,7.38020462880422,3.5018977177198,0,1.31705641108211,5.55153057905165,5,1,1,1,2.07611705604904e-14,0,1,3,12,1,root_seeded_fmincon,1,0.558582662566357,16.1820855877178,47,12,1,4.33924670309837,7.32342663394058,4,35.3825256,,
284,FlowEdgeChallenge,48.4023846921651,35.5703107748295,38.946009030845,0.464388414062109,22.9060537910881,0.473242257313736,0.00885384325162736,500.000258125206,123.766315767709,5.4032142287146,3.46895367046403,7.461298617835,15.0183935163179,5.43168971905358,46.1448326101003,6.06273563147696,50.6599962544159,1.02145237282018,1.17238674576204,0.307436981680937,0.214214235159664,75.4921450803128,9.68047693843303,11.2676192832344,9.01409542658751,6.37408272526927,23.2348516816669,7.16467480587234,3.69572113540831,0,1.28958904657521,5.56070479355988,5,1,0,0,-5.16250411974895e-07,5.16250411974895e-07,-2,3,15,1,root_seeded_fmincon,1,0.570435653286647,14.7374158562934,48,12,1,3.46895367046403,7.30140966840351,4,41.1864155,Recovery_target_mismatch,
285,FlowEdgeChallenge,61.6112979205337,41.0527667475578,39.3305601935776,0.488832322172475,30.117593834521,0.488832322171929,-5.46118705813115e-13,466.341888392896,95.6576245949144,3.17613767954035,5.76175579476867,6.47199611599195,19.7466521338323,35.0000000000028,21.4927480230142,38.3470031347174,24.5624009139783,1.09934556764631,1.07681390931112,0.328697359482211,0.221781244468961,78.6750202084524,12.3222595841067,10.0135023058021,8.01080184464164,7.8734260215032,30.48486604239,6.1977652809014,0.436009486132722,0,1.16617660109455,5.60208147773595,5,1,1,1,-8.01898230357827e-14,8.01898230357827e-14,1,3,12,1,root_seeded_fmincon,1,0.495103999259098,19.7466521338544,48,12,1,5.09959704704978,6.86068002050749,4,19.4794693,,
286,FlowEdgeChallenge,62.9995093288241,37.9839914910633,39.8000350390714,0.475087394086679,29.9302727157705,0.475087394086679,0,471.761052734937,94.0041705860003,3.14077227022622,6.00761233336124,6.42945183351401,19.6238347205419,35,18.9567979564327,38.1015619964721,21.4513089887862,1.10609691023213,1.07184925813282,0.349173277171266,0.240589450893011,77.4827409036286,12.5999018657648,10.212291905724,8.16983352457916,8.26730915326341,30.3134066619068,6.13833555878417,0.130723225422938,0,1.15858116296848,5.60463637071348,5,1,1,1,1.01506105108586e-15,0,1,3,12,1,root_seeded_fmincon,1,0.484194247304138,19.6238347205419,51,12,1,5.91622561198238,6.4564177240585,4,36.5240093,,
287,FlowEdgeChallenge,62.5354371886968,44.8708965022603,41.1587489408608,0.476926099938619,29.8247821663566,0.476926099938538,-8.08797473439427e-14,480.574459687307,97.9790267980004,3.28515481694027,5.66861380849168,6.53693015838215,19.5546696606062,35.0000000000005,23.3873632164181,38.7342727608965,27.0111413565163,1.0886316535547,1.07311871663212,0.334936848738414,0.231391205024734,80.4209270821311,12.5070874377394,10.4395550040464,8.35164400323711,8.17766375558506,30.2084865637426,6.2513633569968,0.582749548505116,0,1.17302572242565,5.59977845589068,5,1,1,1,-1.50229035560707e-14,1.50229035560707e-14,1,3,12,1,root_seeded_fmincon,1,0.487787426958511,19.5546696606095,48,12,1,5.18981264693479,6.78332581139306,4,37.1935936,,
288,FlowEdgeChallenge,49.7311578249834,41.10128862491,38.6003028060386,0.519288513591605,25.8248190261252,0.519288513591606,1.22124532708767e-15,499.999999999998,102.544154946823,3.97075986643259,4.40519275213415,7.09389958124194,16.9320869565468,17.710472974691,38.9154230616251,19.6230077126333,44.2672150844871,1.0598497490787,1.14499254653831,0.265514860675372,0.169490925213374,82.1556140718197,9.94623156499669,9.73871930080262,7.7909754406421,5.97658469971455,26.1235626266012,6.85143226472738,2.44623951259323,0,1.24964179161634,5.57406996506552,5,1,1,1,3.33066907387547e-15,0,1,3,12,1,root_seeded_fmincon,1,0.57429829266996,16.9320869565468,45,3,1,4.25493131493638,7.13990040493918,4,28.0897001,,
289,FlowEdgeChallenge,47.673213089391,43.5777827382161,38.7749360359339,0.518605592529411,24.7235949220096,0.518605592529519,1.08246744900953e-13,499.999999999906,108.179135835614,4.37554231805139,3.8816963256199,7.16102231577418,16.2100674809924,11.6525075005512,46.89056973008,13.068486826444,53.3112218479424,1.03801776600115,1.1567666301121,0.262881793111676,0.167400824625078,82.4088219357184,9.53464261787821,10.1935223069916,8.15481784559326,5.73740454184536,25.0123493909208,6.91860036212585,3.03690403650595,0,1.25821034060426,5.57120092317305,5,1,1,1,1.87627691161651e-13,0,1,3,12,1,root_seeded_fmincon,1,0.572347083397386,16.210067480989,50,12,1,4.26645242757697,6.91411171009863,4,32.7025651,,
290,FlowEdgeChallenge,61.1558311588638,33.9187593357738,40.4077852608171,0.455067296419338,28.0547527378549,0.458742072607556,0.00367477618821799,500.045757856207,89.9192344868771,3.2051337371278,6.04223194340283,6.46702254166386,18.3941468252392,31.2366242106103,18.1961515172753,33.818698726065,20.3416837587201,1.10902230740424,1.07688521606421,0.350032351162507,0.247175365982008,76.2145652498966,12.2311662317728,10.2048937192228,8.16391497537822,8.27526960525222,28.4395253272005,6.16834815699746,0.12611621359463,0,1.16241708034941,5.60334595424063,5,0,0,0,-9.2431892876491e-05,9.2431892876491e-05,-2,2,27,1,root_seeded_fmincon,1,0.498791356800632,18.2467995972604,45,9,1,5.93755994958988,6.45019916197334,3,33.8201222,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
291,FlowEdgeChallenge,61.0740936806988,38.186548576887,39.9441858263258,0.495852864142177,30.2837642764622,0.495852864142177,0,477.7504119079,97.7143877702542,3.22662621721045,6.02216164339092,6.68756353080972,19.8556020695398,35,20.7226231924415,38.1820487225101,23.5681889122622,1.10876009188918,1.0819469842579,0.32742962186498,0.218070345124554,81.0319125883445,12.2148187361398,9.79006747013019,7.83205397610415,7.69758235105917,30.6511924379613,6.41024617055876,0.388084527167835,0,1.19332325638782,5.59295802436316,5,1,1,1,1.01506105108586e-15,0,1,3,12,1,root_seeded_fmincon,1,0.499458905759254,19.8556020695398,51,3,1,5.92153861638802,6.71518880803214,3,20.9303598,,
292,FlowEdgeChallenge,61.5327062837189,36.412677587973,40.954219416429,0.486631767500283,29.9437696179219,0.486631767500283,6.66133814775094e-16,492.878011759632,96.8332241563839,3.23383546533925,6.24056536948106,6.73095863962246,19.6326839876226,35,19.0388705560612,38.0902687852703,21.5615736265489,1.11386019352156,1.07849257733821,0.335986671695685,0.22726344984105,81.5511206068352,12.3065412567438,9.84741793980549,7.87793435184439,7.89723416644927,30.3220652869177,6.44339847045994,0.202833100978887,0,1.19755746449494,5.5915361069847,5,1,1,1,-4.06024420434343e-16,4.06024420434343e-16,1,3,12,1,root_seeded_fmincon,1,0.495736362697103,19.6326839876225,47,3,1,5.95804195319005,6.88646097555273,3,20.9271717,,
293,FlowEdgeChallenge,61.1170537833962,42.3114437533703,41.4090009071695,0.452585850133101,27.6607137441891,0.452585850133105,3.99680288865056e-15,499.999999999994,94.3277371330929,3.41017003413041,5.44587836548983,6.45417162635405,18.1357944821591,29.645657769557,24.0341180770853,32.6857211297607,27.3666144023363,1.08169595001091,1.07740950311492,0.343407338623457,0.245976263365815,77.2145418503128,12.2234107566792,10.7698548449398,8.61588387595184,8.36408500980177,28.0491333494293,6.15706166428845,0.711183298798624,0,1.16097458593794,5.60383118557391,5,1,1,1,1.29896093881143e-14,0,1,3,12,1,root_seeded_fmincon,1,0.499107828530293,18.135794482159,45,12,1,5.20124022255201,6.57562011127601,4,28.737659,,
294,FlowEdgeChallenge,49.8592914235317,35.5392697121236,39.5982592792167,0.496916394039381,24.7758993035403,0.496916394039387,6.32827124036339e-15,499.999999999992,121.785930852624,4.91549991225632,3.99733189582014,7.64796731181226,16.2443609385919,10.2762192189799,44.1329604278477,11.3366676989385,48.8353252744627,1.03994763086068,1.17238897875719,0.304331313446022,0.204110283332839,80.4560684810771,9.97185828470634,10.8551596914477,8.68412775315816,6.27084802999786,25.1054824089155,7.35581942557774,3.3584875297576,0,1.31394950012575,5.55256766453184,5,1,1,1,1.54321000422897e-14,0,1,3,12,1,root_seeded_fmincon,1,0.563147941014339,16.2443609385917,51,12,1,4.31388481717378,7.38321588340984,4,29.0815896,,
295,FlowEdgeChallenge,62.8568253329271,33.6239855033802,40.6070762703705,0.474552242389783,29.8132510666913,0.474304117473045,-0.000248124916738202,488.785780838575,95.7580451940162,3.21192898351838,6.4281576973994,6.57856939047785,19.5471092753025,34.9872461010822,16.7319077313187,37.8284621044189,18.7667218467349,1.12083239721622,1.07271893529922,0.355171072355829,0.24441737630421,78.9233538632292,12.5713650665854,10.0247885193436,8.01983081547485,8.26089356655894,30.2020311939596,6.27908665977466,0,0.149071037624736,1.1765680193547,5.59858766526668,5,0,0,0,-0.0147744924452264,0.0147744924452264,-2,2,30,1,root_seeded_fmincon,1,0.485293360560809,19.5573350453996,48,9,1,5.94476996046614,6.90638407619472,3,40.3356452,Stage1_dP_max;Recovery_target_mismatch,
296,FlowEdgeChallenge,61.0701842596437,40.8122545251798,40.5591238536578,0.487413296402524,29.7664198218237,0.487413296401233,-1.29063426612674e-12,485.990994495428,96.1282920883405,3.22942069162993,5.88695425135122,6.60572144396774,19.5164042891579,34.9999999999529,21.100519033041,38.415656675839,24.1721881547428,1.10117852476227,1.07690471174746,0.324194024010948,0.219615690241457,80.894901074936,12.2140368519287,9.91684305893093,7.93347444714475,7.82594110945501,30.1367433214125,6.32942991532681,0.442475663975593,0,1.18299989231131,5.59642604378616,5,1,1,1,1.34678300258072e-12,0,1,2,9,1,root_seeded_fmincon,1,0.499490878729141,19.5164042892096,54,12,2,5.94457391501345,6.5348798572782,4,30.008034,,
297,FlowEdgeChallenge,49.7268625895605,44.0740704119938,38.8929957228129,0.425332060683003,22.3737414321834,0.449932697682006,0.0246006369990032,500.920362500991,108.309491611094,4.84091996590685,3.46860316894243,6.63487443720137,14.6693820037919,6.59296146193256,45.8277323390156,7.48412602085501,51.1602730578507,1.02034281043809,1.13187303338993,0.302429002584827,0.215114807455477,72.1339116348111,9.94537251791211,11.4748970298691,9.17991762389529,6.83828028934428,22.6984684527416,6.36204407193197,2.89344090298954,0,1.18716624216254,5.59502618938121,5,0,0,0,-0.00184072500198162,0.00184072500198162,-2,3,39,1,root_seeded_fmincon,1,0.571027980750693,13.8673150645937,48,9,1,3.46860316894243,6.32864563784631,3,63.7777682,Product_salinity_max;Recovery_target_mismatch,
298,FlowEdgeChallenge,49.9266627013489,38.7342106693713,38.8753453777384,0.456528840277653,22.792961421981,0.456528840277665,1.17683640610267e-14,499.999999999994,114.693791601914,5.03198287745558,3.58425866110023,7.00292769738427,14.9442443102419,7.14055338142634,44.0691903349359,7.99013155479329,48.6509388126758,1.02528647072413,1.14783107056859,0.311986425765631,0.221765161627558,72.9918089369959,9.98533254026978,11.4068269839013,9.12546158712103,6.78342531984198,23.1272236375534,6.71245504942687,3.12819638832664,0,1.23190792192668,5.58001178646238,5,1,1,1,1.15463194561016e-14,0,1,3,12,1,root_seeded_fmincon,1,0.571225191310186,14.9442443102415,47,3,1,3.46509246684707,7.03415913714828,3,26.4770228,,
299,FlowEdgeChallenge,49.6818971527337,42.0340605483476,39.0620691882526,0.466884832064804,23.1957242088148,0.466884832064802,-2.55351295663786e-15,500.000000000003,110.630635323891,4.76944088177465,3.64547207560402,6.88552681202662,15.2083164232985,8.22223920570278,45.2294147204509,9.24546240678631,50.4625911184927,1.02683009535375,1.14143355097225,0.299340642232911,0.208360323964711,74.8051474533151,9.93637943054673,11.2045198916068,8.96361591328542,6.62154323597971,23.5185994533829,6.61158947201096,2.96611739640695,0,1.21903321122206,5.58432883267459,5,1,1,1,-6.21724893790088e-15,6.21724893790088e-15,1,4,15,1,root_seeded_fmincon,1,0.569138891751368,15.2083164232985,50,3,1,3.48014311307649,6.9372989800529,3,32.1348498,,
300,FlowEdgeChallenge,62.1052486756195,36.4578858233758,39.0372239122906,0.48719842764506,30.2575795032673,0.48719842764506,-1.11022302462516e-16,465.969056865924,94.7073441523319,3.1300370256684,6.06659470194774,6.49159329631082,19.8384339780142,35,18.9979105572521,37.9800152472478,21.4366701137527,1.11219233204002,1.07712638871195,0.340694953057988,0.229636236391028,77.8303541990654,12.4210497351239,9.92514198095601,7.94011358476481,7.96191729308806,30.6294425332775,6.20914051440763,0.142545812459895,0,1.16763028401807,5.60159260995128,5,1,1,1,2.03012210217171e-16,0,1,3,12,1,root_seeded_fmincon,1,0.491166216229561,19.8384339780142,49,3,1,5.88799994162316,6.57909249811961,3,23.2341704,,
301,FlowEdgeChallenge,49.0171930315663,36.4013986669132,39.4570388753505,0.453571332075778,23.10388457122,0.47134246459893,0.0177711325231524,500.795301768274,125.050588504489,5.41253520026073,3.5066966322714,7.46744810520701,15.1481016071466,5.53067853151444,46.7658319422811,6.18815349087045,51.4282888575555,1.02115140973589,1.16870368465713,0.312679767684427,0.218220655165037,76.2069557086049,9.80343860631326,11.4128627284121,9.13029018272965,6.47832711508659,23.4381285097794,7.16675606977488,3.66005943750348,0,1.2898543583152,5.5606161177072,5,0,0,0,-0.0015906035365485,0.0015906035365485,-2,3,43,1,root_seeded_fmincon,1,0.564725822621782,14.5769692748119,49,12,1,3.5066966322714,7.19464497073403,4,54.7500765,Product_salinity_max;Recovery_target_mismatch,
302,FlowEdgeChallenge,61.0581518266081,42.2092364654167,38.9325396421454,0.446689656946059,27.2740680895664,0.44669003685239,3.79906331060553e-07,490.279400688189,79.7547821135191,2.92419824763982,5.56602447580962,5.83252629380129,17.8822895945229,33.9224491985738,16.2229632631124,37.2433965625574,18.5488758802424,1.09381551434776,1.05506965939623,0.324600058521683,0.234992338497031,71.7971490451683,12.2116303653216,10.0740604940436,8.05924839523485,8.44602093426042,27.6407519883138,5.56600707843571,0,1.73973739112654e-05,1.08537470366667,5.62931066424286,5,1,1,1,0.0194411986236229,0,0,10,90,1,root_seeded_fmincon,1,0.499589310967432,17.8822743857776,49,3,1,5.08048394526188,6.12611821572732,4,81.7968186,,
303,FlowEdgeChallenge,47.5463813108211,31.5543929059093,38.8478281550323,0.541122135552992,25.7283993801075,0.541122135287548,-2.65444444202956e-10,502.785138971739,126.837139245809,4.92984959429213,4.15889398398231,8.3,16.8688692500049,11.2867750155638,44.6181164276805,12.3200600514996,49.3846073514146,1.05124101280445,1.21379333061566,0.280617187047414,0.175586923938454,86.6704400099011,9.50927626216421,10.0508247693696,8.04065981549565,5.45449548267841,26.0334589137452,8.01763864892179,3.85874466493948,0,1.39820233881642,5.52450153376952,5,0,1,0,-0.0055702779434772,0.0055702779434772,-2,3,10,1,root_seeded_fmincon,1,0.571532646312489,16.8688692582798,46,12,1,4.26675286050441,8.16561984302889,4,25.7966456,Product_salinity_max,
304,FlowEdgeChallenge,62.8347398578699,43.1921437898845,39.9849294125021,0.463639246043726,29.1326514130545,0.463639246043694,-3.21409565628983e-14,476.040021135638,90.8526398657057,3.1185846621909,5.66686211622818,6.21880793599253,19.1008729432563,35.0000000000001,19.936960343921,38.5130297404277,22.8585827250602,1.09204031329233,1.06467410322418,0.339594331271226,0.239395449383818,76.1438180159575,12.566947971574,10.4000749562111,8.32005996496892,8.42552211120387,29.5143785444399,5.93551855087395,0.26865643464577,0,1.13265126584216,5.61336576516289,5,1,1,1,-2.43614652260606e-15,2.43614652260606e-15,1,3,12,1,root_seeded_fmincon,1,0.485463933947988,19.1008729432576,50,12,1,5.13212792212903,6.52651606347111,4,32.2007343,,
305,FlowEdgeChallenge,62.6605377774769,43.5136787406071,39.187313971891,0.463869324957529,29.0663013603135,0.463869324957521,-8.21565038222616e-15,468.22222210303,89.0526927372113,3.06377793422324,5.58005826195172,6.10355646613303,19.0573704172,35.0000000000003,19.7018336378313,38.4970165866832,22.5863913166706,1.09129975499517,1.06348494944593,0.336483853418097,0.236993346001811,74.658215360518,12.5321075554954,10.3505409663133,8.28043277305061,8.39855910429087,29.4421135370308,5.82628700861853,0.246228746666808,0,1.11868051427224,5.61807375215181,5,1,1,1,-7.51145177803534e-15,7.51145177803534e-15,1,3,12,1,root_seeded_fmincon,1,0.486813568506661,19.0573704172003,50,12,1,5.09329109490893,6.38186325671542,4,32.815275,,
306,FlowEdgeChallenge,47.6290123010585,33.9786223281776,39.1820363312979,0.526361731305813,25.0700893751709,0.52636173130581,-2.99760216648792e-15,500.000000000008,127.708501057371,5.09405846729259,3.88720690686277,8.08317182432356,16.4372471644184,9.0164173797875,47.1795419859478,9.93010844336711,52.2318121522985,1.03801848684263,1.20148504295227,0.28708261917898,0.184067574097602,84.6517098592495,9.52580246021171,10.4808909580843,8.38471276646747,5.63973073147192,25.37921635028,7.79840774183619,3.91120083497341,0,1.37030910617797,5.53378006430164,5,1,1,1,-1.53210777398272e-14,1.53210777398272e-14,1,3,12,1,root_seeded_fmincon,1,0.567798476745275,16.4372471644185,56,20,1,4.28796974009541,7.75740666553811,4,82.0842994,,
307,FlowEdgeChallenge,62.8463329987422,32.897962572752,39.596255424042,0.473250536493016,29.7271321658304,0.473012994511952,-0.000237541981063627,479.521476203208,94.7322571865647,3.18672708346397,6.40357260311456,6.42045765696847,19.4906452700173,34.9870231494826,15.8581728388576,37.7343296111532,17.7358195094613,1.12320392522315,1.07039107920742,0.355309205130071,0.244553937733666,76.7659769141571,12.5692665997484,9.96601703397226,7.97281362717781,8.27980020822795,30.1103136624541,6.1257841839543,0,0.277788419160252,1.15697688044127,5.6051761304667,5,0,0,0,-0.0151691575144893,0.0151691575144893,-2,2,30,1,root_seeded_fmincon,1,0.485374381359856,19.5004332600796,47,9,1,5.90770047429131,6.77119622180906,3,27.7508675,Stage1_dP_max;Recovery_target_mismatch,
308,FlowEdgeChallenge,62.7687093963899,41.9185470641202,40.0029283591332,0.431105687949396,27.0599476460268,0.431105687949403,7.71605002114484e-15,496.307027805316,81.4211526015657,3.00891759535687,5.58783117783711,5.87838818384418,17.7419011578985,32.9431713713338,16.7708987992083,36.1573517853417,19.1039951164622,1.08953141467507,1.05459540900183,0.348595303564877,0.258335428653724,71.7058168032037,12.553741879278,10.6232450468883,8.49859603751064,8.92719043759073,27.4485170117115,5.58778681101667,0,4.43668204388459e-05,1.08816253109258,5.62836937581437,5,1,1,1,0.00401341838606628,0,0,20,90,1,root_seeded_fmincon,1,0.485974624830417,17.7419011578982,50,12,1,5.13264307060946,6.16252506874195,4,84.7529078,,
309,FlowEdgeChallenge,49.6520183503427,32.4685482823488,38.8298979896173,0.437177434591917,22.5006181492125,0.453166233655379,0.0159887990634623,500.002498515421,128.293419021572,5.70177308777899,3.45916947636885,7.53587515180935,14.7525689412618,5.0987726969523,43.9537239289607,5.66816165109047,47.7944344773464,1.02146238669432,1.17349993084223,0.32896361856388,0.237227536130736,72.4381684438392,9.93040367006853,11.62292178495,9.29833742796001,6.78785005028252,22.8524928494991,7.21475412176132,3.75558464539247,0,1.29597257482101,5.55857153790458,5,0,0,0,-4.99703084155811e-06,4.99703084155811e-06,-2,3,21,1,root_seeded_fmincon,1,0.571732983356231,14.2320626833947,47,9,1,3.45916947636885,7.28033457065666,3,36.7861864,Product_salinity_max;Recovery_target_mismatch,
310,FlowEdgeChallenge,47.8244254171195,39.360046206248,39.5369442422081,0.528538677230951,25.277057252012,0.528538650105008,-2.71259430473236e-08,502.541137980184,118.964275776293,4.70641319478846,3.95389979701522,7.69130742931781,16.5729460084002,10.7023725447323,47.9999993205224,11.9059135077937,54.0098091323217,1.03894370202328,1.17887640416645,0.274416237983456,0.173247088818706,85.8321958025785,9.5648850834239,10.3251172936196,8.26009383489568,5.63684204127687,25.5753895679802,7.42792490413556,3.47402510712034,0,1.32313587015379,5.54950172747172,5,0,1,0,-0.00508227596036814,0.00508227596036814,-2,3,10,1,root_seeded_fmincon,1,0.563833025226726,16.5729468589658,51,12,1,4.31149079490638,7.43208249718482,4,24.3997053,Product_salinity_max,
311,FlowEdgeChallenge,49.8852711536048,41.3349957883372,39.335137895162,0.519280611657657,25.9044541173519,0.519280611657656,-1.4432899320127e-15,500.000000000002,108.633915123148,4.19363846198095,4.30610963470302,7.28093064787658,16.9842998409074,15.8391260181599,42.2068007397949,17.5943418043367,47.9177660895369,1.05297547832812,1.1517826483102,0.273966392330205,0.174986616672296,83.7250116706254,9.97705423072096,10.0735065744967,8.05880525959738,5.99520425906321,26.2095178968807,7.02762939842592,2.7215197637229,0,1.27211587106309,5.56654750331969,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,3,12,1,root_seeded_fmincon,1,0.566087844746794,16.9842998409074,51,3,1,4.29987437439424,7.23989067731687,4,30.2838453,,
312,FlowEdgeChallenge,49.2020020218728,32.695486967107,38.5559031058394,0.511349058832934,25.1593974265807,0.511349058832933,-1.11022302462516e-15,500.000000000001,116.390977129576,4.62614327188179,4.24894785244411,7.69943726400394,16.4958021417392,12.8395498752852,40.1643087822027,14.0137570379073,44.3853007046451,1.05482326455795,1.18043692152931,0.290607689319748,0.190482057752367,80.6868283163175,9.84040040437455,10.2179182544079,8.1743346035263,6.01065114882302,25.4772427401058,7.419076462415,3.17012860997088,0,1.32200865453394,5.54987785766574,5,1,1,1,-2.66453525910038e-15,2.66453525910038e-15,1,2,9,1,root_seeded_fmincon,1,0.574794378705705,16.4958021417393,57,12,1,4.24933797727306,7.6501349163791,4,26.383312,,
313,FlowEdgeChallenge,48.6664525391786,43.5861601069186,38.5584556483244,0.485880644677557,23.6460873339059,0.485880644677557,0,500,104.797536446466,4.43191869194352,3.7575407230535,6.8214082152498,15.5035977799016,10.3681747763483,44.6029613389028,11.6422367176869,50.269165120184,1.03312223942627,1.14124013007466,0.277693298247725,0.187000906062136,76.6272501933859,9.73329050783572,10.6347390639287,8.50779125114295,6.25509130131819,23.9497694206913,6.57012504957166,2.81258432651816,0,1.21373962487743,5.5861046440729,5,1,1,1,3.33066907387547e-16,0,1,4,15,1,root_seeded_fmincon,1,0.574765858677939,15.5035977799016,50,12,1,3.44387351594041,6.95091598486044,4,55.609655,,
314,FlowEdgeChallenge,61.1003261727167,37.8296550514695,38.9901387281002,0.458613433703215,28.0222057954505,0.458626124453708,1.26907504929274e-05,485.438413355167,84.1702767927924,3.00369918796534,5.81008746816329,6.08619909636365,18.3728073665424,33.2349746523809,16.8206932993637,36.1774674487927,19.0054793621446,1.10372664368529,1.06468856813365,0.334123506275623,0.23637981494571,73.528443808081,12.2200652345433,10.0072269069418,8.00578152555345,8.26953009431653,28.3915586104644,5.81008258817249,0,4.87999079634704e-06,1.11660762703954,5.61877257131583,5,1,1,1,0.0291231732896663,0,0,5,90,1,root_seeded_fmincon,1,0.499244470704987,18.3722989683032,46,3,1,5.88656174560793,5.99813291736453,4,102.1748199,,
315,FlowEdgeChallenge,48.654210323226,32.8325347551636,39.9453492951063,0.502341441328377,24.4615494415599,0.502763260960435,0.000421819632057563,501.254642479634,135.640447069495,5.54504723396808,3.72466023371425,8.16170058518104,16.0382569115919,6.7155921698806,47.9234483114748,7.42641843109894,52.6027546569917,1.02861821515764,1.1991578570443,0.310331950082146,0.207681882443628,82.1291128493847,9.7308420646452,11.1105166010128,8.88841328081022,6.04816522041651,24.7947083927364,7.85182939603032,4.12716916231607,0,1.37710751539889,5.53151740618487,5,0,0,0,-0.00250928495926872,0.00250928495926872,-2,2,35,1,root_seeded_fmincon,1,0.559269840278141,16.0248007739728,57,12,1,3.54088315976706,8.22066168466811,4,66.8761433,Product_salinity_max;Recovery_target_mismatch,
316,FlowEdgeChallenge,61.1343504738085,43.9988230045273,40.803805250452,0.444347743764895,27.1649106995692,0.444347743764896,1.27675647831893e-15,499.999999999999,88.9311193982473,3.27374974215018,5.36539950485305,6.19722473890692,17.8107203642599,30.4877951296721,22.2760941532396,33.7031882649227,25.4820775551001,1.08021669844339,1.06877286316487,0.337262709290817,0.244924973695686,74.9285184047249,12.2268700947617,10.701450104112,8.56116008328964,8.49235994355982,27.5485257862733,5.90927221558514,0.543872710732094,0,1.12929471093315,5.61449658734968,5,1,1,1,2.22044604925031e-15,0,1,3,12,1,root_seeded_fmincon,1,0.498966616371735,17.8107203642598,53,3,1,5.17227266100172,6.28663723871699,4,31.0821772,,
317,FlowEdgeChallenge,49.505202725327,30.6499633328907,38.5733858818632,0.537368423012241,26.6025327194103,0.537368423012242,5.55111512312578e-16,499.999999999999,118.230608976037,4.44433656836634,4.66527710771152,8.04008644519336,17.4419962755116,16.0813887290692,38.3912788324512,17.4390046163835,42.5597901693238,1.07293226663942,1.19380640462396,0.28388972069247,0.177749889044202,85.3513568412746,9.9010405450654,9.71752656217309,7.77402124973847,5.72566750147917,26.9153275990443,7.76264365932075,3.09736655160923,0,1.36575726565127,5.53529544958762,5,1,1,1,1.4432899320127e-15,0,1,4,15,1,root_seeded_fmincon,1,0.57459904042611,17.4419962755116,47,20,2,5.05976349679863,7.70332595854895,4,47.4787252,,
318,FlowEdgeChallenge,48.2010063659325,28.7403053443444,39.2315045284089,0.505534939641661,24.3672928397065,0.505534939555305,-8.63568105913259e-11,509.945236711777,131.703072512008,5.40491196040447,3.96729105269483,8.3,15.976457408672,8.61639931926345,43.2683802171241,9.3928481989497,47.2363445496698,1.04169776117095,1.21135936707016,0.303862532604906,0.203057425328163,81.1012441610325,9.6402012731865,10.6369941082517,8.50959528660138,5.9584283815565,24.69972583127,7.99090255101127,4.02361149831644,0,1.39480149074437,5.52563210751217,5,0,1,0,-0.0198904734235543,0.0198904734235543,-2,3,10,1,root_seeded_fmincon,1,0.567245759459118,15.9764574114011,40,9,1,4.28916201069142,7.99544233719394,3,26.2649645,Product_salinity_max,
319,FlowEdgeChallenge,61.1013160102572,44.3892454709304,39.4739507247961,0.460401912494299,28.13116274704,0.460401912494284,-1.53210777398272e-14,486.782060967368,84.8499021374289,3.016224494537,5.56000664562458,6.02918898745253,18.4442451790192,34.9999999999999,18.3793481871798,38.6364229709382,21.1909673820761,1.09142624518472,1.05957481321771,0.318601922249813,0.226196760350043,74.6968077554691,12.2202632020514,10.0430596997236,8.03444775977885,8.24253831580431,28.4973986508185,5.76476771743097,0.204761071806393,0,1.11081043771529,5.62072732377684,5,1,1,1,3.04518315325757e-15,0,1,3,12,1,root_seeded_fmincon,1,0.499236382975438,18.4442451790198,48,3,1,5.10753281832155,6.27614570638576,4,28.9127729,,
320,FlowEdgeChallenge,61.1735514340883,43.0487868540255,39.410178912205,0.417303036863734,25.5279087891849,0.417303036863734,-6.10622663543836e-16,500.000000000001,80.6446761279257,3.15907882599814,5.13918664960131,5.78475833009511,16.7374172496623,28.3772092845547,20.0460587688717,31.2482536450397,22.7382849993019,1.07607588415093,1.06133152613072,0.346139778660164,0.261299451788207,68.9202509063549,12.2347102868177,10.9482372085159,8.7585897668127,8.91141066122584,25.9115286957024,5.49437180704714,0.355185157445825,0,1.07620420913439,5.63240793216704,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,3,12,1,root_seeded_fmincon,1,0.498646870827283,16.7374172496623,49,3,1,5.10404296564587,5.77935101989512,3,29.4223469,,
321,FlowEdgeChallenge,61.0942838545987,44.9961796484808,40.4297526494242,0.449930167057393,27.4881613409514,0.449930167057393,0,500,85.3506579168275,3.10499697881479,5.49529091375773,6.0765882554207,18.0226602025645,33.4788641808596,19.452002564918,37.0629273077837,22.4279864713455,1.08607561766536,1.06066746767949,0.323982684923578,0.233922855864969,75.0118453244123,12.2188567709197,10.3029280084327,8.24234240674616,8.40153062841184,27.8631122352739,5.80315938238118,0.307868468623449,0,1.115721976465,5.61907116701775,5,1,1,1,3.33066907387547e-16,0,1,3,12,1,root_seeded_fmincon,1,0.499293846746743,18.0226602025645,53,3,1,5.15433381380465,6.25343567073816,4,35.59856,,
322,FlowEdgeChallenge,62.748958306318,30.6596087600176,40.3697039090219,0.482503418185953,30.2765868704297,0.482503418186326,3.73534536635134e-13,486.757824243521,99.3334110436945,3.28086555690036,6.68257912914156,6.72089355806992,19.8508961909453,34.9999999999974,16.3586177407675,37.6442974652888,18.2262777910112,1.13225259759896,1.07843586594479,0.358455961462711,0.242641158195945,79.7307739554184,12.5497916612636,9.87447314443703,7.89957851554963,8.11809285897207,30.6644393580561,6.41873628235469,0,0.26384284678687,1.1944076471044,5.59259383926622,5,0,1,0,-0.0241598898934587,0.0241598898934587,-2,3,10,1,root_seeded_fmincon,1,0.486127591968784,19.8508961909299,37,9,1,6.72364632275937,6.64853133566768,3,26.3133953,Stage1_dP_max,
323,FlowEdgeChallenge,61.1586838456805,30.8140529150309,39.4774752233882,0.494252449283065,30.2278291120744,0.494252446444845,-2.83822076951878e-09,480.708079584813,96.8339911389035,3.20347156852966,6.49884166620714,6.78854558953799,19.8189280829231,33.9686609008898,17.9541593162867,36.5433003271955,20.0122751457701,1.13047102181255,1.08774887839343,0.343080247126161,0.227666334722846,79.8152717697397,12.2317367691361,9.65276956943224,7.72221565554579,7.73271368340153,30.6004335867554,6.49883382929753,0,7.83690961103645e-06,1.20463685174611,5.58915940399807,5,1,1,1,0.00905359585384318,0,0,8,90,1,root_seeded_fmincon,1,0.498768091167064,19.8189281967324,37,9,1,6.70194723986002,6.59365300678266,3,96.7956032,,
324,FlowEdgeChallenge,49.3059690048461,30.4771615293707,38.9917018551045,0.488970917838606,24.1091849192215,0.488970917838607,8.88178419700125e-16,499.999999999998,129.562293345686,5.37398065425221,3.85585263299712,7.97045011566618,15.8072285072263,8.19963725682633,43.3229323423652,8.97977157043271,47.2657286814635,1.03695288503422,1.19309901841645,0.315290837837303,0.215936756115938,77.9509958376885,9.86119380096923,11.004335695527,8.80346855642157,6.29919602140619,24.4499484328998,7.65778263768796,3.80193000469084,0,1.35240875391232,5.53974140375894,5,1,1,1,3.66373598126302e-15,0,1,4,15,1,root_seeded_fmincon,1,0.56992511893738,15.8072285072263,57,12,1,3.47018273445288,8.19792581287761,4,40.7364515,,
325,FlowEdgeChallenge,61.4106003836564,29.9060137968385,41.246775103716,0.492513790578119,30.2455675766326,0.492513790578118,-1.11022302462516e-15,500.000000000001,100.815676687742,3.33323804991614,6.71233845023376,7.06951971634732,19.830558337682,33.723002887413,18.3526696966576,36.2913317125651,20.4439896726398,1.1330553260214,1.09167066490571,0.349984573172942,0.23329434866446,83.0967563255895,12.2821200767313,9.75709931934626,7.80567945547701,7.79125820175592,30.6316165359382,6.76587103812222,0.0535325878884656,0,1.23872470051914,5.57772716570812,5,1,1,1,-2.88657986402541e-15,2.88657986402541e-15,1,4,24,1,root_seeded_fmincon,1,0.496722061165815,19.8305583376821,32,9,1,6.74485648275061,7.00315255618792,3,38.028871,,
