DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
326,FlowEdgeChallenge,49.7531649229715,44.388824206262,38.6250786098334,0.446425170193942,22.2110651184248,0.446425170193941,-8.32667268468867e-16,500.000000000001,106.53990105164,4.79670382683546,3.44946090532492,6.5461424412173,14.5627229992295,6.65565179147824,45.3107202092635,7.55783351538229,50.5847186476778,1.02035231957805,1.12905317666569,0.301823582147561,0.215725608010426,71.1714430818328,9.9506329845943,11.4739928820052,9.17919430560418,6.88552495113669,22.5349892976718,6.27546751602917,2.82600661070424,0,1.17610560395101,5.59874310044365,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,2,9,1,root_seeded_fmincon,1,0.574021468046555,14.5627229992295,46,3,1,3.44909045786708,6.5097510158736,3,43.4993422,,
327,FlowEdgeChallenge,48.7657911405559,29.3634582709916,38.6130184738548,0.440833448848869,22.563599041713,0.462693181305697,0.0218597324568284,501.407905414149,134.081998727098,5.94240300402533,3.44201732171107,7.89454298474326,14.7938624716188,4.73550316285019,43.8809050209696,5.23317294920102,47.4912986969474,1.02206073170583,1.19354774537805,0.32599364542049,0.232935933738667,73.3310347370813,9.75315822811118,11.4422846294809,9.15382770358473,6.55054802471072,22.9149460573824,7.5674514580026,4.12543413629153,0,1.34090695291437,5.54357467969132,5,0,0,0,-0.00281581082829896,0.00281581082829896,-2,2,36,1,root_seeded_fmincon,1,0.57415621816922,14.0949330542453,51,12,1,3.44201732171107,7.54071695185399,4,58.7358832,Product_salinity_max;Recovery_target_mismatch,
328,FlowEdgeChallenge,48.2270412923519,29.9630741002604,38.5184058231162,0.472799957159828,22.8017430569692,0.472799957159828,4.9960036108132e-16,499.999999999999,132.843396538379,5.82601936204945,3.45596953758087,7.91169010712382,14.9500020043071,4.95623318464104,44.5539370943621,5.47494985580247,48.3377999051922,1.02292114416322,1.1962513644461,0.317537643365044,0.223424906258148,74.5859788547795,9.64540825847037,11.2719474482953,9.01755795863627,6.35632455884567,23.143511754573,7.59336855635874,4.13739901877788,0,1.34420723186717,5.54247454806899,5,1,1,1,1.55431223447522e-15,0,1,3,12,1,root_seeded_fmincon,1,0.575213342758478,14.9500020043071,47,3,1,3.43533890315927,7.87820336917181,4,29.7673964,,
329,FlowEdgeChallenge,62.9923286016345,38.5962584014397,40.2973580695707,0.466695509088665,29.398236865676,0.466695509092724,4.05930844493696e-12,481.960220489746,91.6855245913827,3.11874229091713,6.00376985867818,6.36113672984599,19.2750045014923,34.9999999999253,18.1132699770574,38.1713046817795,20.5393287915884,1.10439802537142,1.0672369103672,0.348577111619469,0.243788757675332,77.1845802568599,12.5984657203269,10.2497964831263,8.19983718650102,8.39852293398965,29.7844774368576,6.06907391361314,0.0653040549349635,0,1.14972767895473,5.60761565844035,5,1,1,1,2.13487640264378e-12,0,1,2,9,1,root_seeded_fmincon,1,0.484249442386997,19.2750045013246,50,12,1,5.93453294229273,6.37613015344135,4,34.24506,,
330,FlowEdgeChallenge,49.7907007340068,36.5409302605765,38.6750042190002,0.522300207081651,26.0056933041123,0.522300207081653,1.99840144432528e-15,500.000000000004,108.409034587352,4.16866542720511,4.49082675129533,7.42337385544423,17.0506774876163,16.7209153272768,38.4625577143034,18.3469485151886,43.1805165544392,1.06385088278133,1.16147967023688,0.276053438183211,0.176256105157743,82.8383378218397,9.95814014680136,9.80644081000926,7.84515264800741,5.94625185747361,26.3124231371927,7.1647072111163,2.67388045982097,0,1.28959317748547,5.56070341286562,5,1,1,1,-8.88178419700125e-15,8.88178419700125e-15,1,3,12,1,root_seeded_fmincon,1,0.573463640011171,17.0506774876162,52,3,1,4.25792571332979,7.52895408149759,4,38.8604856,,
331,FlowEdgeChallenge,61.1450883221462,40.3879819402573,38.8960837301245,0.491332267629455,30.0425548996653,0.491332267628504,-9.51128065196372e-13,465.12152889777,94.3817798546565,3.14160297517533,5.77304516837612,6.43730891810412,19.6974527272917,35.0000000000026,20.9184171802792,38.2861472151174,23.8738018724122,1.10184182559209,1.07705345054303,0.324161660445929,0.217637090590736,78.1937021889274,12.2290176644292,9.8674210470318,7.89393683762544,7.77563335562023,30.4040893088195,6.16817830408907,0.395133135712947,0,1.16239537224616,5.60335325622951,5,1,1,1,-7.45054811497019e-14,7.45054811497019e-14,1,3,12,1,root_seeded_fmincon,1,0.498878991543655,19.6974527273298,48,12,1,5.07819868437782,6.852213132569,4,36.0133672,,
332,FlowEdgeChallenge,48.098078204644,37.4448743143674,39.5850518046949,0.479018617228367,23.2850329340154,0.484115661231703,0.00509704400333616,503.806992551712,123.764591462496,5.31519933054064,3.51650021033185,7.51203162762843,15.2668718423914,5.6321327565585,47.9995073765702,6.30918262512336,53.0496334348896,1.02128228944136,1.17236197378848,0.300134066868469,0.204935190218937,78.38843877075,9.6196156409288,11.1690908483935,8.93527267871482,6.20326131765715,23.6068627312539,7.22296041597127,3.70646020563943,0,1.2970185389513,5.55822206154645,5,0,0,0,-0.00761398510342359,0.00761398510342359,-2,2,18,1,root_seeded_fmincon,1,0.563295510562068,15.1061335647328,50,12,1,3.51650021033185,7.39940044994194,4,57.8499751,Product_salinity_max;Recovery_target_mismatch,
333,FlowEdgeChallenge,48.881200926193,41.9129294307968,39.4026755998475,0.455904293137954,23.0772779691277,0.472109472186918,0.016205179048964,500.367964667176,115.673702897254,5.01245004077171,3.50503700974354,7.0515349761028,15.1306569427798,6.23678760584233,47.999994673088,7.04936986077605,53.4997946714582,1.02066237695936,1.14983985761363,0.298539530562564,0.206012128530773,76.2223579691008,9.7762401852386,11.3005505900781,9.04044047206249,6.45098073926634,23.3972145468807,6.77489117259248,3.26985416284894,0,1.23987572852942,5.57734147952283,5,0,0,0,-0.00073592933435207,0.00073592933435207,-2,3,10,1,root_seeded_fmincon,1,0.565333233521258,14.6112964568518,47,9,1,3.50503700974354,6.81755907923898,3,48.9078154,Product_salinity_max;Recovery_target_mismatch,
334,FlowEdgeChallenge,48.1850800299852,38.9193126791404,38.7488193035888,0.480723251280452,23.1636883352243,0.480723251280474,2.14828155264968e-14,499.999999999972,115.433231185443,4.98337007107399,3.56453475614098,7.18865140625849,15.1873120477474,7.00015889234763,46.0756504123444,7.83097696611849,51.0964022779149,1.02541896489851,1.1604958470753,0.29288339118658,0.200502058704381,76.2192556366621,9.63701600599704,10.9878569987184,8.79028559897473,6.25534792369022,23.4783405651283,6.91328945632767,3.34875470018669,0,1.2575328892272,5.57142771205094,5,1,1,1,5.59552404411079e-14,0,1,3,12,1,root_seeded_fmincon,1,0.572638890462695,15.1873120477467,53,3,1,3.45590052453195,7.20742589449251,4,29.5016111,,
335,FlowEdgeChallenge,62.972652837639,39.9764096321009,41.2065381566762,0.48027009119318,30.2438817210074,0.48027009119315,-2.99760216648792e-14,481.309131379522,99.4553005995655,3.2884436434786,5.98580387101893,6.67885825984503,19.8294530035454,34.9999999999989,21.3960716336595,38.3256324397118,24.3846976387943,1.10067768013422,1.07669348893116,0.347082413135948,0.237779496621693,81.041676315288,12.5945305675278,10.3299199995902,8.26393599967219,8.18219277915789,30.6332904564902,6.38270598461726,0.396902113598331,0,1.18980555088705,5.59413955733024,5,1,1,1,3.02488193223586e-14,0,1,2,9,1,root_seeded_fmincon,1,0.484400745807038,19.8294530035466,52,3,1,5.96802830979919,6.65383817378406,4,16.9659455,,
336,FlowEdgeChallenge,48.9813904930283,34.457311795137,38.7684365090653,0.494364429855784,24.2146571846294,0.494364429855783,-1.0547118733939e-15,500.000000000001,118.519909870888,4.89455245916593,3.91661453320107,7.55368846484156,15.876381579222,9.82781061720768,42.8551750970168,10.8143867301834,47.2691965715227,1.03990237032213,1.17456310162753,0.297781857193377,0.200764189764856,78.354719939185,9.79627809860567,10.6905397328081,8.55243178624647,6.19168332709972,24.537291444354,7.26747577381771,3.35086124061664,0,1.3026920252545,5.55632676291829,5,1,1,1,-2.88657986402541e-15,2.88657986402541e-15,1,4,15,1,root_seeded_fmincon,1,0.572419703809326,15.8763815792221,49,12,1,4.26291060697121,7.26494987219537,4,50.9945272,,
337,FlowEdgeChallenge,49.2486288792839,44.6383034996507,38.9863464638447,0.541250410747027,26.6558406096403,0.541250410747026,-4.44089209850063e-16,500,104.85748143762,3.93375256752164,4.41647747412611,7.24146124726236,17.4769476853136,18.9045891950413,42.5333878525955,21.1409183465021,49.2485170024185,1.05887663371275,1.14916503566184,0.252221402547643,0.153925686887677,87.0350713837858,9.84972577585678,9.53613385374892,7.62890708299914,5.64819706741091,26.9427321723635,7.00975859363072,2.59328111950462,0,1.26983690237439,5.56730992681746,5,1,1,1,7.7715611723761e-16,0,1,3,12,1,root_seeded_fmincon,1,0.569984955711232,17.4769476853136,49,3,1,4.27973359879206,7.26708664686623,4,34.7500043,,
338,FlowEdgeChallenge,62.7538812183553,44.6849928096029,40.5294368881108,0.472723946244464,29.6652623716968,0.472723946244457,-7.82707232360735e-15,474.807574961444,95.6157716667153,3.22315610995373,5.62420624197945,6.40151414655353,19.4500802332132,35.0000000000005,22.4966619248385,38.6723917774242,25.9254694774673,1.0886304249802,1.07023742238347,0.337025335326211,0.234313135639993,78.546428905462,12.5507762436711,10.4626220926955,8.37009767415639,8.27215471166463,30.047733546589,6.11735522894228,0.493148986962832,0,1.1558994851511,5.60553864364082,5,1,1,1,-1.36018180845505e-14,1.36018180845505e-14,1,3,12,1,root_seeded_fmincon,1,0.486089456265817,19.4500802332136,46,12,1,5.15910298456393,6.64709128944491,4,32.8644739,,
339,FlowEdgeChallenge,62.9590899666618,37.6324258990683,39.2031343048277,0.454699988950383,28.6274975121673,0.454699988950383,5.55111512312578e-17,478.499005377199,87.5797281608126,3.0592869014691,5.95091307609145,6.05367618756347,18.7696679203824,34.6672735656817,15.7879791372495,37.6830176239786,17.8285954946065,1.10599845750518,1.05980330709345,0.350000000000001,0.24907544821829,73.3941956721672,12.5918179933324,10.2191226953756,8.17529815630049,8.58289811362363,29.0089247903958,5.76632419795682,0,0.184588878134636,1.11100957153093,5.62066016854362,5,1,1,1,-1.58603289232165e-15,1.58603289232165e-15,1,3,12,1,root_seeded_fmincon,1,0.484505097137721,18.7696679203824,47,12,1,5.89431711955412,6.06186941072829,4,31.3990109,,
340,FlowEdgeChallenge,47.7648303931469,34.1661600625921,38.5927388337658,0.55091274950966,26.3142540417511,0.55091274950966,1.11022302462516e-16,500,119.814897283703,4.55323176152362,4.31370576998414,8.05656893390483,17.2529858652971,13.8492599027073,43.6343594504412,15.160185939151,48.8187252869182,1.05841643216779,1.20039401803539,0.268881131517118,0.164121816474252,88.0204767080527,9.55296607862939,9.72232307491737,7.7778584599339,5.36264408784895,26.6080164572449,7.79193207750828,3.47822630752414,0,1.3694849531379,5.53405441308794,5,1,1,1,6.66133814775094e-16,0,1,3,12,1,root_seeded_fmincon,1,0.574382806326639,17.2529858652971,44,3,1,4.25208959182775,8.04196121679794,4,24.0380621,,
341,FlowEdgeChallenge,49.9565277560551,29.1653177433739,38.5475488146859,0.567195047535477,28.0336205764169,0.561160309485661,-0.00603473804981669,502.206751240439,118.821768064995,4.23854520471582,5.14300982698206,8.3,18.3802914872914,19.8276578066013,35.9964975296542,21.4134519167635,40.1091962763483,1.09400644790695,1.20205382900922,0.275986508503532,0.164836356721178,89.9999999988825,9.99130555121103,9.18263025529573,7.34610420423659,5.48072679490956,28.3404389537439,8.02810230981821,2.88509248283615,0,1.39953325903792,5.52405913719089,5,0,0,0,-0.00441350248087757,0.00441350248087757,-2,4,13,1,root_seeded_fmincon,1,0.57488772274094,18.5779537997004,27,6,1,5.86857234819849,7.85694772193298,2,19.9341586,Product_salinity_max;Recovery_target_mismatch,
342,FlowEdgeChallenge,61.4426245682512,32.7270026506817,38.8641826388753,0.491655428986071,30.2085999401171,0.491655428985801,-2.69673172681451e-13,471.177840942048,94.6472480384947,3.13312262819579,6.31625151525492,6.59986638306455,19.8063204432973,34.4440938736386,17.8939798129785,37.1401604953468,20.0190897983087,1.12429544126833,1.08221289907321,0.34091496323134,0.227361512667284,78.1707260271751,12.2885249136502,9.70314046294413,7.76251237035531,7.80850615703353,30.5775725026502,6.3162500046901,0,1.51056481367817e-06,1.18131610295518,5.5969918639331,5,1,1,1,0.00968397783513328,0,0,10,91,1,root_seeded_fmincon,1,0.496463167293835,19.8063204433082,40,9,1,5.88089277727808,6.88647730833529,3,91.6149612,,
343,FlowEdgeChallenge,47.826162068683,41.1674629367516,39.4368772574394,0.502283509161797,24.0223085301732,0.502283844053279,3.34891481990063e-07,504.51612979289,115.033307402943,4.78860336251427,3.71990813309579,7.31649568749614,15.7502678535098,8.50956666921021,47.9998772370013,9.54210121627866,53.8671036765053,1.02940560019397,1.16302338504614,0.27985758063093,0.184162592942831,81.0108004964142,9.56523241373659,10.6845977387954,8.54767819103633,5.95096338462744,24.3258987927731,7.05324914144342,3.33334100834763,0,1.2753828371057,5.56545469987602,5,0,1,0,-0.00903225958577969,0.00903225958577969,-2,3,19,1,root_seeded_fmincon,1,0.564951092095649,15.7502573522154,48,12,1,4.30602258107654,6.93781338955241,4,43.0281907,Product_salinity_max,
344,FlowEdgeChallenge,48.2035568874976,40.9593225671487,38.8195197129632,0.543855751882345,26.2157816744534,0.543855751882346,6.66133814775094e-16,499.999999999999,110.238834521155,4.20505617151138,4.26892615422442,7.50334738476393,17.1884222885218,15.6232670933323,44.2388502161439,17.3486717465205,50.4648520276886,1.05441482566337,1.16848952592485,0.257713581710775,0.157417849519224,87.1585046505821,9.64071137749952,9.68183611884306,7.74546889507444,5.49694380326103,26.502024265811,7.26068102788704,2.99175487366262,0,1.30182607646329,5.55661600890693,5,1,1,1,2.22044604925031e-15,0,1,2,9,1,root_seeded_fmincon,1,0.571848941754601,17.1884222885218,51,3,1,4.26827112976111,7.45496315543604,4,28.1279074,,
345,FlowEdgeChallenge,61.7653607075948,43.0103862910322,39.8797224257393,0.490723884982196,30.3097377637437,0.49072388498197,-2.25708340906294e-13,467.317555760243,98.3118238986828,3.24357223625613,5.68081679027181,6.5557988895107,19.8726316310934,35.0000000000011,23.3508458323697,38.52940234405,26.8406600028457,1.09403643177199,1.07860403328444,0.328087856221873,0.220989978934446,80.0805739107452,12.353072141519,10.1480786160789,8.11846289286308,7.86390573596279,30.6798601444897,6.27972315251996,0.598906362248155,0,1.17664934312934,5.59856032966444,5,1,1,1,-3.14668925836616e-14,3.14668925836616e-14,1,3,12,1,root_seeded_fmincon,1,0.493869049747963,19.8726316311025,50,12,1,5.12694478923924,6.85587309492536,4,27.5595091,,
346,FlowEdgeChallenge,61.8573142984618,34.5745561949006,39.8438808103156,0.466509722322243,28.8575242153376,0.466517574237057,7.85191481383896e-06,487.011370576026,90.1509266820537,3.12400072886845,6.11514460966805,6.40817092646595,18.9204853234576,33.1281090780025,17.4814297488108,35.8671205563311,19.5992957006371,1.11242920272387,1.07326299358623,0.348927671121619,0.24325338630464,76.2793547714454,12.3714628596924,10.0916616892019,8.07332935136154,8.24994752078106,29.2388753306886,6.11514361771843,0,9.91949623774246e-07,1.15561679147197,5.60563376533247,5,1,1,1,0.00306379679537315,0,0,9,90,1,root_seeded_fmincon,1,0.493134891903294,18.9201668744919,49,9,1,5.91710463762742,6.51829295390996,3,91.3180909,,
347,FlowEdgeChallenge,48.20126145303,35.7281870822283,39.0618058261679,0.495871659169251,23.9016394907649,0.495871659169253,1.33226762955019e-15,499.999999999998,122.647294225581,5.13133395192279,3.69366125272437,7.62125529788559,15.6711509905356,7.55759671502875,46.220697453892,8.38297330212492,51.0351598075375,1.02996030228901,1.17899508413599,0.296362875782621,0.199255239713887,79.1914046750921,9.640252290606,10.8795533082557,8.70364264660455,6.07490549056628,24.2202667303193,7.33458294235598,3.64092168963161,0,1.31124360720166,5.55347102249531,5,1,1,1,3.5527136788005e-15,0,1,4,15,1,root_seeded_fmincon,1,0.569141834344493,15.6711509905356,49,12,1,3.47749537546825,7.70741424259984,4,37.1283629,,
348,FlowEdgeChallenge,47.6366305014981,34.5179731817641,39.7027856148407,0.517468133895904,24.6504558967054,0.517468503485572,3.69589668425263e-07,505.050976385105,129.064099486195,5.23576927043546,3.79830487214696,8.05534049244885,16.1621137534129,7.85541383579713,47.9998954629479,8.68729649176572,53.1051332427963,1.03258832419206,1.19798695832084,0.29118882198416,0.189420696387161,84.166060798389,9.52732610029961,10.6799332868584,8.54394662948675,5.74654365119817,24.9644932143087,7.76612894588663,3.96782407373967,0,1.36620087075244,5.53514775058087,5,0,1,0,-0.0101019527702098,0.0101019527702098,-2,3,19,1,root_seeded_fmincon,1,0.561980048996193,16.1621022100045,57,12,1,4.31989364282959,7.65536183796564,4,45.8488084,Product_salinity_max,
349,FlowEdgeChallenge,62.9742558896358,32.2459521455126,39.9304748545828,0.479137447926511,30.1733241432282,0.479137446198774,-1.72773706452745e-09,479.306697054695,97.1839953499963,3.22085809600157,6.49287261702758,6.58814178423684,19.7831918064701,35.0000000027319,16.6706010472761,37.7191308065384,18.6222049652867,1.12552134833351,1.07555069728838,0.35812273998271,0.243971767305569,78.3465688092827,12.5948511779272,9.97653278206262,7.9812262256501,8.20023293660189,30.5596562227898,6.28879361026071,0,0.204079006766871,1.17780824809609,5.59817079556458,5,0,1,0,-0.0232078285220275,0.0232078285220275,-2,3,10,1,root_seeded_fmincon,1,0.484388415060579,19.783191877807,35,9,1,6.71318237434936,6.3775472303818,3,19.7607405,Stage1_dP_max,
350,FlowEdgeChallenge,61.2524881971301,37.6730940988358,39.6967669747094,0.460924073938953,28.2327463987175,0.460924073938932,-2.12052597703405e-14,492.224628202658,85.898013013952,3.04249582385134,5.91955877059673,6.19915933873791,18.5108486747427,33.6843174935156,16.8359731973527,36.687485833207,19.0449569218787,1.10559984988799,1.06532491623879,0.334928843444743,0.236252722315236,75.187629417843,12.250497639426,9.98958589214405,7.99166871371524,8.25493544960313,28.6060701879453,5.91953991300307,0,1.88575936679314e-05,1.13060783911313,5.61405417238089,5,1,1,1,0.0155507435946849,0,0,13,90,1,root_seeded_fmincon,1,0.498004259056847,18.5108486747435,48,3,1,5.91238375100755,6.17025560077839,4,89.7801819,,
351,FlowEdgeChallenge,61.2883909969139,31.75661680837,39.7546758326332,0.448189740320653,27.9213009899998,0.455572426292049,0.00738268597139613,500.226760752353,88.5727816578571,3.17222974995255,6.25788952492994,6.28677097588119,18.3066489575137,32.2535891097986,15.2554849351079,34.7561675348463,16.9862742464657,1.11981373192896,1.06949054077416,0.350325835794981,0.247996450635973,74.5315151709245,12.2576781993828,9.98402043786201,7.9872163502896,8.34177250172852,28.3016859115837,5.9929899004578,0,0.264899624472137,1.14000028622536,5.61089054361418,5,0,0,0,-0.000930959414230223,0.000930959414230223,-2,2,33,1,root_seeded_fmincon,1,0.49771252767161,18.0099842942417,42,9,1,5.91324811166229,6.40629794785159,3,44.2017379,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
352,FlowEdgeChallenge,61.1222022808706,44.6876137886055,38.781354755478,0.472758073125444,28.8960145754874,0.472758073125435,-9.43689570931383e-15,470.053718112013,88.1373056901204,3.05015438927995,5.4851554728139,6.10216048919925,18.9457215942089,34.9999999999999,20.3269072527046,38.61850003965,23.4341958698103,1.09050558547721,1.06551507553121,0.317833793465937,0.220858796323469,75.153985514274,12.2244404561741,10.0402621414002,8.03220971312013,8.0565469263458,29.2571106682389,5.84055132682866,0.355395854014763,0,1.12050514957802,5.61745868430312,5,1,1,1,2.8421709430404e-15,0,1,3,12,1,root_seeded_fmincon,1,0.499065787253985,18.9457215942093,50,3,1,5.07378232103745,6.31832510782453,4,27.8829451,,
353,FlowEdgeChallenge,49.8491644952129,40.3319251981789,38.9625555900277,0.509200434492795,25.3832162200651,0.509200434492793,-2.66453525910038e-15,500.000000000004,106.587695885172,4.19914068261043,4.25531762844364,7.16573353742778,16.6425493181649,15.2274341834317,40.8084232898874,16.8724676860897,46.0697168377636,1.05225567211287,1.14907208226572,0.277071101377082,0.180324778649969,81.190291878123,9.96983289904259,10.134097226664,8.10727778133123,6.11648706878693,25.6908005570207,6.91062964693129,2.65531201848765,0,1.25719360433669,5.57154129659037,5,1,1,1,-7.105427357601e-15,7.105427357601e-15,1,3,12,1,root_seeded_fmincon,1,0.570250775530417,16.642549318165,54,12,1,4.27678683918488,7.10895846099088,4,29.8551235,,
354,FlowEdgeChallenge,47.5381798513857,39.1899091221124,39.2252914068315,0.484132338998086,23.0895184806381,0.485704723084071,0.00157238408598548,504.205514540957,118.505165295122,5.13242254898023,3.49090775867665,7.31927307323565,15.1386824551784,5.85191056268479,47.9999515924967,6.57193508804216,53.2976463211578,1.02130772778678,1.16635416086826,0.289982011231725,0.196769876422487,77.9200616634284,9.50763597027714,11.0022528177959,8.80180225423675,6.11216534268693,23.4010349857952,7.04370561653455,3.5527978578579,0,1.27416589576547,5.5658617470285,5,0,0,0,-0.00841102908191371,0.00841102908191371,-2,2,11,1,root_seeded_fmincon,1,0.567315179811939,15.0896736186487,54,12,1,3.49090775867665,7.25406202910737,4,32.7877632,Product_salinity_max;Recovery_target_mismatch,
355,FlowEdgeChallenge,61.007596717637,44.4958224729084,40.5370806397226,0.420624238498678,25.9862229188929,0.425950608072067,0.00532636957338872,500.000084709089,89.1882025989403,3.43213413035479,5.03250252395738,6.09398585505864,17.0379116961008,26.5506237169825,24.9039792440826,29.3989273632209,28.2998245307338,1.06869219054999,1.07197809764502,0.350000007365521,0.260718248666862,71.9929601788931,12.2015193435274,11.2564408594701,9.00515268757606,8.75534344968602,26.3765566277749,5.79406480840255,0.761562284445166,0,1.1145585296713,5.61946344130491,5,1,0,0,-1.69418178597169e-07,1.69418178597169e-07,-2,3,12,1,root_seeded_fmincon,1,0.500003305181524,16.8248583215254,51,9,1,5.15942091368022,5.9141575171376,3,30.953024,Recovery_target_mismatch,
356,FlowEdgeChallenge,62.8754588540541,44.3532087139251,40.8953428525452,0.459642463904184,28.9002308267831,0.459642463904176,-8.32667268468867e-15,487.057416094575,91.5158615992375,3.16661351764796,5.67196246056219,6.27540516850254,18.9484859866136,34.9999999999995,20.3344058958565,38.6609258332913,23.4135535907809,1.08933530736769,1.06369481617049,0.339146599592954,0.241037756333421,77.2863634356395,12.5750917708108,10.485745460096,8.38859636807677,8.49380700681777,29.2873631544921,5.98872286090575,0.316760400343559,0,1.13945468562654,5.61107427602253,5,1,1,1,1.48198913458535e-14,0,1,3,12,1,root_seeded_fmincon,1,0.485149540948967,18.9484859866139,50,12,1,5.17683435460733,6.54786319104399,4,27.0053253,,
357,FlowEdgeChallenge,61.0960534641437,33.3194340379547,40.1886332074736,0.478714085966714,29.2475413902642,0.478714085966766,5.18474152499948e-14,493.848954904596,92.4518863870416,3.16101395168267,6.30889322086185,6.59726798104367,19.1762007541727,33.6932658743953,17.3792620585253,36.4338583727803,19.4839746444884,1.12030078773276,1.07788803535548,0.340164574817345,0.232382455835371,78.7760269596096,12.2192106928287,9.79415927115397,7.83532741692318,7.96212801846988,29.6234725729131,6.30886668872441,0,2.65321374426364e-05,1.18037282802079,5.59730886261769,5,1,1,1,0.0123020901908089,0,0,10,90,1,root_seeded_fmincon,1,0.499279385008106,19.1762007541706,41,9,1,5.92943028020773,6.84144300717388,3,66.7417752,,
358,FlowEdgeChallenge,47.6341973719873,33.2755844751708,39.3760158779507,0.456311972787483,23.3826479875251,0.490879436991961,0.0345674642044772,503.472668635704,131.460320995461,5.62213146541813,3.49945767445121,7.9173114397475,15.3308733199089,5.12505010842783,47.5248134835454,5.69577688788147,52.0764845635519,1.02185129273529,1.19387825149328,0.304278890396171,0.207243535602937,79.0232977100566,9.52683947439747,11.1099310729623,8.88794485836983,6.06288734611556,23.709293659868,7.61456647038424,4.11510879593303,0,1.3469064065331,5.54157492760573,5,0,0,0,-0.00694533727140878,0.00694533727140878,-2,2,37,1,root_seeded_fmincon,1,0.565631107508931,14.25128152043,50,12,1,3.49945767445121,7.39677966285624,4,48.1100474,Product_salinity_max;Recovery_target_mismatch,
359,FlowEdgeChallenge,61.1179485919757,43.8373315078814,39.7298217272523,0.430768343605728,26.3276774795455,0.430768343605729,1.38777878078145e-15,499.999999999998,81.345008973724,3.08971458028999,5.30983246615388,5.86365605362492,17.2617869653458,30.8735137785328,19.1130571653157,34.0584702366463,21.8358147792955,1.0814218186127,1.05926719020115,0.334952019674652,0.248377776967785,71.1673876313481,12.2235897183951,10.6081612442648,8.48652899541182,8.69756777810755,26.7060465357681,5.58316892837461,0.273336462220729,0,1.08757145065015,5.62856893865988,5,1,1,1,3.99680288865056e-15,0,1,3,12,1,root_seeded_fmincon,1,0.499100521250233,17.2617869653458,53,3,1,5.11986590108068,5.95834134795318,3,30.7708846,,
360,FlowEdgeChallenge,62.5496419953498,41.0443893904913,39.4999946071218,0.463723013796024,29.0057084979459,0.463723013796024,1.11022302462516e-16,475.832878658258,88.5901500859378,3.05423155211711,5.7663115924124,6.16351624502122,19.0176426029019,35,18.3045188103715,38.3245753495337,20.8714117391946,1.09795319150723,1.0636022700924,0.339175469270045,0.23866053612253,75.2282833265101,12.50992839907,10.2293212454501,8.18345699636012,8.38598337435095,29.3833786847505,5.88270694798535,0.116395355572948,0,1.12589713676166,5.6156414216721,5,1,1,1,8.12048840868686e-16,0,1,6,53,1,root_seeded_fmincon,1,0.487676652126447,19.0176426029019,45,12,2,5.90589765101065,6.03674642526943,4,40.3902062,,
361,FlowEdgeChallenge,49.5227834276029,32.33783721858,38.9936854083453,0.465291190983572,23.0425148818508,0.465291190983571,-1.27675647831893e-15,500.000000000002,128.588273412996,5.58047913052569,3.57550852538805,7.65741862303344,15.1078644648904,5.99394161900802,44.1979731007989,6.63692844994465,48.1559283480186,1.02543537209222,1.17838631280285,0.323942007916772,0.229579556602717,74.432157223233,9.90455668552059,11.444516675742,9.15561334059359,6.62006713643803,23.3899271280382,7.34025607580219,3.76474755041414,0,1.31196647642412,5.55322968173684,5,1,1,1,-3.77475828372553e-15,3.77475828372553e-15,1,4,15,1,root_seeded_fmincon,1,0.569902956331337,15.1078644648904,52,3,1,3.4711004349933,7.68176813447847,4,23.0115406,,
362,FlowEdgeChallenge,62.4162022131111,36.5019322548887,40.7840504073036,0.461909770843698,28.830653661192,0.461909770843698,-1.11022302462516e-16,495.585300593556,90.4306348203364,3.13661410119404,6.11661456888567,6.41269417917662,18.9028675984737,33.9643207645492,17.3528084793465,36.9328829415381,19.5755887562434,1.108444496469,1.06846265031205,0.349770142664945,0.246269985642821,77.3973119169465,12.4832404426222,10.1961254361507,8.15690034892053,8.39638713797977,29.2188365447695,6.11660285614477,0,1.17127409016149e-05,1.15580331515949,5.60557100308274,5,1,1,1,0.000656735243013922,0,2,12,73,1,root_seeded_fmincon,1,0.488719257474983,18.9028675984737,52,20,1,5.95185200425322,6.49471956194768,4,114.8542499,,
363,FlowEdgeChallenge,61.0694697113536,29.6427634326588,40.8072387596616,0.479325389426,29.5488944352924,0.483857065976763,0.0045316765507632,501.121412373951,96.9033683582675,3.27942449997482,6.61032202875362,6.89992434490844,19.3737833958119,32.87515856073,17.6852009838673,35.3510621931388,19.6570164240955,1.13110333156222,1.08833417399473,0.349528915393732,0.236275464263082,80.7983932053581,12.2138939422707,9.78725828450784,7.82980662760627,7.8801438190153,29.9326132258163,6.59848070005159,0,0.011841328702026,1.2173597314239,5.58489017519805,5,0,0,0,-0.00224282474790249,0.00224282474790249,-2,3,41,1,root_seeded_fmincon,1,0.499496723062734,19.1923336948819,37,9,1,6.73413892174729,6.67931550733097,3,42.0198468,Product_salinity_max;Recovery_target_mismatch,
364,FlowEdgeChallenge,61.1168682261204,37.7412925804407,40.2518330906304,0.490609653203402,29.9845255252949,0.490609653203401,-7.7715611723761e-16,484.538626022244,96.2366421661836,3.2095436055841,6.08086942505067,6.65662645052138,19.6594056683024,34.9999999999999,19.7830427720477,38.163719699986,22.4766451712375,1.11015053678448,1.07907976920412,0.328799314242878,0.220978435643241,80.7940583977037,12.2233736452241,9.7895655840832,7.83165246726656,7.78308567520638,30.3547305558352,6.37744254921786,0.296573124167193,0,1.18913322424191,5.59436540322227,5,1,1,1,1.82710989195454e-15,0,1,3,12,1,root_seeded_fmincon,1,0.499109343874447,19.6594056683025,51,3,1,5.93268612516754,6.71679371615217,3,20.04027,,
365,FlowEdgeChallenge,61.0338625952273,34.0076322810047,39.3999691759992,0.474850189396714,28.9819413327858,0.474850191360036,1.9633217274162e-09,485.649242464303,89.9969794923422,3.10527781624253,6.14894424045337,6.43288838336409,19.0020596202372,33.3349930693422,17.3278032852677,36.0554626562139,19.4254541329334,1.11645940069114,1.07557701574983,0.339149743028537,0.233087136004601,76.6503846257746,12.2067725190455,9.83929348561622,7.87143478849298,8.01298031561037,29.3537229121015,6.1489309340245,0,1.33064288716511e-05,1.15993539442311,5.60418077412639,5,1,1,1,0.0287015150713937,0,0,13,90,1,root_seeded_fmincon,1,0.499788129129244,19.0020595416711,47,3,1,5.90075827712077,6.57908213939056,3,73.6539877,,
366,FlowEdgeChallenge,48.4209985333363,28.6604827465515,38.9010612556008,0.530945017108631,25.7088085279651,0.530943378011202,-1.6390974283409e-06,510.052472206314,123.908564077552,4.81969298354565,4.45421380564322,8.3,16.8560244741444,13.0965078984318,40.0644948467369,14.1846551311925,44.096355828849,1.06386623326709,1.21074733749909,0.287278694792236,0.182941506338333,84.8610521828328,9.68419970666727,9.91870076119035,7.93496060895228,5.67804750134281,26.0261641059396,8.01048050504284,3.55626669939962,0,1.39729184151531,5.52480419932377,5,0,1,0,-0.0201049444126276,0.0201049444126276,-2,3,22,1,root_seeded_fmincon,1,0.570937863065912,16.85607651108,36,9,1,5.07520008849943,7.77760615161516,3,27.9521872,Product_salinity_max,
367,FlowEdgeChallenge,61.0511188986406,42.378212107368,40.9767148290282,0.464086951777685,28.3330276722871,0.464086951777685,-1.66533453693773e-16,500.000000000001,90.5045311122106,3.19431202902238,5.71126353944679,6.36391740866287,18.5765982640225,33.6389968540942,20.202892999761,37.0630104214187,23.1729592623818,1.09305771785072,1.06856950836888,0.327121794234334,0.230592754922381,78.0852028464035,12.2102237797281,10.1780743471845,8.14245947774756,8.17952280658838,28.7098437585802,6.08454623972727,0.373282700280482,0,1.15170559213307,5.60694995623583,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,4,15,1,root_seeded_fmincon,1,0.499646862339148,18.5765982640225,46,12,1,5.1802213845553,6.66263895274923,4,32.6658195,,
368,FlowEdgeChallenge,62.9968045578035,44.3730275827499,40.2271909357051,0.434980995985896,27.4019708258124,0.434973980317833,-7.01566806265985e-06,495.942935755272,81.777090421336,2.9843506856194,5.58385286385806,5.86805979565501,17.9661492432549,34.6506384884686,16.6075084756033,38.230548465627,19.0913128490554,1.08803035724341,1.05122198628115,0.34110834521267,0.252091898630614,72.6167269674873,12.5993609115607,10.5418932015037,8.43351456120296,8.89870843299777,27.7891204644777,5.58383592679542,0,1.69370626448284e-05,1.08765682565162,5.62854011366184,5,1,1,1,0.00811412848945625,0,0,6,90,1,root_seeded_fmincon,1,0.484215036208871,17.9664390181499,52,12,1,5.1442791755078,6.12528189850698,4,88.163447,,
369,FlowEdgeChallenge,61.2769615160437,41.838573396145,40.193786220319,0.418844205909649,26.2339582002595,0.428121067872969,0.00927686196332084,500.28009927936,85.9386446744873,3.27585505848817,5.26569478002274,6.04672782885474,17.2003397588903,28.3420163419019,21.492593624363,31.1638332211875,24.3274130142201,1.0785426501179,1.06820549651981,0.350059118559746,0.259985309648222,71.6583514681189,12.2553923032087,10.9531356679224,8.76250853433796,8.76075082894603,26.6225145738334,5.74904400220241,0.48334922217967,0,1.10879872387777,5.62140578489652,5,0,0,0,-0.000560198558719138,0.000560198558719138,-2,2,31,1,root_seeded_fmincon,1,0.497805361840818,16.8276293513922,47,9,1,5.14192511209662,5.97886212637465,3,30.11661,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
370,FlowEdgeChallenge,47.7014248444431,39.8533231877621,39.3645026595628,0.438925037790383,23.0195314427974,0.482575342725406,0.0436503049350238,506.043665016232,117.388671999727,5.09952482271124,3.50137658309501,7.25733878663737,15.0927953335939,5.94036908161038,47.9065750500269,6.68133158342645,53.2685192231717,1.02119871730588,1.16245795592927,0.290344384789007,0.197701289322128,77.7142352123046,9.54028496888862,11.0339730638236,8.82717845105887,6.17047335041142,23.3320987750673,6.98267693671947,3.48130035362446,0,1.26638312216763,5.56846554700227,5,0,0,0,-0.0120873300324649,0.0120873300324649,-2,2,33,1,root_seeded_fmincon,1,0.565759746820528,13.727609298782,47,9,1,3.50137658309501,6.68881257339985,3,45.443981,Product_salinity_max;Recovery_target_mismatch,
371,FlowEdgeChallenge,49.9603763670183,29.9022374652464,39.3725474827416,0.509021760588045,25.430918737981,0.509021760588044,-6.66133814775094e-16,500.000000000001,129.322591352153,5.08525046556853,4.22827138740824,8.17997898993607,16.6738255559802,11.1841031209322,42.1276193409251,12.1702880051752,46.1645632714674,1.05095559585076,1.19834316280048,0.31107694203232,0.2059846976038,81.9986630533243,9.99207527340367,10.651331836547,8.52106546923759,6.13236440725932,25.7693223505658,7.87126379467285,3.64299240726461,0,1.37958049339074,5.53069453803929,5,1,1,1,-2.88657986402541e-15,2.88657986402541e-15,1,3,12,1,root_seeded_fmincon,1,0.565669860528027,16.6738255559802,45,12,1,4.29815821925207,8.07299499278189,4,27.0186418,,
372,FlowEdgeChallenge,49.3718773532542,41.3857691606841,39.0559925529908,0.436892429951072,22.6596001801497,0.458957637320958,0.0220652073698865,500.008982250649,113.717340120532,5.01850602907597,3.47942755130244,6.91038349894658,14.8568057829463,6.20061115585331,46.2765204844303,7.00124593104329,51.3861068926105,1.02063992424192,1.14423871866006,0.304848660400076,0.214884537740584,73.6716013932875,9.87437547065085,11.4273236966097,9.14185895728773,6.67806929327615,22.9858379615681,6.62936819537631,3.14994064407387,0,1.2213027713973,5.58356761951885,5,0,0,0,-1.79645012985397e-05,1.79645012985397e-05,-2,3,25,1,root_seeded_fmincon,1,0.569206787117421,14.1425383347165,48,9,1,3.47942755130244,6.61563747784117,3,43.6465211,Product_salinity_max;Recovery_target_mismatch,
373,FlowEdgeChallenge,48.0106794984928,33.3305630892631,38.5250900925439,0.476968366236811,22.8995753623154,0.476968366236814,3.10862446895044e-15,499.999999999997,124.910374280411,5.45470264422324,3.49316902339819,7.5977688598581,15.0141459233644,5.67074764450061,45.0373737360264,6.28968373567548,49.2454557241918,1.02398958600774,1.18183714026333,0.305884486498476,0.212692394597828,75.2126848448018,9.60213589969856,11.1181346488516,8.8945077190813,6.27777603404435,23.2276952460716,7.29871020090865,3.80554117751046,0,1.30667246639922,5.55499736985786,5,1,1,1,6.77236045021345e-15,0,1,3,12,1,root_seeded_fmincon,1,0.575138658183867,15.0141459233643,48,3,1,3.43721003608041,7.58744525798404,4,24.7290208,,
374,FlowEdgeChallenge,49.9927743419882,36.3863101137572,38.5628737614141,0.480843860734558,24.0387186234331,0.480843860734558,-3.88578058618805e-16,500.000000000001,110.169841559679,4.58301639473762,4.01281679892427,7.15788596156783,15.7610271593451,11.5701868949327,40.1391042745978,12.7460484520454,44.4419783672046,1.0438149850185,1.15384783898502,0.298648124810733,0.204897778319228,75.8698327803356,9.99855486839764,10.6814653688528,8.54517229508227,6.48851392963877,24.3639696425582,6.87916606112253,2.86634926219826,0,1.25317993708618,5.57288512401064,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,4,15,1,root_seeded_fmincon,1,0.574716494285876,15.7610271593451,46,12,1,3.44123321587278,7.49650056882743,4,32.7849185,,
375,FlowEdgeChallenge,49.9754813515574,37.7783483502123,39.1792303580635,0.462599440197906,23.1186296968514,0.462599440197906,8.88178419700125e-16,499.999999999999,118.182037889232,5.11198282246492,3.62678072763065,7.17851063355932,15.1577692740961,7.18718083866228,44.6092940546618,8.0258306835019,49.1918004814179,1.02610925517438,1.15417685612107,0.314195963921625,0.221680589028974,74.4135720620571,9.99509627031147,11.4052817843137,9.12422542745094,6.7142129136765,23.4553221107307,6.88289438485185,3.2561136572212,0,1.25365555951286,5.57272586536932,5,1,1,1,1.66533453693773e-15,0,1,4,15,1,root_seeded_fmincon,1,0.567829828401525,15.1577692740961,48,3,1,3.48694556188637,7.22159545662651,4,20.4521944,,
376,FlowEdgeChallenge,61.2349587902341,39.9525799107965,39.9244885649141,0.450804516537506,27.6092729919824,0.4508743622505,6.98457129933994e-05,499.301600183553,83.0694407261665,3.00875147093838,5.78114665984094,6.05800796633717,18.1020672646095,33.7217411132616,16.4624033320252,36.9036118649756,18.7322730650154,1.09921430127387,1.05951317270157,0.331404472257599,0.238089639900299,74.20047741077,12.2469917580468,10.0783938278067,8.06271506224534,8.40642144956291,27.9834952293849,5.78114660998976,0,4.98511791846568e-08,1.11290588881288,5.62002069411727,5,1,1,1,0.00139679963289419,0,0,5,90,1,root_seeded_fmincon,1,0.498146820094943,18.0992630426341,48,12,1,5.92119465136018,5.92613959542362,4,83.71367,,
377,FlowEdgeChallenge,47.6938038885143,40.3863798475786,38.7500002048436,0.445318704855549,22.6897078571516,0.475737014187199,0.0304183093316509,502.836571759297,113.45291984778,5.00019306383535,3.45659388323246,7.05629926481479,14.8765459330918,6.03417441744285,46.8284631370845,6.78983837680393,52.0500252727101,1.02121540628091,1.1559610678927,0.288779698198297,0.198578581601105,75.4799322826918,9.53876077770286,11.0202470966775,8.81619767734202,6.25102400784066,23.0001051598497,6.7867254635806,3.33013158034814,0,1.24138582058185,5.57683551200147,5,0,0,0,-0.00567314351859483,0.00567314351859483,-2,2,38,1,root_seeded_fmincon,1,0.572625696035267,13.9253494474611,50,22,3,3.45659388323246,3.10659853975412,3,171.7430837,Product_salinity_max;Recovery_target_mismatch,
378,FlowEdgeChallenge,47.651737207669,29.1070667449516,38.8831609911487,0.488592622041739,23.3379253230648,0.489760220521591,0.00116759847985182,500.000000086732,139.478087929175,5.97645617587647,3.46167572770082,8.27579623383,15.3015508281306,4.66847873306915,46.4445921811892,5.15193600055297,50.4158921658771,1.02233500569651,1.21341654085108,0.313799557150009,0.215756597684647,77.849519875989,9.5303474415338,11.1691710135395,8.93533681083163,6.07845297115104,23.6759439368197,7.95498908785895,4.49331336015813,0,1.39023290695479,5.52715118771366,5,1,0,0,-1.73463465813484e-10,1.73463465813484e-10,-2,3,10,1,root_seeded_fmincon,1,0.571137866020685,15.2650716149612,57,12,1,3.46167572770082,8.20655554781692,4,30.2339776,Recovery_target_mismatch,
379,FlowEdgeChallenge,49.3554066800934,41.0309286430925,38.7415299012105,0.490991418182594,24.2330811208384,0.490991418182607,1.31006316905768e-14,500.000000000006,106.689556083256,4.40264098284688,3.95075124141489,6.99687605922508,15.8884612646462,11.9642079515177,42.5833629359999,13.3201497506168,47.8030220745298,1.040457012658,1.14613145843766,0.282978622981493,0.189797079668897,77.7804993191858,9.87108133601869,10.528424060857,8.42273924868564,6.28058138981376,24.5433710782721,6.73759545437892,2.78684421296402,0,1.23511637766906,5.57893638590523,5,1,1,1,-1.17683640610267e-14,1.17683640610267e-14,1,3,12,1,root_seeded_fmincon,1,0.572720336299324,15.8884612646458,54,12,1,4.26353318536458,6.76718251763621,4,35.2784098,,
380,FlowEdgeChallenge,62.1073236798569,44.4553069744474,41.455732018237,0.469299249605275,29.1469203979476,0.469299249605257,-1.83741910575463e-14,493.339019958613,94.4191901880453,3.23942251527519,5.71988216652423,6.45818551942509,19.1102284277129,34.9999999999995,21.5558575661779,38.730368214787,24.8942952392193,1.09029156777416,1.06866135728588,0.331111718504797,0.231832394908469,79.8024214638393,12.4214647359714,10.3323713242837,8.26589705942699,8.24010082047732,29.5303232305558,6.17465026775799,0.45476810123376,0,1.16322251681516,5.60307503390395,5,1,1,1,1.31957936641161e-14,0,1,3,12,1,root_seeded_fmincon,1,0.491149806377718,19.1102284277136,50,12,1,5.20414603480583,6.73061798610071,4,26.2608437,,
381,FlowEdgeChallenge,48.3953742824654,33.413836219371,39.2669663732911,0.502734695129636,24.3300337355798,0.502734695129636,-6.66133814775094e-16,500.000000000001,128.326012466331,5.27438695157536,3.77465205564457,7.92665552067791,15.9520284130474,7.77948580401555,46.1663797199829,8.58222747569559,50.7765479876292,1.03279105343921,1.19192694135331,0.30165122977112,0.20143731256302,80.7266007674632,9.67907485649308,10.8730207643849,8.69841661150793,6.01633513672138,24.6546227205237,7.62929720032741,3.85464514468284,0,1.34878201416462,5.54094986970138,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,4,15,1,root_seeded_fmincon,1,0.566849537728591,15.9520284130474,52,12,1,3.49154029747841,8.06095337192658,4,18.8868876,,
382,FlowEdgeChallenge,49.7098427819172,43.7274836098631,38.5419793930875,0.535671081454309,26.6281252419111,0.535671081454266,-4.31876756579186e-14,500.00000000007,100.375717762526,3.76953754162688,4.55218296894441,7.07891940777079,17.4587760568523,20.8279563252936,38.5530788506048,23.2008045077508,44.5674563313402,1.06598474932875,1.14053161245047,0.251145895641248,0.155127353587848,84.985398887853,9.94196855638344,9.3416817675901,7.47334541407208,5.77042938500153,26.9165464110135,6.85083393138238,2.29865096243797,0,1.24956545630785,5.57409553026866,5,1,1,1,-1.39666056497845e-13,1.39666056497845e-13,1,3,12,1,root_seeded_fmincon,1,0.574949950915223,17.4587760568537,51,3,1,4.25226951252318,7.19109098599009,4,32.6506119,,
383,FlowEdgeChallenge,47.9353227826296,44.5134420395719,38.524804092179,0.452489725772297,22.6138329409748,0.471757185062064,0.0192674592897678,500.005539444546,107.159873681052,4.73868688960223,3.44178742895291,6.72987967095353,14.826798413962,6.60813999615593,47.4082938344554,7.49689959902462,53.2028879065747,1.02078401661132,1.14090152614474,0.28229951855761,0.193852771844336,74.468758668419,9.58706455652591,11.0199302940546,8.81594423524371,6.3303724604137,22.9180858672618,6.47474049016441,3.0329530612115,0,1.20156013010972,5.59019222236261,5,0,0,0,-1.1078889092353e-05,1.1078889092353e-05,-2,3,23,1,root_seeded_fmincon,1,0.57514185371867,14.2212438111189,52,9,1,3.44178742895291,6.47502988272849,3,29.3287104,Product_salinity_max;Recovery_target_mismatch,
384,FlowEdgeChallenge,47.5404002455864,37.4868925062421,38.6091733843263,0.537115262134433,25.5346745398841,0.537115262134435,2.22044604925031e-15,499.999999999998,114.967866695303,4.50242146285154,4.10081723769761,7.6818776885612,16.7418532257305,12.6550333120072,44.8155163976446,13.9697374698526,50.3672749584356,1.0487700929743,1.18283989224691,0.266379332071653,0.165942237789155,85.3916140001337,9.50808004911728,9.91338945603793,7.93071156483034,5.50143142642558,25.8257823016252,7.42585990135169,3.32504266365408,0,1.32287280880558,5.54958950407963,5,1,1,1,4.44089209850063e-15,0,1,3,12,1,root_seeded_fmincon,1,0.574199180063393,16.7418532257304,53,12,1,4.25423187558097,7.53668953141381,4,35.887273,,
385,FlowEdgeChallenge,47.5100806080478,36.559710435773,39.2120511490926,0.450874473265885,23.1456769970513,0.487174020772565,0.0362995475066802,503.946659500513,123.211156275927,5.32329023219428,3.48883829483786,7.54242772805619,15.1755028829343,5.52170006007371,47.5573803189529,6.17060470422652,52.4793134750255,1.02157456851672,1.17716665412911,0.295453616558817,0.201072133954114,78.1177262991667,9.50201612160957,11.0321031876596,8.82568255012765,6.09110090274911,23.4627211922452,7.25623792953985,3.76739963470199,0,1.30125982254984,5.55680515701108,5,0,0,0,-0.00789331900102641,0.00789331900102641,-2,2,37,1,root_seeded_fmincon,1,0.567463115652597,14.0447695836436,47,9,1,3.48883829483786,7.03243918420571,3,48.5760976,Product_salinity_max;Recovery_target_mismatch,
386,FlowEdgeChallenge,48.3055260193042,34.6294411162382,38.7951823599606,0.529267018449585,25.566521730876,0.529267018449585,-4.44089209850063e-16,500.000000000001,118.694953124128,4.64259293358563,4.17868138226074,7.83615698908737,16.7627338912116,12.489936009409,43.3163813550122,13.7012599683998,48.2339717597537,1.05134629659958,1.1879376521518,0.279392755746474,0.177349903404745,84.3434443992166,9.66110520386083,10.0860086344175,8.06880690753398,5.68475107210705,25.8713517988947,7.56472942760641,3.38604804534567,0,1.34056031720751,5.54369023960405,5,1,1,1,-2.22044604925031e-15,2.22044604925031e-15,1,3,12,1,root_seeded_fmincon,1,0.572120867486473,16.7627338912116,53,20,1,4.26460169725333,7.72643239754019,4,73.6238758,,
387,FlowEdgeChallenge,62.8117648939114,38.8919395619071,39.3375291054963,0.480242135633453,30.1648561155584,0.480242135633454,1.4432899320127e-15,463.89958566897,94.9249069700394,3.14687086874845,5.90340517480811,6.42389874579851,19.777639729582,35,19.9488693027556,38.1489142459138,22.6176821741903,1.10358801155797,1.073949236001,0.345238825468254,0.235889833469373,77.3621735375198,12.5623529787823,10.1945613124402,8.15564904995213,8.16172719458826,30.5430625563554,6.13750890038297,0.234103725574852,0,1.15847550334635,5.6046719184906,5,1,1,1,-6.09036630651514e-16,6.09036630651514e-16,1,2,9,1,root_seeded_fmincon,1,0.485641504446198,19.7776397295819,54,3,1,5.89949928752032,6.39046394355749,4,18.3776267,,
388,FlowEdgeChallenge,62.6712901371195,44.3278366046123,38.9141420729502,0.482383697413824,30.2316086580362,0.482383697413791,-3.24185123190546e-14,452.437057432709,95.7403911105884,3.16689701145422,5.51048190626682,6.31600462440517,19.8214061487255,34.9999999999996,23.1843390068075,38.5482692914351,26.6340090782845,1.08923781615149,1.07336006840576,0.335203264556562,0.228858948707088,76.8619247018924,12.5342580274239,10.3808362266985,8.30466898135879,8.10992036977085,30.6033637209035,6.03982674151777,0.52934483525095,0,1.14598863465142,5.60887428051386,5,1,1,1,1.15716959823788e-14,0,1,3,12,1,root_seeded_fmincon,1,0.486730047095884,19.8214061487269,49,12,1,5.0801724694118,6.54519092394924,4,28.5426453,,
389,FlowEdgeChallenge,49.9627401114031,38.3265871221033,38.5247009702434,0.505056157853613,25.2339895565039,0.505056157853613,2.22044604925031e-16,500,104.477254096051,4.14033832668855,4.33124779039061,7.12289746143865,16.5447085998583,15.8056931501833,38.2735958418759,17.4138733809171,42.974034559116,1.05714878098821,1.14863018498174,0.278733680021609,0.183027234073467,79.5861839883921,9.99254802228062,10.0272172154391,8.02177377235125,6.1821876387248,25.5434837015143,6.86643604753948,2.53518825714887,0,1.25155593414781,5.57342893798972,5,1,1,1,3.33066907387547e-16,0,1,3,12,1,root_seeded_fmincon,1,0.575143005919068,16.5447085998583,46,3,1,4.24936173103006,7.13428572313762,4,21.1216622,,
390,FlowEdgeChallenge,61.3719625426369,42.5365123151986,40.3473638109334,0.475891024567043,29.2063661340972,0.475891024566905,-1.38500322321988e-13,485.908970890397,92.4245766110315,3.16453529982731,5.75074409781575,6.39516174991096,19.1492041267356,34.9999999999965,20.4148394339797,38.529898393457,23.4562252078577,1.09596119757194,1.0699195250636,0.324862251853989,0.224587422376688,78.6645665163154,12.2743925085274,10.0516239909634,8.04129919277073,8.04139910213493,29.5783024262486,6.12062241235173,0.369878314535974,0,1.15631710174874,5.60539812510192,5,1,1,1,9.92729707961969e-14,0,1,3,12,1,root_seeded_fmincon,1,0.497034781620483,19.1492041267412,49,12,1,5.14961067709064,6.73307031063365,4,27.5823786,,
