DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
391,FlowEdgeChallenge,62.5566972099136,40.4305991624595,40.4089387205451,0.484124503481085,30.285229976001,0.484124503478448,-2.63700172808967e-12,473.364401188574,98.381084982754,3.24848399898942,5.88950371452201,6.60190804940619,19.8565630579603,34.9999999999825,21.6269704706721,38.3301110336783,24.6688573049434,1.09985990420733,1.07716701203316,0.341019986446536,0.232024177896279,80.0808185010392,12.5113394419827,10.2324235331976,8.18593882655808,8.06786680847814,30.6663533007473,6.31371018222118,0.42420646769917,0,1.18099162329293,5.59710090747007,5,1,1,1,5.00831122605762e-13,0,1,2,9,1,root_seeded_fmincon,1,0.487621651405949,19.8565630580684,55,12,1,5.93900452873172,6.53436163857178,4,23.4578959,,
392,FlowEdgeChallenge,61.3239516528479,41.4483654887701,39.5974089745685,0.444412889235999,27.2531545334215,0.444412889236173,1.73527858748912e-13,497.2823953074,80.9477835969332,2.97021702561676,5.64605120173653,5.92016486801206,17.8685775855111,33.6260815032033,16.3297288299801,36.8895754753848,18.6351749720912,1.09468144855952,1.05616676289382,0.330276563894134,0.239901666436685,72.7163204982139,12.2647903305696,10.164101104942,8.13128088395358,8.51769927985659,27.6264398370839,5.64602718012901,0,2.40216075191313e-05,1.09561658435503,5.62585321350732,5,1,1,1,0.00543520938520015,0,0,10,90,1,root_seeded_fmincon,1,0.497423913134003,17.8685775855041,49,12,1,5.11273039286434,6.24968004882592,4,86.2627164,,
393,FlowEdgeChallenge,62.9346853904952,40.4956953247764,40.1018868293233,0.454013592642824,28.573202616011,0.454013592643244,4.20330437123084e-13,486.253250329953,86.870139640365,3.04026611254586,5.84220920099755,6.12982298824883,18.7340693784494,34.891215709593,17.1424440761108,38.1846223953246,19.520569416735,1.09868714915177,1.05983344671099,0.345243349706029,0.246808631666717,74.9815312289641,12.586937078099,10.3260461963789,8.26083695710312,8.59037069362103,28.9582976558552,5.84220891496241,0,2.86035141350283e-07,1.12071717734487,5.61738721531237,5,1,1,1,0.00310812258305577,0,0,12,90,1,root_seeded_fmincon,1,0.484692976706401,18.7340693784321,45,12,1,5.92779647924221,6.03752268460436,4,74.9391044,,
394,FlowEdgeChallenge,49.9913539788562,31.8193297532655,39.4047215137999,0.464189832305123,23.2054782201517,0.464189832305131,8.04911692853238e-15,499.999999999988,132.987840469875,5.73088126899225,3.58159747150552,7.79230823020527,15.214711657587,5.70584831202034,44.8030082095549,6.3225289560429,48.7479220682195,1.02437708850808,1.18142735713182,0.331849297947715,0.23583088589618,75.0610668400874,9.99827079577123,11.6080419551891,9.28643356415127,6.69646893967611,23.5611656934167,7.46526107932245,3.88366360781693,0,1.32789189522547,5.54791496832667,5,1,1,1,2.33146835171283e-14,0,1,3,12,1,root_seeded_fmincon,1,0.565310374147487,15.2147116575867,44,3,1,3.50094563857128,7.80011014797534,4,22.6916563,,
395,FlowEdgeChallenge,47.8630159282667,38.459885079786,39.2283571101912,0.532722313715162,25.4976965866925,0.532722313715175,1.26565424807268e-14,499.999999999986,118.710882609084,4.65574928329175,4.01192044871364,7.73129711078521,16.7176085671994,11.4017122559899,47.0772490630562,12.6402808236059,52.9100594748785,1.042495373931,1.18185723147953,0.273385663870145,0.171588426370617,85.9377321010533,9.57260318565335,10.210914192135,8.16873135370796,5.59132983539355,25.7947733197729,7.46840167261765,3.45648122390401,0,1.32829193513053,5.54778151979248,5,1,1,1,2.75335310107039e-14,0,1,3,12,1,root_seeded_fmincon,1,0.567280926143115,16.717608567199,51,17,1,4.29235552345298,7.51202446951321,4,38.6893315,,
396,FlowEdgeChallenge,49.3540331920572,34.889142161783,39.7928712914426,0.476074853112189,23.4962141024027,0.476074853112188,-9.99200722162641e-16,500.000000000001,130.531583905304,5.55543047643391,3.55797565528024,7.70880396784659,15.4053331382131,5.5929782362506,47.1773334102269,6.23919070678774,51.7448826542425,1.02218279888119,1.17724895557259,0.319208771997842,0.221855109564756,77.566162188481,9.87080663841144,11.4811946198333,9.18495569586662,6.46445477241364,23.8373522418698,7.39769135352807,3.83971569824783,0,1.31928426865529,5.55078702103036,5,1,1,1,-2.44249065417534e-15,2.44249065417534e-15,1,3,12,1,root_seeded_fmincon,1,0.560973505123546,15.4053331382132,44,3,1,3.5306145372948,7.67869979965492,4,24.0302719,,
397,FlowEdgeChallenge,61.1686633697573,37.6771638257751,39.4386797562182,0.444313598421237,27.178068936989,0.4443135984957,7.44627137727605e-11,496.163049653971,82.1784355740427,3.02370399326638,5.73971809223958,6.02377714085409,17.8193475852275,31.8592965986429,16.6820345554809,34.6894902061955,18.806204822913,1.09963377883435,1.06296787408172,0.340881121623846,0.246678219358599,72.4091971271831,12.2337326739515,10.2310721170974,8.18485769367794,8.49764860819206,27.5545504082742,5.73971286406893,0,5.2281706519608e-06,1.10760484648114,5.62180845850333,5,1,1,1,0.00767390069205698,0,0,10,90,1,root_seeded_fmincon,1,0.498686718321879,17.8193475822411,48,12,1,5.9029450884701,5.87019761095482,4,81.1458814,,
398,FlowEdgeChallenge,62.9191511615046,35.4256674877131,39.4236254585801,0.47379605835616,29.8077408917656,0.473746710524643,-4.93478315161666e-05,472.738482964124,92.9148044872166,3.11713674728313,6.17404231838102,6.38251795236872,19.543496519647,34.9954185358199,17.2145787666454,37.9006479596696,19.35638558415,1.11422949296797,1.07058285911645,0.351932515043464,0.242426987320605,76.545526959014,12.5838302323009,10.0785504743091,8.06284037944725,8.27785256743475,30.1893642196081,6.09109913725498,0,0.0829431811260379,1.15254326147296,5.60666804338614,5,0,1,0,-0.00552147155275565,0.00552147155275565,-2,2,25,1,root_seeded_fmincon,1,0.484812643477986,19.5455322681853,49,9,1,5.90192115150516,6.54585616848406,3,35.8213037,Stage1_dP_max,
399,FlowEdgeChallenge,48.2422685708383,37.7182575124981,39.8367158064496,0.504112991643505,24.3195853685025,0.504113634971207,6.43327701999041e-07,504.302032574563,123.210968758406,5.06632686747952,3.75745769258868,7.67088205845574,15.9451779232248,7.94841212862326,47.9998134165135,8.85536936972712,53.3814255471229,1.02988870422425,1.17717561712288,0.292242443642312,0.19314416967262,82.1390130020949,9.64845371416767,10.8468885111913,8.67751080895303,5.98067080058395,24.6349207699628,7.38874076019613,3.63128306760745,0,1.31814395063135,5.55116759715682,5,0,1,0,-0.00860406514912548,0.00860406514912548,-2,3,20,1,root_seeded_fmincon,1,0.560483622274306,15.9451575746884,47,12,1,4.32918376819628,7.26668434601226,4,38.7599112,Product_salinity_max,
400,FlowEdgeChallenge,49.9222106503495,42.5402938614885,39.2231478173617,0.497708405229377,24.8467038483114,0.497708405229395,1.80411241501588e-14,499.99999999998,106.966647915953,4.30506390581955,4.06722887765921,7.03166494319152,16.2907840599996,13.3988505079598,43.0259420356154,14.9542002417622,48.635741852384,1.04321022124153,1.14304903038922,0.281551329710259,0.18636345504434,79.8296513873069,9.9844421300699,10.4757518407045,8.38060147256358,6.26887670050953,25.1576020991893,6.77467641391387,2.70744753625466,0,1.23984832423262,5.57735066188927,5,1,1,1,3.98570065840431e-14,0,1,3,12,1,root_seeded_fmincon,1,0.567339130532272,16.290784059999,49,12,1,4.29346151010157,6.86027670511486,4,36.7243399,,
401,ScoreBoundaryProbe,52.6887714921368,44.3950122801401,41.3603879351143,0.470809397346014,24.8063687531133,0.470809397345987,-2.77555756156289e-14,500.000000000034,119.156042964192,4.80344560504193,3.93454294244336,7.14764043165613,16.2643382855451,10.1611359869841,47.8429473353086,11.4806321757673,53.8219334888079,1.02980472784183,1.13594228942721,0.321875149819101,0.222209106542174,79.8305253638551,10.5377542984274,11.7036279189792,9.36290233518336,6.97060068475586,25.1548342111624,6.85242463650918,2.91788169406582,0,1.24976839804911,5.57402756394392,5,1,1,1,-6.83897383169096e-14,6.83897383169096e-14,1,3,12,1,root_seeded_fmincon,1,0.543459352680288,16.264338285546,53,12,1,4.42436042229069,6.82919827142527,4,39.7621416,,
402,ScoreBoundaryProbe,51.5303454865829,32.4223208171659,41.3252293821098,0.49709158347136,25.6153010229442,0.497091583242222,-2.29137486762454e-10,502.634085837364,139.6308925922,5.45107365582506,4.10840294359177,8.3,16.7947161178496,9.32811953250244,46.3464217055344,10.2594241036044,50.8902249742629,1.0385003091866,1.19040362813813,0.333920782960745,0.225379722499429,84.001340289278,10.3060690973166,11.4046713750323,9.12373710002585,6.47876111590967,25.9760482870953,7.969178382041,3.86077543844923,0,1.39203799035457,5.52655094527217,5,0,1,0,-0.00526817167472848,0.00526817167472848,-2,3,10,1,root_seeded_fmincon,1,0.54385218567475,16.7947161255912,45,12,1,4.41782650318439,8.02003696832831,4,25.1646257,Product_salinity_max,
403,ScoreBoundaryProbe,54.3249791943764,35.7427482690671,40.5923075799244,0.426046723550072,24.4663284530895,0.450369771252892,0.0243230477028207,502.145034205182,120.020435897584,4.90553521864573,4.18390440105343,7.28508707754102,16.0413902787106,11.6773127165241,39.9900741195245,12.8717425010059,43.9894149129045,1.04196603692195,1.14216846882395,0.350044167941646,0.252096660893928,75.3540111851902,10.8649958388753,11.7560299653714,9.40482397229714,7.46466268532175,24.8434683569909,6.95681142265711,2.77290702160368,0,1.26308421358091,5.56956953492357,5,0,0,0,-0.00429006841036306,0.00429006841036306,-2,2,37,1,root_seeded_fmincon,1,0.552041256090231,15.1750454974363,51,12,1,4.37448178871303,6.77460729934218,4,49.3009852,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
404,ScoreBoundaryProbe,55.5726702739205,43.9926117178066,40.2997353850017,0.540447208568057,30.0340945222134,0.540447208568057,1.11022302462516e-16,500,102.508949710688,3.41308607239257,5.62850238670401,7.15939474994352,19.691905666282,33.9086639767379,28.1964840183648,37.6786079538883,33.1423472508975,1.09834661539527,1.10691575575084,0.266786994679339,0.164516905760182,89.8300447925469,11.1145340547841,8.96625103600736,7.17300082880588,6.38464393792679,30.3554632449727,6.91981970675499,1.29131732005098,0,1.2583658771099,5.57114885565425,5,1,1,1,1.11022302462516e-16,0,1,4,15,1,root_seeded_fmincon,1,0.548902902265524,19.691905666282,51,3,1,5.14770705219164,7.35738806604403,4,30.5567213,,
405,ScoreBoundaryProbe,54.2943127597443,44.4162282600387,39.9365321916511,0.4292582985284,23.3062843150165,0.429258298528398,-1.27675647831893e-15,500.000000000002,107.834337210151,4.62683522403751,3.85200797371952,6.53253749609785,15.2808053468506,10.6411562762011,41.8387241280473,11.9916903147721,46.7263428242633,1.03029019278864,1.11378074563163,0.337292462497139,0.248143048767612,71.3349222663243,10.8588625519489,12.0305731012477,9.62445848099814,7.74700711118192,23.6689706890717,6.23087764212546,2.37886966840594,0,1.17040803257948,5.60065856289186,5,1,1,1,-3.33066907387547e-15,3.33066907387547e-15,1,4,15,1,root_seeded_fmincon,1,0.559368355400547,15.2808053468506,51,22,3,3.54517333847006,3.19517789452881,3,141.7279825,,
406,ScoreBoundaryProbe,55.8114736228399,38.3324388610587,38.5783250894261,0.420950412319577,23.4938628336977,0.420950412319578,3.88578058618805e-16,500,96.180526842523,4.09385751178258,4.3147598443108,6.32022872403536,15.4037915248477,15.943936026333,31.470585135875,17.5245062944599,34.8017394138817,1.05206531387502,1.10486576702334,0.343098304405025,0.256839635155588,67.8853325371941,11.162294724568,11.4491129914031,9.15929039312248,8.07940269728556,23.8632684982475,6.01682299301927,1.70206314870846,0,1.14304756920332,5.60986445518242,5,1,1,1,3.33066907387547e-16,0,1,3,12,1,root_seeded_fmincon,1,0.546554283911915,15.4037915248477,51,3,1,4.25263844693969,6.33276906528948,3,18.4847889,,
407,ScoreBoundaryProbe,55.0784013784973,39.2753587365079,41.1693797172209,0.536542972571011,29.2768367768342,0.531548411792938,-0.00499456077807292,500.197834063062,112.164544154974,3.83117018446904,5.37933520481248,7.5715921002479,19.1954083247012,26.3578155187865,33.894841732693,29.0171133287162,38.7876747885875,1.08677960379395,1.13444074183571,0.294052976469326,0.184115274664218,89.9930459331031,11.0156802756995,9.72789326976535,7.78231461581228,6.45039115041579,29.6140553905026,7.30104214559556,1.92170694078309,0,1.30696963100726,5.55489813310207,5,0,0,0,-0.000395668126123683,0.000395668126123683,-2,2,32,1,root_seeded_fmincon,1,0.545593522712616,19.3757731445569,52,12,1,5.18869141313673,7.71703216764115,4,31.4275268,Product_salinity_max;Recovery_target_mismatch,
408,ScoreBoundaryProbe,55.1108635261342,34.6991966295386,39.5680669439459,0.444132704436681,24.4765368617028,0.444132704436681,4.9960036108132e-16,499.999999999999,108.760336251873,4.44345279997698,4.42923070811184,6.95265963497304,16.0480834393541,14.8768073445862,34.4414091698639,16.266540944057,37.8689463161095,1.05441007394842,1.12901659733451,0.346705780255716,0.251667530254101,72.6051125076382,11.0221727052268,11.3903192625095,9.11225541000764,7.65858166610786,24.8508830713504,6.63469557234359,2.20546486423174,0,1.2219828225642,5.58333954640599,5,1,1,1,1.33226762955019e-15,0,1,3,12,1,root_seeded_fmincon,1,0.55350248659295,16.0480834393541,53,12,1,4.31174975040823,7.00468648750061,4,21.4162781,,
409,ScoreBoundaryProbe,54.7779291426162,43.5298887950544,38.9502258406404,0.547061850678598,29.9669152930702,0.54706185067804,-5.58109114479066e-13,494.033505550663,98.3717129939915,3.28267731369535,5.62926673111839,6.99586908183058,19.6478594892933,34.9999999999984,26.0923121673874,38.8071164007463,30.7049716428813,1.10408631599434,1.10392428838978,0.255008749161663,0.155240541499435,88.1055671868317,10.9555858285232,8.5940772747261,6.87526181978088,6.2027534623865,30.2743906980796,6.77014283716717,1.14087610604878,0,1.239269813293,5.57754450667819,5,1,1,1,4.56777472988636e-14,0,1,3,12,1,root_seeded_fmincon,1,0.556866615395076,19.6478594893134,50,3,1,5.08171427511033,7.22628807106299,4,23.2516798,,
410,ScoreBoundaryProbe,55.7331853612164,36.4189073799958,41.4205866416908,0.460110623549932,25.9491713506375,0.465596415895779,0.00548579234584678,500.07170329522,119.604056039165,4.60916668293637,4.55972334970133,7.39769824037572,17.0136187717266,15.3295438103618,38.6719946723754,16.8497614863566,42.8330459385124,1.05313396427972,1.13828405058579,0.35003203191088,0.24603953512815,79.1447754711791,11.1466370722433,11.5216511906561,9.21732095252485,7.44600350264474,26.329744139223,7.07201242821929,2.51228907851796,0,1.27777534770965,5.56465451639954,5,0,0,0,-0.000143406590440209,0.000143406590440209,-2,2,28,1,root_seeded_fmincon,1,0.542786741433623,16.8131593685898,51,12,1,4.42508629799691,7.37438516371582,4,36.0221838,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
411,ScoreBoundaryProbe,55.1276620651844,44.6894939360843,40.8049684912653,0.417482677278654,23.5982205063201,0.428064960897796,0.0105822836191427,500.008160867865,113.718060664512,4.81892525048895,3.85190319087417,6.68110195887326,15.472213812169,9.83390946160137,43.8810335011763,11.1274981222652,48.9869175491682,1.02748059637874,1.11566426464729,0.349999475638062,0.257839507882327,72.7365455035882,11.0255324130369,12.3727229983952,9.89817839871613,7.88236038971609,23.9726641200425,6.3654388333214,2.51353564244723,0,1.18759989143268,5.59488050405701,5,0,0,0,-1.63217357302958e-05,1.63217357302958e-05,-2,3,24,1,root_seeded_fmincon,1,0.549665156522176,15.0897219716012,47,9,1,3.60879496376833,6.66408646908534,3,37.968282,Product_salinity_max;Recovery_target_mismatch,
412,ScoreBoundaryProbe,54.9680748542043,33.5350084632129,40.6014391355197,0.50250065891412,27.6214938334783,0.50250065891412,5.55111512312578e-16,499.999999999999,113.088951165978,4.09423733009363,5.18092613817695,7.55866793709406,18.1100798803294,21.2764694437835,33.1213437997787,23.1458783866035,36.8919404551222,1.08166269597611,1.14397457264321,0.320554568046163,0.2118944634526,83.4562759343547,10.9936149708409,10.2915011997178,8.23320095977421,6.83664525518151,27.9775273278185,7.26150083003603,2.08057469185907,0,1.30193055603681,5.55658110975753,5,1,1,1,2.1094237467878e-15,0,1,3,12,1,root_seeded_fmincon,1,0.551939227536092,18.1100798803293,44,3,1,5.1593933655134,7.52835323239549,4,15.5447923,,
413,ScoreBoundaryProbe,52.5242100003655,41.2626669197463,40.6256649756387,0.49662248759136,26.0847038291525,0.49662248759136,-2.77555756156289e-16,500.000000000001,113.009695810392,4.33241245714631,4.39661774451987,7.27837719897034,17.1024808740837,15.8143140346215,41.7912653706398,17.570302581552,47.1688766972566,1.05067302471722,1.14100624434098,0.30295841753192,0.201463943981889,82.5156087795574,10.5048420000731,10.7387871523305,8.59102972186439,6.60987654280325,26.4200947448662,6.99944691496636,2.60282917044649,0,1.26852186096757,5.56774991046036,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,3,12,1,root_seeded_fmincon,1,0.551668547758227,17.1024808740837,48,3,1,4.378503707222,7.24582017793783,4,19.441731,,
414,ScoreBoundaryProbe,56.3198997272372,44.0038398587897,39.1817542674414,0.430634650390156,24.2533003290475,0.430634650390157,8.32667268468867e-16,499.999999999999,92.2659985359625,3.80426569927302,4.41187279353598,6.1677394266129,15.9017180232412,18.9595606294851,31.6291166417176,21.0641599820319,35.6215440898916,1.05294903681777,1.09253300026165,0.327156101428204,0.241013521914347,70.1582886871042,11.2639799454474,11.2306388127082,8.98451105016658,8.01664984954744,24.6144114974031,5.88451720010131,1.47264440656533,0,1.12612866700168,5.6155633999211,5,1,1,1,2.44249065417534e-15,0,1,3,12,1,root_seeded_fmincon,1,0.541620282488674,15.9017180232412,47,3,1,4.29144546681535,6.21335660489808,3,21.5603616,,
415,ScoreBoundaryProbe,52.6576349566779,35.2375450067733,40.0675404938403,0.554865207691542,28.6518259518666,0.544115321081907,-0.0107498866096347,500.321949373084,114.705220591469,4.00341747099006,5.22282446295669,7.84089311484154,18.7856189036629,22.9392635920344,35.4848749649609,25.0577943533569,40.1300176902611,1.08753664083523,1.16086631533566,0.285673673369141,0.175144997888664,90.02466436326,10.5315269913356,9.52105231958957,7.61684185567166,6.00145225120281,28.9738445830476,7.57147729556338,2.34865283260668,0,1.34141961687877,5.54340377369664,5,0,0,0,-0.000643898746167659,0.000643898746167659,-2,2,34,1,root_seeded_fmincon,1,0.557904575487818,19.1567594786143,34,9,1,5.13389008358235,8.03060502776368,3,36.5686837,Product_salinity_max;Bulk_brine_concentration_max;Recovery_target_mismatch,
416,ScoreBoundaryProbe,53.2049336289121,44.9801864107455,39.6297520747641,0.531859798658389,28.2975652875062,0.53185979865839,1.22124532708767e-15,499.999999999998,99.9607053913986,3.53248431007359,5.08970473567726,7.02935672372165,18.5533472905233,27.8693997048992,32.9491002723859,31.0677766219766,38.513429149883,1.08117245849056,1.11768384560593,0.261447292648294,0.163143533511904,86.6764991409521,10.6409867257824,9.24517325240346,7.39613860192277,6.2268420853515,28.6070236955643,6.7949650733518,1.70526033767454,0,1.24243719294797,5.57648326452855,5,1,1,1,3.10862446895044e-15,0,1,3,12,1,root_seeded_fmincon,1,0.562796066203753,18.5533472905233,51,12,1,5.11530506961562,6.97853114641232,4,38.3125394,,
417,ScoreBoundaryProbe,53.9117885570838,44.7798575085093,38.6646185478514,0.399615980331395,21.5440122356579,0.399615980331395,-1.66533453693773e-16,500,105.075042448149,4.87722719885189,3.48655761695992,6.18631033200572,14.1253686307749,7.25758437760078,41.5855879242362,8.26068566123149,46.113671789129,1.02054549485272,1.10725873546336,0.34520226280583,0.264193154316676,65.5604143305936,10.7823577114168,12.4467851576619,9.95742812612948,8.09194408035647,21.9083303659692,5.88005620772057,2.39349859076065,0,1.1255581065979,5.61575567069297,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,3,12,1,root_seeded_fmincon,1,0.565813170299503,14.1253686307749,48,3,1,3.45215168493748,6.17420518129518,3,29.8237206,,
418,ScoreBoundaryProbe,53.9830387071583,36.1388866080688,38.9420528568801,0.541229884613805,29.2172338105778,0.541229884613805,1.11022302462516e-16,500,100.670207434113,3.44557626799243,5.73545462834111,7.24048553711877,19.1563295374887,30.2977740686914,26.0417666053486,33.074474997306,29.7535382598563,1.11137617123598,1.12331034944206,0.270867599564683,0.166171038413557,86.9318324449411,10.7966077414317,8.75501220398459,7.00400976318767,6.19145122414511,29.5313137816952,6.99692419560384,1.26146956726273,0,1.2682001349397,5.56785755726595,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.565066375115988,19.1563295374887,46,3,1,5.07926676143635,7.60179769261361,4,21.4604054,,
419,ScoreBoundaryProbe,57.2774324357922,39.7313010085894,40.7274521887963,0.461967277567201,26.4602995284013,0.461967277567185,-1.59872115546023e-14,500.000000000019,101.783695226148,3.84665695552305,4.94728789078477,6.78140287575814,17.3487408394973,22.1288466705257,31.0842998104592,24.3479008041214,34.9320495213388,1.068759510322,1.10638740075954,0.333363510317354,0.234764981353068,77.286655377941,11.4554864871584,10.8859758907045,8.70878071256364,7.70428322684774,26.8309907372194,6.48502723114619,1.53773934036142,0,1.20287377132735,5.58975122938647,5,1,1,1,-3.88578058618805e-14,3.88578058618805e-14,1,3,12,1,root_seeded_fmincon,1,0.532565771592413,17.3487408394979,50,12,1,5.1673166073806,6.60033984926622,4,29.1684816,,
420,ScoreBoundaryProbe,53.3763238115713,32.6800290293193,38.6789048765219,0.403107900999626,23.0267570406565,0.431403952095791,0.0282960510961651,500.127833689205,114.813042554401,4.98607087188545,3.97644381135925,7.04364601814343,15.0975328092424,10.2436672173845,37.0444447495969,11.225194885249,40.3284360078554,1.04052554116445,1.14286291591591,0.350000045319283,0.259634769776161,69.3353407284962,10.6752647623143,11.7063890196925,9.36511121575401,7.5873916927287,23.4007427919835,6.71521838063111,2.73877456927185,0,1.23226059254787,5.57989357092297,5,0,0,0,-0.000255667378410429,0.000255667378410429,-2,3,32,1,root_seeded_fmincon,1,0.57148933875036,14.1072763275366,46,9,1,3.4482046825395,7.03383687299122,3,39.8956714,Product_salinity_max;Recovery_target_mismatch,
421,ScoreBoundaryProbe,56.4255238141392,43.6804111097101,41.4485226228176,0.438091719503208,24.9366018538407,0.441938331595817,0.00384661209260934,500.000189984974,112.675216299145,4.51846714959645,4.23967385538038,6.82935775686371,16.3497258417524,14.0559642111811,40.986092534812,15.7390124439126,45.9413754298019,1.03958789281702,1.11455003650403,0.350000003178295,0.253375938636832,75.7713386751124,11.2851047628278,12.0369771987693,9.62958175901546,7.87223049007461,25.3165177595316,6.51347587791309,2.27380202253272,0,1.20650654909649,5.58853184682187,5,1,0,0,-3.79969947950087e-07,3.79969947950087e-07,-2,3,14,1,root_seeded_fmincon,1,0.540606412454009,16.2074185363267,50,12,1,4.42945827502143,6.62529382763715,4,32.385966,Recovery_target_mismatch,
422,ScoreBoundaryProbe,56.9286838553198,38.8691827801701,40.0012856284896,0.427624003268866,24.7119357555984,0.434085843586373,0.00646184031750702,500.138378588918,102.315253735107,4.1403172437403,4.52585276309446,6.60710410227919,16.2024231285067,17.3431941771596,32.8820255294161,19.0880323472837,36.5214713061611,1.05506427724551,1.10814262831034,0.350081509149011,0.257227918139264,72.0750454967478,11.385736771064,11.5260563161784,9.22084505294273,8.05418702493034,25.0916148586649,6.29432271371567,1.76846995062121,0,1.17851467159652,5.59793336176061,5,0,0,0,-0.000276757177835263,0.000276757177835263,-2,2,29,1,root_seeded_fmincon,1,0.535828301907063,15.961232422659,47,9,1,4.33961899798487,6.62306109637718,3,37.5467741,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
423,ScoreBoundaryProbe,55.3863022375878,31.9102234115805,41.3023596497498,0.527121576684526,29.1953149621991,0.527121576684456,-6.96109836439973e-14,500.000000000118,121.532452458319,4.16273818644102,5.52303563866354,8.05356643148761,19.1419584068969,23.1881631997812,33.8753054178652,25.1516451282458,37.8107437314964,1.09313619046143,1.15960093819133,0.320529763542706,0.203174240587686,89.4120089159776,11.0772604475176,10.0550283959709,8.04402271677674,6.54774681884718,29.5526329844773,7.7510260379957,2.22799039933216,0,1.36427855323341,5.53578781305905,5,1,1,1,-2.36255459640233e-13,2.36255459640233e-13,1,3,12,1,root_seeded_fmincon,1,0.544107713410617,19.1419584068994,30,3,1,5.19299995163492,8.24134857352331,3,15.8355482,,
424,ScoreBoundaryProbe,57.7964715176961,32.9301888468843,40.9155140356456,0.456194220414482,27.1646302948215,0.470004994794608,0.0138107743801266,500.508652645834,107.890430079564,3.97172458850405,5.32376561838523,7.20265523304278,17.8105365164054,22.3492240367153,29.2157105728157,24.2476775248739,32.3406686970228,1.08347552052776,1.12209549337648,0.350056325579902,0.24373324393494,78.8430149241651,11.5592943035392,10.7879810014455,8.63038480115641,7.65796030571867,27.5487274064745,6.88492452182437,1.56115890343914,0,1.25391454225155,5.57263914851854,5,0,0,0,-0.00101730529166777,0.00101730529166777,-2,2,34,1,root_seeded_fmincon,1,0.527783084312687,17.2871861177047,53,20,1,5.17449471771763,7.06079288558775,4,84.6371674,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
425,ScoreBoundaryProbe,51.8422363621788,39.8390472495055,40.2677019729173,0.448895577805919,23.2717506465514,0.448895577805921,2.83106871279415e-15,499.999999999998,122.040695993634,5.24415622387732,3.63157370338243,7.13303743723818,15.2581632877992,6.70115998233649,46.1331810357698,7.54925758888303,50.9718241481008,1.02236462328915,1.14371194272516,0.334079224205277,0.23992985960467,74.5474237047125,10.3684472724358,11.971785282654,9.57742822612316,7.14262142890685,23.6276722487994,6.82105973397577,3.18948603059334,0,1.24576671811103,5.57536787663829,5,1,1,1,3.10862446895044e-15,0,1,3,12,1,root_seeded_fmincon,1,0.555668134380812,15.2581632877991,51,3,1,3.56743263525802,7.1291607780966,4,24.8108265,,
426,ScoreBoundaryProbe,56.8348891960755,32.1891321038726,40.1341818691828,0.451135117704697,26.1277605088568,0.459713406297287,0.00857828859258986,500.000304217915,106.636825636351,4.08136111015726,5.06314356097436,7.10219852131817,17.1307110600949,19.9092901998017,29.8859365989345,21.5805270515227,32.9054097735264,1.07672336262428,1.12551423316471,0.349999999799849,0.247813158337562,75.8233767986458,11.3669778392151,10.924269474297,8.73941557943763,7.67678217180469,26.5088276566705,6.78348951338029,1.72034595240593,0,1.240972907937,5.57697385763439,5,1,0,0,-6.08435830828924e-07,6.08435830828924e-07,-2,3,16,1,root_seeded_fmincon,1,0.536712579745934,16.8110506341496,54,12,1,5.13626724123907,6.87297888248509,4,32.6591208,Recovery_target_mismatch,
427,ScoreBoundaryProbe,57.4621974680377,33.3796504278702,38.9456582623514,0.433756585123979,25.0281998048469,0.435559392220744,0.00180280709676572,500.000010357966,93.7748073783644,3.74676597236547,4.9971457106335,6.49466485529119,16.4097821956772,20.9413611031554,25.7384368658524,22.7020476882216,28.3544069811197,1.07710862026144,1.10320095491503,0.35000000041617,0.256459665887212,70.3519175019586,11.4924394936075,10.91833919564,8.73467135651203,8.1084994157977,25.4059552681564,6.18613125925169,1.18898554861819,0,1.16468980244821,5.60258151893047,5,1,0,0,-2.0715931192683e-08,2.0715931192683e-08,-2,3,10,1,root_seeded_fmincon,1,0.530853349577647,16.3418610985155,53,12,1,5.07867911548033,6.36796359042861,4,27.6868474,Recovery_target_mismatch,
428,ScoreBoundaryProbe,51.5082599632566,44.6590708835308,40.080126408418,0.490328430498433,25.2559642654889,0.490328430498434,8.88178419700125e-16,499.999999999997,107.968179249039,4.27495771351611,4.15618811714456,6.98171391270978,16.5591163555527,14.4332145461957,43.4218510655861,16.1856395774919,49.3342282705785,1.04293084932028,1.13313167005521,0.291711175150829,0.195053016817255,80.3789740186805,10.3016519926513,10.7574431923323,8.60595455386581,6.5630739244419,25.5795470744626,6.71778863082808,2.56160051368352,0,1.23258861891149,5.57978361803855,5,1,1,1,6.21724893790088e-15,0,1,3,12,1,root_seeded_fmincon,1,0.557763950743932,16.5591163555526,53,12,1,4.3464863832868,6.83651439451815,4,26.6210987,,
429,ScoreBoundaryProbe,55.5522348105279,44.9899691176855,41.425688149793,0.523406686077274,29.0764111263649,0.523406686077274,-8.88178419700125e-16,500.000000000001,107.910863481593,3.71128551638017,5.21569455116631,7.26170639544161,19.0639989026783,27.7604896899191,34.8726260069972,30.9604272862205,40.6014132768777,1.07787153073712,1.11760843034382,0.286700784639646,0.181874435308361,88.985665005183,11.1104469621056,9.84170266465899,7.87336213172719,6.61895592104074,29.4123584042718,7.00228024141966,1.78658569025334,0,1.2688831966645,5.56762901266804,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,3,12,1,root_seeded_fmincon,1,0.542729741343095,19.0639989026783,65,3,1,5.2028416888427,7.22788071383694,4,55.3421207,,
430,ScoreBoundaryProbe,57.8872542208916,44.9968929057028,39.7788200749318,0.39978379420831,23.957496804943,0.413864798518923,0.0140810043106129,500.001646555789,96.0438996089398,4.00892882887179,4.30380318051079,6.15384977584223,15.7077739345286,17.3246380815695,33.4412384166605,19.3275350183824,37.5627999608234,1.04596871974014,1.09004729514827,0.349999994492569,0.264034292295906,69.1442260614682,11.5774508441783,11.9023453834516,9.52187630676129,8.48243935398716,24.338039106143,5.84879140251165,1.54498822200086,0,1.12155915686303,5.61710341358813,5,0,0,0,-3.29311157831746e-06,3.29311157831746e-06,-2,3,19,1,root_seeded_fmincon,1,0.526955379220441,15.1733452194657,50,9,1,4.32823162672812,5.94589501584829,3,31.6403555,Product_salinity_max;Recovery_target_mismatch,
431,ScoreBoundaryProbe,53.8817470794497,37.8649188964622,39.5180346393769,0.559001429347104,29.6334067988366,0.549971157303819,-0.00903027204328433,500.256531614318,105.102320488526,3.54675117856013,5.65026125903338,7.43434233544477,19.4291940721457,30.0603162931753,28.9326949755221,32.9614423499682,33.2893005773648,1.10549387500181,1.13057671060428,0.269043213208183,0.162479601380149,89.9695577913551,10.7763494158899,8.8431093826805,7.0744875061444,6.06208507015327,29.946854571435,7.18873926281224,1.53847800377886,0,1.2926566064772,5.55967958701382,5,0,0,0,-0.000513063228636756,0.000513063228636756,-2,2,32,1,root_seeded_fmincon,1,0.564044305705286,19.7482124528793,36,9,1,5.90588748899366,7.4063220051223,3,35.2297938,Product_salinity_max;Recovery_target_mismatch,
432,ScoreBoundaryProbe,53.0519478268249,33.4624715109455,40.1628308320566,0.473385855931855,25.1140417308537,0.473385855931855,1.11022302462516e-16,500,121.236405737152,4.827435067459,4.31806128773422,7.5578126214325,16.4660646019235,12.6761316265376,39.5692042183629,13.8752206581327,43.4975464012904,1.04960866126876,1.1576691461019,0.334679085890969,0.233186963877096,77.8859053269313,10.610389565365,11.2301987401867,8.98415899214933,6.9844765239928,25.4770078376898,7.23998700613945,2.92192571840523,0,1.29918865640536,5.55749704297076,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,3,12,1,root_seeded_fmincon,1,0.556839878971435,16.4660646019235,49,12,1,4.34753115624475,7.49061363522983,4,24.5921945,,
433,ScoreBoundaryProbe,53.0214407211016,38.9980377286562,40.9985864152998,0.457909741930802,24.2790342373989,0.457909741930802,-2.22044604925031e-16,500,124.879583945476,5.14351529490057,3.88593255740161,7.33705916876585,15.9185905044577,8.78273944468695,45.5119527324684,9.82148139306589,50.3453689691893,1.0294812004777,1.14614839966913,0.341094679061745,0.242202134564023,77.1978027621516,10.6042881442203,11.9413930229966,9.55311441839727,7.18560162092567,24.6442764422891,7.01686612645052,3.13093356904892,0,1.27074330083419,5.56700668294068,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.547501827762014,15.9185905044577,51,12,1,3.62045094362691,7.45711754933211,4,29.9464499,,
434,ScoreBoundaryProbe,53.7774412402706,31.7688820538538,39.5961450644169,0.559216205895011,29.5402340990114,0.549305311255502,-0.00991089463950812,500.220827044934,112.149288343386,3.7964928770534,5.76357416200035,7.8484703340562,19.3681052314525,26.7477174436171,29.8537601943731,28.9764262165132,33.6063743132803,1.11143150229429,1.15546790585986,0.287666440371324,0.174234811960426,90.0026905501612,10.7554882480541,9.09218251995277,7.27374601596221,6.05930178531482,29.8656114204015,7.57972866279875,1.8161545007984,0,1.34247035763546,5.54305350367103,5,0,0,0,-0.000441654089867072,0.000441654089867072,-2,2,32,1,root_seeded_fmincon,1,0.563171563526068,19.7175561586192,26,6,1,5.90745840262426,7.8874210558582,2,29.6702556,Product_salinity_max;Bulk_brine_concentration_max;Recovery_target_mismatch,
435,ScoreBoundaryProbe,52.886770951465,39.1259265608161,38.9491958508594,0.422459044585867,22.3424947273876,0.422459044585868,9.43689570931383e-16,499.999999999999,112.293286812673,5.02599589628742,3.64316579859304,6.69078789606074,14.6488950481167,7.88884967356159,41.1028846799705,8.83060152814844,45.1959406532086,1.02633425386069,1.12833612675938,0.342067763932218,0.255444164999173,68.7196399377533,10.577354190293,12.0447624013018,9.6358099210414,7.63606905601936,22.7056953579407,6.37714764203347,2.73398184344043,0,1.18909555390542,5.59437805755013,5,1,1,1,2.66453525910038e-15,0,1,4,15,1,root_seeded_fmincon,1,0.570400046359113,14.6488950481167,46,9,1,3.47066418526415,6.76423796571915,3,26.5759193,,
436,ScoreBoundaryProbe,57.6944632629187,30.2593006890712,39.5702173166636,0.445214032331072,26.3530773147693,0.456769607070891,0.0115555747398192,500.51556556652,98.6391034923573,3.74298235891699,5.42423468325374,6.87708758683767,17.2784404109424,22.8780169444776,24.9631635018183,24.6580921618081,27.4384512186696,1.09240166667695,1.11352350229391,0.35023903674609,0.248420482679336,74.34038768581,11.5388926525837,10.5807959142272,8.46463673138178,7.83534648703736,26.733257411403,6.56455899741401,1.14032431416027,0,1.2130289874948,5.58634307367642,5,0,0,0,-0.0010311311330391,0.0010311311330391,-2,2,34,1,root_seeded_fmincon,1,0.528716245456528,16.8413222085372,50,15,1,5.10825731979739,6.91584471795543,4,43.5487279,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
437,ScoreBoundaryProbe,53.5792026617066,30.3210841803268,39.2283371585411,0.447442514857526,24.1028153549889,0.449853938797326,0.00241142393979987,500.000002452124,119.303922235379,4.94979198397605,4.2557498221299,7.4158282450964,15.8030522914955,11.8465723173087,36.6020481312756,12.8865363320134,39.8115076898077,1.0501152543186,1.15547435818021,0.349999999971396,0.25316923314173,72.7371088988782,10.7158405323413,11.4493069604418,9.15944556835348,7.36909682667941,24.4798587860242,7.08269306140009,2.82694323927019,0,1.27913718567999,5.56419908791072,5,1,0,0,-4.90424811872003e-09,4.90424811872003e-09,-2,3,10,1,root_seeded_fmincon,1,0.56728114906658,15.7183406654964,47,12,1,4.28951900910687,7.31220257981945,4,22.8682524,Recovery_target_mismatch,
438,ScoreBoundaryProbe,53.001524255338,37.4772338925014,40.6835464477518,0.536615525646992,28.44144079837,0.536615525646993,7.7715611723761e-16,499.999999999999,116.269320142124,4.08802496914248,5.05204776386105,7.78473469727063,18.6476795163716,21.7815617612167,37.8640380086773,23.9228159684883,42.9498778924066,1.07748437633425,1.15612465214567,0.29101324874267,0.180856171332677,89.9112405623386,10.6003048510676,9.85144239093036,7.88115391274429,6.14002086424199,28.7690134071529,7.51133363090133,2.45928586704028,0,1.33376016151112,5.54595765433304,5,1,1,1,1.55431223447522e-15,0,1,3,12,1,root_seeded_fmincon,1,0.551021827399422,18.6476795163716,46,12,1,5.16452701921187,7.66847849814886,4,23.9567489,,
439,ScoreBoundaryProbe,52.7915243535897,44.0887910749253,39.3124345686315,0.429303012702477,22.6635604501522,0.429303012702477,1.66533453693773e-16,500,107.407236476521,4.73920400604134,3.66634299607352,6.49662911429323,14.8594023407764,8.74341564050956,42.814314680452,9.88263406158509,47.6973769075688,1.02567979084979,1.11812458862322,0.328192931224294,0.241220864682841,70.2200298162728,10.5583048707179,11.9337012078057,9.54696096624453,7.53199097585936,23.0150994203739,6.20279631956523,2.53645332349171,0,1.16681954130177,5.6018652551232,5,1,1,1,-0,0,1,4,15,1,root_seeded_fmincon,1,0.566341513199648,14.8594023407764,45,3,1,3.49934329731219,6.55662800343451,3,31.2684025,,
440,ScoreBoundaryProbe,58.4254021507908,39.271312768611,39.1390791008067,0.428295791105142,25.0233538348091,0.428295791105143,1.33226762955019e-15,499.999999999999,87.9691318165349,3.51548127390359,4.90896101772121,6.13705906975925,16.4066049270975,23.128110083138,24.9479316463947,25.3392162190744,27.8947417542438,1.07126227999362,1.08446284712586,0.34198282377335,0.253297238990642,69.788158665697,11.6850804301582,10.9655909930521,8.77247279444165,8.35051207899545,25.3977272372264,5.8429323542188,0.933971336497591,0,1.12080971464915,5.61735602365456,5,1,1,1,2.44249065417534e-15,0,1,3,12,1,root_seeded_fmincon,1,0.522101669429195,16.4066049270974,47,9,1,5.08975326962246,5.97586569994707,3,25.5574489,,
441,ScoreBoundaryProbe,53.6424975295894,40.2011095236205,38.5100703188851,0.552881161178716,29.6579263226857,0.552881161178715,-9.99200722162641e-16,500.000000000001,97.5126472308721,3.28791184420346,5.73745519171872,7.07836407297916,19.4452703400772,33.9560188235477,24.8789436928595,37.3948942775284,29.0120309599483,1.11266127797843,1.11124599622469,0.250409478417255,0.150444211222984,88.2488587250638,10.7284995059179,8.33014855922084,6.66411884737667,5.99614280172591,29.9577518059048,6.85483945910208,1.11738426738336,0,1.25007647888542,5.5739243872704,5,1,1,1,-2.22044604925031e-15,2.22044604925031e-15,1,4,15,1,root_seeded_fmincon,1,0.56865361243059,19.4452703400772,44,3,1,5.05928829224348,7.39823395508662,4,22.8778434,,
442,ScoreBoundaryProbe,52.5850523330547,41.8116397269446,40.0904156629504,0.537131937248741,28.2451110299801,0.537131937248742,9.99200722162641e-16,499.999999999999,107.678183235205,3.81227686168104,4.9920650809919,7.39494932247009,18.51895556647,24.0542182748019,36.6796860625307,26.6548233076384,42.2840763105324,1.07673809608301,1.13862839498114,0.272246939194582,0.168305336558713,88.70156855213,10.5170104666109,9.53491703629824,7.6279336290386,6.08498532576862,28.5583803196123,7.14482444759912,2.15275936660722,0,1.28705852545583,5.56155063583304,5,1,1,1,2.55351295663786e-15,0,1,3,12,1,root_seeded_fmincon,1,0.557648987006141,18.51895556647,54,12,1,5.13687821431059,7.27553817916162,4,32.0041326,,
443,ScoreBoundaryProbe,54.8188134586431,44.9402893497827,40.8456978817164,0.542204149150183,29.3405046893841,0.535226920070414,-0.00697722907976972,500.180471090365,106.185619742077,3.61907952389438,5.28999171757172,7.27188111926689,19.2371523009337,29.3248669861718,33.7193379332054,32.6981888791136,39.4774143393457,1.08352132930769,1.11882915127757,0.273611813108156,0.169883835446825,90.0090773825988,10.9637626917286,9.44753415315933,7.55802732252747,6.36957719231475,29.6644938100331,7.02379785631868,1.73380613874696,0,1.27162726373692,5.56671095837822,5,0,0,0,-0.000360942180729795,0.000360942180729795,-2,2,32,1,root_seeded_fmincon,1,0.549210079533895,19.4879282118845,56,12,1,5.17458699916546,7.39353292467387,4,31.9096982,Product_salinity_max;Bulk_brine_concentration_max;Recovery_target_mismatch,
444,ScoreBoundaryProbe,52.9507145836434,44.690755242319,40.48748002102,0.460919689368374,24.4060269177261,0.46091968936837,-4.05231403988182e-15,500.000000000006,110.735476193751,4.53721847341418,3.9857109564815,6.84339364636965,16.0018534734632,11.8294269958324,44.0554367645073,13.3161692523818,49.5917104030845,1.03424418159924,1.12536117986031,0.317345157401066,0.222505276960584,76.6743587748228,10.5901429167287,11.5158951091852,9.21271608734812,7.13617191647932,24.7520073660599,6.55701639055805,2.57130543407654,0,1.21206598013284,5.58666619076836,5,1,1,1,-1.19904086659517e-14,1.19904086659517e-14,1,3,12,1,root_seeded_fmincon,1,0.55321251373162,16.0018534734634,60,23,1,4.37132462259894,6.58161752028045,4,151.4904022,,
445,ScoreBoundaryProbe,57.8170265845728,42.7034367097663,40.4480327911239,0.423102790530225,24.8404527500312,0.429639056475784,0.00653626594555945,500.13205753511,100.580738501737,4.04907026107286,4.49730933202694,6.45113151450981,16.286685516674,18.2333087654628,33.5971666639403,20.2326480739401,37.6608954330502,1.05156666243099,1.09828249511732,0.350046777960473,0.25849557899255,72.3045131922017,11.5634053169146,11.6983194487997,9.35865555903977,8.24414345863539,25.2226671779616,6.14199058616165,1.64468125413471,0,1.15904832881704,5.6044792012137,5,0,0,0,-0.000264115070220505,0.000264115070220505,-2,2,29,1,root_seeded_fmincon,1,0.527595447257735,16.0389098400819,51,20,1,4.36820581703464,6.42372614101643,3,132.0339816,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
446,ScoreBoundaryProbe,53.7628953429245,40.1354671506756,39.6235299079233,0.444509566236555,23.8981212885046,0.444509566236554,-1.22124532708767e-15,499.999999999999,107.798179372019,4.51073865056798,4.07548624522912,6.75636835120417,15.6688442751801,12.5939094070042,38.896084832743,13.984116637976,43.2010177433243,1.04048232523222,1.12397160417973,0.330950317291741,0.239228620885444,72.7611058290883,10.7525790685849,11.5254161369641,9.22033290957131,7.46619351360496,24.2562661989367,6.45643115851726,2.38094491328814,0,1.19922189861346,5.59097724484523,5,1,1,1,2.55351295663786e-15,0,1,3,12,1,root_seeded_fmincon,1,0.562865587620968,15.6688442751801,47,9,1,4.31704328705055,6.55557135571501,3,26.7416832,,
447,ScoreBoundaryProbe,58.3863186100557,31.2821939061393,41.0773300006739,0.500452706719055,29.2195911837635,0.500452706719055,1.11022302462516e-16,499.999999999999,108.068019454675,3.69847814690596,6.00630819971767,7.41451160362454,19.1578751532674,27.9554202222516,25.485913906535,30.2067827451523,28.3829977254011,1.10976369283272,1.1208686352629,0.336212668301893,0.22209251856664,84.090307592428,11.6772637220111,9.990266095856,7.9922128766848,7.29168185657305,29.5937482289973,7.11158977133818,1.10528157162051,0,1.28282148273017,5.56296713433139,5,1,1,1,9.99200722162641e-16,0,1,3,12,1,root_seeded_fmincon,1,0.522451161953314,19.1578751532674,39,3,1,5.96141120622585,7.40299930627859,3,17.9598418,,
448,ScoreBoundaryProbe,57.6455096256882,43.4688059193897,38.682379748903,0.427648106104998,24.651993016883,0.427648106104998,1.66533453693773e-16,500,83.8390006414676,3.40090152484021,4.72866969016131,5.91313312068403,16.1631215688979,23.641427959528,25.2795745838054,26.126167313369,28.5838290633583,1.06578790283359,1.07744649864475,0.324090868654344,0.240321880577323,68.8924325018066,11.5291019251376,10.8156482041317,8.65251856330535,8.2483791522013,25.0131710739899,5.63881856977332,0.910148879612004,0,1.09469403152521,5.6261645763705,5,1,1,1,-0,0,1,4,15,1,root_seeded_fmincon,1,0.52916524111024,16.1631215688979,47,3,1,4.26076010521033,6.19450474429452,3,24.666557,,
449,ScoreBoundaryProbe,53.513132264814,32.194161867513,38.6262078857193,0.558691508812878,29.897332606332,0.558691508812878,0,500,105.740317290544,3.53678097918838,5.99961839110479,7.60437734630549,19.6022374812038,30.1966372641352,26.0296968275086,32.7199661164406,29.5118476121774,1.12554630868292,1.14210544685575,0.270886537899716,0.16051151565829,89.6917433944715,10.7026264529628,8.51619090872254,6.81295272697803,5.90394991462049,30.2076325452387,7.35582797809958,1.35620958699479,0,1.31395058983412,5.55256730075925,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,3,12,1,root_seeded_fmincon,1,0.570028303502186,19.6022374812038,36,3,1,5.87207340657032,7.63807261298282,3,18.0271621,,
450,ScoreBoundaryProbe,52.4270978106655,31.404273381622,39.8332447049804,0.521143882287474,27.3220612901154,0.521143882287475,1.55431223447522e-15,499.999999999997,118.275229836072,4.32892776940156,4.97217461820578,7.91373683978154,17.913756418906,18.5453902931075,36.1063389133945,20.1189321899558,40.0543592216262,1.07860738663886,1.17180673266286,0.30589463845129,0.196515590854598,85.1153985741981,10.4854195621331,10.0551667231342,8.04413337850736,6.27625913013753,27.6604249615809,7.62152163992447,2.64934702171869,0,1.34779199061715,5.54127979383912,5,1,1,1,5.10702591327572e-15,0,1,3,12,1,root_seeded_fmincon,1,0.560522405530945,17.9137564189059,36,9,1,5.12139138416549,7.75494609500165,3,21.9494628,,
451,ScoreBoundaryProbe,59.8786301156359,37.4444551957451,38.5603997800276,0.435360492965984,26.0607088104452,0.43522553472111,-0.000134958244874361,499.939450424018,77.2123544449927,2.96278796584557,5.54820489391456,5.82282852309376,17.0867484988495,30.2289575850824,16.1587513354093,32.8918388358288,18.171390666214,1.09667152521512,1.06152751438945,0.332380510174435,0.243703525079795,69.6202407181079,11.9757260231272,10.1448953364984,8.11591626919874,8.45448032629768,26.4269892533935,5.54820321538362,0,1.67853093735459e-06,1.08309567475413,5.63008025777665,5,1,0,0,0.000121099151963344,0,0,6,90,1,root_seeded_fmincon,1,0.509430491998423,17.0920468956669,52,12,1,5.06099148284421,6.1555136513681,4,70.3129377,Recovery_target_mismatch,
452,ScoreBoundaryProbe,58.9701076690278,37.0608401860039,41.4631873313758,0.449846562499104,27.3390734953432,0.463609014397343,0.013762451898239,500.514125685877,104.82959776882,3.83442393491044,5.28973227302906,6.96594690290434,17.9249105004873,24.026056024885,29.0379422682827,26.2689616933813,32.478224386547,1.07857109951823,1.1066729211791,0.350021381529347,0.246048848125328,78.9339191797368,11.7940215338056,10.9323995749668,8.7459196599734,7.90775854342115,27.7263396418085,6.65303155841361,1.36329928538455,0,1.22432337918164,5.58255463833846,5,0,0,0,-0.00102825137175389,0.00102825137175389,-2,2,34,1,root_seeded_fmincon,1,0.517279028405459,17.392801091735,49,12,1,5.20232874712729,6.78766717581544,4,43.6105451,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
453,ScoreBoundaryProbe,54.3609867163276,31.7267344181887,40.3890675819104,0.543199654161527,29.3763978666195,0.540394861114545,-0.00280479304698145,500.000157426433,117.032479463593,3.98389482587236,5.62978530297989,7.98373206662801,19.2606857242457,24.794804730958,32.1446274289786,26.8712968264887,36.0283627007773,1.10208311012663,1.160229282019,0.30220816430503,0.186606386969108,90.000008310052,10.8721973432655,9.54031874910564,7.63225499928451,6.24614721242701,29.7156096716587,7.69922089828696,2.06943559530707,0,1.35768415914177,5.53798398047971,5,1,0,0,-3.14852865113124e-07,3.14852865113124e-07,-2,3,16,1,root_seeded_fmincon,1,0.554312094056867,19.3606538055262,26,6,1,5.93640537210629,7.77750443986113,2,12.890142,Recovery_target_mismatch,
454,ScoreBoundaryProbe,54.3021530168521,35.6478235796138,41.0726869709234,0.492141267709262,26.7243304250571,0.492141267709284,2.17048601314218e-14,499.999999999974,118.85193420187,4.44733066503448,4.72150808303736,7.59568490136042,17.521853150444,17.0037653039775,38.3663624030509,18.6326151051425,42.6902988579644,1.0617712925883,1.14917451668669,0.327447215362743,0.220612966113118,82.6704704533384,10.8604306033704,10.8746676403173,8.69973411225384,6.89445564794875,27.0843406715921,7.28899097360875,2.56748289057139,0,1.30543390558362,5.55541099753031,5,1,1,1,5.18474152499948e-14,0,1,3,12,1,root_seeded_fmincon,1,0.546673888593034,17.5218531504432,47,3,1,4.40366063735053,7.77525975045068,3,19.1435056,,
455,ScoreBoundaryProbe,53.0398494503445,40.2319692679132,41.2991292458951,0.50069680569603,26.5568831943858,0.500696805696029,-9.99200722162641e-16,500.000000000001,119.000417979168,4.48096326320121,4.45569051557434,7.51891798441227,17.4120660860122,15.5072710585594,43.078218112656,17.2036806411961,48.5011239276071,1.05068413437387,1.14793047725244,0.311837211705893,0.206337092962865,84.5868407024307,10.6079698900689,10.9001960167826,8.72015681342605,6.62074156398968,26.9005519892186,7.22828752919693,2.77259701362259,0,1.29769751436144,5.55799521288451,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,3,12,1,root_seeded_fmincon,1,0.544143807308434,17.4120660860122,52,3,1,4.41910459410668,7.49578923877808,4,22.4575923,,
