DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
456,ScoreBoundaryProbe,52.7765879470654,31.3350705993714,39.5730687971645,0.478188407073823,25.2371525211987,0.478188407073822,-1.49880108324396e-15,500.000000000002,118.318393078104,4.68826239326004,4.4706527065917,7.58317268755743,16.5467824030938,13.9202714645877,37.1041255926337,15.1384806069844,40.680748421885,1.05820276191865,1.16146875343188,0.329496600695741,0.227935527511515,77.4571490750578,10.5553175894131,10.9095026394305,8.72760211154439,6.88485885646669,25.5959854053778,7.26972255491144,2.79906984831974,0,1.30297836041368,5.5562311234335,5,1,1,1,-4.44089209850063e-15,4.44089209850063e-15,1,3,12,1,root_seeded_fmincon,1,0.563429398914364,16.5467824030939,53,3,1,4.31087290319214,7.6643065161816,4,13.962847,,
457,ScoreBoundaryProbe,54.1887613998912,40.5426703514348,40.3892824071691,0.414865375070566,23.5639603938821,0.434849584768872,0.0199842096983062,499.395366709831,117.29700754001,4.9778138131001,3.84957894996434,6.91321509745055,15.4497511105967,9.28244585564019,42.9633852199969,10.4026154181741,47.5290008184494,1.02931301581298,1.12868576134551,0.349315899040755,0.256078576960008,72.874451008641,10.8377522799782,12.1727930933287,9.73823447466292,7.65620025150226,23.9365274827675,6.5921654625557,2.74258651259136,0,1.21655350123673,5.58516062924937,5,1,0,0,0.00120926658033715,0,-2,2,36,1,root_seeded_fmincon,1,0.554309693774647,14.7397330335531,47,9,1,3.57662091859339,6.80633866374802,3,41.3836006,Recovery_target_mismatch,
458,ScoreBoundaryProbe,54.4144786288282,35.3321799576602,40.0223636087753,0.422569310215779,24.2311207402239,0.445306494720074,0.022737184504295,500.012301968376,116.677982440653,4.81521196198599,4.18300833518071,7.15150263933063,15.8871759377287,12.0378997804584,38.5189075869388,13.2404677439886,42.3045621980745,1.04365641968371,1.13858275342186,0.349999965457396,0.253945902017113,73.5994575160485,10.8828957257656,11.7083047545111,9.36664380360888,7.54583947215107,24.6073012189452,6.82537676384433,2.64236842866361,0,1.24631752407941,5.57518337509509,5,0,0,0,-2.46039367528539e-05,2.46039367528539e-05,-2,3,26,1,root_seeded_fmincon,1,0.558409345153349,15.075982625187,47,9,1,4.33964548644858,6.68800899173694,3,32.5370181,Product_salinity_max;Recovery_target_mismatch,
459,ScoreBoundaryProbe,58.1643448390173,35.2777505364148,39.6064464635566,0.452153487511115,26.2992113677607,0.452153487511113,-1.99840144432528e-15,500.000000000004,92.634318271502,3.52232304520961,5.30610486627359,6.51807376654306,17.2431231102548,24.8073587929971,24.1182153024619,26.9690837493419,26.8501496226786,1.08619410819021,1.09532151746625,0.339051448851805,0.242190160683813,73.7734416460919,11.6328689678035,10.5279486294802,8.42235890358417,7.96628336781417,26.6718277050153,6.22263227594202,0.916527409668428,0,1.16935439040537,5.60101284585375,5,1,1,1,-7.7715611723761e-15,7.7715611723761e-15,1,3,12,1,root_seeded_fmincon,1,0.524445002938253,17.2431231102549,48,3,1,5.11143337366832,6.62692740788513,4,18.7258509,,
460,ScoreBoundaryProbe,57.1373810022581,44.2839419227302,40.9633690148808,0.447791048156021,25.5856077278911,0.447791048156021,1.66533453693773e-16,499.999999999999,102.828767869701,4.01900822381507,4.56070004420181,6.61104439079187,16.7752476579407,19.1643293710266,35.4092975808559,21.3515605024823,40.0209873521839,1.05266509221417,1.10225492726065,0.336168124635275,0.241417082547909,75.6965645297389,11.4274762004516,11.4324800291399,9.14598402331189,7.88794331859178,25.9582215056195,6.31346156601551,1.7527615218137,0,1.1809598607606,5.59711158157421,5,1,1,1,2.33146835171283e-15,0,1,3,12,1,root_seeded_fmincon,1,0.533871162187053,16.7752476579406,55,3,1,4.40015904271391,6.67539232733107,4,23.1988947,,
461,ScoreBoundaryProbe,59.6228835537869,30.5759559003396,39.1574062831005,0.449836821167344,26.8368994282176,0.450110726429519,0.000273905262174745,500.000000000329,86.6118562937442,3.22734213486213,5.88581818476724,6.38600219449091,17.595659210738,28.024896323562,18.3457218723291,30.151560314436,20.268163848106,1.10968930430298,1.08470141966753,0.349999999999917,0.249900008208835,72.6569727808023,11.9245767107574,10.2040219025156,8.16321752201251,8.19649603139233,27.2146101782302,6.08723615368067,0.201417968913431,0,1.15204945066172,5.60683423117836,5,1,0,0,-6.57918164392868e-13,6.57918164392868e-13,-2,3,10,1,root_seeded_fmincon,1,0.511615644561736,17.5849517484043,41,9,1,5.89117133928843,6.34214173480456,3,18.4530686,Recovery_target_mismatch,
462,ScoreBoundaryProbe,59.1298527461156,30.9926522803477,38.5422066760988,0.453961750540397,26.8426976591719,0.453961855349543,1.04809146861395e-07,498.688546332689,82.5889662520079,3.07677593737632,5.93693415892661,6.22026789866845,17.5994608308234,29.3249665388709,16.6548196333351,31.5569034949495,18.4548435440113,1.11440664860485,1.07805222082722,0.337582601031382,0.239401490847589,72.0290170858702,11.8259705492231,9.88342680438322,7.90674144350658,8.07178877173591,27.2084566453774,5.93692606242813,0,8.09649848942939e-06,1.13283126128822,5.61330513010656,5,1,1,1,0.00262290733462156,0,0,7,90,1,root_seeded_fmincon,1,0.515881548546625,17.5994567675207,51,3,1,5.86875178754479,6.23865825396977,4,74.5082478,,
463,ScoreBoundaryProbe,51.4896225842337,34.3516192378714,40.3895687517676,0.521749805963801,26.864700592473,0.521749805963796,-4.77395900588817e-15,500.000000000006,123.549961107531,4.59897033589673,4.5770533620214,7.9784869709207,17.6138870918391,15.350247940053,41.6184759659582,16.8002337423223,46.3567695611699,1.06049755413621,1.17671165256386,0.304154664038977,0.195450577832026,86.4223064060567,10.2979245168467,10.4169380170397,8.33355041363174,6.15623049794017,27.1985997364488,7.68551931089242,3.10846594887101,0,1.35593990546438,5.53856500107397,5,1,1,1,-1.28785870856518e-14,1.28785870856518e-14,1,3,12,1,root_seeded_fmincon,1,0.554306494393658,17.6138870918393,44,3,1,4.36164677333792,8.07701275710913,4,18.9133385,,
464,ScoreBoundaryProbe,52.601156334444,36.3226216460641,40.591162643515,0.47962194990711,25.2286691684947,0.479621949907109,-3.88578058618805e-16,500,122.028091290453,4.83688182184578,4.20803014543385,7.53176971084631,16.5412202783207,12.0167600600013,42.3695798317208,13.255716431693,46.8942574554548,1.04376062859831,1.15558065695079,0.327365706725304,0.22538390792521,79.6872544171891,10.5202312668888,11.2750879123214,9.0200703298571,6.84312179148731,25.5836713202394,7.22227017389089,3.01424002845704,0,1.29693056240163,5.55825145546427,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,3,12,1,root_seeded_fmincon,1,0.55205404867581,16.5412202783207,47,12,1,4.37462113692931,7.37015484011261,4,27.4965028,,
465,ScoreBoundaryProbe,58.947575534344,37.6994685831879,40.3784732040409,0.451234845817531,26.599200157557,0.451234845817531,2.22044604925031e-16,500,95.3995921432594,3.58655867763587,5.25161301878664,6.56057039006662,17.4398112756078,25.0439697399994,25.6840438583354,27.3708658977407,28.7555806980316,1.08039718868194,1.09325179650989,0.343678170494362,0.246066562192259,75.0903055749806,11.7895151068688,10.7677538122761,8.6142030498209,8.08709384419676,26.9790139404316,6.26004924400723,1.00843622522058,0,1.17413557389085,5.59940534175761,5,1,1,1,1.11022302462516e-16,0,1,3,12,1,root_seeded_fmincon,1,0.517476753258966,17.4398112756078,45,3,1,5.1497376756752,6.5978838658949,4,21.0629378,,
466,ScoreBoundaryProbe,57.7353572490688,32.0112822801576,40.5898054930916,0.488517238108737,28.2047172645358,0.488517238108728,-8.88178419700125e-15,500.000000000012,104.627327165444,3.70956837411737,5.72192531829522,7.21722736845944,18.4924713247678,26.0470806753977,26.035432940771,28.1803258209327,28.9453327358823,1.10066787055351,1.11855817306303,0.33502854947716,0.225901354800984,81.1086085838792,11.5470714498138,10.1494681119881,8.11957448959049,7.38265999613321,28.5761909102617,6.91637251246186,1.19444719416664,0,1.25792616049092,5.57129605657336,5,1,1,1,-2.48689957516035e-14,2.48689957516035e-14,1,3,12,1,root_seeded_fmincon,1,0.528341755441238,18.4924713247681,40,12,1,5.94379130074726,7.0130185010223,4,24.1864648,,
467,ScoreBoundaryProbe,51.7186703353972,32.7641344692682,39.3043478949326,0.535609852533379,27.7010293915646,0.535609852533379,1.11022302462516e-16,500,113.378660544533,4.09294033596668,5.06974420360197,7.80497561515909,18.1622275056154,20.5796956260921,35.0307673019703,22.3686912838197,39.1940511459424,1.0852042033684,1.16824168386983,0.28756426459742,0.179485649770585,86.650064985235,10.3437340670794,9.58345117397506,7.66676093918004,6.00441023595817,28.0220097092799,7.53234113211981,2.46259692851784,0,1.3364356577151,5.54506545566378,5,1,1,1,1.11022302462516e-16,0,1,3,12,1,root_seeded_fmincon,1,0.566431867095725,18.1622275056154,36,9,1,5.096001567158,7.73702825013947,3,21.9087986,,
468,ScoreBoundaryProbe,55.0951589407506,34.233966764035,40.8154622122027,0.546255657246884,29.4950519553879,0.53534743383002,-0.0109082234168641,500.419760218131,114.654394379437,3.8872416482892,5.62392776510367,7.7991876991766,19.3384814813715,26.0911514967087,31.7711785396135,28.4112239803026,35.8570686378032,1.0989182981972,1.1464320258482,0.301957052060443,0.187966863888661,89.9528851819619,11.0190317881501,9.59981018477751,7.67984814782201,6.40002674634066,29.8367286829772,7.51847062940483,1.89454286430116,0,1.33466913940865,5.54565452366265,5,0,0,0,-0.000839520436261898,0.000839520436261898,-2,2,33,1,root_seeded_fmincon,1,0.549547908243545,19.7325218058623,33,10,1,5.95250530856937,7.73692849392873,3,36.6578639,Product_salinity_max;Recovery_target_mismatch,
469,ScoreBoundaryProbe,55.7496015923654,31.3244645352276,41.2755455600809,0.483587550705368,26.9934023985097,0.484190050287396,0.000602499582028126,500.000386919027,123.142395645185,4.56194420500262,4.96465529705855,7.81340425048943,17.698270652052,17.4945327220256,35.8856557126956,18.9892072998539,39.4888689033307,1.0702558454094,1.15510478896089,0.350000017578297,0.239469274110477,81.7677989906775,11.1499203184731,11.0566882174812,8.84535057398493,7.18904979846394,27.3758751317296,7.48222874570295,2.5175734486444,0,1.33005315007571,5.54719403149707,5,1,0,0,-7.73838053635956e-07,7.73838053635956e-07,-2,3,17,1,root_seeded_fmincon,1,0.544407312177867,17.676247893294,40,12,1,5.19152564567415,7.58094860414019,4,27.890175,Recovery_target_mismatch,
470,ScoreBoundaryProbe,55.4930295106528,40.3604511563204,40.6758660381426,0.537176005751198,29.8053451714867,0.537100703175074,-7.53025761239812e-05,500.000824921615,107.058494897091,3.59192266625747,5.60565835369037,7.38585957804911,19.5419257615308,30.3882105794353,30.0770965983458,33.5003244243101,34.7457111415614,1.09696430957463,1.12114345056088,0.282271314109107,0.174869486864528,90.0000572031931,11.0986059021306,9.28233909864572,7.42587127891658,6.42192108479152,30.1354628877308,7.12962311093264,1.52396475724227,0,1.28512057328865,5.56219848102484,5,0,1,0,-1.64984322936768e-06,1.64984322936768e-06,-2,3,20,1,root_seeded_fmincon,1,0.549690659691669,19.5446655780001,44,12,1,5.1649869169091,7.58806325874253,4,31.5510383,Product_salinity_max,
471,ScoreBoundaryProbe,51.0060531331022,43.9634842898967,38.5276529778513,0.399940081915969,21.8498172628559,0.42837694588597,0.0284368639700011,500.024620219348,106.018190556281,4.85213168059347,3.44176989751898,6.41725431668481,14.3258702221714,6.63603980715308,43.671858652075,7.53527017701881,48.5458511524964,1.02008701434744,1.12193246281062,0.316367581258017,0.232470788503472,68.6970886370965,10.2012106266204,11.7928632806847,9.43429062454776,7.28905896756158,22.1874686915151,6.13438485809719,2.69261496057821,0,1.15807620078885,5.60480626022865,5,0,0,0,-4.9240438696696e-05,4.9240438696696e-05,-2,3,27,1,root_seeded_fmincon,1,0.57511002259384,13.3748787491891,47,9,1,3.44176989751898,6.08224309752137,3,47.7686447,Product_salinity_max;Recovery_target_mismatch,
472,ScoreBoundaryProbe,59.4285791224785,44.6331673290237,38.9943708112021,0.407504351722397,24.2174046090888,0.407504351722398,6.66133814775094e-16,499.999999999999,84.3961204844112,3.48493663324835,4.62945670717832,5.80143513256036,15.8781829327884,22.7001144843613,25.7443144479583,25.1487437856269,29.0585633555331,1.0595011343465,1.07238060050894,0.345975485544371,0.264103326133575,67.0318831534762,11.8857158244957,11.4296243716345,9.14369949730763,8.80279362834742,24.5969534921188,5.50778679271456,0.878330085536234,0,1.07792167763564,5.63182776213166,5,1,1,1,2.22044604925031e-15,0,1,4,15,1,root_seeded_fmincon,1,0.513288395085691,15.8781829327884,52,9,1,5.08417754114937,5.46809994064553,3,29.7294384,,
473,ScoreBoundaryProbe,52.2780185896835,29.1056951336259,38.5709567383438,0.425741527424099,23.0887897511254,0.441653880043604,0.0159123526195049,500.004075034414,123.923877692772,5.36727472633044,3.91749271781314,7.49070898722097,15.1382046624216,8.86292172093836,38.2592542672547,9.66857441201094,41.3786709874356,1.0394843146081,1.16584234401784,0.349999987649527,0.256970330672594,70.4344095908544,10.4556037179367,11.6259159868359,9.30073278946869,7.29730720963953,23.4647285843072,7.15171420607194,3.2342214882588,0,1.28793684568069,5.56125703969732,5,0,0,0,-8.15006882803893e-06,8.15006882803893e-06,-2,3,23,1,root_seeded_fmincon,1,0.574626181694483,14.592790116101,52,12,1,4.24902776184888,6.93796316299211,4,21.0666887,Product_salinity_max;Recovery_target_mismatch,
474,ScoreBoundaryProbe,56.1341681259061,33.4376630135328,38.5320180710422,0.412052731572057,23.9843340634308,0.427268005640258,0.0152152740682011,500.67246124683,97.3886134400197,4.06050938010028,4.60882389926717,6.53668418485281,15.7253698291574,17.20670898978,28.8447844367402,18.6976441437739,31.6337658983831,1.06420111808649,1.11251311075395,0.350247753078222,0.26013096521865,68.5666228334143,11.2268336251812,11.2137157627192,8.97097261017534,8.03745851561883,24.3603062111774,6.22328099634921,1.61445709708205,0,1.16943728859071,5.60098497099491,5,0,0,0,-0.00134492249365992,0.00134492249365992,-2,2,34,1,root_seeded_fmincon,1,0.543412346141499,15.1653798261242,47,9,1,4.24813446900168,6.59007553151273,3,39.1381569,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
475,ScoreBoundaryProbe,55.4618458038037,29.5614653409564,40.8727064105447,0.511944845369716,28.3934060739473,0.511944845369716,7.7715611723761e-16,500,120.26903721242,4.23580872612441,5.4657842452346,7.98230768798423,18.6161854667895,21.6164363417951,32.66477806966,23.3377404728518,36.1008658834603,1.0925502163267,1.16057153951113,0.331458646668358,0.215982536010229,85.6694149779643,11.0923691607607,10.2545556355385,8.20364450843077,6.76710993246409,28.7598778441691,7.66926854626017,2.20348430102556,0,1.35387105381438,5.53925421332245,5,1,1,1,7.7715611723761e-16,0,1,4,15,1,root_seeded_fmincon,1,0.54890830826207,18.6161854667895,35,3,1,5.17143650289263,8.16119641458325,3,17.3274364,,
476,ScoreBoundaryProbe,54.6308986289506,33.9809736422786,39.012377578287,0.428866447395583,23.687661679709,0.433594582446722,0.00472813505113817,500.000028284008,109.072821557064,4.60462594543455,4.2387102715554,6.88618719850787,15.5308560711441,13.0714006869991,34.8095306250605,14.2958705680187,38.0972383290193,1.04900631225731,1.13078758396477,0.349999999978298,0.258224291724179,70.2163954813031,10.9261797257901,11.5584467580298,9.24675740642384,7.73580923731039,24.0629851373715,6.56387617029523,2.32516589873983,0,1.21294180785982,5.58637232434843,5,1,0,0,-5.65680153830073e-08,5.65680153830073e-08,-2,3,10,1,root_seeded_fmincon,1,0.558365334738151,15.36149974628,49,9,1,4.27762579581089,6.75332496224045,3,24.5503888,Recovery_target_mismatch,
477,ScoreBoundaryProbe,52.5226889438315,34.8473139098298,39.3547079048927,0.431111159675967,22.7361634306242,0.432882700558964,0.00177154088299664,500.003810912422,122.924928048156,5.40658182825093,3.66764736095924,7.1801209393054,14.9070046096408,7.06341243174277,41.9609196250156,7.85334976498368,45.7720237436513,1.02664892504188,1.14852732770297,0.349999704710313,0.258944117405371,70.7402857698768,10.5045377887663,12.0507596791703,9.64060774333622,7.4466313783018,23.1082691255019,6.84829619272493,3.18064883176569,0,1.24924169055122,5.57420396266467,5,0,0,0,-7.62182484415064e-06,7.62182484415064e-06,-2,3,22,1,root_seeded_fmincon,1,0.565869185420194,14.845998780406,47,9,1,3.49855852232191,7.23131337623086,3,31.1793071,Product_salinity_max;Recovery_target_mismatch,
478,ScoreBoundaryProbe,50.8217679253568,42.9473407617411,39.7451652409651,0.455408316448241,23.1446557698108,0.455408316448258,1.68753899743024e-14,499.999999999976,114.135573921969,4.93140079753722,3.60725399649398,6.88009552481887,15.1748333135397,7.32430796599711,46.438407975796,8.28598274279918,51.7716667032946,1.02289862780922,1.13649098451055,0.314025470619463,0.222161376489633,74.4798409455308,10.1643535850714,11.6386642117761,9.31093136942086,6.9192780388865,23.4813899769118,6.59293894145407,2.9856849449601,0,1.21665224756316,5.58512750370088,5,1,1,1,4.84057238736568e-14,0,1,3,12,1,root_seeded_fmincon,1,0.561506533620502,15.1748333135392,49,3,1,3.53054406999306,6.88183591696698,3,29.2091171,,
479,ScoreBoundaryProbe,51.7827623504687,41.6452728322428,39.1182201168217,0.544112494428772,28.1756479909259,0.544112494428774,1.4432899320127e-15,499.999999999999,102.567592252222,3.6402922227469,5.0544165710744,7.25779451634211,18.47341200559,25.6987560174634,34.1353906036924,28.4450389499682,39.5104900660273,1.08362352522367,1.13551875236239,0.258088186607089,0.157389900980054,87.8905012114715,10.3565524700937,9.09156957951257,7.27325566361006,5.90177858988571,28.4757959466001,7.02225168848023,1.96783511740583,0,1.27143009138182,5.56677692008629,5,1,1,1,2.22044604925031e-15,0,1,3,12,1,root_seeded_fmincon,1,0.568511507074618,18.47341200559,56,12,1,5.08939598306199,7.1972064091036,4,28.9591899,,
480,ScoreBoundaryProbe,56.415716893499,40.5526474325014,39.5062810127005,0.433403456805286,24.4507667197907,0.433403456805283,-2.83106871279415e-15,500.000000000005,97.5867745473148,3.99115396525898,4.47118485733561,6.41722124986655,16.0311872015412,17.8674589177658,32.1878589144735,19.7198963604254,35.913189936997,1.05461223677018,1.10241468354992,0.338671541599237,0.248831895060311,71.0932688567169,11.2831433786998,11.3472930530399,9.07783444243194,7.99123754342708,24.8202964401448,6.11850618133199,1.64732132399638,0,1.15604660212501,5.6054891417725,5,1,1,1,-9.32587340685131e-15,9.32587340685131e-15,1,3,12,1,root_seeded_fmincon,1,0.540700387758701,16.0311872015413,47,3,1,4.31004003998681,6.49517278747214,3,13.0544176,,
481,ScoreBoundaryProbe,52.1165159744806,35.3287774622409,39.8114296656835,0.455832319460112,23.7563923588274,0.455832319460111,-1.22124532708767e-15,500.000000000002,122.433234886886,5.15369644673308,3.87415827906145,7.35356123694571,15.5759194589742,8.87096117510573,42.4652306309611,9.81804680445808,46.5882695779207,1.03331755898557,1.1540759714985,0.336597601588717,0.240759305627585,74.6562549957824,10.4233031948961,11.6554810695236,9.32438485561889,7.09003090391328,24.1174067721233,7.03428720712344,3.16012892806199,0,1.27296487909718,5.56626349203,5,1,1,1,-3.99680288865056e-15,3.99680288865056e-15,1,4,15,1,root_seeded_fmincon,1,0.560766148986776,15.5759194589742,52,12,1,3.53215751587049,7.54183378550741,4,29.5773297,,
482,ScoreBoundaryProbe,53.0309068996795,44.9288864103762,40.941337010174,0.443060032967887,23.4958753592888,0.443060032967884,-3.33066907387547e-15,500.000000000005,118.265539909994,5.03345962223279,3.66961594592237,6.87380591204252,15.4051110407086,7.32977760783242,47.806366553815,8.35606808812511,53.4309354605085,1.02104973215209,1.12731827928766,0.335582693083045,0.24124196307032,74.992536974022,10.6061813799359,12.2155607646414,9.77244861171314,7.38375788509767,23.8542863390113,6.56833760658685,2.89872166066447,0,1.21351141688276,5.58618121038622,5,1,1,1,-9.32587340685131e-15,9.32587340685131e-15,1,3,12,1,root_seeded_fmincon,1,0.548141485919844,15.4051110407087,47,9,1,3.61886338737471,6.8615368732407,3,37.5844343,,
483,ScoreBoundaryProbe,58.1841248753315,41.1615650326115,41.2301030497874,0.459708814931394,26.747755094259,0.459708814931396,1.60982338570648e-15,500.000000000001,102.41210475695,3.82881121784053,4.98949255471331,6.7643049715679,17.5372115750452,22.9881059499673,31.2349001688532,25.3686017797569,35.2411180678264,1.06784928443173,1.1017739905683,0.338196085383983,0.23901455412193,77.9115819150307,11.6368249750663,11.0229232869439,8.81833862955511,7.85909244526813,27.1250641350847,6.46433237588581,1.4748398211725,0,1.20023095367981,5.59063846005959,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,3,12,1,root_seeded_fmincon,1,0.524266714767293,17.5372115750452,49,12,1,5.19219828957028,6.59879036791568,4,27.6273514,,
484,ScoreBoundaryProbe,55.8023285804943,30.9766582116296,40.2469313201608,0.500958671858797,27.9546604123126,0.500958671858797,-5.55111512312578e-16,500.000000000001,109.640868376662,3.92209623581659,5.51247503287922,7.50087359629047,18.3285211200581,23.4471030923656,29.1991847867531,25.347657308291,32.378743388828,1.09593854291112,1.13886846532084,0.324952763338089,0.215005454894962,82.4630305318733,11.1604657160989,10.0676845243477,8.05414761947814,6.96191704204543,28.315117976843,7.20234181896835,1.68986678608912,0,1.29439047590476,5.55910018194004,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,4,15,1,root_seeded_fmincon,1,0.546643854763127,18.3285211200581,36,3,1,5.14140936413326,7.73775837736994,3,18.2311389,,
485,ScoreBoundaryProbe,55.7216003655883,38.8777002281337,41.0548662770164,0.444406148853016,25.1187818191652,0.450790746395678,0.00638459754266202,500.000097511418,115.333387337654,4.59151992990588,4.35114500738769,7.08423240769084,16.4691724489675,14.1893230774256,39.1367234729914,15.6974304845404,43.4420615258465,1.04589290255289,1.12759843949903,0.34999999974178,0.251115861040388,76.2829222797012,11.1443200731177,11.7487358912351,9.39898871298804,7.65070463660578,25.4977487098616,6.76285500065902,2.41170999327133,0,1.23833982847533,5.57785613350426,5,1,0,0,-1.95022836546599e-07,1.95022836546599e-07,-2,3,12,1,root_seeded_fmincon,1,0.546873002491437,16.2359177985824,50,12,1,4.40375495366996,6.92314811796406,4,27.2375017,Recovery_target_mismatch,
486,ScoreBoundaryProbe,59.2907375155097,40.8560393188757,39.8438005591017,0.415610835486164,25.2711725638596,0.42622462837891,0.0106137928927457,500.00138600808,90.9823705843029,3.60024333474803,4.88529786406221,6.19885370214891,16.5690877025043,23.063522191113,26.4013013101476,25.367595449511,29.6118448367031,1.06721589761948,1.08385304816725,0.35000006733759,0.260122074121533,70.7879820699312,11.8581475031019,11.244258886583,8.99540710926644,8.50489123791253,25.6547822728713,5.89613831681196,1.01084045274976,0,1.12761497554979,5.61506256067974,5,0,0,0,-2.7720161595024e-06,2.7720161595024e-06,-2,3,19,1,root_seeded_fmincon,1,0.514481709592844,16.15648633321,46,9,1,5.12458155676942,5.86298064211132,3,29.4748357,Product_salinity_max;Recovery_target_mismatch,
487,ScoreBoundaryProbe,50.5458204310841,37.6362081785594,40.3289068682548,0.547200593564654,27.3488802129691,0.541071051567112,-0.00612954199754157,500.222070017444,121.18125378652,4.43094023751125,4.55935483137694,7.94870981530059,17.9313402917448,16.4397548503163,43.7747281766847,18.1182218945586,49.4429781385848,1.06025631467102,1.17632952184911,0.284516273062912,0.175812082163339,90.0004150958442,10.1091640862168,10.0783116536755,8.0626493229404,5.79923505452875,27.6631256221029,7.6756599393189,3.11630510794196,0,1.35468473936239,5.53898313550264,5,0,0,0,-0.000444140034888019,0.000444140034888019,-2,2,33,1,root_seeded_fmincon,1,0.554984280801622,18.1344760963163,46,12,1,4.35913189468243,8.11667133214486,4,40.3102106,Product_salinity_max;Bulk_brine_concentration_max;Recovery_target_mismatch,
488,ScoreBoundaryProbe,55.2273679636989,29.9771276089027,39.6869319998958,0.467531989083837,25.8205611959332,0.467531989083838,7.7715611723761e-16,500.000000000001,111.378193978636,4.3135466008453,4.92563298901417,7.36134858792451,16.9292953028673,17.7386536774508,31.6984605355241,19.1715347941959,34.7107905300157,1.07453603636899,1.14347217901139,0.344088651958588,0.241219527722446,76.0955796115664,11.0454735927398,10.8384622883648,8.67076983069181,7.35170169194143,26.1951662668703,7.04140068053806,2.11576769152389,0,1.27387197765302,5.56596006160307,5,1,1,1,-2.66453525910038e-15,2.66453525910038e-15,1,3,12,1,root_seeded_fmincon,1,0.552334849997747,16.9292953028672,47,9,1,5.11386302464389,7.16552888161352,3,23.7604465,,
489,ScoreBoundaryProbe,55.5512693940722,39.7051182507597,39.0691278196727,0.419936776295281,23.3280209884574,0.419936776295281,0,500,101.783515831208,4.36314404387626,4.12720335112436,6.43159616349601,15.2950570341315,13.7112610338351,35.0164645896226,15.1703497902448,38.7428793706908,1.04327848737775,1.10963077507616,0.347347542745736,0.26030186864334,68.6290285544722,11.1102538788144,11.7816347873178,9.42530782985422,8.05581210140371,23.7006526417214,6.12131973122274,1.99411638009838,0,1.15640623370276,5.6053681345949,5,1,1,1,8.88178419700125e-16,0,1,3,12,1,root_seeded_fmincon,1,0.549114364671117,15.2950570341315,48,9,1,4.28307393545172,6.28524968312787,3,25.6631628,,
490,ScoreBoundaryProbe,52.7345559821249,44.2787373894598,38.5873652734299,0.542507575034607,28.6088960863896,0.542507575034613,6.21724893790088e-15,499.999999999992,95.2850799128921,3.33061015794395,5.28780678079113,6.91182450883198,18.7574718636176,31.220783526305,28.6900694963367,34.717761235193,33.7271363978967,1.09374107038679,1.11125088105015,0.246191988732666,0.150846120235825,86.3872960181682,10.546911196425,8.64657290155884,6.91725832124708,6.03141497393381,28.9054991504956,6.69287642529441,1.40506964450328,0,1.2294091245082,5.58084944566909,5,1,1,1,1.54321000422897e-14,0,1,3,12,1,root_seeded_fmincon,1,0.574442846106928,18.7574718636174,51,3,1,5.06418614434286,6.98035717960295,4,29.7222121,,
491,ScoreBoundaryProbe,59.2100940140344,36.7508302782386,40.8151000348698,0.456668188211908,27.0393663572459,0.45666818821191,2.27595720048157e-15,499.999999999996,98.8635199780874,3.65628094504493,5.34772028627411,6.73099481370268,17.7284070005546,25.1389353053794,26.2657050618525,27.4330181723841,29.3604055869183,1.08263312367428,1.0979583864671,0.348232648636903,0.247289015367126,76.6815935913404,11.8420188028069,10.7942450307461,8.63539602459686,8.04268191419712,27.4238331829761,6.42402223450974,1.07630194823563,0,1.19508277783394,5.59236711127425,5,1,1,1,8.43769498715119e-15,0,1,3,12,1,root_seeded_fmincon,1,0.51518242806319,17.7284070005546,52,12,1,5.17071900612376,6.82076835835357,4,28.686751,,
492,ScoreBoundaryProbe,51.9533825345952,30.4865945938064,38.8752967990899,0.541974700660476,28.1574189474849,0.541974700660446,-2.99760216648792e-14,500.000000000043,112.05419472906,3.97956200950263,5.35106191351553,7.86160604872481,18.4614601019439,22.4038411662759,32.243416025302,24.2238830449869,35.9789999408562,1.0990593393732,1.1703333046187,0.285915927773757,0.176174661585626,86.9108658247766,10.390676506919,9.28464292160419,7.42771433728335,5.9489908967776,28.4772025284549,7.59061343549833,2.2395515219828,0,1.34385640572783,5.54259148553088,5,1,1,1,-8.63753513158372e-14,8.63753513158372e-14,1,3,12,1,root_seeded_fmincon,1,0.571225734088381,18.4614601019449,38,3,1,5.07444757441593,8.00985056091645,3,18.3476821,,
493,ScoreBoundaryProbe,51.3196074896564,35.634270534447,39.7109615685205,0.534870730747969,27.4493559596914,0.534870730747968,-9.99200722162641e-16,500.000000000002,114.766860238125,4.18104018202311,4.82718676944055,7.76320257936501,17.9972173876812,19.1306341760196,38.2970316929325,20.9399546988014,43.0986081398611,1.07335042455899,1.16653788566064,0.285037682661661,0.178069018113064,87.4118240047376,10.2639214979313,9.79266932945842,7.83413546356674,5.96756288249124,27.7671739256374,7.49311342257486,2.66592665313431,0,1.33143953488299,5.54673161190956,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,4,15,1,root_seeded_fmincon,1,0.56188869755843,17.9972173876813,44,3,1,4.32078535475923,8.0486496901194,4,21.1843811,,
494,ScoreBoundaryProbe,52.8043143280658,41.210987963653,38.5626109384828,0.422942318890409,22.3331791493302,0.422942318890409,-1.11022302462516e-16,500,105.162352848964,4.70879457625797,3.69806512169212,6.45433334747268,14.642787273361,9.29015429064861,39.8271854849712,10.4009641835804,44.0513511283353,1.02936665961071,1.11932352213483,0.331137568535579,0.246538638549482,68.0955720642854,10.5608628656132,11.8203756091604,9.45630048732832,7.61778379468389,22.6869261708226,6.15667357781316,2.45860845612104,0,1.16092498496469,5.60384787114507,5,1,1,1,-0,0,1,4,15,1,root_seeded_fmincon,1,0.57471943085494,14.642787273361,43,3,1,3.44319968643259,6.57934955787045,3,25.2146875,,
495,ScoreBoundaryProbe,53.3493213260567,43.6887814495489,41.0843672942058,0.519638276342548,27.7223493779101,0.519638276342422,-1.25566224085105e-13,500.000000000195,111.458843958823,4.02054106019008,4.76311705061775,7.36349677998069,18.1762059912865,21.1161846464734,40.3505172138741,23.5356532417543,46.3826316733098,1.06304879930946,1.13547077459139,0.288707996749294,0.184055330897813,87.5384592178978,10.6698642652113,10.2100284992199,8.16802279937595,6.40674298703666,28.050685948473,7.09898836159879,2.33587131098104,0,1.28121485139646,5.56350433094968,5,1,1,1,-3.8924419243358e-13,3.8924419243358e-13,1,3,12,1,root_seeded_fmincon,1,0.546543382187644,18.1762059912909,53,3,1,4.40730648192839,7.51289214432345,4,27.7751865,,
496,ScoreBoundaryProbe,52.2140739814015,39.8030610283633,39.5487851446307,0.534587865481581,27.9130103578148,0.53458786548158,-1.11022302462516e-16,500,105.640336299168,3.7846271306811,5.01203212129484,7.34956068719471,18.3012131902798,23.6760026832767,34.9342340094724,26.1041750213685,39.9931123343992,1.08016301164522,1.14019009373629,0.27196437296598,0.16908624736249,87.0080657445076,10.4428147962803,9.43091259548655,7.54473007638924,6.07526590589669,28.2243902712416,7.09999139055765,2.0879592692628,0,1.28134273565123,5.56346156971386,5,1,1,1,-0,0,1,4,15,1,root_seeded_fmincon,1,0.563700724640998,18.3012131902798,55,3,1,4.31236859927192,7.71786774203176,4,26.6007495,,
497,ScoreBoundaryProbe,54.5773687756308,42.7003907011539,39.3747280739274,0.553553286058078,30.0635214873543,0.550842265975597,-0.00271102008248136,500.521628335193,100.05385280565,3.32808160373814,5.71885032997139,7.13115857034491,19.7111995065265,34.9654303134624,26.2113320830145,38.7364613714593,30.8300348270792,1.10687394263348,1.10777253635891,0.254361328974176,0.153731071552515,89.8253742017997,10.9154737551262,8.53318214798469,6.82654571838775,6.12846182206913,30.3714657912205,6.90288374024091,1.18403341026952,0,1.2562055243505,5.57187209336669,5,0,0,0,-0.00104325667038574,0.00104325667038574,-2,2,34,1,root_seeded_fmincon,1,0.558912983244078,19.8082099594506,43,12,1,5.10221462458341,7.43981510426344,4,42.5666865,Product_salinity_max;Recovery_target_mismatch,
498,ScoreBoundaryProbe,51.1369747086575,36.2168273371904,38.6232845492078,0.421183983574752,21.9096658792867,0.428450568382517,0.00726658480776471,500.000115810878,118.644457937511,5.41516509613582,3.44558884941296,6.95845680098416,14.3651100703427,5.59563769794466,42.4704370908006,6.26738604815999,46.3815903956787,1.02074034180859,1.14534143234607,0.336849388271434,0.25019106233522,68.8696559815604,10.2273949417315,11.9406924844339,9.55255398754711,7.30682720734268,22.267081757546,6.64174982275642,3.19616097334346,0,1.22288329844474,5.58303756000108,5,1,0,0,-2.31621756663358e-07,2.31621756663358e-07,-2,3,12,1,root_seeded_fmincon,1,0.574041513416673,14.1214756856502,46,9,1,3.44558884941296,6.83206704929074,3,27.8570253,Recovery_target_mismatch,
499,ScoreBoundaryProbe,55.1028402001679,34.1410861529986,40.5224041033986,0.459705899232905,25.3311007045052,0.459705899232904,-1.55431223447522e-15,500.000000000002,117.16868564719,4.62548734119365,4.51013609290647,7.33826937812529,16.6083796908636,14.6924696918068,36.9195636870661,16.0671673242758,40.6271028049705,1.0546918883252,1.14137628973238,0.349019988293198,0.24786081850444,76.5557859961119,11.0205680400336,11.417778148749,9.13422251899923,7.44293487391567,25.709259130421,7.01254762532186,2.50241153241539,0,1.27019257968106,5.56719093008311,5,1,1,1,-3.99680288865056e-15,3.99680288865056e-15,1,3,12,1,root_seeded_fmincon,1,0.552822300520686,16.6083796908637,51,12,1,4.36965264216146,7.40361602178725,4,27.8606449,,
500,ScoreBoundaryProbe,52.3643207403808,40.8890776342684,40.6624879507824,0.434882906511441,23.2361709402863,0.443740520487029,0.00885761397558826,500.000257419509,123.60161417636,5.3193624067407,3.59673251659822,7.10596407602689,15.2348353922675,6.14453450502261,47.1133059352894,6.95973734760616,52.1141076056193,1.01978234205331,1.14008226638863,0.34046544529958,0.245947742701364,74.5683592509382,10.4728641480762,12.1953038339408,9.75624306715261,7.28203745002361,23.5978464443366,6.78895273453424,3.19222021793602,0,1.2416700220657,5.57674029247387,5,1,0,0,-5.14839018084245e-07,5.14839018084245e-07,-2,3,14,1,root_seeded_fmincon,1,0.551257117868353,14.9307290854145,51,9,1,3.59673251659822,6.95947113060845,3,27.4775825,Recovery_target_mismatch,
501,ScoreBoundaryProbe,53.4059079073341,44.6721907632534,40.3595841149091,0.423472386688865,22.7740422346298,0.426433013256615,0.00296062656774965,500.000003427191,115.581850670875,5.07515747446552,3.57622988475633,6.67446990654858,14.9318399125556,6.71082071209938,46.1655687978706,7.66105582440797,51.3879161558964,1.01926031039686,1.12128062178904,0.342526820451309,0.252330741052125,71.7284326523464,10.6811815814668,12.3988833095691,9.91910664765527,7.65796641817608,23.1377836405896,6.3643501972399,2.78812031248357,0,1.18746082868846,5.594927222115,5,1,0,0,-6.8543810627375e-09,6.8543810627375e-09,-2,3,10,1,root_seeded_fmincon,1,0.554641518269172,14.8281715740916,41,9,1,3.57622988475633,6.60544120525532,3,31.1620584,Recovery_target_mismatch,
502,ScoreBoundaryProbe,58.3259370458081,33.8591315468837,41.4136412875777,0.472658075696515,27.7443040781844,0.475676954086388,0.00301887838987308,500.142059446408,109.460802185282,3.9453432270933,5.42063597111659,7.26694740436614,18.1906006282352,23.5013207885578,29.4483659784627,25.5429245385973,32.7279909509714,1.08498464828099,1.12049066061135,0.350135292744116,0.241578404375609,80.6913437480667,11.6651874091616,10.7646155757325,8.61169246058601,7.64540824190591,28.1302873091495,6.94941386222432,1.52877789110773,0,1.26214068219883,5.56988532365939,5,0,0,0,-0.000386550697474127,0.000386550697474127,-2,2,31,1,root_seeded_fmincon,1,0.522992026275424,18.075154187823,49,9,1,5.19897883456932,7.34220670802511,3,27.4686738,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
503,ScoreBoundaryProbe,60.3195507164026,33.1465622536384,41.0523109042076,0.463492328365901,28.5156626268153,0.472743286184011,0.00925095781811025,500.214202036104,98.9353912284065,3.46951051158007,5.9814017281177,6.89215965359232,18.6963431856906,29.3208337460821,22.0620383364064,31.7453173044681,24.606234071674,1.10585887529056,1.09536131312443,0.350000277074773,0.241884521520602,79.5349977836317,12.0639101432805,10.2919176970099,8.23353415760792,7.95097202239683,28.9023037859877,6.58551187305299,0.604110144935286,0,1.21570406135048,5.58544559002955,5,0,0,0,-0.000428404072207567,0.000428404072207567,-2,2,32,1,root_seeded_fmincon,1,0.505706684444934,18.3304805976465,49,9,1,5.96090649036965,6.71625179921067,3,29.782251,Product_salinity_max;Recovery_target_mismatch,
504,ScoreBoundaryProbe,54.3977099938865,40.8212111884082,41.4994974516369,0.441911203829822,24.4969532985256,0.450330598499068,0.00841939466924618,500.026969592012,123.520646044709,5.04228605653355,3.96698828316797,7.21000662537872,16.0614695112285,9.70352431831196,45.2805115493938,10.8833014782724,50.2734980747512,1.03038761272336,1.13572991396297,0.349999027122684,0.25082141973797,77.0453532489114,10.8795419987773,12.166573873191,9.73325909855281,7.47518917384024,24.8718929784944,6.88517996224034,2.91819167907237,0,1.25394712845832,5.57262823754982,5,0,0,0,-5.39391840235215e-05,5.39391840235215e-05,-2,3,28,1,root_seeded_fmincon,1,0.541905056406292,15.7611837850668,53,12,1,3.65780409980408,7.2498747302099,4,32.4616632,Product_salinity_max;Recovery_target_mismatch,
505,ScoreBoundaryProbe,54.7115862548817,30.2178500951784,38.8241963453643,0.438601964479008,24.2855420999892,0.443882982789999,0.00528101831099093,500.000130137635,109.162305746349,4.49495034110841,4.53751880362973,7.09351837203241,15.9228573957443,14.8326164407838,32.2292686990029,16.0618650609347,35.1096876608354,1.06199179599701,1.13925096682039,0.350000010577068,0.25457469156199,71.1971736492488,10.9423172509763,11.2064889264767,8.96519114118139,7.60651103872311,24.6625394162179,6.76850824142362,2.23098943779389,0,1.23906122764224,5.57761439997924,5,1,0,0,-2.60275270891341e-07,2.60275270891341e-07,-2,3,13,1,root_seeded_fmincon,1,0.557541867967285,15.7334180508483,51,12,1,4.26485136879895,7.20721708855663,4,26.5803106,Recovery_target_mismatch,
506,ScoreBoundaryProbe,53.1291693159936,44.2662095423127,40.3963139172913,0.513106656368698,27.2609304233759,0.513106656368698,3.33066907387547e-16,500,105.427008525583,3.86732979719507,4.74300184123698,7.11231505446639,17.8736758611172,21.8933513663634,37.9923493555115,24.4080271620678,43.7352937847124,1.06458951158559,1.12688740038516,0.282415342245807,0.182035961631288,84.8895271150778,10.6258338631987,10.0494385155492,8.03955081243933,6.46705972315442,27.584378747366,6.85712882026277,2.11412697902579,0,1.25036855169299,5.573826573179,5,1,1,1,6.66133814775094e-16,0,1,4,15,1,root_seeded_fmincon,1,0.55423112941574,17.8736758611171,51,3,1,4.36561713001372,7.27554732841578,4,29.7747702,,
507,ScoreBoundaryProbe,58.7418865499728,29.574103809582,40.0529350032694,0.474215229505127,27.8562972118596,0.474215229505128,1.72084568816899e-15,499.999999999997,98.5890879221151,3.5392029016743,5.93738023910674,6.97704879233896,18.264029118712,26.9469265278269,22.329999899614,28.9896949489699,24.6516828819819,1.11023225034434,1.10800726312057,0.346596048789113,0.238645436514892,77.8080344549557,11.7483773099946,10.1562913649656,8.12503309197248,7.72139733452831,28.2351442782694,6.67097981552781,0.73359957642107,0,1.22661433545102,5.58178645292763,5,1,1,1,5.32907051820075e-15,0,1,3,12,1,root_seeded_fmincon,1,0.51928873571416,18.264029118712,43,3,1,5.92367643428313,6.94662339722364,3,16.2837986,,
508,ScoreBoundaryProbe,52.3280973256135,31.8089836286372,38.9475683757788,0.42681359711582,22.8865276137907,0.437365942647952,0.0105523455321316,500.032871395576,123.853836804443,5.41164823666009,3.7756597934308,7.34813701024493,15.0055911446307,7.86497997585827,40.1538243195838,8.65723448430897,43.5926042326071,1.03239422635382,1.15788130860992,0.349998836968901,0.258086878913137,70.573223484175,10.4656194651227,11.8404515742646,9.47236125941172,7.3603924279557,23.2604791833799,7.01219967152041,3.23653987808961,0,1.27014820625888,5.56720577570571,5,0,0,0,-6.57427911516795e-05,6.57427911516795e-05,-2,3,28,1,root_seeded_fmincon,1,0.570418230438225,14.6435506489456,49,9,1,3.4675068046741,7.38958130213709,3,35.6730254,Product_salinity_max;Recovery_target_mismatch,
509,ScoreBoundaryProbe,54.137614442691,44.7678157554965,39.9456457798099,0.554575249712398,29.520666768505,0.545289390240034,-0.0092858594723636,500.478256358107,102.332078410177,3.46645552462089,5.40498602265782,7.18648658867422,19.3552758775931,31.7318869003517,30.9149296835376,35.3525803465327,36.4168061974397,1.09206272203199,1.11540971331374,0.258587312529543,0.157685833299191,90.0010874222678,10.8275228885382,8.94933345055339,7.15946676044272,6.15423691854648,29.8314718652429,6.95274480260355,1.54775877994573,0,1.26256553351543,5.5697431291238,5,0,0,0,-0.000956512716213442,0.000956512716213442,-2,2,34,1,root_seeded_fmincon,1,0.559266527599889,19.6848813587653,48,12,1,5.130660185189,7.42016504629725,4,48.7222632,Product_salinity_max;Bulk_brine_concentration_max;Recovery_target_mismatch,
510,ScoreBoundaryProbe,54.2738055556879,32.482506811042,39.1867796205438,0.556639427450885,30.059855127583,0.553855673465536,-0.00278375398534947,500.06776158783,107.42922289066,3.57384366739952,6.02273427981762,7.63722795462519,19.7087956514444,30.2417202781616,26.3696498712679,32.7870819426671,29.8795690733379,1.12311772851832,1.13986394895389,0.278744969854838,0.166845270934201,89.9970772636797,10.8547611111376,8.70427613073223,6.96342090458578,6.0534876070262,30.3788093643285,7.38159362096541,1.35885934114779,0,1.31723337624094,5.55147151304271,5,0,0,0,-0.000135523175659458,0.000135523175659458,-2,2,29,1,root_seeded_fmincon,1,0.562039084742293,19.8078547404267,34,17,1,5.89264305774609,7.72381898804358,3,37.4554571,Product_salinity_max;Recovery_target_mismatch,
511,ScoreBoundaryProbe,55.0570248539258,38.5339858689587,41.4571916196832,0.509752375988284,28.0654492341346,0.509752375988283,-1.11022302462516e-15,500.000000000001,114.820341068797,4.09116348400177,5.04622202438013,7.53439702289374,18.4011600013996,21.7267774888981,36.6182374173934,23.9060640099031,41.3898317101836,1.07251242483711,1.13813372260696,0.312544145947426,0.20370181188339,86.5153270666092,11.0114049707852,10.3926214821289,8.31409718570312,6.74789390494778,28.4163235403642,7.24588269672375,2.19966067234362,0,1.29994006712308,5.55724602120703,5,1,1,1,-2.44249065417534e-15,2.44249065417534e-15,1,4,15,1,root_seeded_fmincon,1,0.54237774726611,18.4011600013996,41,3,1,4.42808899173391,7.88762346299638,4,20.3170924,,
512,ScoreBoundaryProbe,58.3348688251178,30.5082412144637,41.4848177998558,0.516915747503116,30.154212324232,0.516915747503116,2.22044604925031e-16,499.999999999999,114.202982209683,3.78729780707649,6.18414467782428,7.73986133261697,19.7706611095148,28.7220069305697,26.5748333211785,31.0088844673819,29.6380484786189,1.11580603278022,1.13175342293787,0.334013957511574,0.214512511965792,87.8803911132134,11.6669737650236,9.84269750680328,7.87415800544263,7.04516412522145,30.5273349768046,7.4350080526696,1.25086337484532,0,1.32403818399662,5.54920065806213,5,1,1,1,1.99840144432528e-15,0,1,3,12,1,root_seeded_fmincon,1,0.522911949822807,19.7706611095148,27,3,1,5.97608833871536,7.84416507994089,2,16.0925309,,
513,ScoreBoundaryProbe,50.851793725543,44.0824301307435,39.7777061873026,0.514182403397579,26.1470975148775,0.514182403397577,-1.33226762955019e-15,500.000000000001,106.795564491504,4.08441374537796,4.3606721449423,7.13599005364355,17.1433894013097,17.2104042212956,42.1706045224032,19.2304392130934,48.2722286936964,1.05273545232922,1.13971597274631,0.275428031672931,0.176913319615734,83.7694260947132,10.1703587451086,10.1677112746918,8.13416901975346,6.17617405266635,26.4568780260648,6.88507469514713,2.52440255020484,0,1.25393369967264,5.57263273396117,5,1,1,1,-2.22044604925031e-15,2.22044604925031e-15,1,3,12,1,root_seeded_fmincon,1,0.561142947627904,17.1433894013097,49,3,1,4.3278397958344,7.11068043043423,4,30.8217256,,
514,ScoreBoundaryProbe,58.6415971585929,44.1443633220288,39.453482023318,0.418097395162514,24.5178990201748,0.418097395162473,-4.12447853648246e-14,500.000000000064,89.2676733911606,3.64091855169588,4.60328618440545,6.02042609022748,16.0752026096084,21.4955620792202,28.2958500603588,23.8308324471386,31.8995119699494,1.05778894634547,1.08099597239224,0.34305341405714,0.257761880126934,69.0894119885326,11.7283194317186,11.4167943054882,9.13343544439057,8.53092453460453,24.8952449581753,5.72574626881594,1.12246008441049,0,1.10581782921045,5.62241123238376,5,1,1,1,-1.27453603226968e-13,1.27453603226968e-13,1,3,12,1,root_seeded_fmincon,1,0.520176828020282,16.07520260961,46,9,1,4.30808083843742,6.18847986263886,3,26.8093075,,
515,ScoreBoundaryProbe,58.6287844503602,34.7394579932094,38.7346220732357,0.40892262167831,25.0229589337706,0.426803304355679,0.0178806826773696,500.972620233531,86.1750895232979,3.44384090432236,5.14217028179938,6.16849202553341,16.4063460095532,23.5410716870419,22.2504576237896,25.5401203832418,24.6324577227224,1.0821086325962,1.08623239823463,0.350012880140646,0.259543588284294,68.8773475094599,11.725756890072,10.8087516504156,8.64700132033244,8.40145637914742,25.4006641547265,5.86730988036275,0.725139598563366,0,1.12392781653144,5.61630508548535,5,0,0,0,-0.00194524046706257,0.00194524046706257,-2,2,35,1,root_seeded_fmincon,1,0.520290507230746,15.7190114366993,47,9,1,5.06875564031042,5.94346039923413,3,41.7193253,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
516,ScoreBoundaryProbe,53.4220375998452,33.14224886278,40.2104999272147,0.509365960178321,27.2113674767274,0.509365960178319,-1.4432899320127e-15,500.000000000002,115.575129745901,4.24731060814001,4.96831011964333,7.69164162369495,17.8411798300075,19.1203558565201,35.4724700006108,20.8073311447681,39.4481037149214,1.07586443252668,1.15700914204766,0.312256493155273,0.204364186431803,83.8261735811213,10.684407519969,10.2488283612241,8.19906268897931,6.55266753077944,27.5571713863677,7.3980106480428,2.42970052839948,0,1.31932494673318,5.55077344530427,5,1,1,1,-3.33066907387547e-15,3.33066907387547e-15,1,4,15,1,root_seeded_fmincon,1,0.556307263383076,17.8411798300076,44,3,1,4.35031796520049,8.09847441246514,4,21.3054413,,
517,ScoreBoundaryProbe,56.9141340479689,35.776738948194,40.6895426972492,0.441363241930726,25.9388792594152,0.455754615146268,0.0143913732155423,500.008173716609,108.569595473581,4.1855931548844,4.82661205482316,7.03553817687277,17.0068707444369,18.7337016582645,32.8231133561888,20.4785198453426,36.3658631169108,1.0650323560089,1.12148057366027,0.350000126223858,0.249333888890814,76.3074320315585,11.3828268095938,11.2328345473974,8.98626763791796,7.74381369713841,26.3206592149074,6.71734570406634,1.89073364924318,0,1.23253209085217,5.57980256584755,5,0,0,0,-1.63474332188773e-05,1.63474332188773e-05,-2,3,25,1,root_seeded_fmincon,1,0.5359652836726,16.4698444237421,46,12,1,5.16432730647665,6.54285490776674,4,36.7247319,Product_salinity_max;Recovery_target_mismatch,
518,ScoreBoundaryProbe,59.0830459381727,33.1452945047299,39.9696799294843,0.448612196321037,26.81128265191,0.453789783958778,0.00517758763774162,500.001441288261,94.4699722371416,3.52351558348186,5.54208782465152,6.64194274793169,17.5788635273472,25.6612758515507,23.0780221125169,27.778554286259,25.5866457117372,1.09364352190755,1.09670583844645,0.350000281945645,0.249248089264205,74.680440275605,11.8166091876345,10.552281960681,8.44182556854478,8.06794082156568,27.1933208196822,6.33581504288165,0.793727218230129,0,1.18381559874304,5.5961519511307,5,0,0,0,-2.88257652103496e-06,2.88257652103496e-06,-2,3,20,1,root_seeded_fmincon,1,0.516290240552608,17.3782946522819,52,12,1,5.92139683691418,6.2333678958055,4,34.7441672,Product_salinity_max;Recovery_target_mismatch,
519,ScoreBoundaryProbe,51.6084727115935,38.2485720418342,38.8814185484848,0.537456812161898,27.7373252241174,0.537456812161899,3.33066907387547e-16,499.999999999999,103.254264849707,3.72257469007604,5.05377804107013,7.31452579639075,18.1860249305779,23.8728955803084,33.2900674808499,26.2203521878213,37.9849479273991,1.08522720724994,1.14237124865461,0.266572528096361,0.164890363842842,86.0715625036403,10.3216945423187,9.20100569724654,7.36080455779723,5.96778687186904,28.0422850692006,7.07004798475631,2.01626994368618,0,1.27752486654943,5.56473828618614,5,1,1,1,1.33226762955019e-15,0,1,4,15,1,root_seeded_fmincon,1,0.571157334653801,18.1860249305779,58,6,2,4.27111317838477,7.74924270925686,4,26.2338179,,
