DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
520,ScoreBoundaryProbe,56.2358449762864,39.1415964088668,40.4777057504867,0.432082064383191,24.7737113025392,0.440532391982122,0.0084503275989305,500.206451032543,108.630783193612,4.38492165614595,4.39670539922216,6.81898320309475,16.2429263719769,15.4080169380357,36.2701268171742,17.0158620856661,40.2694707370586,1.04906027363225,1.11742394158239,0.350000946871306,0.254808638888785,73.7962737017764,11.2471689952573,11.6789893842274,9.34319150738196,7.86553341843681,25.1528441118199,6.50202860922302,2.10532321000086,0,1.2050448110487,5.58902246891951,5,0,0,0,-0.000412902065085596,0.000412902065085596,-2,2,30,1,root_seeded_fmincon,1,0.542429833015988,15.9313532583838,53,12,1,4.36873120237812,6.6922040063778,4,41.4708514,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
521,ScoreBoundaryProbe,58.5715233203715,44.9181076459957,41.3401072925963,0.451118055448344,26.4226717049333,0.451118055448344,-4.44089209850063e-16,500,100.301497851269,3.79603921099857,4.83754661741622,6.57051542604747,17.3240700924032,22.9537216049279,32.3311173077753,25.5488674780518,36.7800360313198,1.06091011608526,1.09356798504759,0.336610687066845,0.240848661395933,76.8719477021895,11.7143046640743,11.2351185890455,8.98809487123637,8.03721290385955,26.8007462974511,6.27474075320508,1.43719413578886,0,1.17601274546386,5.59877431410036,5,1,1,1,2.22044604925031e-16,0,1,4,15,1,root_seeded_fmincon,1,0.520799157521494,17.3240700924032,53,12,1,4.42331903835066,6.78972053551128,4,33.6744081,,
522,ScoreBoundaryProbe,56.5418732028014,43.5906730597335,39.7818091066747,0.431559015091909,24.4011551108526,0.43155901509191,1.11022302462516e-15,499.999999999999,97.5307551689819,3.99697287796036,4.3735840789569,6.33897164029289,15.9986592649178,17.6137880077996,33.8712136567937,19.5875902274531,38.0466526153949,1.04956012944935,1.09826519844895,0.336054965142091,0.247215612904828,71.3549993201895,11.3083746405603,11.4919308087904,9.1935446470323,8.03517952298718,24.769667534139,6.04429115129418,1.67070707233728,0,1.14655939619064,5.60868213786729,5,1,1,1,2.66453525910038e-15,0,1,3,12,1,root_seeded_fmincon,1,0.539493976271177,15.9986592649178,48,3,1,4.32791589117946,6.33520374972406,3,24.1964769,,
523,ScoreBoundaryProbe,54.7736907192907,44.2336427424492,39.5148050465685,0.441696182024192,24.1933300660846,0.441696182024192,1.11022302462516e-16,500,98.6033274162794,4.07564097819284,4.22416530317154,6.40364947911893,15.8623984173122,16.0401742333421,36.2865763622882,17.8978968073041,40.8370967123865,1.04559850316824,1.10532213913891,0.321302623255852,0.232502470966972,72.1914226843389,10.9547381438581,11.308450178718,9.04676014297438,7.64509016330151,24.5469576869155,6.12117707770653,1.89701177453499,0,1.15638799960921,5.60537426986646,5,1,1,1,1.11022302462516e-16,0,1,3,12,1,root_seeded_fmincon,1,0.556909706091009,15.8623984173122,47,9,1,4.31185438415506,6.31480955878,3,31.3420131,,
524,ScoreBoundaryProbe,53.5309922729802,39.0093882509485,39.9106840072013,0.553170443070216,29.2080830137459,0.545629396608227,-0.00754104646198916,500.438678858165,107.160792093246,3.66887453869583,5.41468233249471,7.48171444820036,19.1503298018266,27.7132134270188,32.0286636471496,30.4820411020055,36.8417008996909,1.09443821383784,1.13596326365438,0.272513666991633,0.166014311861199,89.9831804985712,10.706198454596,9.14129997780988,7.3130399822479,6.08072731480859,29.523814728582,7.23131732029418,1.81663498779947,0,1.29808367687879,5.55786619774914,5,0,0,0,-0.000877357716330796,0.000877357716330796,-2,2,34,1,root_seeded_fmincon,1,0.559657161930712,19.4150030905014,49,12,1,5.12731876573563,7.72139776450247,4,42.7201859,Product_salinity_max;Recovery_target_mismatch,
525,ScoreBoundaryProbe,58.6755973950855,31.9220035732983,40.3969077576999,0.458771585279924,27.3397591180625,0.465947690893938,0.00717610561401461,500.001848658717,100.509998136321,3.67633078632054,5.60763301409444,6.95091798758236,17.9253600302009,25.1009432279461,24.848876670352,27.1340391481728,27.4990087504978,1.09556058704292,1.10882131598269,0.350000136314232,0.244702923344785,77.2377101472127,11.7351194790171,10.5158390397433,8.41267123179461,7.83395956925576,27.7228802973929,6.63976098668806,1.03212797259362,0,1.22262942495261,5.58312269842975,5,0,0,0,-3.6973174344368e-06,3.6973174344368e-06,-2,3,21,1,root_seeded_fmincon,1,0.519875405692161,17.649289820476,47,9,1,5.9367334678418,6.54245464791464,3,28.191733,Product_salinity_max;Recovery_target_mismatch,
526,ScoreBoundaryProbe,58.7126088245513,34.9109758280575,39.2581945703554,0.436028587393248,25.6003758879414,0.436028587393247,-7.21644966006352e-16,500.000000000001,89.9184630976482,3.51238839192212,5.20720259094887,6.34267263972579,16.7849304274465,23.8697645036501,23.3589553579176,25.9185808672331,25.9002912637825,1.08287697732284,1.0906345184843,0.349695623084554,0.255902727598434,70.9826876260443,11.7425217649103,10.7905992128679,8.63247937029429,8.27805823415249,25.979822910419,6.03946287511533,0.832260284166461,0,1.14594211512137,5.60888994121046,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,3,12,1,root_seeded_fmincon,1,0.519547685083352,16.7849304274465,53,12,1,5.09435000005766,6.39499699053713,4,21.6194478,,
527,ScoreBoundaryProbe,52.0460885757489,44.1081209107707,38.8667640763767,0.414992048027111,21.9037875925386,0.420853673963595,0.00586162593648398,500.000051631334,107.654862858154,4.91489713381012,3.46669449881086,6.41282110900405,14.3612559615386,6.66910680571798,43.6060588448343,7.58407383352695,48.4270704776744,1.01978786667325,1.1186955515782,0.327724351218098,0.243462046631103,68.3824575425591,10.4092177151498,12.0539898711842,9.64319189694733,7.53557524580257,22.2522828246284,6.11944537937455,2.65275088056369,0,1.15616665192177,5.60544874772797,5,1,0,0,-1.03262668638138e-07,1.03262668638138e-07,-2,3,10,1,root_seeded_fmincon,1,0.571321071772328,14.1612332086615,56,21,3,3.46669449881086,3.1309367053425,3,112.579115,Recovery_target_mismatch,
528,ScoreBoundaryProbe,60.1366402806237,44.1303291048979,40.0076978514037,0.399167697158651,25.2215053992769,0.419403300243952,0.0202356030853003,500.004113088479,88.8360617229621,3.52223470869859,4.8319861418478,6.03692795024731,16.5365233407271,24.1062358181365,26.2312094308418,26.6882143195299,29.6648021701954,1.06358107760914,1.07542699599101,0.350000235114325,0.262857185124358,70.226798985397,12.0273280561247,11.39105199161,9.11284159328801,8.7287837203367,25.6080962335098,5.73678286864465,0.904796726796848,0,1.10722996072222,5.6219349057407,5,0,0,0,-8.22617695783734e-06,8.22617695783734e-06,-2,3,22,1,root_seeded_fmincon,1,0.507244832063365,15.7386599892963,44,9,1,5.13350561853068,5.55460311147978,3,22.8071129,Product_salinity_max;Recovery_target_mismatch,
529,ScoreBoundaryProbe,55.0406221073341,31.532018390592,39.8112904148802,0.434245711691857,25.0195866220427,0.454565839994546,0.0203201283026884,501.011919528911,113.615921381634,4.54107907928168,4.60885144457497,7.28118094206679,16.4041349475759,15.2717471173592,34.0427724812611,16.589114194197,37.2532308885806,1.06126793184982,1.141943241209,0.350117459350669,0.250670333687564,74.4790470973455,11.0081244214668,11.2471143712388,8.99769149699106,7.50525887132285,25.3986854173529,6.95440443579207,2.3455529912171,0,1.26277721331735,5.56967228262033,5,0,0,0,-0.00202383905782155,0.00202383905782155,-2,2,35,1,root_seeded_fmincon,1,0.55420885215495,15.6708327556792,49,12,1,4.32544782101672,7.17419815784433,4,40.9553786,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
530,ScoreBoundaryProbe,54.640654891629,44.8964814207131,41.2274263152236,0.428128829863596,23.6528012381798,0.432879168177822,0.00475033831422622,500.000930539687,118.214743828874,4.99791727155152,3.77192617699043,6.81806658867373,15.507999762772,8.39005104810811,46.3524424479433,9.54312025698391,51.7494738358506,1.02352588145711,1.1209363954536,0.34999987356888,0.255735468434501,74.1312410710263,10.9281309783258,12.4695020453411,9.97560163627291,7.74696341336229,24.0261480407137,6.50024139964875,2.72831522265832,0,1.20481659268562,5.58909907204808,5,0,0,0,-1.86107937305557e-06,1.86107937305557e-06,-2,3,18,1,root_seeded_fmincon,1,0.544944957371803,15.3378177561852,47,9,1,3.63974561631303,6.7981656434782,3,35.0923168,Product_salinity_max;Recovery_target_mismatch,
531,ScoreBoundaryProbe,59.9983798119875,40.0261537881675,38.8561476466912,0.417496019229799,25.0490847317422,0.417496019229796,-3.27515792264421e-15,500.000000000004,81.0423438697803,3.23534151996714,5.07803191036799,5.84053905509528,16.4234754338724,26.0888133673911,20.7368921586043,28.5618116045643,23.2827202578776,1.0770369878312,1.0688557112653,0.346425340854321,0.2608410644575,67.9682903771135,11.9996759623975,10.8997850239018,8.71982801912144,8.73732377006132,25.4276438269155,5.54875736162443,0.47072545125644,0,1.08316661124096,5.63005630228409,5,1,1,1,-8.43769498715119e-15,8.43769498715119e-15,1,2,9,1,root_seeded_fmincon,1,0.508413728763812,16.4234754338725,48,3,1,5.07614806154851,5.81133664522516,3,16.2621734,,
532,ScoreBoundaryProbe,52.1449643001848,35.6462259537484,38.5417086891938,0.54022994243295,28.1702710620558,0.540229942432927,-2.29816166097407e-14,500.000000000035,101.815997012188,3.61430661380217,5.34600344964384,7.32602543668526,18.4698866129398,25.8943329992091,29.7710176575687,28.2602880152244,33.8124886938196,1.09883678837592,1.14018281797504,0.267872900649624,0.164805078948519,85.8388004617581,10.428992860037,8.94266800711481,7.15413440569185,5.99367330953223,28.476897578196,7.08129619832795,1.73529274868411,0,1.27895908028781,5.56425864848959,5,1,1,1,-7.0832228971085e-14,7.0832228971085e-14,1,3,12,1,root_seeded_fmincon,1,0.574952975539734,18.4698866129406,41,3,1,5.05958562857531,7.46133515130748,4,15.8171073,,
533,ScoreBoundaryProbe,60.667514535981,22.0166825777368,41.3289177001234,0.496549986969493,30.4984062699016,0.502713956607097,0.00616396963760435,520.349480104803,109.529051455603,3.59130409918158,7.71665191546131,7.36483421049315,19.996332461252,34.1942093194973,14.8942330884143,36.354551186489,16.3335728622193,1.17536587118306,1.09880744341103,0.351881492219311,0.228687277332245,84.9813038111551,12.1335029071962,9.21580898180309,7.37264718544247,7.54227706651985,30.883320343251,7.0569519354546,0,0.659699980006712,1.27585499032532,5.56529677897646,5,0,0,0,-0.0406989602096055,0.0406989602096055,-2,2,27,1,root_seeded_fmincon,1,0.502806159660761,19.7511497195862,18,6,1,7.5228485042173,7.34558801960694,2,24.5776906,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
534,ScoreBoundaryProbe,55.3825479833491,34.2713138985035,40.9709511317717,0.464620999696255,25.8008693795793,0.465866420362898,0.00124542066664313,500.038444663617,119.495370170812,4.63144742965095,4.59121768793156,7.45651974620387,16.9163843296481,15.2184728012857,37.4632655596543,16.6451724245627,41.2937712543111,1.05627530983971,1.14353239175135,0.350061230889714,0.246284848753056,78.3200582693124,11.0765095966698,11.4060123730719,9.12480989845756,7.39541965094244,26.1810019604464,7.1288897651327,2.53767207720115,0,1.28502708030441,5.56222973673543,5,0,0,0,-0.000174945399182201,0.000174945399182201,-2,2,29,1,root_seeded_fmincon,1,0.547810601879646,16.8711610344541,51,12,1,4.39697522258535,7.54229709701442,4,36.980943,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
535,ScoreBoundaryProbe,51.030760625501,38.8640612079342,40.054589336878,0.524916463695238,26.7868864072158,0.524916463695231,-7.21644966006352e-15,500.000000000008,114.679356389486,4.28117529772305,4.53280299409228,7.59202176281349,17.5628680876054,16.9455137223939,41.5592478290422,18.7091957355397,46.9614880232222,1.05952928579963,1.15952242931076,0.285838558102228,0.181420553371291,86.2925712684238,10.2061521251002,10.1408983626401,8.11271869011208,6.06096855457129,27.1044405339496,7.32350815212396,2.79070515803168,0,1.30983242972894,5.55394219060882,5,1,1,1,-1.62092561595273e-14,1.62092561595273e-14,1,3,12,1,root_seeded_fmincon,1,0.558049281152201,17.5628680876057,56,3,1,4.34286453701832,7.66060920611122,4,24.2323236,,
536,ScoreBoundaryProbe,56.8604525303138,30.234733840609,39.1754260795284,0.447440747656715,25.6215271305822,0.450603644368161,0.00316289671144526,500.033583653693,99.760750127385,3.89363013449378,5.16099890957642,6.87044244746393,16.7987982760177,20.6163745394159,26.5695137545925,22.2344936044438,29.1188504387099,1.0840372278769,1.11900286122056,0.35001227722818,0.250913754249299,72.7491298136019,11.3720905060628,10.7495395405616,8.59963163244928,7.8097313499329,26.0001109340803,6.55569800320211,1.39469909362569,0,1.21189765221997,5.58672267129834,5,0,0,0,-6.71673073855406e-05,6.71673073855406e-05,-2,2,26,1,root_seeded_fmincon,1,0.536471284391159,16.6808834200517,47,12,1,5.08901204869894,6.84186235221449,4,37.1304783,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
537,ScoreBoundaryProbe,51.4849216697565,35.2755235268512,38.9510585341211,0.443364786795328,22.8266013192858,0.443364786795329,5.55111512312578e-16,499.999999999999,118.637236230795,5.19732370892026,3.69641264162573,7.13018589406874,14.9663003666967,7.71466052570609,41.6069380920961,8.55695574176505,45.5161912483446,1.02924996182208,1.14995833869376,0.333884058272206,0.243154295336869,71.3622889598303,10.2969843339513,11.6826935301979,9.3461548241583,7.16458008761769,23.1834015665225,6.81516427546354,3.1187516338378,0,1.24501451192301,5.57561984873975,5,1,1,1,1.4432899320127e-15,0,1,4,15,1,root_seeded_fmincon,1,0.570379234255631,14.9663003666967,47,3,1,3.46920089996904,7.24261843907693,3,24.406922,,
538,ScoreBoundaryProbe,56.3992871396299,42.5373437028642,40.1427320977892,0.413546054631913,23.9972045748152,0.425487728513383,0.0119416738814692,500.001643950553,104.800750914955,4.36720662976478,4.18316550807635,6.50895209139388,15.7338084020556,14.3145506773597,37.1785772041306,15.9496649829028,41.4582481443938,1.04144285209083,1.10683734193638,0.349999997514653,0.259795095459262,71.223278531905,11.279857427926,11.9576961552064,9.56615692416512,8.1005206412037,24.3750276445666,6.19674048139282,2.01357497331647,0,1.16604563609671,5.60212552248705,5,0,0,0,-3.28790110648569e-06,3.28790110648569e-06,-2,3,20,1,root_seeded_fmincon,1,0.540857899931963,15.2922257281972,45,9,1,4.34954503327288,6.22253292257395,3,32.7270574,Product_salinity_max;Recovery_target_mismatch,
539,ScoreBoundaryProbe,56.6744223257514,34.9433372337288,39.9105229817313,0.432368109005841,25.2592320345857,0.445690154359254,0.0133220453534133,500.007963340033,104.221209993299,4.12606408027751,4.75973779940625,6.84733908146559,16.5612588739744,18.3060693905777,31.2066479417147,19.9653289749491,34.4480816429848,1.06516189868748,1.11774728432727,0.350000176219976,0.253095923272133,73.4498026043775,11.3348844651503,11.2142501386751,8.97140011094005,7.85379757279141,25.6389685829957,6.53118112433779,1.77144332493154,0,1.20876730298435,5.58777311136709,5,0,0,0,-1.5926680066336e-05,1.5926680066336e-05,-2,3,25,1,root_seeded_fmincon,1,0.538232217430821,16.0662292223863,51,12,1,5.1261575175844,6.34341399541182,4,36.6670971,Product_salinity_max;Recovery_target_mismatch,
540,ScoreBoundaryProbe,47.776116245376,36.47817153068,38.8816079665604,0.430477546967001,22.6082682837321,0.473212769485428,0.0427352225184267,505.84433009682,119.470597934284,5.28437633678691,3.46461540260908,7.33905536706274,14.8231499368818,5.5401544800034,45.7244151547189,6.18974881403215,50.3451823969152,1.02158227310499,1.16880935541927,0.298345338863661,0.207391972246168,75.3587823712886,9.55522324907521,11.0961538669571,8.87692309356568,6.29196199041096,22.9292338307362,7.05259894449289,3.58798354188381,0,1.27529992827829,5.56548243074512,5,0,0,0,-0.0116886601936401,0.0116886601936401,-2,2,40,1,root_seeded_fmincon,1,0.571155218250721,13.4844907716495,45,9,1,3.46461540260908,6.76709056306083,3,51.7911351,Product_salinity_max;Recovery_target_mismatch,
541,ScoreBoundaryProbe,55.2034866617708,44.5492461394177,38.5588965733395,0.426461551885217,23.5421645912536,0.426461551885217,-6.10622663543836e-16,500.000000000001,90.8977941481819,3.86106357365083,4.21513016490543,6.06712550761586,15.4354606551624,17.132652735849,32.695598440418,19.0796430419417,36.7754681031684,1.04788957064814,1.09392115012037,0.320679125418927,0.237411605126313,68.5231717654241,11.0406973323542,11.2414520445763,8.99316163566107,7.91533051762931,23.8949092634721,5.79062582028837,1.57549565538293,0,1.11411858112821,5.61961178276412,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,3,12,1,root_seeded_fmincon,1,0.552573792791324,15.4354606551624,51,21,1,4.2535856566833,6.01096749598474,3,134.5238296,,
542,ScoreBoundaryProbe,54.2466016493369,42.8817209914299,38.9939747640413,0.410714704591785,22.2798769715156,0.410714704591784,-8.88178419700125e-16,500.000000000001,105.918995608171,4.75402066822839,3.69011375088586,6.35667991034321,14.607839608914,9.17321612092897,40.2487658127077,10.3270146787674,44.5909849774225,1.02713779421214,1.11147756198019,0.34518087007157,0.261058982477023,67.3979238003439,10.8493203298674,12.2246032622849,9.77968260982795,7.99168116945533,22.6465474096469,6.04803374703976,2.3579199961539,0,1.14703787086983,5.60852106712599,5,1,1,1,-2.22044604925031e-15,2.22044604925031e-15,1,4,15,1,root_seeded_fmincon,1,0.56232093942373,14.607839608914,50,9,1,3.47550747973021,6.45439066042572,3,32.6480223,,
543,ScoreBoundaryProbe,52.9898840485031,35.7895536235596,40.2603687772479,0.440102350327398,23.6100772755038,0.445558198502432,0.00545584817503386,500.015087819588,125.81654592314,5.32893410110431,3.81366974267486,7.34932845513292,15.4799877232519,8.00306945787192,43.3406507762726,8.89712247135218,47.4868286620131,1.02926434396281,1.15050007224457,0.34999921752109,0.254114187599996,74.070718085366,10.5979768097006,12.0259632756419,9.62077062051349,7.34495169324984,23.9834321952321,7.01721292439483,3.20354318171997,0,1.27078752632058,5.56699188725374,5,0,0,0,-3.01756391767327e-05,3.01756391767327e-05,-2,3,26,1,root_seeded_fmincon,1,0.555750069527956,15.2904356893014,50,12,1,3.56515835750487,7.40075175571379,4,38.6380464,Product_salinity_max;Recovery_target_mismatch,
544,ScoreBoundaryProbe,59.5194152100767,40.9508911217044,40.6953035334368,0.457825170681839,27.2494864274367,0.45782517068184,1.11022302462516e-15,499.999999999998,93.3571242625701,3.42601408328091,5.35667719696777,6.46700844841997,17.866172585521,28.1775393793576,24.5247848842181,30.9873749523142,27.8137172772787,1.08234592476614,1.08343923893789,0.332750162893237,0.236111354984557,76.6269419531745,11.9038830420153,10.5446629912859,8.43573039302871,8.06748219566002,27.6250390375356,6.17905193037501,0.822374733407242,0,1.1637850601673,5.60288582068311,5,1,1,1,4.66293670342566e-15,0,1,3,12,1,root_seeded_fmincon,1,0.512505035412976,17.866172585521,45,3,1,5.16610432272961,6.55805216136481,4,22.2646508,,
545,ScoreBoundaryProbe,56.2695706304529,43.4464358181243,40.6133828969858,0.442898392155438,24.9217023595045,0.442898392155439,1.49880108324396e-15,499.999999999998,104.476249230938,4.19217947970932,4.37008619918677,6.62123945650304,16.3399569626964,16.5840665024029,37.0107400104848,18.4788793622121,41.5882772682654,1.04710168842387,1.10757247388938,0.337880259233463,0.24437528345878,74.3707152317784,11.2539141260906,11.5914189886581,9.27313519092644,7.83696706773712,25.2921889540206,6.32047432988461,1.95038813069784,0,1.18185578462288,5.59681050425615,5,1,1,1,4.32986979603811e-15,0,1,3,12,1,root_seeded_fmincon,1,0.542104723000878,16.3399569626963,48,9,1,4.37854486483901,6.5800922809407,3,29.4316587,,
546,ScoreBoundaryProbe,55.3337970409679,27.7681104042713,40.708740209394,0.539880356599684,29.7051498746835,0.536835559155473,-0.00304479744421104,500.026506000128,123.17147109334,4.14646859594922,5.87146276868684,8.29596461758957,19.4762325430655,24.2620326567087,31.4393826969359,26.0993298250239,34.8315834643936,1.11052484697141,1.17242927807592,0.32157174690656,0.200196976825005,89.9986878313435,11.0667594081936,9.74339171788652,7.79471337430922,6.40716179157113,30.0625813488018,7.98975906921692,2.11829630053008,0,1.39465603392665,5.52568046733043,5,0,0,0,-5.30120002555368e-05,5.30120002555368e-05,-2,2,26,1,root_seeded_fmincon,1,0.550740332855932,19.5866968781093,24,8,1,5.94721134805523,8.24469684264435,2,29.4096806,Product_salinity_max;Recovery_target_mismatch,
547,ScoreBoundaryProbe,47.5909381631616,43.637168658667,39.0826855758063,0.421636795688768,22.5526852730246,0.473886125037177,0.0522493293484094,509.391156671634,108.596869471596,4.81525229288283,3.48232270591585,6.85975166970387,14.7867068404305,6.4648624797214,47.3734288574832,7.32377463618265,53.146756618772,1.0209434859082,1.14544249002517,0.280813577043601,0.192314077306221,75.8554271778505,9.51818763263232,10.9489936979891,8.75919495839129,6.25956322253426,22.8576083212122,6.6021547787023,3.11983207278644,0,1.21782877393883,5.58473283750529,5,0,0,0,-0.0187823133432674,0.0187823133432674,-2,2,38,1,root_seeded_fmincon,1,0.568908541052443,13.1563668180814,47,9,1,3.48232270591585,6.24075543813453,3,28.7838058,Product_salinity_max;Recovery_target_mismatch,
548,ScoreBoundaryProbe,51.1068815346647,36.3564693709054,40.1490105010645,0.472680367004058,24.1572195202383,0.472680367004058,-1.11022302462516e-16,500,125.068583913018,5.17727563009638,3.84117377797661,7.51972715225744,15.8387224758971,8.42175978840809,45.0483265547474,9.35373238226498,49.6470239693496,1.03128741919049,1.16201769728026,0.325018857198293,0.226439936825615,77.7529600561942,10.2213763069329,11.4847244540013,9.18777956320107,6.73741550360662,24.5063009062652,7.20954768457845,3.36837390660185,0,1.29530895727046,5.55879327458364,5,1,1,1,4.44089209850063e-16,0,1,4,15,1,root_seeded_fmincon,1,0.556994296077492,15.8387224758971,49,12,1,3.55726593382761,7.65586408389014,4,26.4966618,,
549,ScoreBoundaryProbe,50.2945864429533,44.7590246541997,39.3841161516345,0.533302982945624,26.8222529760441,0.533302982945635,1.17683640610267e-14,499.999999999989,104.854377500368,3.90923080152949,4.50328357948531,7.19472336399032,17.5860562392107,19.7783889025838,41.3182773021024,22.111442982041,47.7981577986112,1.06033430587466,1.14217458303347,0.259712411261582,0.160977717198187,86.4033627364533,10.0589172885907,9.67122680865947,7.73698144692758,5.8680833667273,27.1187502606668,6.9575444778841,2.45426089839879,0,1.26317771107287,5.56953824323908,5,1,1,1,2.20934381900406e-14,0,1,3,12,1,root_seeded_fmincon,1,0.565540601657715,17.5860562392103,50,3,1,4.30406301791471,7.25224841315676,4,30.8781524,,
550,ScoreBoundaryProbe,52.5477293875627,39.0980753121689,39.3154334308412,0.441260652285371,23.1872453456711,0.441260652285371,3.88578058618805e-16,500,112.077809380802,4.8335974243584,3.82242023513049,6.84550522911548,15.2027572421132,9.57949657514952,41.1402086323782,10.6710939924217,45.4326279044385,1.03222421677065,1.13300012435578,0.331289562739575,0.240872622425834,71.7605447199683,10.5095458775125,11.6886801039593,9.35094408316745,7.34012101047291,23.5425229153425,6.54125455545858,2.71883432032809,0,1.21005351670818,5.58734148131526,5,1,1,1,1.11022302462516e-16,0,1,4,15,1,root_seeded_fmincon,1,0.566308006359316,15.2027572421132,50,3,1,3.49746781962702,7.01538575796371,3,25.9190074,,
551,ScoreBoundaryProbe,51.9995138344833,43.2392227867613,40.0787695542954,0.444382560142881,23.1076770839535,0.444382560142893,1.18793863634892e-14,499.999999999985,115.265199497215,4.98817769862546,3.62630188853574,6.83106338683285,15.1505881746351,7.32712262662583,46.1013716477784,8.30436289675193,51.3281517474393,1.02231008906896,1.1309356771221,0.326789161131657,0.235027940953579,73.5833514968426,10.3999027668967,11.9403502666911,9.55228021335291,7.22295918763246,23.4569762665397,6.53291887702482,2.90661698848908,0,1.20898918819985,5.58769864872002,5,1,1,1,3.07531777821168e-14,0,1,3,12,1,root_seeded_fmincon,1,0.557779111125192,15.1505881746347,47,3,1,3.55507654776772,6.83138411659403,3,27.9201819,,
552,ScoreBoundaryProbe,56.425236413956,35.9848712143553,40.267794103486,0.421812404020728,25.1467922234315,0.445665695380442,0.0238532913597144,501.567730044419,106.9271867487,4.2521203419761,4.6465537251,6.9062389036648,16.4875375186412,17.2058862123335,33.127882351712,18.831242990016,36.6204676111647,1.05967455696774,1.12012530525662,0.350166606896346,0.253285562970417,74.1054338834275,11.2850472827912,11.362651441816,9.09012115345283,7.81961104763112,25.5271492472892,6.58810895782211,1.94155523272211,0,1.21603562357796,5.58533435972621,5,0,0,0,-0.00313546008883736,0.00313546008883736,-2,2,36,1,root_seeded_fmincon,1,0.540609166015923,15.6050777728879,48,9,1,4.35482046280953,6.76572433247623,3,34.1352941,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
553,ScoreBoundaryProbe,59.9711553924737,38.6157693694422,40.2188267610062,0.42312082253768,26.2650477326344,0.437961342594554,0.0148405200568748,500.659060947661,90.8931652680986,3.46061298625258,5.25896006173802,6.32245694336867,17.2207236641978,25.9638734141798,23.6676976169356,28.3986788931343,26.5356378862783,1.08000641469421,1.08249529229266,0.350043864090581,0.255754324331359,72.9858143936616,11.9942310784947,10.8952440081979,8.71619520655835,8.42652691495981,26.6504628444341,6.02003143636805,0.761071374630029,0,1.14345778423682,5.6097263385065,5,0,0,0,-0.00131812189532199,0.00131812189532199,-2,2,34,1,root_seeded_fmincon,1,0.50864452752945,16.6371915802508,45,12,1,5.14222369635492,6.16923183502844,4,38.8110365,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
554,ScoreBoundaryProbe,53.4904754397364,40.2793349425983,40.081019070409,0.431459891979034,23.0789947551358,0.431459891979033,-1.49880108324396e-15,500.000000000002,117.679143632877,5.09897180884319,3.71855994323439,6.8883940084458,15.1317825564751,7.96339231221154,43.498759786432,8.94971505472479,48.0191408350689,1.02558690067492,1.13075497254138,0.347051424501593,0.255617987768051,71.8731012764961,10.6980950879473,12.1992638217761,9.75941105742088,7.60287017115014,23.4480495296618,6.56854324480353,2.84998330156915,0,1.2135376713599,5.58617240167341,5,1,1,1,-4.21884749357559e-15,4.21884749357559e-15,1,4,15,1,root_seeded_fmincon,1,0.557753976866938,15.1317825564751,51,9,1,3.55397466308769,6.95032964257915,3,26.8122433,,
555,ScoreBoundaryProbe,51.1971867581326,28.6311475239417,38.9897563810188,0.448573338593496,22.9656929906903,0.448573338593495,-6.10622663543836e-16,500.000000000001,134.813216375903,5.87020023434753,3.67108815673378,7.8447556806306,15.0574960599857,6.32278511928709,41.8509060227877,6.94708062641792,45.1848121308942,1.02900395438135,1.18272421807089,0.349722603391958,0.255033719380237,72.1130435945242,10.2394373516265,11.7907513449536,9.43260107596287,7.0578734418606,23.3417386272818,7.49757329328092,3.82648513654714,0,1.3320075788028,5.54654215389998,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,4,15,1,root_seeded_fmincon,1,0.569946856078003,15.0574960599858,47,12,1,3.46927438334286,7.94930786461587,4,26.328674,,
556,ScoreBoundaryProbe,54.5218761043805,41.5899011059831,40.9376169669877,0.430976545781371,23.9311338936313,0.438927190396308,0.00795064461493766,500.01974629574,118.691356231561,4.95970465750256,3.90115801430786,6.96754644410986,15.6904890464407,9.62185479390438,43.9710148517691,10.8083169309519,48.8107080993061,1.02943415942657,1.1279081523582,0.349999199355294,0.254777457305129,74.4182498098423,10.9043752208761,12.2174654768325,9.77397238146604,7.64768555268729,24.3053935150337,6.64611731077697,2.74495929646911,0,1.22344080056643,5.58285060117533,5,0,0,0,-3.94925914795063e-05,3.94925914795063e-05,-2,3,27,1,root_seeded_fmincon,1,0.548183050648182,15.4062744774362,46,9,1,3.61713234661218,7.00465325456749,3,35.0059244,Product_salinity_max;Recovery_target_mismatch,
557,ScoreBoundaryProbe,59.658454817972,29.9206920051427,38.8973750569431,0.47360154318634,28.2543357732552,0.473601534928519,-8.25782081603776e-09,491.92073431723,88.7918060386787,3.14259045943407,6.22623960755937,6.5123178627329,18.5250037852447,30.9668838953575,17.2161929587464,33.2684365666148,19.0813815662073,1.12424375613149,1.08504234764783,0.338917309353731,0.232725811458665,75.4755491893662,11.9316909635944,9.72164318999663,7.77731455199731,7.8510297611792,28.6217053961238,6.22622502368334,0,1.45838760294836e-05,1.16981349594775,5.60085847116073,5,1,1,1,0.0161585313655395,0,0,11,90,1,root_seeded_fmincon,1,0.511310594501196,18.5250041082508,42,9,1,5.88152611600126,6.75179514892226,3,72.9728007,,
558,ScoreBoundaryProbe,58.6651321849197,38.4946897340833,39.6314241210883,0.43483094073057,25.5094146160519,0.43483094073057,-3.33066907387547e-16,500,91.2024842876798,3.57524802745926,5.00782298188668,6.30216943130856,16.7252915132782,23.3851178299028,25.5278033183095,25.5911293604,28.5199085518774,1.073449514927,1.088536627455,0.345346059555102,0.25337780937077,71.5063660047738,11.7330264369839,10.969160514907,8.77532841192558,8.28892939221696,25.8878010607847,6.00268879384505,0.994865811958377,0,1.1412404027959,5.61047294976352,5,1,1,1,1.11022302462516e-16,0,1,3,12,1,root_seeded_fmincon,1,0.519968145709578,16.7252915132782,50,12,1,5.1135571632684,6.19283289856263,4,24.6975222,,
559,ScoreBoundaryProbe,55.5158688426831,36.7974617574636,39.2649045180823,0.433760413502025,24.0805862251264,0.433760413502025,-5.55111512312578e-17,500,103.258660879666,4.28804597671807,4.37157044104038,6.65944116618376,15.7884777243158,15.3375060755963,33.4443719192071,16.82897578215,36.9021306056031,1.05254768628072,1.11697568652816,0.345444363777237,0.254182322364644,70.6982982828112,11.1031737685366,11.4520705078839,9.16165640630712,7.85882065438917,24.4532109631464,6.34799094321442,1.97642050217403,0,1.18537104486481,5.59562932305025,5,1,1,1,5.55111512312578e-16,0,1,3,12,1,root_seeded_fmincon,1,0.549464515928591,15.7884777243158,47,3,1,4.29400463911463,6.68146534698331,3,21.2314313,,
560,ScoreBoundaryProbe,50.7050828867335,40.5762093978208,39.9442780637718,0.486804589433728,24.6834670568801,0.48680458943374,1.18238752122579e-14,499.999999999993,114.976824049733,4.65805001318425,3.98362895555476,7.23485121057759,16.1837575772883,11.1433793050112,44.6501507254665,12.4246006126937,49.9625379391269,1.0372898742757,1.14926245093305,0.30200427823359,0.204297497876394,79.537519609569,10.1410165773467,10.996633955835,8.797307164668,6.50540395746336,25.0120634807119,6.95444627419594,2.97081731864118,0,1.26278254963241,5.56967049663413,5,1,1,1,1.3988810110277e-14,0,1,3,12,1,root_seeded_fmincon,1,0.559281809343332,16.1837575772879,47,12,1,4.33675192506424,6.97493242259546,4,30.6231943,,
561,ScoreBoundaryProbe,57.3656589672005,30.9024060400581,38.6203938419976,0.427696961101072,25.1524239774001,0.438457858416328,0.010760897315256,500.331921781401,92.3400355360966,3.67121815452323,5.17506108171963,6.52863793580569,16.491229987805,21.6204811777182,24.013055790078,23.3168159746008,26.343907282865,1.08575559740035,1.10509468094042,0.350030623565676,0.255166205922263,70.1291372478808,11.4731317934401,10.7121781191114,8.56974249528912,8.05330874745009,25.5290146694674,6.2202956646233,1.04523458290367,0,1.16905580015957,5.60111324901986,5,0,0,0,-0.000663843562801913,0.000663843562801913,-2,2,32,1,root_seeded_fmincon,1,0.531746702629896,16.0864922710675,45,12,1,5.06212655048525,6.42584735544955,4,40.9537382,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
562,ScoreBoundaryProbe,54.8601396218783,39.1711223761215,41.4954154954632,0.477640559560965,26.2034277865866,0.477640559560965,3.33066907387547e-16,499.999999999999,117.90845138037,4.49973386461777,4.512571779008,7.35796129526118,17.1803224407203,15.7185462450789,40.4534429336916,17.3835431469112,45.2181253592294,1.05128810068209,1.13710582663567,0.333362846161297,0.229368834082716,81.1607078569632,10.9720279243757,11.2980750341952,9.03846002735619,7.16417795882293,26.5687778645279,7.04961745560876,2.53704567660076,0,1.27491974669389,5.56560959317993,5,1,1,1,1.4432899320127e-15,0,1,3,12,1,root_seeded_fmincon,1,0.54195066485516,17.1803224407203,47,3,1,4.43064682891618,7.36911971133511,4,22.45063,,
563,ScoreBoundaryProbe,59.9818967094519,30.343349232048,39.5468103764606,0.463638415793342,27.8099115666498,0.463638415793337,-4.77395900588817e-15,500.000000000006,88.3860026503553,3.17821947899861,6.17127240349081,6.50134967549825,18.2336162907486,30.2867305015483,17.3841284725427,32.5776049968599,19.2673825639748,1.11933710955419,1.08314178408968,0.345363424028718,0.241270753601539,75.2775703800772,11.9963793418904,9.93168010717636,7.94534408574108,8.04299628570051,28.1854866039424,6.20732104755673,0.0360486440659198,0,1.16739777053081,5.60167080092706,5,1,1,1,-1.17683640610267e-14,1.17683640610267e-14,1,3,12,1,root_seeded_fmincon,1,0.508553441511849,18.2336162907488,45,9,1,5.90535546630671,6.67543503949119,3,22.7183962,,
564,ScoreBoundaryProbe,53.2700567099525,41.516991628247,40.6551876086815,0.53561940527314,28.5324760938511,0.535619405273139,-1.66533453693773e-15,500.000000000002,110.833774580074,3.88447796172723,5.04056184534952,7.50130186581735,18.7073669642349,23.9571713795038,37.3332397804974,26.5353904251921,42.9589536964783,1.07618486282495,1.13991434114058,0.280387370073592,0.173945366027228,89.6583283085214,10.6540113419905,9.71153711130989,7.76922968904791,6.18439515402534,28.8539475674689,7.24263961205954,2.20207776671002,0,1.29952673467402,5.55738410089623,5,1,1,1,-3.5527136788005e-15,3.5527136788005e-15,1,3,12,1,root_seeded_fmincon,1,0.55133868593652,18.707366964235,49,12,1,5.16431441433859,7.39141478415611,4,30.7565688,,
565,ScoreBoundaryProbe,54.3502758949114,29.1241004872879,39.3016700021398,0.477683032488874,25.9622046060882,0.477683032488874,1.66533453693773e-16,500.000000000001,110.708087005595,4.26420208473486,4.97859007167762,7.43506082735033,17.0221640480516,18.0683013204152,31.366668210446,19.4914684576012,34.3505279931449,1.07901756035178,1.1496866540453,0.333485244936662,0.230065488720809,76.8493361812168,10.8700551789823,10.544037117929,8.43522969434324,7.09701782220578,26.3268148684057,7.1238018262425,2.14521175456488,0,1.28437842292234,5.56244659392139,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,3,12,1,root_seeded_fmincon,1,0.561248300909839,17.0221640480516,49,9,1,5.0948556766791,7.29623628020923,3,23.8677558,,
566,ScoreBoundaryProbe,52.8225021815137,29.6887492271117,39.506988963865,0.535110868735664,28.2658950311388,0.535110868735617,-4.69624339416441e-14,500.000000000072,116.28660709772,4.11402529336553,5.37441458447584,7.99461702661377,18.5325826325327,21.7173819983418,32.9390892397827,23.4523506721415,36.5955343419138,1.09676376173352,1.17274172061416,0.299782674705693,0.187376191024146,87.000233835789,10.5645004363027,9.58930264123726,7.67144211298981,6.13915178759371,28.5996037081033,7.70905801122317,2.33464342674732,0,1.358936415446,5.53756687846506,5,1,1,1,-1.4299672557172e-13,1.4299672557172e-13,1,3,12,1,root_seeded_fmincon,1,0.564167721074134,18.5325826325343,35,3,1,5.1050170939304,8.14369084089395,3,18.2643923,,
567,ScoreBoundaryProbe,51.3388597425459,33.0260157793503,40.024086221503,0.502298567280044,25.7874356944719,0.502298567280044,-3.33066907387547e-16,500,124.058409509263,4.81080829358529,4.3576696865941,7.87336139596736,16.907576510931,12.9500579448379,41.4206216379865,14.1588389553478,45.7227314062762,1.05286828279649,1.17597432658406,0.314372755902865,0.209345508113146,82.2210509410428,10.2677719485092,10.7482687547021,8.59861500376171,6.38785601201849,26.1301327140254,7.56979326199918,3.21212357540508,0,1.34120516691635,5.54347526401248,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,3,12,1,root_seeded_fmincon,1,0.558390098083765,16.907576510931,47,3,1,4.33893101530458,7.83774051742727,3,17.093862,,
568,ScoreBoundaryProbe,57.9147595156714,38.6732098738104,38.7650857892233,0.41473809915225,24.1148998982201,0.416386083614744,0.00164798446249409,500.00000006176,89.8554893014049,3.72613984219926,4.64517795575308,6.12209212409975,15.810975543024,19.9654242347696,26.9743618255748,21.8770232260624,29.9608096364932,1.06274396232024,1.08978595508162,0.350000000001075,0.263670167625003,67.6716935474901,11.5829519031343,11.3225783590858,9.05806268726865,8.44996490436281,24.4926716809183,5.81840803522765,1.17323007947457,0,1.11767263821157,5.61841352192064,5,1,0,0,-1.23520971229141e-10,1.23520971229141e-10,-2,4,13,1,root_seeded_fmincon,1,0.526705113775804,15.7483984227572,46,9,1,5.07132695450935,5.75472096338162,3,26.000221,Recovery_target_mismatch,
569,ScoreBoundaryProbe,52.7577207264841,42.2979815428193,40.812565794751,0.46360560194609,24.4587748747063,0.463605601946107,1.72639680329212e-14,499.999999999975,117.403510859827,4.80005689006275,3.94257171487387,7.09646383841529,16.0364377620681,10.3342036547077,45.3507578321475,11.601911326535,50.6874904008433,1.03193761958601,1.1361226383327,0.325470708861676,0.22798543281377,77.6853270226617,10.5515441452968,11.6671240645762,9.33369925166095,7.07473646294446,24.8104508629521,6.79716286283698,2.85459114796311,0,1.24271762661347,5.57638931232403,5,1,1,1,5.09592368302947e-14,0,1,3,12,1,root_seeded_fmincon,1,0.549580270449709,16.0364377620675,53,12,1,4.39025667578812,6.78307832607283,4,32.1930786,,
570,ScoreBoundaryProbe,53.9874199682473,29.9063947245128,39.9337283322593,0.489809859848718,26.4435706082411,0.489809859848717,-5.55111512312578e-16,500,117.210636271051,4.4324814529594,4.91951917755729,7.70548135834655,17.3377724942572,17.3721507761792,34.2293759281587,18.7904333827212,37.5919904955753,1.0746927302326,1.1600817935057,0.331311853735436,0.224549492583541,79.9862328970198,10.7974839936495,10.5979955195143,8.47839641561145,6.88596234000159,26.8067471046839,7.39184442623955,2.47232524868226,0,1.31853936498146,5.55103562688195,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,3,12,1,root_seeded_fmincon,1,0.559399683438444,17.3377724942572,41,9,1,5.12586026453513,7.49754202316895,3,23.210806,,
571,ScoreBoundaryProbe,54.0262866520142,31.3396730676522,40.0420963938924,0.553287955806212,29.4002212321978,0.544183638264202,-0.00910431754200935,500.257134317776,115.513874230211,3.92901377570945,5.67961450593351,7.9626115435381,19.276305554811,25.285188165886,31.3489501407326,27.3781884561124,35.1519845316714,1.10596361116482,1.16075092385958,0.296906388484269,0.1819125415125,89.9780408053465,10.8052573304028,9.36820171669241,7.49456137335393,6.1565163549541,29.7340646201683,7.68324628538978,2.00363177945628,0,1.35565053645077,5.5386613964438,5,0,0,0,-0.000514268635551263,0.000514268635551263,-2,2,32,1,root_seeded_fmincon,1,0.558188867107347,19.5988025842469,27,6,1,5.92365693688977,7.91575743026098,2,31.5759844,Product_salinity_max;Recovery_target_mismatch,
572,ScoreBoundaryProbe,54.0292496077547,39.3323955547642,38.8685722213625,0.556496920082035,30.0671110010589,0.556496920082034,-9.99200722162641e-16,500.000000000001,100.584491231696,3.34533275339134,5.83034631555528,7.22858353258227,19.7135529773531,34.0062898612657,25.3932458117263,37.3874098335125,29.5460489483429,1.1149131982454,1.11583348927271,0.255199532091319,0.152201993832794,89.813018291052,10.8058499215509,8.38346077789667,6.70676862231734,5.99053465167394,30.3710601942101,6.99893075485672,1.16858443930144,0,1.26845603449719,5.56777193529865,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,4,15,1,root_seeded_fmincon,1,0.564583077156449,19.7135529773531,44,3,1,5.07656299651934,7.59619868218802,4,21.7890421,,
573,ScoreBoundaryProbe,54.1290846064023,40.7322559706227,40.9012872768405,0.517000727531742,27.9847761221372,0.517000727531741,-7.7715611723761e-16,500,110.267107285348,3.94025332931364,4.98868355822477,7.37955376984061,18.3482665369376,22.7095470836845,36.5234878888626,25.1021886134963,41.6675208055566,1.07254085653646,1.13387686520749,0.295159809439198,0.189559401974762,86.6596020142902,10.8258169212805,10.0767857997828,8.06142863982621,6.53607712106629,28.3200824479024,7.10923531639211,2.12055175816734,0,1.28252130274179,5.56306749984688,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,4,15,1,root_seeded_fmincon,1,0.548588968973849,18.3482665369376,56,3,1,4.39508752968828,7.69014437988121,4,24.6060629,,
574,ScoreBoundaryProbe,47.6513640817862,31.2158389016147,39.6333486934845,0.491985883593101,23.6710727104938,0.496755405991443,0.00476952239834211,504.067919587739,138.433685183142,5.84822187301094,3.5174023791219,8.2471222545256,15.5199794849815,4.88135889363771,47.999573507128,5.40737512576873,52.4120562729021,1.0220335408338,1.20829324887975,0.309302252326208,0.209628048588959,80.4850508780894,9.53027281635725,11.1439078165805,8.91512625326439,5.99507284282311,24.0037852925911,7.93304980387363,4.41564742475173,0,1.38744178269496,5.52807942502195,5,0,0,0,-0.00813583917547733,0.00813583917547733,-2,2,38,1,root_seeded_fmincon,1,0.562755880519726,15.3709667336704,54,12,1,3.5174023791219,8.12410941776134,4,45.2544995,Product_salinity_max;Recovery_target_mismatch,
575,ScoreBoundaryProbe,60.1803234607398,41.1090424792797,38.5677794669722,0.4406490762352,26.5195414576503,0.440667978046861,1.89018116608652e-05,495.355211716529,77.1259478176835,2.90826852873184,5.49043106768489,5.75433387560788,17.3875829121756,32.3905863266396,15.9739084406903,35.4877216557147,18.1816416494928,1.09333838778283,1.0558222827684,0.321999300970502,0.234951262056709,70.3329724176891,12.036064692148,10.0365209444991,8.02921675559925,8.41519550077236,26.8816303440941,5.49043018747901,0,8.80205871744977e-07,1.07569956755763,5.63257841220724,5,1,1,1,0.00928957656694129,0,0,7,90,1,root_seeded_fmincon,1,0.50687663750927,17.3868370971089,47,3,1,5.06235773284809,6.01812274816731,3,54.27492,,
576,ScoreBoundaryProbe,59.9388619105995,32.7322246193521,41.4858970057187,0.505226927297367,30.2827270287933,0.505226927297366,-5.55111512312578e-16,500.000000000001,105.795385635058,3.49358845834678,6.35996497133535,7.28349003610952,19.854921996324,32.4026838805426,22.2824893799145,35.0867003876724,25.0250203056867,1.11999097969264,1.1039042622486,0.334108474847613,0.218656914585099,85.772512882338,11.9877723821199,9.73377411950496,7.78701929560397,7.41403372045155,30.6584780693037,6.98772037312548,0.627755401790131,0,1.26702634044472,5.56825031371372,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,4,15,1,root_seeded_fmincon,1,0.508918571819024,19.854921996324,34,9,1,5.97661840326559,7.51419454952492,3,15.4988986,,
577,ScoreBoundaryProbe,53.8505752939763,29.7787077577445,40.1081644174176,0.518395084946175,27.9158735539211,0.518395084946173,-1.88737914186277e-15,500.000000000002,118.105894546651,4.23077910560538,5.28887375636199,7.94487910303546,18.3030904497254,20.5854439524433,33.4211284579021,22.2394272161607,36.9761409957814,1.08969770713481,1.16682876210391,0.316317158449882,0.203922758743088,85.2068821054067,10.7701150587953,10.0301356147988,8.02410849183904,6.48367543501378,28.2661814532865,7.64460007616375,2.35572631980177,0,1.3507303954234,5.54030062211823,5,1,1,1,-4.44089209850063e-15,4.44089209850063e-15,1,3,12,1,root_seeded_fmincon,1,0.557450676900362,18.3030904497254,39,3,1,5.13431470516366,8.01263141998377,3,14.4171383,,
578,ScoreBoundaryProbe,56.5477635572117,30.9436194882934,40.9264103191327,0.482120930336694,27.2628603746623,0.482120930336693,-4.44089209850063e-16,500.000000000001,115.674164793284,4.24292107297697,5.23345442475159,7.58504719241073,17.8749412369934,20.2405442049405,32.0156738060217,21.9071002881107,35.2765654732155,1.08146015058676,1.1426672972162,0.347885085391507,0.238137515409762,80.745244253916,11.3095527114423,10.779617453974,8.62369396317918,7.32122579563736,27.644134415515,7.26163313820511,2.02817871345352,0,1.30194741801272,5.55657547739514,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,3,12,1,root_seeded_fmincon,1,0.539437779340961,17.8749412369934,41,12,1,5.17444774145287,7.58617969593282,4,20.9032006,,
579,ScoreBoundaryProbe,56.4812952050197,34.1126570400859,41.4507637214898,0.491756780341536,27.7750598795398,0.491756780341526,-1.0325074129014e-14,500.000000000026,115.911193295879,4.17321128374106,5.20675450494323,7.56795504837602,18.2107657222265,21.2322826453559,33.570396313479,23.128959470891,37.3567963458058,1.07826571192904,1.1383331236015,0.337746612466609,0.227393205597087,83.372367735384,11.2962590410039,10.6916659996462,8.55333279971697,7.17655883136998,28.1485743778089,7.25546688956857,2.04871238462534,0,1.30116155613603,5.55683798189059,5,1,1,1,-5.26245713672324e-14,5.26245713672324e-14,1,2,9,1,root_seeded_fmincon,1,0.540072600836692,18.2107657222268,45,3,1,5.20085716878488,7.52718314570847,4,13.6771035,,
580,ScoreBoundaryProbe,59.0965827581324,44.0532154294024,41.0246238306993,0.461944724966283,27.2993546686526,0.461944724966283,-7.21644966006352e-16,500.000000000001,95.3224241960684,3.49174642965189,5.19899864716689,6.50226073291654,17.8988687835383,27.7977990006418,27.1554660805286,30.8071043885697,31.0671752860264,1.07522482394891,1.08492922365815,0.325093804531591,0.229267381848093,77.8556821610587,11.8193165516265,10.6182508688017,8.4946006950414,7.94930702236993,27.6710631765558,6.21983221570718,1.02083356854029,0,1.16899657686227,5.60113316346713,5,1,1,1,-2.44249065417534e-15,2.44249065417534e-15,1,3,12,1,root_seeded_fmincon,1,0.516171977741002,17.8988687835383,51,3,1,5.18304279860841,6.47983595906178,4,19.4146752,,
581,ScoreBoundaryProbe,52.1321278690696,29.3771934427158,39.5832370869244,0.503224688514002,26.2341738084839,0.503224688513987,-1.47659662275146e-14,500.000000000021,121.973860911199,4.64942642377986,4.70432713938208,7.96101726987762,17.200481122793,15.309812679339,37.0863793301259,16.5691659373231,40.701739827083,1.06872285204988,1.17919607269673,0.319315277928061,0.212374738539683,81.4626221627958,10.4264255738139,10.4772068973971,8.3817655179177,6.47448851514643,26.5842317777435,7.65207391057111,2.94774677118904,0,1.35168194537964,5.5399835659237,5,1,1,1,-4.2632564145606e-14,4.2632564145606e-14,1,3,12,1,root_seeded_fmincon,1,0.563315786738275,17.2004811227935,39,3,1,4.31080482598621,8.2292149734514,4,14.514061,,
582,ScoreBoundaryProbe,59.9634350260837,31.5506165852198,40.7236007209921,0.457687035496919,28.3625747023897,0.472997830929001,0.0153107954320817,500.598297380063,98.2328060717908,3.46346575029079,6.03361968909776,6.9060206052244,18.5959708250654,28.8843621120901,21.5535747394398,31.1785981050865,23.9410330552778,1.10977251377492,1.09803112436917,0.350016421435879,0.241570822413818,78.9327114464264,11.9926870052167,10.2143994144314,8.17151953154511,7.9002150809235,28.7473021835403,6.59925736682396,0.565637677726198,0,1.21745888311195,5.58485691500983,5,0,0,0,-0.00119659476012512,0.00119659476012512,-2,2,35,1,root_seeded_fmincon,1,0.508710016141186,17.994024924797,49,9,1,5.94857220521979,6.67637195942251,3,37.059072,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
583,ScoreBoundaryProbe,51.53545418533,38.6547367106201,40.5503515410163,0.517612402232592,26.6753902410163,0.517612402232592,-1.11022302462516e-16,500,118.280588558803,4.43407153522852,4.47337430579264,7.65565139283737,17.4897654347078,15.7370278361849,42.7669723563782,17.3864881105238,48.1463841796871,1.05505081382656,1.16021905368775,0.296500478706211,0.190851782569107,86.0161456464787,10.307090837066,10.4538461142942,8.36307689143533,6.21501598607841,27.0026834717395,7.37616857096193,2.90279426516929,0,1.31654219175121,5.5517022140341,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,3,12,1,root_seeded_fmincon,1,0.552510038647863,17.4897654347078,56,3,1,4.37297807367579,7.67019454270824,4,24.4273727,,
