DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
584,ScoreBoundaryProbe,54.3414410749378,33.5559961443368,40.9442342088882,0.516246055728569,28.0535546175431,0.51624605572857,5.55111512312578e-16,499.999999999999,118.98129578798,4.24121995982554,5.14122086780068,7.84487765990816,18.3933612755987,20.5254627888332,35.7951791097531,22.3528787685173,39.9432319477476,1.07953874432797,1.15707823004909,0.316716592883575,0.204777000700012,86.6026037322812,10.8682882149876,10.2664754180676,8.21318033445409,6.57197161434866,28.4053508021335,7.54654417118451,2.40532330338383,0,1.33824446160997,5.54446234132086,5,1,1,1,1.55431223447522e-15,0,1,3,12,1,root_seeded_fmincon,1,0.54810911498449,18.3933612755987,36,9,1,5.17607303025804,7.77185746895768,3,21.857407,,
585,ScoreBoundaryProbe,56.9675109074179,38.3802200199193,41.4856761496157,0.439832088743658,26.1144412801865,0.458409378683,0.0185772899393419,500.91409689831,112.587524339547,4.31131277638972,4.71035467733972,7.11194849729672,17.1219782849374,17.8654233003493,35.9707987110121,19.6702360698587,40.0794786560002,1.05767871859107,1.12205254938698,0.350169171223584,0.248324353438385,78.1975560507318,11.3935021814836,11.4584033824357,9.16672270594856,7.71326740680786,26.4976724009275,6.79245310727441,2.0820984299347,0,1.24211666900966,5.57659064958269,5,0,0,0,-0.00182819379661914,0.00182819379661914,-2,2,35,1,root_seeded_fmincon,1,0.535463100179579,16.428100782151,53,12,1,4.42976343554011,7.0170750914053,4,25.8249869,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
586,ScoreBoundaryProbe,51.8223426475516,39.2106588894596,39.9132912991597,0.442473340289227,22.9300050528751,0.442473340289229,1.72084568816899e-15,499.999999999997,120.933537776754,5.27403014076484,3.58892073377638,7.06547034731852,15.0340972022523,6.44801063085929,45.2027874224157,7.25794163966014,49.8130117825751,1.0218713743088,1.14254897601518,0.335953485707935,0.243740621382351,73.0168922037327,10.3644685295103,12.0011094692661,9.6008875754129,7.22308439866911,23.2873830847548,6.75180822328684,3.16288748951046,0,1.2369301400709,5.57832853098866,5,1,1,1,5.77315972805081e-15,0,1,3,12,1,root_seeded_fmincon,1,0.559628030176986,15.0340972022522,60,22,3,3.54125449641733,3.19126385765495,3,141.3129574,,
587,ScoreBoundaryProbe,52.995732465329,44.5670912722034,39.1465178065381,0.538165547688959,28.5204773873813,0.538165547688959,-1.11022302462516e-16,500,97.8923806213485,3.43235420963396,5.2005048223195,6.99073399069666,18.6994999917265,29.6315380320819,30.8638668729987,32.986103628989,36.1843740482357,1.08774480299299,1.11516811569818,0.253824467888703,0.156672327807646,86.8058862973605,10.5991464930658,8.93739935598464,7.14991948478772,6.11881376948692,28.8235928565002,6.76377190717167,1.56326708485217,0,1.23845683386566,5.57781692559374,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,3,12,1,root_seeded_fmincon,1,0.568195331770524,18.6994999917265,51,3,1,5.09159238287028,7.0042815102386,4,30.2902075,,
588,ScoreBoundaryProbe,56.5804484565349,29.5976570004811,40.1221415765583,0.473560311448365,26.7942547929646,0.473560311448361,-3.5527136788005e-15,500.000000000004,109.263245853957,4.0778609705035,5.30787485986546,7.35703738020063,17.5676991823791,20.8630633035947,29.1186062377706,22.4990322457999,31.9706516042561,1.08728458259293,1.13570671123138,0.347360512860412,0.240678451662155,77.8368645474857,11.316089691307,10.6382961905208,8.51063695241662,7.44654841589258,27.1735537424889,7.03774046773102,1.72986560786557,0,1.27340523535306,5.56611618824261,5,1,1,1,-8.65973959207622e-15,8.65973959207622e-15,1,3,12,1,root_seeded_fmincon,1,0.539126161635731,17.5676991823792,41,9,1,5.13494341185143,7.45500719623804,3,21.8969616,,
589,ScoreBoundaryProbe,53.2250702365897,38.1652087793367,40.7496051798488,0.505038886371492,26.880730199331,0.505038886371478,-1.32116539930394e-14,500.000000000012,115.008969847908,4.27849128334951,4.68287319128966,7.49630591674347,17.6243969311113,17.8862493630931,39.1717405772812,19.6991943857154,44.0227410809962,1.06177068186072,1.14703396331663,0.307476660954856,0.202191300369988,84.2028954732728,10.6450140473179,10.5229189169425,8.41833513355397,6.58608500931469,27.2219977806641,7.2103513160868,2.52747812479715,0,1.29541138950704,5.55875904808619,5,1,1,1,-2.48689957516035e-14,2.48689957516035e-14,1,3,12,1,root_seeded_fmincon,1,0.550283741007276,17.6243969311118,56,3,1,4.38492683828868,7.64459424749081,4,24.1365001,,
590,ScoreBoundaryProbe,56.1604876829268,28.1553073833063,40.5352765290758,0.499845044578814,28.0715414694405,0.499845044578814,5.55111512312578e-17,499.999999999999,116.063934327646,4.13457645188445,5.58154901857605,7.80289924323587,18.4051543859431,22.1595518364352,30.0469121039802,23.8432289021783,33.0501440041445,1.09784588612489,1.15236390954016,0.339466905537143,0.225457832916928,82.8624145975349,11.2320975365854,10.2905250513109,8.2324200410487,7.0222365533716,28.4452613165145,7.48563685775347,1.90408783917742,0,1.33048724659748,5.54704923796817,5,1,1,1,1.11022302462516e-15,0,1,4,15,1,root_seeded_fmincon,1,0.54315767648281,18.4051543859431,41,9,1,5.1546272894953,8.10276222500048,3,24.5664825,,
591,ScoreBoundaryProbe,57.6666126959359,35.8910089162984,41.1073766609217,0.45236565492513,26.6730179509139,0.462538316435461,0.0101726615103305,500.000944801904,108.359316134798,4.06250677498175,5.04187771538822,7.08482294348464,17.488210038627,20.8243947714844,31.6368050493523,22.7470274648881,35.167050678932,1.07146787820757,1.11846939557936,0.35000000207152,0.246635001373373,78.0912653978578,11.5333225391872,11.0864501677163,8.86916013417303,7.74839868625548,27.0570185687181,6.76777505111233,1.72589733572411,0,1.23896766723337,5.57764575062742,5,0,0,0,-1.88960380853587e-06,1.88960380853587e-06,-2,3,19,1,root_seeded_fmincon,1,0.528971593334973,17.1035897059473,49,12,1,5.18468643565422,6.79235459034728,4,33.1057468,Product_salinity_max;Recovery_target_mismatch,
592,ScoreBoundaryProbe,50.4230741368409,29.0340505470226,39.2765472512791,0.479564080477609,24.1810951832883,0.479564080477607,-1.99840144432528e-15,500.000000000003,133.162418670109,5.50688120867819,3.92743694427494,8.06360419838791,15.8543765953897,8.37210277329768,42.4134651398011,9.14294672758604,46.0812785059294,1.03859662455427,1.19305542790573,0.330409985992984,0.229962813723626,77.0718468224883,10.0846148273682,11.2438461497151,8.99507691977208,6.56049473838814,24.5385646811065,7.7347340449974,3.80729710072246,0,1.36220480342144,5.53647836664461,5,1,1,1,-5.99520433297585e-15,5.99520433297585e-15,1,3,12,1,root_seeded_fmincon,1,0.566742488812524,15.8543765953897,45,9,1,4.29200795823187,7.72080413454666,3,22.3166624,,
593,ScoreBoundaryProbe,53.8274141936441,37.2865012288401,38.6527856352701,0.414488155175397,22.4180499466756,0.416480157601974,0.00199200242657671,499.999952138331,109.86962910853,4.90094496933811,3.7879829966539,6.64579943258576,14.6984329574322,9.42316614482594,38.211731812016,10.454351999642,41.8713298209174,1.03255200806085,1.12552923583474,0.349999927635249,0.264098270580307,67.4780307927384,10.7654828387288,12.0154621240275,9.61236969922197,7.85234106174213,22.7894514202558,6.32516160475462,2.53717860810073,0,1.18245460385628,5.59660927716507,5,1,0,0,9.57233377008038e-08,0,-2,3,13,1,root_seeded_fmincon,1,0.566700081305445,14.6281311349236,47,9,1,4.25682564391125,6.23729424985314,3,23.0548367,Recovery_target_mismatch,
594,ScoreBoundaryProbe,54.2620720400126,31.1774317329305,38.5171870024649,0.426772079921842,23.5902728114033,0.434746995912872,0.00797491599103017,500.168400277618,109.019746325122,4.62138556839505,4.30768702085039,6.97639190443717,15.4670028923442,13.2051527211054,33.3183582312434,14.349644881171,36.2726271994163,1.05390918053466,1.13748413865614,0.350004775141805,0.258101807689848,69.463264132558,10.8524144080025,11.3918825769645,9.11350606157159,7.66794980715231,23.965733763295,6.65147204221961,2.34378502136922,0,1.22412431397732,5.58262139147847,5,0,0,0,-0.000336800555235328,0.000336800555235328,-2,2,30,1,root_seeded_fmincon,1,0.562160618885075,15.183279140693,53,12,1,4.24645646040541,6.87651916813321,4,41.2766932,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
595,ScoreBoundaryProbe,61.3924708294483,38.4541294918779,39.2115916878871,0.418030026513478,25.9763071161988,0.423118776052562,0.00508874953908361,500.257473001078,78.840237862246,3.03508260468177,5.48542779075856,5.82548171283537,17.0314103830309,29.7195238946318,16.9792855673704,32.3984970893095,19.0958262798954,1.09025060191232,1.0602633227892,0.350548155011634,0.26189132172058,69.2795100622905,12.2784941658897,10.6271130376131,8.50169043009051,8.85404092831238,26.3592169354285,5.53317986234438,0.0477520715858164,0,1.08117249042001,5.63072975587346,5,0,0,0,-0.00156615717609609,0.00156615717609609,-2,2,34,1,root_seeded_fmincon,1,0.496868746083568,16.8265776347772,47,9,1,5.09306465390469,6.01882984834835,3,36.9503359,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
596,ScoreBoundaryProbe,53.5037439579065,37.3135935427213,39.7982221004199,0.432941831246991,23.1977787038807,0.433572998594852,0.000631167347861505,500.023362983086,118.794273984104,5.12093315056202,3.80930812640963,7.02261044968276,15.2096634565177,8.65894417860605,41.6478669261927,9.63855994233083,45.7216901113529,1.03010586116952,1.13737016608609,0.349999114946663,0.25796022377756,71.6339331055459,10.7007487915813,12.0630441644486,9.6504353315589,7.57649131350645,23.5705007688585,6.69643803402108,2.88712990761145,0,1.22986369796706,5.58069705350437,5,0,0,0,-4.67259661713904e-05,4.67259661713904e-05,-2,3,27,1,root_seeded_fmincon,1,0.560913719548381,15.1875222185328,47,9,1,3.53203413499553,7.15889180838611,3,35.8592636,Product_salinity_max;Recovery_target_mismatch,
597,ScoreBoundaryProbe,56.1775633133297,28.4904888606389,41.2035189415633,0.515011638871698,28.9320989498156,0.515011638871683,-1.54321000422897e-14,500.000000000025,122.922366059934,4.24865013330522,5.65587977956714,8.12620174620858,18.9693803762232,22.5045738950655,32.1018668997343,24.2448604562332,35.4295980668454,1.0985554221644,1.16312567278201,0.338074013771283,0.219101297409225,86.9219086723175,11.2355126626659,10.2573487371023,8.20587898968184,6.8113660908785,29.3057157398667,7.80618611307454,2.1503063335074,0,1.37129903556136,5.53345054602114,5,1,1,1,-5.01820807130571e-14,5.01820807130571e-14,1,3,12,1,root_seeded_fmincon,1,0.542992579259167,18.9693803762238,27,6,1,5.96539868200594,7.83727178695236,2,18.68577,,
598,ScoreBoundaryProbe,51.78513754161,41.7396462804286,40.0988497157861,0.507714350410245,26.2920574678439,0.507714350410247,2.33146835171283e-15,499.999999999997,109.284773272983,4.15656984648851,4.46200934693058,7.23166003295338,17.2384326434853,17.2987088374997,40.7248134785239,19.215120585892,46.2274782298315,1.05549572319876,1.14105446893372,0.288376683184594,0.187967300440425,83.3151012325669,10.357027508322,10.334487485051,8.26758998804079,6.37327001844154,26.6143943075354,6.96719962880472,2.50519028187414,0,1.2644091602851,5.56912611626128,5,1,1,1,5.21804821573824e-15,0,1,3,12,1,root_seeded_fmincon,1,0.557554751778926,17.2384326434853,51,3,1,4.34658606541401,7.25600033561904,4,24.1913482,,
599,ScoreBoundaryProbe,51.443699104974,35.9743894274679,41.3910703663338,0.491898115258982,25.3050586317074,0.491898115259381,3.985145546892e-13,500.740469226101,135.017226917532,5.33558245734925,3.97114986144666,7.98016243246515,16.5913051610985,8.68283237142504,47.9999999998998,9.64166475596561,53.0364119011312,1.03249728654585,1.17578495859729,0.329093318022434,0.222847438888389,83.2656930030747,10.2887398209948,11.5279989728791,9.22239917830326,6.53466011831666,25.6586505534814,7.66050694465664,3.68935708320997,0,1.3527555962048,5.53962584401644,5,0,1,0,-0.00148093845220099,0.00148093845220099,-2,4,13,1,root_seeded_fmincon,1,0.543116532219734,16.5913051610851,55,12,1,4.42312951391128,7.62511641515033,4,17.2827299,Product_salinity_max,
600,ScoreBoundaryProbe,54.6516548170833,35.7159803996604,41.3343616464145,0.52556922586079,28.7232279142256,0.525569225860791,7.7715611723761e-16,499.999999999999,118.837320761517,4.13732471560625,5.23082280546178,7.84572695428932,18.8324337229384,22.320501596607,36.2344702236743,24.4117888152442,40.8073842515712,1.08123475140007,1.15234738438279,0.309928715294958,0.196779328673442,89.1877249250126,10.9303309634167,10.1239286651862,8.09914293214896,6.48210672571441,29.0704976334829,7.55514455044377,2.32432174498198,0,1.33933971605125,5.5440971744073,5,1,1,1,2.55351295663786e-15,0,1,3,12,1,root_seeded_fmincon,1,0.543750149202073,18.8324337229384,39,3,1,5.19567117325102,7.81997926112618,3,11.5618742,,
601,ScoreBoundaryProbe,51.4911734381704,40.6323402469562,39.5863188714448,0.433862067022354,22.5727277326335,0.43838052670791,0.00451845968555659,500.00001788796,117.239593578818,5.19386026214828,3.51793910361296,6.88745890884777,14.7998477135022,6.13686264049526,45.1935836807047,6.93518247594998,49.9175651998801,1.02013460415577,1.1370289505198,0.33050197824572,0.240613050893545,71.8774638469178,10.2982346876341,11.9721404987508,9.57771239900067,7.22961142638424,22.9241676799897,6.58218649827218,3.06424739465922,0,1.21527951721473,5.58558801598496,5,1,0,0,-3.57759208924335e-08,3.57759208924335e-08,-2,3,10,1,root_seeded_fmincon,1,0.563281353391678,14.6473032659921,47,9,1,3.51793910361296,6.79607038889556,3,23.8323181,Recovery_target_mismatch,
602,ScoreBoundaryProbe,58.9139240007245,43.4715258859731,40.6884688749251,0.437779619394464,25.7913152260716,0.437779619394465,9.43689570931383e-16,499.999999999999,96.2892485303546,3.73339814919632,4.81525000491011,6.38727225599715,16.9101201324886,22.6414854422212,29.9803160595763,25.0897380323068,33.8850320974643,1.06196317508756,1.08895056814581,0.343594776395287,0.250967259613858,73.8178048413642,11.7827848001449,11.3103174305727,9.04825394445819,8.28065219366322,26.1729123748932,6.0874325667737,1.27218256186359,0,1.15207455855225,5.60682578123435,5,1,1,1,2.22044604925031e-15,0,1,4,15,1,root_seeded_fmincon,1,0.51777233510409,16.9101201324886,53,12,1,5.16650128129168,6.13208557033898,4,29.541118,,
603,ScoreBoundaryProbe,54.0709388427676,36.8841666532646,40.978206762766,0.530274839310132,28.6724584061965,0.530274839310132,-5.55111512312578e-16,500.000000000001,115.988616475806,4.04529722678888,5.19557730347424,7.75053386480226,18.7991466077869,22.8785922823553,36.1233142740173,25.0800701337261,40.8880506795206,1.08140811104874,1.14991073834871,0.299431402423337,0.188274498090243,89.3204768467649,10.8141877685535,9.92780553110778,7.94224442488623,6.34962010914276,29.0099045753978,7.47088074123111,2.27530343775688,0,1.32860770959895,5.54767618310018,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,3,12,1,root_seeded_fmincon,1,0.547729533376916,18.7991466077869,43,3,1,5.17869337331619,7.71324009271969,4,15.6028462,,
604,ScoreBoundaryProbe,54.401032058895,41.6677502218625,40.1760819761472,0.551683686403175,29.5187964822839,0.542614641029725,-0.00906904537344977,500.605316961024,104.947819732334,3.55528789242203,5.47932785465946,7.32379670748416,19.3540496212194,30.1942217289119,30.8059822398955,33.3955653856999,35.8060423416192,1.0946129400524,1.12239409421705,0.269869964874703,0.165368116398064,89.9805688485371,10.880206411779,9.09851204435019,7.27880963548015,6.22055889415277,29.83694409541,7.07858554346497,1.59925768880551,0,1.27861345957646,5.56437422972042,5,0,0,0,-0.00121063392204745,0.00121063392204745,-2,2,35,1,root_seeded_fmincon,1,0.556691821495562,19.677525511663,45,12,1,5.14101326952021,7.60219609393472,4,39.8073325,Product_salinity_max;Recovery_target_mismatch,
605,ScoreBoundaryProbe,52.4304076721251,36.605969052413,39.1758255047409,0.538685723123295,28.2435120705078,0.538685723123293,-2.22044604925031e-15,500.000000000003,105.346303497059,3.72992931028088,5.24985367043894,7.43216073859933,18.5179072059453,24.8814437690667,32.0516524704181,27.2246908344147,36.4379354307119,1.09187109703898,1.14347713009725,0.273703307402124,0.169029018054153,86.9608991290702,10.486081534425,9.20078431810285,7.36062745448228,6.04672390040435,28.5559041383765,7.18025962975227,1.93040595931333,0,1.29157570700349,5.5600408154556,5,1,1,1,-6.21724893790088e-15,6.21724893790088e-15,1,3,12,1,root_seeded_fmincon,1,0.567867871455409,18.5179072059454,43,3,1,5.09080432380247,7.48566315523111,4,15.8819194,,
606,ScoreBoundaryProbe,61.0774044516055,29.8598023480374,39.1014196352812,0.489482685831442,29.8963318528098,0.489482683837654,-1.99378735743494e-09,478.096016698868,95.6945404696873,3.20087898879452,6.44969856481394,6.74245557137493,19.6015813354378,32.9554627559518,18.0155327068234,35.3817844644907,19.996698971412,1.13009096023865,1.08947344183961,0.347504175380632,0.232278060036488,78.2987248225161,12.2154808903211,9.74327244230711,7.79461795384569,7.79526814969894,30.2699933468912,6.44968216141268,0,1.64034012630765e-05,1.1983599759037,5.5912666442834,5,1,1,1,0.00713092748390709,0,0,10,90,1,root_seeded_fmincon,1,0.499431832015221,19.6015814152801,37,9,1,6.69265011536661,6.51139443642463,3,74.8089243,,
607,ScoreBoundaryProbe,48.458407378855,34.7513357531632,40.2296153525926,0.512013558642979,24.8113772000261,0.512013880399474,3.21756494559011e-07,505.942312999158,130.741204363718,5.2694053743853,3.85324124614875,8.06722745906904,16.2676220823669,8.06556843705814,47.9999058174014,8.92659049317304,53.0965322053045,1.03279525023606,1.19351721435844,0.29930438622033,0.196399090051607,84.3160339516227,9.691681475771,10.8572027684303,8.68576221474426,5.91175754470724,25.1345868308243,7.77090338637681,3.91766214022806,0,1.36680855208436,5.5349454275048,5,0,1,0,-0.0118846259983152,0.0118846259983152,-2,3,19,1,root_seeded_fmincon,1,0.556093683211256,16.2676118595717,57,12,1,4.35205573028758,7.68193017659989,4,35.2254098,Product_salinity_max,
608,ScoreBoundaryProbe,47.7063182792487,32.9279685164479,39.0981197560567,0.437050339300577,22.9163532502315,0.480363064617368,0.0433127253167913,505.807610733745,128.468256950506,5.60596424517101,3.47898639504747,7.77105085928921,15.0251463743978,5.10352504197158,45.9944593743119,5.66760563013863,50.2963712211116,1.02193265787154,1.18837920481285,0.305700293294146,0.211589892575254,76.8396568552384,9.54126365584975,11.1299242560727,8.90393940485816,6.1974912572543,23.2456287539832,7.46816091075518,3.98917451570771,0,1.32826126767919,5.5477917499928,5,0,0,0,-0.0116152214674905,0.0116152214674905,-2,2,40,1,root_seeded_fmincon,1,0.568736092111098,13.670379354004,47,9,1,3.47898639504747,7.14725526864432,3,47.4827224,Product_salinity_max;Recovery_target_mismatch,
609,ScoreBoundaryProbe,52.2454711170556,37.1214966604952,40.5952251300597,0.449727414120228,23.4962206249669,0.449727414120237,8.54871728961371e-15,499.999999999984,128.949534761056,5.48809686541823,3.66479069140491,7.40755792940192,15.4053374147436,6.40379513459815,46.0589241374552,7.18095726801691,50.5810801710688,1.02284553614667,1.15348776250104,0.345521214647835,0.248928479406633,75.2690031484415,10.4490942234111,12.1032076518372,9.68256612146972,7.18731262302218,23.8638195601705,7.0787805660002,3.41398987459529,0,1.27863832590942,5.56436591394411,5,1,1,1,3.25295346215171e-14,0,1,3,12,1,root_seeded_fmincon,1,0.552008657764696,15.4053374147433,50,3,1,3.59018759728778,7.41052853853805,4,23.2097399,,
610,ScoreBoundaryProbe,49.488855216094,35.8223317648945,39.8421090013631,0.523276803379578,25.8963699603923,0.523276803379577,-1.33226762955019e-15,500.000000000001,123.439764853378,4.76668216596283,4.19140204530365,7.90582289952088,16.9789994495098,12.1610613030665,45.081781416071,13.3927721439987,50.2576419042404,1.04738512171429,1.18286664521429,0.292253572618979,0.187350971522807,85.5232834488362,9.89777104321879,10.4604486019145,8.36835888153158,5.89812131392539,26.2143841162612,7.62273768318592,3.43133563788227,0,1.34794682468616,5.54122819448852,5,1,1,1,-2.66453525910038e-15,2.66453525910038e-15,1,3,12,1,root_seeded_fmincon,1,0.560423363113262,16.9789994495098,55,20,1,4.32884129182412,7.76338797006898,4,71.531706,,
611,ScoreBoundaryProbe,55.9333953185627,44.5113114215268,40.4236909251814,0.406801956855567,23.7009478183644,0.42373518867178,0.0169332318162139,500.054713005955,108.040858047452,4.558503688352,3.9968548824213,6.52338477481595,15.5395671507766,12.1472961507814,40.5355789945111,13.6582031572359,45.300130234753,1.03364346973408,1.10838658894196,0.349999919189665,0.259814078745987,71.5005193476809,11.1866790637125,12.2164063866438,9.77312510931504,8.05811187504955,24.0773680268228,6.21070374899961,2.21384886657831,0,1.16783005217346,5.60152543148985,5,0,0,0,-0.000109426011910996,0.000109426011910996,-2,3,29,1,root_seeded_fmincon,1,0.545362923639227,14.918577674513,51,9,1,3.58084809651099,6.54889128355535,3,42.1036092,Product_salinity_max;Recovery_target_mismatch,
612,ScoreBoundaryProbe,59.73147412956,33.5530344591637,39.6371072062507,0.437207000608761,26.1150187533073,0.437207002403168,1.7944065122677e-09,514.535240620183,80.4335891497782,3.07997439747547,5.81638420771615,6.10576240255233,17.122356906181,29.1957175836333,16.3465404297147,31.5880674753256,18.2193917633851,1.1047747626851,1.06945246816729,0.341827557122825,0.249437729481049,71.8174123716119,11.946294825912,10.1552642649887,8.12421141199093,8.40411384406319,26.4906533939806,5.81637832190793,0,5.88580822480367e-06,1.11741299452623,5.61850105437094,5,0,1,0,-0.0290704812403662,0.0290704812403662,0,9,90,1,root_seeded_fmincon,1,0.510685537976773,17.1223568359066,47,12,1,5.90933176136857,5.99924777521123,4,82.3587684,Product_salinity_max,
613,ScoreBoundaryProbe,51.0960996038495,37.0561859444576,40.2493279764297,0.505039301451307,25.8055384508145,0.505039301451306,-1.11022302462516e-15,500.000000000002,120.074453809102,4.65304973341146,4.27426323245419,7.64397910978257,16.9194456142241,13.1820835590321,43.2040000767767,14.5410816979269,48.1869426573958,1.04833767352768,1.16431716967087,0.304130510753828,0.200610143610624,83.1593612253662,10.2192199207699,10.7185537766116,8.57484302128931,6.32264028825874,26.1378283715723,7.35534520592588,3.08108197347168,0,1.31388907801209,5.55258783501378,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,3,12,1,root_seeded_fmincon,1,0.555873430430953,16.9194456142241,53,12,1,4.35407935739433,7.54351960168722,4,29.6719489,,
614,ScoreBoundaryProbe,55.539507955126,30.7437260168836,40.8793335614121,0.541652025906871,29.7061049791171,0.53486438884404,-0.00678763706283148,500.127739598444,118.817393921374,3.99976348312578,5.79941670040009,8.03471531209261,19.4768587589281,25.4738037601292,31.1514037904702,27.5489436927782,34.797724028248,1.10604721028446,1.15715637133149,0.314476531505503,0.196147867689314,89.9938715307925,11.1079015910252,9.69057883328996,7.75246306663197,6.45835074400222,30.0581663793687,7.73952510630842,1.94010840590834,0,1.36281464961713,5.53627528186263,5,0,0,0,-0.000255479196888508,0.000255479196888508,-2,2,31,1,root_seeded_fmincon,1,0.548834261883664,19.7240276696596,27,6,1,5.95407598617198,8.00168259726632,2,31.9281797,Product_salinity_max;Recovery_target_mismatch,
615,ScoreBoundaryProbe,55.6380270203283,43.1712402265532,41.1695509309473,0.452128171405127,25.15551941729,0.452128171405127,-1.11022302462516e-16,500,110.97796638252,4.4116746126992,4.29881247666562,6.86787403406971,16.4932595182862,14.9105209754062,40.2928191682131,16.6511943106431,45.2375272474597,1.04309830738381,1.11754719374471,0.338279073736294,0.241244214395044,76.6922542338155,11.1276054040657,11.6947399336686,9.3557919469349,7.62062690075956,25.525204188924,6.56258354163957,2.26377106497394,0,1.21277677167572,5.5864276979431,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,3,12,1,root_seeded_fmincon,1,0.545591609710086,16.4932595182862,53,12,1,4.41230062413634,6.7589213634021,4,31.6349731,,
616,ScoreBoundaryProbe,59.6634447768058,41.3747912433399,39.1833051297166,0.411053131565901,24.7651702779359,0.415081133356942,0.00402800179104096,500.00025507191,85.3097099087312,3.44474554187647,4.85981259231258,5.94031658994755,16.2373264345239,23.7721843344802,24.0962932838658,26.1380709346727,27.0474624661111,1.06786042943488,1.07519029777839,0.350000067004495,0.264379088207222,68.2519845581852,11.9326889553612,11.2273163167084,8.98185305336675,8.72456862471748,25.1473346731875,5.64184272389168,0.782030131579097,0,1.09508106271545,5.62603395106448,5,1,0,0,-5.10143820076081e-07,5.10143820076081e-07,-2,3,14,1,root_seeded_fmincon,1,0.511267830982807,16.0797572879067,46,9,1,5.09249852954548,5.69536918101895,3,27.6337832,Recovery_target_mismatch,
617,ScoreBoundaryProbe,50.967936060682,44.3940275612612,39.4457197655311,0.447816391623078,22.8242772151705,0.447816391623081,2.72004641033163e-15,499.999999999995,110.238217313652,4.8298667368262,3.5740576690423,6.68076656019221,14.9647765638411,7.43823315762534,45.8242244191881,8.44033889644889,51.202821413888,1.02233391305555,1.12882901592821,0.31246961593978,0.22307420269956,72.8781158834864,10.1935872121364,11.6688169024448,9.33505352195587,7.03591471137786,23.1597108786908,6.39880818450888,2.82475051546658,0,1.19186231385759,5.59344870300971,5,1,1,1,9.2148511043888e-15,0,1,3,12,1,root_seeded_fmincon,1,0.564852293122558,14.9647765638411,49,3,1,3.50923379092032,6.6774247195388,3,29.6331928,,
618,ScoreBoundaryProbe,57.4566321622329,29.1887064242208,39.9015141611198,0.453161836131642,26.8184513717316,0.466759891112443,0.0135980549808017,500.698314284601,103.377380852789,3.85471105023447,5.50479935039151,7.13168952653824,17.5835637108127,22.6928992018819,26.0571556670489,24.4254096253425,28.6056659525359,1.09503431736484,1.12341107712267,0.350328264918803,0.244811063822863,76.3998167450846,11.4913264324466,10.5306234364068,8.4244987491254,7.65954519762535,27.199895360303,6.81501569035541,1.3102163399639,0,1.24499555368416,5.57562619944483,5,0,0,0,-0.00139662856920197,0.00139662856920197,-2,2,35,1,root_seeded_fmincon,1,0.530904768554303,17.0713040444386,47,9,1,5.12408884193882,7.18475204011688,3,39.8592052,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
619,ScoreBoundaryProbe,62.5356403116865,34.9766130562295,39.3272852144113,0.423879843065319,27.2473697840455,0.435709455411998,0.0118296123466788,500.341595459189,85.3369860589321,3.13193481555422,6.13882966678024,5.78830916737239,17.8647848046456,34.3411875781303,11.776261806291,37.1632393698993,13.2370382200953,1.11407077282367,1.04825224053066,0.350701256783013,0.256688814536838,71.0758321070121,12.5071280623373,10.0655405280598,8.05243242244782,8.82206763191026,27.6275001861441,5.50226381659976,0,0.636565850180475,1.07721459968104,5.63206661084115,5,0,0,0,-0.00200359080860738,0.00200359080860738,-2,2,33,1,root_seeded_fmincon,1,0.487785842568554,17.3797517711165,54,12,1,5.89830340179793,5.76590525270321,4,31.0089474,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
620,ScoreBoundaryProbe,61.9755922432467,39.7783801084121,40.8398656568212,0.441356267528506,27.3531318259079,0.441353294673654,-2.97285485195697e-06,508.448179025828,83.8446103153258,3.06526546389511,5.8160636890061,6.10745794772416,17.9341278690715,33.1224367641894,16.6383521169333,36.2608445803934,18.9049063957196,1.09691474267966,1.05898548806333,0.343009228148214,0.250166706193982,74.5776640611762,12.3951184486493,10.3509700504647,8.28077604037173,8.65561510433472,27.7400491272789,5.8173137482289,0.00125005922280685,0,1.11753265570144,5.61846071342296,5,0,1,0,-0.016896358051655,0.016896358051655,-2,6,75,1,root_seeded_fmincon,1,0.492193763639651,17.9342486692552,49,12,1,5.95460212960162,5.97601365025167,4,69.5701506,Product_salinity_max,
621,ScoreBoundaryProbe,59.273266277325,39.0142029538041,39.9628433028683,0.439666646811983,26.0604782297453,0.439666646811984,4.44089209850063e-16,499.999999999999,90.8640183494724,3.48665966711849,5.15971125086417,6.31514075300544,17.0865973182175,25.2297679349802,24.4800813425928,27.6256883248367,27.4579661212745,1.07761568846076,1.08473896700077,0.344161715790015,0.25078032536983,72.7454633273977,11.854653255465,10.8499455971408,8.67995647771266,8.30319701189494,26.4401561351426,6.01776352353544,0.858052272671274,0,1.14316782094129,5.60982396692842,5,1,1,1,1.77635683940025e-15,0,1,3,12,1,root_seeded_fmincon,1,0.514633356921471,17.0865973182175,51,3,1,5.12986268523696,6.302405444934,4,21.7643115,,
622,ScoreBoundaryProbe,59.2633766004347,33.8279810477759,38.5715580997042,0.43778039084309,25.9485787571848,0.437851844523392,7.14536803025356e-05,504.379796999273,78.3026322768679,3.01760774682841,5.68488089464875,5.96533192252063,17.0132302368114,28.9415501311849,16.2431683972889,31.2968723008689,18.0952552290762,1.10351736494664,1.06879389425956,0.336200529090225,0.244910794190861,69.9680822340753,11.8526753200869,10.0707589739208,8.05660717913666,8.32869946081248,26.3152374696758,5.68487602552088,0,4.86912787067695e-06,1.10058813568723,5.624175554162,5,0,1,0,-0.00875959399854609,0.00875959399854609,0,6,90,1,root_seeded_fmincon,1,0.514719237239281,17.0104538229868,44,12,1,5.87040866546119,5.78429669515783,4,58.4964051,Product_salinity_max,
623,ScoreBoundaryProbe,62.4921541603644,30.1507741351684,40.6343756444001,0.462884111491887,29.3451992303349,0.469582135943509,0.00669802445162165,500.967976370212,96.9390000451138,3.30340234817371,6.7450150921488,6.5234797175035,19.2402302847725,34.9021722455783,14.1839096593998,37.523780377994,15.793367460012,1.13451691756088,1.06901263211106,0.356868931631188,0.246718909835857,78.2467470550469,12.4984308320729,9.81723164564921,7.85378531651937,8.28673873250737,29.7328405998871,6.22348210741746,0,0.521532984731338,1.16946298798925,5.60097632948895,5,0,0,0,-0.0196255189462507,0.0196255189462507,-2,2,36,1,root_seeded_fmincon,1,0.488125276042207,18.9657915379847,32,6,1,5.9450150921488,7.01193031063315,2,35.2500122,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
624,ScoreBoundaryProbe,53.8931684602803,41.1686353229842,41.2579269957538,0.461334593194792,24.8627829476019,0.461334593194795,2.88657986402541e-15,499.999999999996,119.743037768882,4.81615585919078,4.07481240628593,7.19237887126154,16.3013263490702,11.2917406970278,44.3231902271246,12.6245759494672,49.4218803313393,1.03533169019691,1.13587864578703,0.336785842226893,0.237231191085524,78.1974039663528,10.7786336920561,11.7918419912826,9.4334735930261,7.2575963781696,25.2266635259986,6.88126173456454,2.80644932827861,0,1.25344728280579,5.57279560481191,5,1,1,1,7.43849426498855e-15,0,1,3,12,1,root_seeded_fmincon,1,0.544604167645209,16.3013263490701,56,12,1,4.41694268666041,6.93367166812633,4,22.0079617,,
625,ScoreBoundaryProbe,53.234366777628,43.9435883608521,40.811161756194,0.502419685007686,26.7459937879995,0.502419685007686,0,499.999999999999,109.118049442205,4.07979042794682,4.56813909887821,7.15685831792263,17.5360567715706,18.962775312168,40.4884182322961,21.158846921634,46.2672119216707,1.05614324494431,1.13038466568438,0.294788335173667,0.193570655442146,83.8845167912792,10.6468733555256,10.4994984263418,8.39959874107341,6.62209324740711,27.0782785107281,6.88916124337718,2.32102214449896,0,1.25445501261508,5.57245818299116,5,1,1,1,2.66453525910038e-15,0,1,3,12,1,root_seeded_fmincon,1,0.549595958031352,17.5360567715706,51,3,1,4.39076868954107,7.21375684199625,4,24.3839619,,
626,ScoreBoundaryProbe,55.4006215321622,27.9260263478002,39.0809968093347,0.442945953909971,25.347337551971,0.457528035804723,0.0145820818947519,500.197941907124,108.560755536863,4.28292538868331,4.96714215369821,7.26630537666415,16.6190254077964,17.6237454642257,29.7277872929,18.9641612580613,32.370535792868,1.07836461951307,1.14209088511942,0.35000840879671,0.249085574640088,73.5143808679233,11.0801243064324,10.8488823821893,8.67910590575146,7.51332099504778,25.7263490766429,6.94150417887679,1.97436202517858,0,1.26113181149058,5.57022299723651,5,0,0,0,-0.000395883814247933,0.000395883814247933,-2,3,35,1,root_seeded_fmincon,1,0.550607541149899,16.0893529712621,52,20,1,5.08376849050078,6.89080490500796,4,80.4516179,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
627,ScoreBoundaryProbe,49.6445721297216,32.3668465735213,39.872771562004,0.528160804687719,26.2203171644113,0.528160804687719,-1.11022302462516e-16,499.999999999999,129.945257148748,4.95589951616308,4.28383186558175,8.26384756154594,17.1913959903037,12.0335473939748,44.5049103338553,13.1551674795433,49.2371811174279,1.05150965501972,1.19979829846333,0.300038263607999,0.19180384089875,86.4855961460867,9.92891442594432,10.4678728062958,8.3742982450366,5.85606374132758,26.5463169743272,7.96667094267259,3.68283907709085,0,1.39171901261612,5.52665701061457,5,1,1,1,1.11022302462516e-15,0,1,3,12,1,root_seeded_fmincon,1,0.560080764670347,17.1913959903037,46,12,1,4.32948591031245,8.17574728124764,4,22.2540196,,
628,ScoreBoundaryProbe,61.0407284149716,43.3196224746831,38.8635279545577,0.418293653329315,25.532949290581,0.418293653329315,1.66533453693773e-16,500,75.981892590492,2.97583689709208,5.22849779303842,5.61813687098267,16.7407220630612,30.3955627568973,17.2281955043718,33.4522569826084,19.6244201111023,1.08115693535805,1.05375507595792,0.335959048448491,0.253626150604574,68.0801247011936,12.2081456829943,10.6164156353566,8.49313250828525,8.87694478109765,25.9080983607359,5.34070373045736,0.112205937418944,0,1.05652642718281,5.63905872853285,5,1,1,1,4.44089209850063e-16,0,1,3,12,1,root_seeded_fmincon,1,0.499731913299354,16.7407220630612,46,3,1,5.07741987187255,5.69453730425658,3,17.935394,,
629,ScoreBoundaryProbe,51.6397802100421,41.5204772502428,38.5325575175342,0.537696344646375,27.7665210572818,0.537696344646374,-5.55111512312578e-16,500.000000000001,97.7642784086993,3.52094085560857,5.0599877782751,7.04369251942825,18.205167228745,26.3177244101306,31.731337590803,29.0983716357269,36.6928651112996,1.08612221008611,1.12746071576844,0.254346589227846,0.156983637005429,85.3450813446544,10.3279560420084,8.95522243069489,7.16417794455591,5.96831478819008,28.0637370602915,6.81485114973009,1.754863371455,0,1.24497455964394,5.57563323211767,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,2,9,1,root_seeded_fmincon,1,0.575055223267775,18.205167228745,51,6,1,5.06074918573495,7.00283058477832,4,21.9764231,,
630,ScoreBoundaryProbe,53.2784702105403,43.8807517670354,39.7348003443205,0.44721890761137,23.8271392467627,0.447218907611369,-9.99200722162641e-16,500.000000000001,105.647274950672,4.43390513047118,3.97459861045499,6.61943786679116,15.6223047775785,12.27670214014,41.0110210003655,13.7658830621553,45.9728336404162,1.03603874787385,1.11844587129423,0.320242475316502,0.22958418373064,73.3352193743795,10.6556940421081,11.5127284052036,9.21018272416286,7.3628327409444,24.1756851126544,6.33306191820175,2.35846330774676,0,1.18346388596289,5.59627013184858,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,4,15,1,root_seeded_fmincon,1,0.561622342521559,15.6223047775785,48,9,1,3.5301816897242,6.84336859290209,3,32.0537122,,
631,ScoreBoundaryProbe,59.9263538153047,41.6879712663279,40.4734664763238,0.427063479024236,25.960175318562,0.433201315711152,0.00613783668691664,500.000189722911,92.7070729851726,3.57112661403659,5.0189966441753,6.29031820730762,17.0208335421991,24.6265706277064,26.3731962193517,27.1329887563538,29.7203276190841,1.06970617042785,1.08259608866275,0.350000007358545,0.257619325351801,72.8192736772782,11.9852707630609,11.1937743190749,8.95501945525989,8.49154462418566,26.3471343690608,5.98710737473098,0.96811073055568,0,1.13924812158613,5.61114383830081,5,1,0,0,-3.79445822540347e-07,3.79445822540347e-07,-2,3,14,1,root_seeded_fmincon,1,0.509024795568482,16.7796729252566,61,20,1,5.15551154124401,6.08547591799326,3,140.0158857,Recovery_target_mismatch,
632,ScoreBoundaryProbe,53.9517518683083,35.7805157108999,40.782249001903,0.458616716737638,24.7431753040872,0.458616716737637,-1.16573417585641e-15,500.000000000001,123.731129009877,5.00061643217791,4.15013765892552,7.43473251898807,16.2229053921369,11.1409715881201,41.6810439959845,12.2962997202626,45.876063484856,1.04023986569298,1.14857011925433,0.347996750355906,0.247701388053461,76.8890938469913,10.7903503736617,11.7529851172647,9.40238809381173,7.30214414105527,25.1176743694582,7.10635796610555,2.95622030718004,0,1.2821544540097,5.56319015818702,5,1,1,1,-2.88657986402541e-15,2.88657986402541e-15,1,3,12,1,root_seeded_fmincon,1,0.54991900556533,16.2229053921369,48,12,1,4.38604920599823,7.21989073712581,4,28.2657948,,
633,ScoreBoundaryProbe,60.3609982207181,36.1002025893454,39.4033356469865,0.420007970827361,25.3446845929739,0.419885113567832,-0.000122857259529152,513.31962554234,77.7591228161514,3.06806433242053,5.53338620765686,5.87916717672678,16.6172859906727,28.2951083957778,16.6784894704511,30.7393952350799,18.6467950166845,1.09318542303389,1.06363628379927,0.348471703261522,0.261266467819733,69.2112678095175,12.0721996441436,10.5242604082734,8.41940832661871,8.75407840693604,25.7256257060121,5.58570534186215,0.0523191342052982,0,1.08789610776269,5.62845932595406,5,0,0,0,-0.02663925108468,0.02663925108468,-2,5,57,1,root_seeded_fmincon,1,0.505359435714731,16.6221481640426,55,12,2,5.90132076614921,5.55509322829439,4,42.4364923,Product_salinity_max;Recovery_target_mismatch,
634,ScoreBoundaryProbe,51.5959717848425,41.687588847068,39.1604375031495,0.426447718025231,22.2124171978827,0.430506809533687,0.00405909150845651,500.000011785625,112.884500949139,5.08204487352682,3.48720383866551,6.68085661881268,14.5636094924487,6.30293185414927,44.2363290841136,7.1344607095361,48.9197429458096,1.02006735381891,1.12976073296785,0.328826120055952,0.24173449206029,70.0956886680639,10.3191943569685,11.9796159582475,9.583692766598,7.34588864673996,22.5619531851533,6.38080962083138,2.89360578216587,0,1.18956331929195,5.59422092614508,5,1,0,0,-2.35712507290486e-08,2.35712507290486e-08,-2,3,10,1,root_seeded_fmincon,1,0.568039804434084,14.4262945364151,46,9,1,3.48720383866551,6.59844963592762,3,27.5439985,Recovery_target_mismatch,
635,ScoreBoundaryProbe,55.5884807879787,30.7012888083933,40.5948950848311,0.526271343891776,29.2546244891917,0.526271343891776,-2.22044604925031e-16,500,115.157377644921,3.9363820132939,5.75944193437169,7.85196653208941,19.1808448001519,25.3117524249635,30.0165219711998,27.3610628414402,33.4686299580556,1.10531022910216,1.15037983611985,0.315542564502868,0.199760295791431,87.714111093039,11.1176961575957,9.72051784867006,7.77641427893605,6.58346407469675,29.6074305203596,7.55831238359049,1.7988704492188,0,1.33974313205369,5.54396267724513,5,1,1,1,1.11022302462516e-16,0,1,4,15,1,root_seeded_fmincon,1,0.548746782923354,19.1808448001519,31,11,1,5.15825871558792,8.24888534643475,3,24.3618095,,
636,ScoreBoundaryProbe,52.4625281399659,30.0159562958013,39.1169130762295,0.562099905823671,29.0920313318884,0.554529725564751,-0.00757018025891942,500.253019094205,114.754386299311,3.94452986077761,5.60412195764458,8.04504539375002,19.0742403172622,24.3194178750013,31.6818833012626,26.2703098438489,35.4613930413412,1.10859519446203,1.17398323565626,0.284799371907869,0.171207352979007,89.9634418956744,10.4925056279932,9.09597073161955,7.27677658529564,5.84262420201939,29.4115483587806,7.77383084444368,2.1697088867991,0,1.36718114944745,5.53482137699305,5,0,0,0,-0.000506038188410551,0.000506038188410551,-2,2,32,1,root_seeded_fmincon,1,0.568526110880117,19.3346329181396,27,6,1,5.88957415243905,7.93981981654906,2,32.9380798,Product_salinity_max;Recovery_target_mismatch,
637,ScoreBoundaryProbe,54.8141227594806,38.0282308777962,40.7744618009239,0.439356114121092,24.5904430173389,0.448615097339777,0.00925898321868429,500.000917435821,118.278615030789,4.80994242142731,4.16955978610774,7.14995436375186,16.1227662059657,12.0364452447888,40.6611399082669,13.3310299963938,44.9410369050533,1.04033501367079,1.13445612764814,0.349999998456611,0.252193959538873,75.4515871110033,10.9628245518961,11.855607188551,9.48448575084083,7.55591993553544,24.967133654974,6.82557438345791,2.65601459735017,0,1.24634273804157,5.57517492938462,5,0,0,0,-1.83487164129303e-06,1.83487164129303e-06,-2,3,18,1,root_seeded_fmincon,1,0.550006013397498,15.7900078511421,50,12,1,4.38638953443852,6.8342243029158,4,32.8179247,Product_salinity_max;Recovery_target_mismatch,
638,ScoreBoundaryProbe,54.3603287726929,39.7250791593162,39.2246983243008,0.55175256350304,29.9934507532014,0.55175256350304,-2.22044604925031e-16,500,101.366275186688,3.37961363701603,5.78263014968217,7.2361960650602,19.6652575093111,33.4304641155706,26.1437123232823,36.7857972863541,30.391994569186,1.11102824116785,1.11568577533302,0.260189093406593,0.1566713108898,89.663989986504,10.8720657545386,8.55728961005885,6.84583168804708,6.09171950487287,30.3026287067074,7.00198202094577,1.2193518712636,0,1.2688451645663,5.56764173756466,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.561144509032537,19.6652575093112,44,3,1,5.09405890911504,7.56830165251845,4,22.429601,,
639,ScoreBoundaryProbe,55.3125954526275,38.4479430249038,39.6453361787304,0.420539844332734,23.7608732742623,0.429574368727867,0.00903452439513286,500.000655599094,107.916147947497,4.54175849102278,4.15485570710416,6.70668656632861,15.5788573788764,13.0669365858136,36.7467553618975,14.4413280268247,40.5751045278366,1.04287185518886,1.11938787082513,0.349999999240764,0.259010873086893,70.8495218244941,11.0625190905255,11.8104776770199,9.44838214161596,7.88793054459128,24.1365350990359,6.38909976978948,2.23424406268532,0,1.19062225082332,5.59386522422289,5,0,0,0,-1.31119818713721e-06,1.31119818713721e-06,-2,3,17,1,root_seeded_fmincon,1,0.551483794068662,15.2512131401045,47,9,1,4.31777803359718,6.43806051646383,3,29.0239231,Product_salinity_max;Recovery_target_mismatch,
640,ScoreBoundaryProbe,56.9735336131885,35.2587563674017,39.443492736883,0.42662968415947,24.9038248211304,0.437112168436145,0.0104824842766756,500.004438974958,99.2471989114482,3.98521912293725,4.76164473474262,6.62731866937696,16.3282355239512,18.9183860586219,29.3719915376907,20.6239024476096,32.4278839057104,1.0664100412309,1.10958248603597,0.350000151152607,0.256148623297404,71.4557488315593,11.3947067226377,11.187788329663,8.95023066373038,8.0174271980145,25.2826164596671,6.31495651987664,1.55331178513402,0,1.18115085170465,5.59704739748797,5,0,0,0,-8.87794991566437e-06,8.87794991566437e-06,-2,3,23,1,root_seeded_fmincon,1,0.535406496060107,15.9366644707865,52,12,1,5.10348351862473,6.18459676378626,4,35.8621153,Product_salinity_max;Recovery_target_mismatch,
641,ScoreBoundaryProbe,54.3203376113252,41.7225851855788,41.39216984121,0.517823517296273,28.1283482826175,0.517823517296274,1.55431223447522e-15,499.999999999998,113.196550051972,4.02428713249133,4.93827140308017,7.45852908490793,18.4423998705858,22.1173952671992,38.5003666277152,24.5211877014767,44.0180558641302,1.06857022760847,1.13562382392083,0.298307288921481,0.191225521923391,87.8575060660987,10.864067522265,10.246641850262,8.19731348020963,6.54799733217693,28.4667729288076,7.18431133471275,2.24603993163259,0,1.29209218109749,5.55986821126481,5,1,1,1,3.10862446895044e-15,0,1,4,15,1,root_seeded_fmincon,1,0.543104247584246,18.4423998705858,54,3,1,4.42530999616447,7.71154725665064,4,26.2353694,,
642,ScoreBoundaryProbe,50.4621750512349,44.3615686332416,39.7710353143341,0.482023684363194,24.3239635391823,0.482023684363305,1.11133324764978e-13,499.99999999986,109.787578784492,4.51355629635113,3.88272256896236,6.94817296958843,15.9480484783519,11.0093042697287,45.6849716577057,12.391228706242,51.5735006692704,1.03348414562571,1.13755967339239,0.293641706156297,0.198933371809619,78.4484866721483,10.092435010247,11.0055587891605,8.80444703132844,6.53455287801316,24.6449292397201,6.681490252996,2.79876768403365,0,1.22795586220502,5.58133666367723,5,1,1,1,2.80109269112927e-13,0,1,3,12,1,root_seeded_fmincon,1,0.561217482521406,15.9480484783482,54,12,1,4.32753175739763,6.66097597292681,4,39.9300767,,
643,ScoreBoundaryProbe,58.3305665436187,28.3427420127696,39.3378752129625,0.460550313741796,26.9476782405117,0.461982110534802,0.00143179679300576,500.000009878921,95.1115767588576,3.52949058950363,5.80311138885341,6.82354145178509,17.6682915293153,25.3869482422147,21.7871968639724,27.2431212125575,23.918548188651,1.10800127249778,1.10758207308182,0.350000000681659,0.245607582835599,74.635759265255,11.6661133087237,10.2607963429778,8.20863707438221,7.84572207577677,27.3263906842896,6.51536844619057,0.712257057337157,0,1.20674821297595,5.58845073749783,5,1,0,0,-1.97578411409438e-08,1.97578411409438e-08,-2,3,10,1,root_seeded_fmincon,1,0.522950518184828,17.6135331250985,45,9,1,5.89730138082664,6.68089514565509,3,21.4542005,Recovery_target_mismatch,
644,ScoreBoundaryProbe,60.725924050638,35.3984395890504,40.675005933099,0.442284848877248,26.8393000575909,0.441974337602671,-0.000310511274576153,516.987550473187,83.5130157039522,3.11159439794454,5.93145876201026,6.21468390333457,17.5972331875104,30.9858004545783,16.4656608165912,33.6584875738198,18.4802671770197,1.10430538428727,1.06649158635418,0.343907257508892,0.249676234602668,74.3506104794267,12.1451848101276,10.203782409103,8.16302592728237,8.47165599826177,27.2225130274583,5.92157381658262,0,0.00988494542764506,1.13086794938901,5.61396654029167,5,0,0,0,-0.0339751009463747,0.0339751009463747,-2,3,43,1,root_seeded_fmincon,1,0.502322533199551,17.6095962114265,49,12,1,5.94763296226054,6.17325783717761,4,43.0780263,Product_salinity_max;Recovery_target_mismatch,
645,ScoreBoundaryProbe,54.2207066624197,32.3891288795708,39.4796575787838,0.461874931125916,25.0431851553039,0.461874931125921,5.60662627435704e-15,499.999999999992,111.146929563039,4.43821058997759,4.57797708312567,7.22258991307745,16.4196073664463,15.5340801144954,34.1860956352837,16.8956541271392,37.5259846505496,1.06162534232982,1.14194330268,0.337461913845623,0.238770045427698,74.8838427312523,10.8441413324839,11.0124822100818,8.80998576806541,7.29438037677894,25.4099456960329,6.90908759704453,2.33111051391886,0,1.25699689961504,5.5716071495544,5,1,1,1,1.58761892521397e-14,0,1,3,12,1,root_seeded_fmincon,1,0.562589495373403,16.4196073664461,50,3,1,4.30555274843546,7.39714293105581,4,21.8140511,,
646,ScoreBoundaryProbe,59.6866036746666,36.3314256340707,39.797880685729,0.446918541198625,26.6750498433824,0.446918541198624,-1.0547118733939e-15,500.000000000001,88.6309233587658,3.32261509834642,5.50222218660353,6.32923697112425,17.4895422524144,27.6330868509081,21.1981773666829,30.0660867604191,23.7128807894292,1.09137278954888,1.08147442002001,0.343382666668004,0.247274462174728,73.4167223387008,11.9373207349333,10.4855213204323,8.38841705634582,8.25288845782104,27.0531466711783,6.0348077108548,0.532585524251267,0,1.14534695860795,5.60909030253841,5,1,1,1,-2.22044604925031e-15,2.22044604925031e-15,1,4,20,1,root_seeded_fmincon,1,0.511069454818839,17.4895422524144,46,12,1,5.91579621921798,5.99264749739719,4,18.350595,,
647,ScoreBoundaryProbe,51.9246207204703,29.3216387440864,39.2098230494661,0.526663179773554,27.3467858571786,0.526663179773554,-2.22044604925031e-16,500,117.163310933827,4.28435398389135,5.07998612809676,7.98233828868102,17.929967123773,18.9840421167173,34.579159812894,20.5014978936538,38.2310471403137,1.08630683083328,1.17906867612359,0.301263274109464,0.19171493646896,84.7696975064589,10.3849241440941,9.80515684702018,7.84412547761614,6.1444587158229,27.6802773791224,7.6928974371479,2.61291130905114,0,1.35687917100385,5.53825212015124,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,3,12,1,root_seeded_fmincon,1,0.56748801062049,17.929967123773,38,9,1,5.09043471051154,7.92299147547961,3,20.4137918,,
