DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
648,ScoreBoundaryProbe,51.0743559435929,36.1415501937938,39.5442243025011,0.437261277719579,22.6692289463146,0.443847573356594,0.00658629563701546,500.000077992506,125.04350369957,5.5160016247442,3.51296423834617,7.26374414934425,14.8631189000227,5.54839167683418,44.7417069202354,6.21785600782076,48.9625253353824,1.02065642726895,1.15466495498661,0.336847380165993,0.244931604817228,72.5176856297642,10.2148711887186,11.9320549322812,9.54564394582495,7.10128174931956,23.0275110486333,6.94305009607512,3.43008585772895,0,1.26132899301245,5.57015699834723,5,1,0,0,-1.55985011796034e-07,1.55985011796034e-07,-2,3,11,1,root_seeded_fmincon,1,0.563751683770937,14.6425636890899,47,9,1,3.51296423834617,7.13947217765395,3,24.6599252,Recovery_target_mismatch,
649,ScoreBoundaryProbe,62.3465397593283,29.1363442978006,39.8470081891908,0.482400181536055,30.0759820984005,0.48240018154176,5.70454794512898e-12,487.2606131769,99.1634375297158,3.2970972387628,6.79089062296353,6.63946306941679,19.7193693275639,34.9999999999321,15.1377057079951,37.5389167699638,16.8095858956281,1.1392698140436,1.0767505868323,0.355722003055757,0.240322355872925,78.6772299588553,12.4693079518657,9.71042439487761,7.76833951590209,8.06763941523194,30.4582635198105,6.34206184035911,0,0.448828782604418,1.18461362033673,5.59588381172985,5,0,1,0,-0.0163485801593047,0.0163485801593047,-2,3,10,1,root_seeded_fmincon,1,0.489265324390933,19.7193693273307,37,9,1,6.71071028153276,6.66326725588031,3,17.4500987,Stage1_dP_max,
650,ScoreBoundaryProbe,52.6739492401349,39.5953376207598,40.4172987427193,0.544502859616525,28.4435005261482,0.53999179739642,-0.00451106222010533,500.072031052466,112.581358633593,3.95806973653248,5.02702937210259,7.63115292671614,18.6490299804276,22.8881921037011,37.6525638090422,25.2488135144161,43.0734524099996,1.07734607563405,1.14937417300948,0.280391735369157,0.17277041446587,89.9912186634848,10.534789848027,9.6645014096232,7.73160112769856,6.05761217849666,28.7623121111329,7.36993319648216,2.34290382437957,0,1.31574775501658,5.55196738809018,5,0,0,0,-0.000144062104931786,0.000144062104931786,-2,2,28,1,root_seeded_fmincon,1,0.553996662092522,18.8048229665284,44,12,1,5.15217321730046,7.58656650027307,4,34.6341271,Product_salinity_max;Recovery_target_mismatch,
651,ScoreBoundaryProbe,58.8085377058645,43.4911340174461,40.1982779012622,0.4126346400944,24.8910085720431,0.423255016075003,0.0106203759806032,500.420806157029,94.8801514322804,3.81182430425287,4.62181416488929,6.24112158674249,16.3198325282213,20.5935096294844,30.4178825567281,22.8333451254704,34.2210145974043,1.05623552147026,1.08766411966984,0.350225731098058,0.261166148656257,71.0431010627437,11.7617075411729,11.5908551160331,9.27268409282648,8.47938228345537,25.2751986935985,5.93604417055666,1.31423000566737,0,1.13271848323508,5.61334312157964,5,0,0,0,-0.000841612314057771,0.000841612314057771,-2,2,32,1,root_seeded_fmincon,1,0.51870019541326,15.9103329338692,45,9,1,4.3532711428492,6.26169371382841,3,37.7167353,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
652,ScoreBoundaryProbe,58.7264656212922,28.1481928604265,40.9733098080169,0.495877733895891,29.1211466920009,0.495877733895884,-7.105427357601e-15,500.000000000011,109.826401334239,3.77136252551507,6.1439535221622,7.53788703770576,19.0933298531346,27.0423623546613,24.9134918260427,29.0523666258997,27.4915367304113,1.11580065170126,1.12771492560044,0.349129137188806,0.232291023407197,83.0956252522023,11.7452931242584,10.1111443689956,8.08891549519645,7.40132973232283,29.5050781744446,7.22150305053161,1.07754952836941,0,1.29683278657016,5.5582841235808,5,1,1,1,-2.1316282072803e-14,2.1316282072803e-14,1,3,12,1,root_seeded_fmincon,1,0.519425095266422,19.0933298531349,35,17,1,5.95693655528065,7.64068085879917,3,24.3947989,,
653,ScoreBoundaryProbe,53.2311442728955,33.5171674573465,40.0175486751954,0.446750526294008,23.9923534550733,0.450720227468223,0.00396970117421508,500.000105994397,124.726602424957,5.19859807244476,4.00309623846948,7.45107173713269,15.7306277570635,9.64568937737377,41.008765117367,10.6174770646539,44.8132198722163,1.03743790213931,1.15494008204347,0.349999995057973,0.252705969745111,74.3284196032765,10.6462288545791,11.7886022345502,9.43088178764014,7.30969770445558,24.36765020074,7.11736419429436,3.11426795582488,0,1.28355768200258,5.56272099168872,5,1,0,0,-2.11988793408224e-07,2.11988793408224e-07,-2,3,12,1,root_seeded_fmincon,1,0.558463143293906,15.5920808544114,49,12,1,4.33870749437553,7.0952985031975,4,25.0302477,Recovery_target_mismatch,
654,ScoreBoundaryProbe,50.7713435113137,36.0986959033899,39.9243963386547,0.556203119661718,27.6834477694421,0.545257341147044,-0.0109457785146743,500.490316056508,118.464181445227,4.27924232674486,4.76493453626141,7.9465079039625,18.1507000848689,18.4327093292038,40.7069498497778,20.2144716410937,45.9393383308169,1.0704098513709,1.17599013627928,0.281303947804643,0.172514320321469,89.9275933121489,10.1542687022627,9.78344587398614,7.82675669918891,5.77197393546789,27.9962472921893,7.6767255904741,2.91179105421269,0,1.35482040565476,5.53893793961273,5,0,0,0,-0.000980632113016355,0.000980632113016355,-2,2,34,1,root_seeded_fmincon,1,0.559503951523411,18.5150666472655,36,11,1,5.12716112688664,7.85599510791989,3,36.3796908,Product_salinity_max;Recovery_target_mismatch,
655,ScoreBoundaryProbe,53.9440617454966,35.6832992111971,40.5128042510153,0.549821759133504,29.0772734662699,0.539026401153365,-0.0107953579801385,500.530762237623,113.801927322644,3.91377573466975,5.40202823308965,7.76273876850701,19.0645642973183,24.8449188366542,33.6857594544673,27.1485078498354,38.1669033937645,1.09191453141269,1.15000147221195,0.291976387689774,0.180533130925327,90.0089552688771,10.7888123490993,9.55762870316046,7.64610296252836,6.21669706980666,29.4082695800994,7.49026754212351,2.08823930903386,0,1.33107705793261,5.54685251060868,5,0,0,0,-0.0010615244752461,0.0010615244752461,-2,2,35,1,root_seeded_fmincon,1,0.55292956144117,19.4463800968498,34,9,1,5.15569864098624,8.05317436611365,3,37.291463,Product_salinity_max;Bulk_brine_concentration_max;Recovery_target_mismatch,
656,ScoreBoundaryProbe,53.467328861966,44.4825708801713,41.3535082682821,0.504380031304226,26.9678530051517,0.504380031304226,1.11022302462516e-16,500,112.811829403948,4.18319654079978,4.5463425711833,7.27217067873141,17.6815191484079,18.324583345149,42.5057534814011,20.4952274627002,48.6228425665646,1.05330329977126,1.13327237218483,0.299142928344446,0.195669630707041,85.3475133213801,10.6934657723932,10.6709223077049,8.53673784616389,6.62486896420354,27.3039911264309,6.99904676765457,2.45270419647127,0,1.26847082974542,5.56776698495929,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,3,12,1,root_seeded_fmincon,1,0.543536220466122,17.6815191484079,50,3,1,4.42397410731827,7.2981098223254,4,30.0367084,,
657,ScoreBoundaryProbe,51.5372092150183,39.5890918890496,40.3077221048832,0.476913002789853,24.5787652021437,0.476913002789862,8.54871728961371e-15,499.999999999989,118.492621009002,4.82093465780239,3.96902006945285,7.29087213719569,16.1151096263728,10.4239610966821,44.6574643536947,11.6149462554572,49.7143702091583,1.03530006204937,1.14905082066043,0.315947726099364,0.217549520087745,78.7127706672401,10.3074418430037,11.308749662166,9.04699972973282,6.73961100321864,24.9206191218871,6.9959613397712,3.02694127031836,0,1.26807733999796,5.56789864387254,5,1,1,1,2.18713935851156e-14,0,1,3,12,1,root_seeded_fmincon,1,0.555220982068344,16.1151096263725,47,12,1,4.35854168488171,6.99876753035653,4,29.0474948,,
658,ScoreBoundaryProbe,55.4104103054859,32.5445374281714,40.2781042155958,0.434333156190111,25.3934383560462,0.458279197285283,0.0239460410951713,501.440928688062,114.325209679639,4.50215555989951,4.6672978923166,7.3082040849693,16.6492514791806,15.8995765979663,34.4852174999304,17.3033835652339,37.8592229498985,1.06169579113202,1.13982598027164,0.350152066693079,0.249156745124993,75.8856357556784,11.0820820610972,11.2568021792411,9.00544174339285,7.5042429873599,25.7735462917513,6.98210407002214,2.31480617770554,0,1.26631006067272,5.56848999523257,5,0,0,0,-0.00288185737612445,0.00288185737612445,-2,2,36,1,root_seeded_fmincon,1,0.550510271117411,15.7792934656247,47,12,1,4.35421807751148,7.16926530367253,4,44.181104,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
659,ScoreBoundaryProbe,50.8090896924284,31.5953391211601,39.6607688005404,0.510186310249844,25.9221019973336,0.510186310249846,2.22044604925031e-15,499.999999999998,124.34453620947,4.79685390568483,4.41321074770219,7.99225308386977,16.995870703733,13.273532911981,40.8012303643751,14.4604107800372,44.9710219717822,1.05697492081439,1.18451526993082,0.309164710154375,0.203444765317689,82.8075251579569,10.1618179384857,10.5354641392777,8.42837131142213,6.22174692377372,26.2597324283068,7.69113234993829,3.2779216022361,0,1.35665446983675,5.53832696952953,5,1,1,1,4.66293670342566e-15,0,1,3,12,1,root_seeded_fmincon,1,0.562449510608487,16.9958707037329,47,3,1,4.31630522155654,8.01416035401558,4,19.2142963,,
660,ScoreBoundaryProbe,51.3253866773548,43.3603987763473,38.8469224086748,0.540246982420422,27.7283852740022,0.540246982420421,-4.44089209850063e-16,500,99.7753407264108,3.59831053054355,4.92087806306981,7.101092346521,18.1801634369278,25.2849286103491,34.5876821420145,28.0990963667711,40.2049258653535,1.07911544832785,1.13099307337852,0.252797090507459,0.155101467947917,86.5319467363546,10.265077335471,9.09206437426255,7.27365149941004,5.89925035083814,28.0238937484676,6.87237563829482,1.95149757522501,0,1.25231367076735,5.57317519662582,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,4,15,1,root_seeded_fmincon,1,0.571542766383522,18.1801634369278,51,3,1,4.27077467216736,7.39819494687006,4,31.6835919,,
661,ScoreBoundaryProbe,59.9304479489781,36.6735512348735,38.8807451103166,0.420712591355637,25.4151048265279,0.424076670479172,0.00336407912353409,500.11383206171,82.0481405611795,3.22832194166434,5.28797837800448,5.97306219725819,16.6634571377707,26.3583223549131,19.7763548617899,28.6656234732588,22.0538053558048,1.08562143198926,1.07301187218224,0.350146940308556,0.26079701908663,68.8067074624996,11.9860895897956,10.732888023462,8.58631041876961,8.62883578061257,25.7946280942176,5.67698562965213,0.389007251647649,0,1.09957842905764,5.62451624796024,5,0,0,0,-0.000419829453017138,0.000419829453017138,-2,2,31,1,root_seeded_fmincon,1,0.508990021665942,16.5312706908725,48,9,1,5.07642215879114,6.05660012224374,3,39.2892779,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
662,ScoreBoundaryProbe,59.5581132415934,28.1896553310797,41.4795677554118,0.505363292615902,30.0906484969546,0.505231728461476,-0.000131564154425834,500.177126679727,112.075454805306,3.72459419798311,6.42339918984295,7.64983609010572,19.72898537697,29.239852934942,24.0893627033138,31.4163081213174,26.6670510070029,1.12410781983111,1.12544029073374,0.349937164597612,0.228936252779007,85.7520418423355,11.9116226483187,9.96769312054658,7.97415449643726,7.36686618615973,30.4769986077729,7.33351398594015,0.910114796097197,0,1.31110739986105,5.55351649834681,5,0,0,0,-0.000354253359454493,0.000354253359454493,-2,2,43,1,root_seeded_fmincon,1,0.512172033997494,19.7341228755327,31,6,1,6.75025726353471,7.35490427709902,2,40.603109,Product_salinity_max;Recovery_target_mismatch,
663,ScoreBoundaryProbe,57.6034772008599,35.3221869474937,40.4079749024585,0.452268002720266,26.0819407618825,0.452784137855712,0.000516135135445295,500.000070878393,103.420940135786,3.96523177013464,5.00582074128587,6.87532096017854,17.1006692642817,20.7703942781537,29.7630783357875,22.6433116860825,32.9936487865811,1.07239322713215,1.11290032308117,0.350000005053095,0.250238265433476,75.357927417036,11.520695440172,11.0541470512771,8.84331764102168,7.88038410974435,26.4641662594092,6.56108337650713,1.55526263522126,0,1.21258523760944,5.58649196278593,5,1,0,0,-1.41756785199121e-07,1.41756785199121e-07,-2,3,11,1,root_seeded_fmincon,1,0.529551365339185,17.081175966021,47,12,1,5.15049187620775,6.72205531311087,4,27.3890669,Recovery_target_mismatch,
664,ScoreBoundaryProbe,59.6977235224457,40.1493116250188,39.4138088265416,0.429743711855086,25.6547212958345,0.429743711855086,5.55111512312578e-17,500,85.0099615680781,3.31361859627299,5.14318718995108,6.04083629098072,16.8205620874866,26.3623777658594,22.1342059163337,28.894881081715,24.9008878049965,1.07808514768534,1.07424948367318,0.342142297753571,0.253104348514727,70.4653199781581,11.9395447044891,10.802505810982,8.64200464878557,8.5107505566528,26.0322313695704,5.75000138017266,0.606814190221582,0,1.10892121447729,5.62136447235084,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,3,12,1,root_seeded_fmincon,1,0.510974258315408,16.8205620874866,47,3,1,5.10340668842637,6.03706818015843,3,20.9944656,,
665,ScoreBoundaryProbe,54.3528103646531,40.5512952611922,39.6399820960507,0.548318689845305,29.8026617685568,0.548318689845304,-8.88178419700125e-16,500.000000000001,103.090355124542,3.45909891959069,5.64286965475483,7.2877429505823,19.5401663837902,31.9539436429823,28.3096305280558,35.2364408293589,32.9072027589963,1.10353868854874,1.11955910165475,0.264389820417288,0.160273474066172,89.9165258796558,10.8705620729306,8.79532753930417,7.03626203144334,6.13753714902406,30.115622329884,7.0485271850025,1.40565753024767,0,1.2747807211927,5.56565609477936,5,1,1,1,-2.22044604925031e-15,2.22044604925031e-15,1,4,15,1,root_seeded_fmincon,1,0.561222129920212,19.5401663837903,44,3,1,5.1145544251476,7.52747610064773,4,22.9902339,,
666,ScoreBoundaryProbe,51.828515774573,42.8641253632598,39.4565392795442,0.532801535713829,27.6143127984609,0.532801535713828,-4.44089209850063e-16,500,103.093560957187,3.73333791463872,4.86151213635716,7.18453475209126,18.1053716223845,23.6058971932115,36.2041046136365,26.2157418688641,41.823314683725,1.07405041637701,1.13381892502235,0.264407418622601,0.164568005611247,86.4688831661663,10.3657031549146,9.44031997260354,7.55225597808284,6.05355074402803,27.919768160749,6.94417036930923,2.08265823295207,0,1.26147188321423,5.57010917178604,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,4,15,1,root_seeded_fmincon,1,0.56473140469783,18.1053716223845,51,3,1,4.3078177104214,7.44031468685028,4,30.2118318,,
667,ScoreBoundaryProbe,55.9863652054418,36.7300318159054,38.9492867468301,0.4311243241132,24.1370838587504,0.431124324113192,-7.88258347483861e-15,500.000000000013,98.1974698375603,4.06832368036707,4.49635801047374,6.50018580150859,15.8255204948534,17.0389177678408,30.8954917798909,18.6523318917227,34.131576626062,1.05811480947656,1.10949334322172,0.34356423030358,0.253604510133604,69.7961761107137,11.1972730410884,11.2823216138984,9.02585729111869,7.96232033667285,24.5083594555098,6.19424532148736,1.69788731101362,0,1.16572676387222,5.60223276339715,5,1,1,1,-2.64233079860787e-14,2.64233079860787e-14,1,3,12,1,root_seeded_fmincon,1,0.544846944216965,15.8255204948537,47,9,1,4.27472939258849,6.63347434706525,3,24.8945195,,
668,ScoreBoundaryProbe,59.5813855398147,29.3220181481903,40.5235958886086,0.469948832407845,28.5768024567958,0.479626349704466,0.0096775172966212,500.300659885629,100.046407362855,3.50096577509367,6.17268689571545,7.05516462040382,18.7364296202438,28.6324342212193,21.4716937518047,30.7884119037011,23.7405396313975,1.11695983235374,1.1055071223733,0.350129404670644,0.238818023214446,79.5638673394375,11.9162771079629,10.0860865958911,8.06886927671291,7.75114577075473,28.9601008654948,6.74658596008627,0.573899064370829,0,1.23626370873204,5.5785518689055,5,0,0,0,-0.000601319771258879,0.000601319771258879,-2,2,33,1,root_seeded_fmincon,1,0.511971981242632,18.3583809124558,33,9,1,5.94079589232863,7.03107618119722,3,25.1341271,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
669,ScoreBoundaryProbe,62.9907653062971,41.2513494932095,39.2166263724029,0.426516621976922,26.8666084341829,0.426516621976921,-7.21644966006352e-16,490.813229323763,80.5021589036843,2.99636476635659,5.58893300685552,5.70533174879661,17.6151379715335,33.3125342150601,15.1257764980868,36.4641294321519,17.197432191269,1.09177191544325,1.05011740027656,0.350000000000003,0.26095754042394,69.7188508124372,12.5981530612594,10.5717663800603,8.45741310404825,9.03103921802856,27.2518413295805,5.4179066011272,0,0.171026405728314,1.06641352699654,5.63571622335064,5,1,1,1,-9.19899077546558e-15,9.19899077546558e-15,1,5,18,1,root_seeded_fmincon,1,0.484261460416811,17.6151379715335,47,9,1,5.09409089445304,6.03036818324752,3,30.8520196,,
670,ScoreBoundaryProbe,49.5691578766628,36.7156624309285,39.1146518702698,0.434778514718751,22.6419689717895,0.456775340588333,0.0219968258695814,500.699587244727,121.448813697681,5.36388040496827,3.48177492117725,7.24300704456709,14.8452458508979,5.60024925639456,45.1927687620979,6.27078281567716,49.6196467967947,1.02102941718072,1.15892227785059,0.317957978499344,0.226618231569109,73.4732700485651,9.91383157533255,11.5438150039077,9.23505200312615,6.73179722621833,22.9815286152752,6.94069762268785,3.4589227015106,0,1.26102893504915,5.57025743140627,5,0,0,0,-0.00139917448945304,0.00139917448945304,-2,3,39,1,root_seeded_fmincon,1,0.568551375751175,14.1303467331987,50,9,1,3.48177492117725,6.92833871705833,3,31.5021441,Product_salinity_max;Recovery_target_mismatch,
671,ScoreBoundaryProbe,51.0518175092644,33.4044122681907,39.6347819443195,0.467173388518499,23.850050575831,0.467173388518497,-1.88737914186277e-15,500.000000000002,126.54793364869,5.30598177334392,3.83785686385578,7.61093732093926,15.6373266298393,8.21054028288546,43.2358283643908,9.05931358548727,47.2989880902683,1.03308539933795,1.1689049713343,0.330527030561779,0.233102919241623,75.9379112533722,10.2103635018529,11.4752259515403,9.18018076123226,6.80044173335834,24.2052446925309,7.291674637449,3.45381777359322,0,1.30577589893017,5.55529678343586,5,1,1,1,-4.44089209850063e-15,4.44089209850063e-15,1,4,15,1,root_seeded_fmincon,1,0.562739866543916,15.6373266298394,50,3,1,3.51843080307928,7.78525645677869,4,23.1260377,,
672,ScoreBoundaryProbe,61.972841897495,37.7501821279862,40.0459779291991,0.428974006776468,27.2104053871912,0.43906983372165,0.0100958269451822,500.000011845361,83.4192703407419,3.06571214775102,5.78994334171152,6.05565374976663,17.8405490343504,31.9706871487987,16.6243888919028,34.8243414890263,18.7408692854986,1.09868457834081,1.06162488277863,0.350000007749563,0.255437517899404,72.8225781915506,12.394568379499,10.4183344052788,8.33466752422305,8.69060912757594,27.5964306929085,5.76208153407955,0,0.0278618076319637,1.11046676950516,5.62084322288098,5,1,0,0,-2.36907211625947e-08,2.36907211625947e-08,-2,3,10,1,root_seeded_fmincon,1,0.492215607127628,17.4303293339188,52,12,1,5.92516610333032,5.76854358206712,4,25.3698304,Recovery_target_mismatch,
673,ScoreBoundaryProbe,52.3754886730926,43.0790169708439,40.3743574190959,0.481883546312898,25.2388862216612,0.481883546312904,5.88418203051333e-15,499.999999999993,110.37315494429,4.37313889269657,4.19230036981727,7.03568827407458,16.5479191067802,14.1313045870665,42.635612903965,15.7906748073524,48.1196497743408,1.04315465520901,1.13320579560856,0.304790460523908,0.207176807667175,79.6223982972855,10.4750977346185,10.9929775090483,8.79438200723865,6.78415061285786,25.5747748697172,6.75838740342883,2.56608703361157,0,1.23776971954124,5.57804717739563,5,1,1,1,1.3988810110277e-14,0,1,3,12,1,root_seeded_fmincon,1,0.554476453417923,16.54791910678,55,12,1,4.36385268420998,6.89420875718848,4,33.0533098,,
674,ScoreBoundaryProbe,51.7424658023462,32.5853598086614,38.6340230288111,0.547833068057164,28.3462337893422,0.547833068057164,-3.33066907387547e-16,500.000000000001,108.008007230605,3.81031243985628,5.37552665236901,7.68496905890056,18.5852568773552,24.1045854908752,31.428404227264,26.1613966103057,35.3767810096977,1.10091760723948,1.16064259021634,0.274163575579843,0.16666145271917,87.5127926601538,10.3484931604692,9.02598592524375,7.220788740195,5.84905800325099,28.6558048893062,7.42816520170742,2.05263854933842,0,1.32316648164526,5.54949151330291,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,4,15,1,root_seeded_fmincon,1,0.573921530404345,18.5852568773552,33,3,1,5.06325329942114,7.84584168786204,3,16.6464107,,
675,ScoreBoundaryProbe,50.2360026761099,28.7981182284543,38.9984549030015,0.535656627278548,26.9092477614411,0.535656627278547,-3.33066907387547e-16,500,123.86060448546,4.60290103920863,4.75859129788657,8.284408934104,17.6430945196965,15.8741104441932,38.4932183103537,17.1572552424303,42.455939844446,1.07502620186629,1.20200236672561,0.295871099968074,0.186308741578472,85.9686250677292,10.047200535222,9.89883581675188,7.9190686534015,5.83168872866718,27.2346431170266,7.99202918358939,3.23343788570282,0,1.39494480383466,5.52558446076351,5,1,1,1,-0,0,1,4,15,1,root_seeded_fmincon,1,0.569849665888251,17.6430945196965,39,9,1,5.0799865022351,7.98545217617835,3,22.1913635,,
676,ScoreBoundaryProbe,62.2779197143265,34.4082688649081,39.8032634770465,0.427030165604528,27.7310397534084,0.445278838481001,0.018248672876473,500.983495691675,87.3221929291878,3.14889718184675,6.20314251932964,6.01716623356898,18.1819038509103,34.0484527118261,13.2794059939786,36.8385224275414,14.9033608323312,1.11552420932317,1.05566359526794,0.35024769727437,0.252543739249905,73.2088996843417,12.4555839428653,10.0412350317062,8.032988025365,8.63671999022954,28.1131490653831,5.72764101649364,0,0.475501502836004,1.1060602647967,5.6223294539575,5,0,0,0,-0.0019669913833491,0.0019669913833491,-2,2,36,1,root_seeded_fmincon,1,0.489804414468629,17.4367626338279,49,12,1,5.91558509629931,5.92363530577469,4,42.7443693,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
677,ScoreBoundaryProbe,54.6212113938259,41.4393730509996,38.6628940392887,0.425205428365519,23.2252355885552,0.425205428365518,-4.9960036108132e-16,500,97.5754733558081,4.20126947620245,4.08962682407122,6.30094574177922,15.2276656101201,14.1877259450096,34.8818357343253,15.742654486874,38.8030336178,1.04337818053022,1.10657573953156,0.331306653255421,0.246043306388581,68.5516457725393,10.9242422787652,11.4987757324397,9.19902058595175,7.84899395131766,23.5837766657267,6.0086056105681,1.91897878649688,0,1.14199692150136,5.6102182141749,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,3,12,1,root_seeded_fmincon,1,0.558464362499438,15.2276656101202,41,9,1,4.25887096401694,6.15226150384483,3,23.5503379,,
678,ScoreBoundaryProbe,57.3088697921504,35.5212710748275,38.5254808259795,0.424914123303206,24.3513481652287,0.424914123303197,-9.2148511043888e-15,500.000000000008,90.3456534300562,3.7100883621327,4.79232753327531,6.25896887385425,15.9660032554607,20.2527549894391,25.8903351715863,22.0443973505909,28.5992111756868,1.07017857069715,1.09632618023643,0.347103237748582,0.258297893930446,68.2719567906618,11.4617739584301,11.0432122327655,8.83456978621242,8.23938040673046,24.7255093276656,5.95609897624958,1.16377144297427,0,1.13528306731457,5.61247924454337,5,1,1,1,-1.68753899743024e-14,1.68753899743024e-14,1,3,12,1,root_seeded_fmincon,1,0.532273627287239,15.966003255461,47,9,1,5.05875888647209,6.01930243934865,3,23.3387317,,
679,ScoreBoundaryProbe,53.5297586154797,27.5898355142797,39.5934677159434,0.485165549110379,25.9707947324243,0.485165549110362,-1.70419234279962e-14,500.000000000031,121.118086188698,4.66362648646568,4.81407997546367,7.86921126148847,17.02779617914,15.6273677587959,34.7286307755456,16.8455609022644,37.8713686536329,1.07223351802302,1.1718312979066,0.337481571097602,0.231086296022828,78.5659919603471,10.7059517230959,10.7332290282537,8.58658322260294,6.88974097076385,26.3395336335526,7.5446235710655,2.73054359560184,0,1.33799987072465,5.54454389270319,5,1,1,1,-6.21724893790088e-14,6.21724893790088e-14,1,3,12,1,root_seeded_fmincon,1,0.563201478034152,17.0277961791406,42,17,1,5.10864031662096,7.57593996401102,3,21.0184123,,
680,ScoreBoundaryProbe,48.0560097831797,36.1647743352614,39.4715963571699,0.535179671493216,25.7185995290364,0.535179671493206,-1.01030295240889e-14,500.000000000013,124.518840700996,4.84158713853816,4.03962573847198,7.99940511108632,16.8624439608159,10.8824635923368,47.3289807576286,12.0120576318419,52.8667626556785,1.04301280186566,1.19356563922159,0.281013647462564,0.176501018195018,86.9345004255429,9.61120195663595,10.3119794642937,8.24958357143499,5.58435256353583,26.0225838784836,7.72429121348131,3.68466547500932,0,1.36087552669994,5.53692105052052,5,1,1,1,-2.64233079860787e-14,2.64233079860787e-14,1,3,12,1,root_seeded_fmincon,1,0.564563169193632,16.8624439608162,51,20,1,4.30638493704567,7.77543452788557,4,72.0411131,,
681,ScoreBoundaryProbe,51.0335613815534,40.4388607160288,38.7390098717621,0.416598677853251,22.001953634463,0.431127145330206,0.0145284674769546,500.001793702636,112.278663150474,5.10312243248277,3.4558102269426,6.69268834439754,14.4256186955566,6.13814261808727,43.4876847255013,6.92568915022968,47.9565837048522,1.02036345405555,1.13318082140292,0.325301733601107,0.239312971143241,69.4143242398472,10.2067122763107,11.8538210640993,9.48305685127947,7.25790193677263,22.3478152690141,6.3946240198437,2.9388137929011,0,1.19132787120888,5.5936282122492,5,0,0,0,-3.58740527128809e-06,3.58740527128809e-06,-2,3,20,1,root_seeded_fmincon,1,0.572748493052938,13.9394926551914,50,9,1,3.4558102269426,6.49142303669237,3,19.8966713,Product_salinity_max;Recovery_target_mismatch,
682,ScoreBoundaryProbe,54.6525162083617,41.2774961209334,39.2753831873518,0.431159672673102,23.5639609991585,0.431159672673099,-3.10862446895044e-15,500.000000000005,102.478800391797,4.34896324923713,4.09075251423374,6.48921821107413,15.4497515074472,13.526618467181,36.8125413384023,15.0300830517447,40.9430935999612,1.04155230210177,1.11233033915235,0.33501009205351,0.246718788014773,70.3884400410681,10.9305032416723,11.6151832134375,9.29214657074999,7.77213880230081,23.9262115062904,6.1902911299292,2.09953861569546,0,1.16522142857475,5.60240271778217,5,1,1,1,-9.99200722162641e-15,9.99200722162641e-15,1,3,12,1,root_seeded_fmincon,1,0.55814447561214,15.4497515074473,59,24,1,4.29620822986684,6.31502407927765,3,153.6246707,,
683,ScoreBoundaryProbe,50.8769646472422,34.3909060332679,38.837771572032,0.532095401505234,27.0713989313419,0.532095401505234,-4.44089209850063e-16,500,109.16440773588,4.03246274833235,4.88048585426057,7.58658138152171,17.7494092127865,19.8337858162295,35.4152588541548,21.630909626616,39.7452682201748,1.07937681523738,1.16274730779036,0.278824519991499,0.174942744965339,84.9632206574636,10.1753929294484,9.53286634550324,7.62629307640259,5.95139142897507,27.3832425254849,7.32451607306482,2.44403021880425,0,1.30996086320568,5.55389930747539,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,4,15,1,root_seeded_fmincon,1,0.571645010368357,17.7494092127865,41,3,1,4.26711770672116,7.95898123907531,4,20.8081004,,
684,ScoreBoundaryProbe,52.7060264128506,34.4138434276693,39.7598875628455,0.550290613183582,28.848323122432,0.547343920341494,-0.00294669284208737,500.194989382667,113.122928192267,3.92129995605547,5.35046777005982,7.82360107536982,18.9144526110884,24.075325457348,33.8135889036796,26.2415787417336,38.229463015177,1.09413907856469,1.1598222310413,0.282831573518728,0.172240352554215,89.9788722363988,10.5412052825701,9.33089416123584,7.46471532898867,5.96442582260464,29.167930090783,7.55749042171562,2.2070226516558,0,1.33963845748457,5.54399757503412,5,0,0,0,-0.000389978765334975,0.000389978765334975,-2,2,31,1,root_seeded_fmincon,1,0.561342038403961,19.0162808767359,38,9,1,5.11866815291564,7.97339024453332,3,36.2114918,Product_salinity_max;Recovery_target_mismatch,
685,ScoreBoundaryProbe,58.1315551287942,39.9737311508449,40.308652366342,0.436801411015572,25.3919453047868,0.436801411015572,5.55111512312578e-17,500,98.6517578177055,3.88515951155219,4.76293348756392,6.51193482237206,16.6482725575576,20.4965943117021,30.3751073682986,22.5590526289584,33.949358933158,1.06220259214071,1.09845015755399,0.34907411675069,0.255389262682979,72.9926878629435,11.6263110257588,11.3482625953564,9.07861007628513,8.18490245600185,25.7740035669985,6.20389808728872,1.44096459972479,0,1.16696034028951,5.60181790495176,5,1,1,1,1.11022302462516e-16,0,1,4,15,1,root_seeded_fmincon,1,0.524740821614292,16.6482725575576,48,12,1,5.14698893627009,6.21365942214861,4,30.0020835,,
686,ScoreBoundaryProbe,55.7995426501437,29.3775163546246,38.5688264990017,0.435776182093304,24.7256550858452,0.443115730192845,0.00733954809954102,500.000501114246,101.165423620039,4.09151641357134,4.88918560824625,6.87994669173721,16.2114182309502,18.0293039643882,27.9720167618136,19.4335857450367,30.5040678751697,1.07624458192101,1.12655385029961,0.350000004637924,0.254112831492312,70.6297412327501,11.1599085300287,10.9021459842476,8.7217167873981,7.76847189107462,25.102481356142,6.56181174119568,1.67262613294943,0,1.21267823189832,5.586460760618,5,0,0,0,-1.00222849197529e-06,1.00222849197529e-06,-2,3,17,1,root_seeded_fmincon,1,0.546671147311302,15.9429003793811,45,12,1,5.05919267309281,6.58569748770279,4,30.2844132,Product_salinity_max;Recovery_target_mismatch,
687,ScoreBoundaryProbe,50.3329481635589,31.2886546865714,38.5862494330122,0.4248972735753,22.1447819184266,0.439965921456979,0.0150686478816796,500.001984909147,128.831737282939,5.81770178444334,3.44084927248723,7.48449285086628,14.5192643052889,4.98501392509248,42.573507724103,5.53469124363435,46.1046306803795,1.02143574356487,1.17071567228639,0.339746026191773,0.249967014544484,70.2449539454683,10.0665896327118,11.8088888182105,9.4471110545684,7.04704156128308,22.5078551677924,7.15247865764446,3.71162938515723,0,1.28803429853664,5.56122446492615,5,0,0,0,-3.96981829364762e-06,3.96981829364762e-06,-2,3,20,1,root_seeded_fmincon,1,0.574455313597629,14.0219856056275,47,9,1,3.44084927248723,7.24168068225278,3,31.9222768,Product_salinity_max;Recovery_target_mismatch,
688,ScoreBoundaryProbe,58.8829420261592,38.2647863256996,41.1534155009885,0.460719427211551,27.1285153228231,0.460719427211551,3.33066907387547e-16,500,101.577467277623,3.74430616894714,5.24022071892395,6.81132385953014,17.786857672976,24.4824177560356,28.3758573389427,26.8215218934767,31.8347366977336,1.07751830676183,1.10117527374737,0.344877355951444,0.243458927197702,77.9142851907451,11.7765884052318,10.8718862866161,8.6975090292929,7.93860667583404,27.5113154697688,6.50560642721106,1.26538570828711,0,1.20550167862276,5.58886912067432,5,1,1,1,7.7715611723761e-16,0,1,3,12,1,root_seeded_fmincon,1,0.51804476730202,17.786857672976,45,3,1,5.18761918489786,6.80997007965833,4,20.5607454,,
689,ScoreBoundaryProbe,54.3309209652413,28.0410567913397,39.8043408436543,0.552884730783364,29.7204041983398,0.547025591878955,-0.00585913890440937,500.081460384391,117.774745864263,3.96275720472342,5.93465306800602,8.14908346360531,19.4862340665748,25.6120734852836,29.8323652118547,27.5553737978187,33.1906187355838,1.11792717876725,1.16979422772094,0.303560808912753,0.184964454032425,90.007887593184,10.8661841930483,9.28500738637607,7.42800590910085,6.15262919172536,30.0596252086435,7.86165593732842,1.9270028693224,0,1.37835793338512,5.53110132448545,5,0,0,0,-0.000162920768782548,0.000162920768782548,-2,2,30,1,root_seeded_fmincon,1,0.560845353702187,19.6949492598214,23,6,1,5.91427558402728,8.22758241215178,2,30.6725814,Product_salinity_max;Bulk_brine_concentration_max;Recovery_target_mismatch,
690,ScoreBoundaryProbe,55.1666785123953,32.325789939503,39.2508282952787,0.448038176840696,24.7167780630503,0.448038176840694,-2.05391259555654e-15,500.000000000002,107.112956309131,4.33361322563544,4.61432133511121,7.00634480628917,16.2055979957057,16.1158699557019,32.1855332997468,17.5086585504625,35.2722932186921,1.06307008625021,1.13163639013855,0.34605886195348,0.249796278921901,72.5407200838778,11.0333357024791,11.1443375100085,8.91547000800676,7.61247511233625,25.0909649252024,6.68857959216485,2.07425825705364,0,1.22886070768807,5.58103330270057,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,3,12,1,root_seeded_fmincon,1,0.552942479456075,16.2055979957057,47,12,1,4.29158750093059,7.22877895261212,4,27.9627965,,
691,ScoreBoundaryProbe,58.7364248868252,42.2200189097328,38.9559476217046,0.423131981191634,24.8532598304759,0.423131981191634,-2.77555756156289e-16,500.000000000001,84.1817930529646,3.38715297820763,4.8475814987328,5.92936132224148,16.2950825009677,24.2845123116433,24.115074542554,26.7496031859422,27.1785463845907,1.06876220722393,1.07543889146585,0.335868223207191,0.250797288767977,68.8253608390841,11.747284977365,10.9469945153798,8.75759561230383,8.47079126408731,25.2244181305245,5.64438348819272,0.796801989459916,0,1.09540622734402,5.62592420803266,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,3,12,1,root_seeded_fmincon,1,0.519337022278354,16.2950825009677,48,9,1,5.08163039770663,5.74033585951726,3,15.4080027,,
692,ScoreBoundaryProbe,53.7551381637901,37.8833861050227,41.2674990626288,0.472748142043629,25.4126416922303,0.472748142043628,-1.27675647831893e-15,500.000000000002,123.250926125012,4.84998480747065,4.23334224302886,7.47793416954659,16.6618421795373,12.2125343734094,43.0712431398971,13.5253040222682,47.7895736993346,1.041859822996,1.14779896241315,0.337413521953433,0.234469285901951,79.9437342278695,10.751027632758,11.5614541579774,9.24916332638191,7.08562411788995,25.778016421233,7.1611597142091,2.92781747118024,0,1.28914095259521,5.5608545638949,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,3,12,1,root_seeded_fmincon,1,0.544497217177332,16.6618421795373,48,12,1,4.41632015585439,7.31116165699779,4,27.9029621,,
693,ScoreBoundaryProbe,55.239654234413,38.3466056201268,40.20545522896,0.426525481792652,24.2297997492832,0.438630546933957,0.0121050651413045,500.001513116966,112.029687009052,4.62363239351023,4.19621668045509,6.89636114994495,15.8863098277493,12.9860683401648,38.2007573590299,14.3602310376377,42.2245212503797,1.0428236433506,1.12503624223404,0.34999999615538,0.255727292014573,73.0415277610262,11.0479308468826,11.8080541934483,9.44644335475865,7.75246362128244,24.6064176792367,6.57616278074012,2.37994610028503,0,1.21451047161178,5.58584602291286,5,0,0,0,-3.02623393277912e-06,3.02623393277912e-06,-2,3,20,1,root_seeded_fmincon,1,0.552212001012069,15.4478888908946,49,9,1,4.35186910585727,6.5911987384846,3,29.9265631,Product_salinity_max;Recovery_target_mismatch,
694,ScoreBoundaryProbe,50.7879601815997,35.5629834267101,40.1330076082822,0.534578916590586,27.1501727297253,0.534578916590584,-1.22124532708767e-15,500.000000000002,121.400720974117,4.4714529878921,4.59851272588501,7.96883086149805,17.8010573890148,16.2277919070399,42.0954735934123,17.7975850420078,47.204047912613,1.06267213245097,1.17820154440692,0.290899246009868,0.182357841936859,88.2858996040005,10.1575920363199,10.1252040787283,8.10016326298264,5.9094468629686,27.4707874905508,7.68886132598992,3.09034860010491,0,1.35636535982168,5.53842327514979,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,4,15,1,root_seeded_fmincon,1,0.557173099348802,17.8010573890148,44,3,1,4.34646440343465,8.08336402779621,4,21.0829815,,
695,ScoreBoundaryProbe,60.7448451791229,38.7075630499073,40.7785656590883,0.460774007392279,27.9896457416081,0.46077400739228,9.43689570931383e-16,499.999999999999,91.5421295607521,3.27057121071989,5.73653797121348,6.45206537550779,18.3514593113087,31.2166173965604,20.6710513192687,34.1338210031979,23.394740482977,1.09566948326806,1.07625149711902,0.338180299459814,0.238846807290975,77.2150488757312,12.1489690358246,10.3023507545322,8.24188060362576,8.1887998593787,28.3701289783292,6.16192733626285,0.42538936504937,0,1.16159645874524,5.60362199352951,5,1,1,1,2.1094237467878e-15,0,1,3,12,1,root_seeded_fmincon,1,0.502166067096732,18.3514593113087,52,12,1,5.95213120002492,6.27156387969071,4,19.1533816,,
696,ScoreBoundaryProbe,56.8506293512975,29.4818025195972,38.8788166806069,0.43696571889631,25.4670505785233,0.447964268278449,0.0109985493821391,500.336308965411,97.6218102179955,3.83325936849245,5.20353578695343,6.80386094141438,16.6975154592993,20.8396453721952,25.5134427609187,22.4357761681402,27.9162938157324,1.08686694620889,1.11719466566284,0.350037481778328,0.251787452036202,71.8424010881549,11.3701258702595,10.6861966296326,8.54895730370608,7.84589469319354,25.8447666045526,6.49029682936231,1.28676104240888,0,1.20354669798502,5.58952533728267,5,0,0,0,-0.000672617930821406,0.000672617930821406,-2,2,32,1,root_seeded_fmincon,1,0.536563980875329,16.2875531892193,50,12,1,5.0743420172737,6.70315522605786,4,31.4356878,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
697,ScoreBoundaryProbe,51.7514970375049,37.2571945510073,39.1317132124024,0.425375924017746,22.1705899256772,0.428404803625486,0.00302887960774001,500.000003585245,119.957703619061,5.41066809774555,3.48324971268322,6.97116844965432,14.5361853695759,5.72168601207556,43.2783819728343,6.42654494490784,47.3689756805869,1.02043451396047,1.14240151298265,0.341665553728888,0.253492682337023,69.7755896729762,10.350299407501,12.0832249157496,9.66657993259964,7.39522677795691,22.53267450447,6.65087622192628,3.16762650924306,0,1.22404825999388,5.58264689506765,5,1,0,0,-7.1704893134239e-09,7.1704893134239e-09,-2,3,10,1,root_seeded_fmincon,1,0.568360746230141,14.4334125830254,49,9,1,3.48324971268322,6.89622170684164,3,23.4427221,Recovery_target_mismatch,
698,ScoreBoundaryProbe,52.8689942424213,34.7923337822446,38.5005327105533,0.4160413166704,22.2277826413746,0.42043135035732,0.00439003368691987,500.017543444723,115.463639948043,5.19456401976509,3.68757415806692,6.88233834123344,14.573683871869,7.93749165242782,39.159485195527,8.79164818904105,42.666600423565,1.02979232637186,1.13855632968803,0.349999281474577,0.26333206022158,67.6771813291587,10.5737988484843,11.9923009384754,9.59384075078033,7.66030290026167,22.599102948289,6.55519145611314,2.86761729804622,0,1.21183297758927,5.58674437226679,5,0,0,0,-3.50868894460898e-05,3.50868894460898e-05,-2,3,26,1,root_seeded_fmincon,1,0.575413042340187,14.4215092942937,47,9,1,3.43601148199134,6.96715494313999,3,32.9739254,Product_salinity_max;Recovery_target_mismatch,
699,ScoreBoundaryProbe,56.1626933065243,40.7306527130689,41.4114301497817,0.452724624478106,25.4262342368754,0.452724624478108,1.16573417585641e-15,499.999999999998,114.307113085944,4.49563675143704,4.39915106920926,7.03230858707492,16.6707541547832,15.0966571520232,39.4862764571702,16.7599381842142,44.0746236373696,1.04619139465216,1.12254356198717,0.34810032968092,0.248646289184376,77.2286864272609,11.2325386613049,11.7514663098335,9.40117304786681,7.68411476741225,25.8049742313637,6.71487988781199,2.31572881860273,0,1.23221739247885,5.57990805151633,5,1,1,1,3.77475828372553e-15,0,1,3,12,1,root_seeded_fmincon,1,0.542889048605791,16.6707541547832,51,12,1,4.42611602563879,6.97492511706132,4,27.001295,,
700,ScoreBoundaryProbe,62.1936864176419,33.5641943311746,40.8949657718105,0.480068824598792,29.8572499401436,0.480068824665686,6.68942679027396e-11,492.957951435964,95.892976806278,3.21171497704979,6.41955999326161,6.71764484933025,19.575957212263,34.5134602162819,17.7551679680944,37.3422388149222,19.9266790534459,1.12061861937253,1.07811303604018,0.349746776508884,0.238543408133213,80.381331394084,12.4387372835284,9.95001742648182,7.96001394118546,8.08410911937459,30.2435127994857,6.41955924916176,0,7.44099847516111e-07,1.19451275842019,5.59255853941049,5,1,1,1,0.000723495688904143,0,2,8,78,1,root_seeded_fmincon,1,0.490467791138157,19.5759572095353,44,20,1,5.95525967479742,7.02196532637269,4,76.8844406,,
701,ScoreBoundaryProbe,56.64825797864,36.9009812373138,39.6810964079985,0.440232973450059,24.9384310507027,0.440232973450059,3.88578058618805e-16,500,100.662149852582,4.03642673622587,4.66872859547791,6.6485457597513,16.3509251578171,18.419976142522,31.0174935883459,20.1637205473987,34.3687534130101,1.06206572697005,1.11035639808874,0.345558187948765,0.251705931214617,72.2990392657189,11.329651595728,11.2321489130376,8.98571913043011,7.9274567319843,25.3139796541726,6.33983206764114,1.67110347216324,0,1.18432877077284,5.5959795214351,5,1,1,1,1.11022302462516e-16,0,1,4,15,1,root_seeded_fmincon,1,0.538480812799256,16.3509251578171,51,12,1,5.11552982003763,6.28705755469777,4,26.9280871,,
702,ScoreBoundaryProbe,53.9797015100797,36.9518057056629,39.4995438774148,0.436232643308959,23.5477078747706,0.436232643308957,-1.38777878078145e-15,500.000000000001,112.647761363826,4.78381004057379,4.01900331384129,6.90679952760897,15.4390951185225,11.1564559081904,38.6506013549548,12.3281693328596,42.5075273672955,1.03889930608221,1.13167431479052,0.345344518442632,0.25350933367184,71.4388826082933,10.7959403020159,11.766487801371,9.41319024109684,7.60799840882728,23.9177844492222,6.58843560889941,2.56943229505812,0,1.21607732600942,5.58532036980105,5,1,1,1,-2.88657986402541e-15,2.88657986402541e-15,1,3,12,1,root_seeded_fmincon,1,0.5642509063976,15.4390951185226,47,9,1,4.30836464187314,6.65630729840166,3,23.3733797,,
703,ScoreBoundaryProbe,55.1136346740993,33.1733685028644,40.889595545968,0.489125055410823,26.9574596138616,0.489125055410839,1.68198788230711e-14,499.999999999976,117.410964889759,4.35541651815685,4.94832027900301,7.61225604685144,17.6747047035547,18.4772737526363,35.289489547941,20.1140468579208,39.0698290453418,1.07116197119319,1.1480883827637,0.334711584348599,0.226711548893562,81.8026662801682,11.0227269348199,10.7748819790127,8.61990558321017,7.03904376505942,27.325384915342,7.29916489252571,2.3508446135227,0,1.30673040884719,5.5549780201271,5,1,1,1,4.84057238736568e-14,0,1,3,12,1,root_seeded_fmincon,1,0.548719602838346,17.6747047035541,40,9,1,5.17330498803011,7.40179734535873,3,22.6017784,,
704,ScoreBoundaryProbe,56.2784481475933,40.3239953959457,38.8055320616969,0.428711761708212,24.127232651559,0.428711761708213,1.22124532708767e-15,499.999999999998,92.2175430343483,3.82213511040146,4.49264539236293,6.22524427638598,15.8190615339359,18.7447533107641,29.8256929911184,20.6444477316232,33.2732688676672,1.05774094295336,1.09661075401116,0.333455414181804,0.246652988239759,69.2402197811324,11.2556896295187,11.1588323667469,8.92706589339751,8.03780387400858,24.4913611145279,5.93472356760956,1.44207817524664,0,1.1325496014725,5.61340001307422,5,1,1,1,3.10862446895044e-15,0,1,4,15,1,root_seeded_fmincon,1,0.542019209911431,15.8190615339359,50,3,1,4.26719761811206,6.35178049917932,3,24.6986224,,
705,ScoreBoundaryProbe,55.5518950226825,29.4338396040186,39.3940385198032,0.45170883850646,25.4017865591056,0.457262286889291,0.00555344838283106,500.000511895709,109.285610068554,4.30228046418173,4.89675868442791,7.23850873523539,16.6547249928571,17.4644365362859,30.7038521498214,18.851421276828,33.5278898544439,1.0740835232025,1.13927143776729,0.350000009832497,0.249212207213947,74.0703289171463,11.1103790045365,10.9497279290146,8.75978234321171,7.53752711589422,25.7809769086408,6.91440282885762,2.01764414442971,0,1.25767491016906,5.57138016738005,5,0,0,0,-1.02379141719844e-06,1.02379141719844e-06,-2,3,17,1,root_seeded_fmincon,1,0.549108180513822,16.4524534339947,50,20,1,5.09944286877014,6.94071580566516,4,67.8407529,Product_salinity_max;Recovery_target_mismatch,
706,ScoreBoundaryProbe,53.0446359961661,41.7054926673155,38.7704554854548,0.546967698711028,29.0137024797871,0.546967698711028,-2.22044604925031e-16,500,98.1314453332642,3.38224483419961,5.44168110668133,7.08147365866581,19.0228838708281,31.1330717965405,28.2391964909803,34.4165169248895,32.9365620031321,1.09970344341236,1.1173723653597,0.252281532023353,0.153231654974519,87.667631439372,10.6089271992332,8.63402051061082,6.90721640848866,6.00773337909474,29.3141171111498,6.85515205982933,1.413470953148,0,1.25011636005698,5.57391103113065,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,4,15,1,root_seeded_fmincon,1,0.572397145413913,19.0228838708282,51,3,1,5.07242595393759,7.23029645198178,4,27.5404593,,
707,ScoreBoundaryProbe,59.2913961529215,32.9163691237538,38.8740268735403,0.428784531823639,25.4232335646449,0.428784532229171,4.05531330738285e-10,512.693578579238,77.5333581972628,3.04970483003726,5.67508979440923,5.96172824912414,16.6687867588807,27.9059739736982,16.1526765171506,30.1407203191482,17.935876651847,1.10233976356171,1.06917922068912,0.342487675919013,0.252856594366515,69.3663068947351,11.8582792305843,10.2148389076855,8.17187112614841,8.46704064706916,25.7954982884691,5.67370264538933,0,0.00138714901989356,1.09915831085899,5.62465800870086,5,0,1,0,-0.0253871571584769,0.0253871571584769,-2,6,66,1,root_seeded_fmincon,1,0.514475994481991,16.6687867431159,43,12,1,5.88129220812081,5.76093465199793,4,64.6275931,Product_salinity_max,
708,ScoreBoundaryProbe,61.9908857749516,33.1418650000097,38.5209660566629,0.476530282418847,29.5405343057322,0.476530282418848,3.33066907387547e-16,467.77147363059,91.7538375999526,3.10603175454914,6.15582048080698,6.38451620056024,19.3683020625047,33.5272065963966,17.4530023584079,36.1464616311026,19.4819117517333,1.11817865997047,1.07681518321801,0.350000000000009,0.239376560681593,75.1943026422996,12.3981771549903,9.97243868845439,7.97795095076351,8.11258786730485,29.9147414680306,6.09598864600894,0,0.0598318347980484,1.15316828741698,5.60645770214078,5,1,1,1,-2.69625591694681e-14,2.69625591694681e-14,1,5,18,1,root_seeded_fmincon,1,0.492072336419584,19.3683020625047,47,9,1,5.8684152815174,6.56680030838083,3,27.8980906,,
709,ScoreBoundaryProbe,62.5643853612681,35.1778472462793,40.2250396041859,0.447731295253958,28.2198796742691,0.451053414995095,0.00332211974113766,499.999998488227,89.063173129164,3.15604368825044,6.23755922667834,6.1299863141755,18.5024125847555,34.72363227035,13.9378382952349,37.6346912297737,15.6853900741193,1.11493257996294,1.0573585977417,0.350000001389595,0.250376488161664,74.7856496155259,12.5128770722536,10.0487281766943,8.03898254135542,8.58612642174976,28.6046396934512,5.83891387373739,0,0.398645352940952,1.12029569646051,5.61752928618877,5,1,0,0,-3.97027077880807e-09,3.97027077880807e-09,-2,4,14,1,root_seeded_fmincon,1,0.487561730589368,18.3661377488646,54,12,1,5.93115772530925,6.27562642548498,4,29.9427968,Recovery_target_mismatch,
710,ScoreBoundaryProbe,55.550929544823,28.4687292080519,40.0638570922512,0.497450415777199,27.6338329988821,0.497450415777199,-5.55111512312578e-17,500,112.878268461631,4.08478507003343,5.48062321371254,7.6676491974137,18.1181700753227,21.7627754539812,29.7218562583805,23.4264142260269,32.6980828377052,1.09599850264103,1.15004354610616,0.333138052876098,0.222067835104163,81.4965938706083,11.1101859089646,10.210705555388,8.16856444431043,6.97927413648523,28.0007091447289,7.35749485768057,1.87687164396803,0,1.31416297265392,5.5524964023095,5,1,1,1,3.33066907387547e-16,0,1,4,15,1,root_seeded_fmincon,1,0.549117724040727,18.1181700753227,37,3,1,5.13178612422838,7.90317054583269,3,19.9141973,,
711,ScoreBoundaryProbe,57.4076178019781,32.141799769805,41.1631412462361,0.472123087929932,27.463629169338,0.478396948364432,0.00627386043450001,500.122471469612,112.814356168844,4.10777306499596,5.32309330057539,7.43699308875654,18.0065756421046,21.6446422631408,30.8216461212823,23.464764515732,34.0747088872031,1.08318557802927,1.13230686461359,0.350046823359307,0.240745921433237,80.6249204893644,11.4815235603956,10.7913261339027,8.63306090712214,7.48599715816003,27.847898997832,7.11530695449255,1.79221365391717,0,1.28329539931462,5.56280868287191,5,0,0,0,-0.000244942939223503,0.000244942939223503,-2,2,30,1,root_seeded_fmincon,1,0.53135805260585,17.7704312794199,40,9,1,5.18630271140277,7.39812974277713,3,35.3335153,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
