DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
712,ScoreBoundaryProbe,54.9873762766901,36.1137364244997,41.3516169290177,0.484872158271238,26.6618478129518,0.484872158271246,7.43849426498855e-15,499.999999999994,119.182903135099,4.47016665803644,4.71445461817926,7.54248352461373,17.480886318484,16.9208359049672,38.3640772318041,18.5626408045213,42.6715581732592,1.06000394239509,1.14451982858658,0.335054278756918,0.228377443081521,82.0356872189451,10.997475255338,11.0701295178129,8.85610361425033,7.08138211593456,27.0294809756026,7.22976897687373,2.51531435869447,0,1.29788633289369,5.55793212916128,5,1,1,1,1.27675647831893e-14,0,1,3,12,1,root_seeded_fmincon,1,0.543557352748405,17.4808863184837,53,3,1,4.42078342570253,7.70593108290042,4,22.0904363,,
713,ScoreBoundaryProbe,52.4371263426849,35.3467408264068,40.2996444279129,0.489248352234732,25.6547776590831,0.489248352234734,1.16573417585641e-15,499.999999999999,119.40343962312,4.65423794389598,4.37821755380325,7.56917969969211,16.8205990421474,13.775958464283,40.5061697954185,15.1238998540861,44.8841898180452,1.05177564838585,1.15778024535653,0.319649365681889,0.216710015223344,80.635688263308,10.487425268537,10.9265154533038,8.74121236264307,6.69558717090045,26.0036541069051,7.2670341772613,2.88881662345805,0,1.30263574693723,5.55634556073431,5,1,1,1,2.77555756156289e-15,0,1,3,12,1,root_seeded_fmincon,1,0.555311235442314,16.8205990421473,53,3,1,4.35653086382097,7.53856972772547,4,22.9786871,,
714,ScoreBoundaryProbe,62.8566545499574,41.320275206253,41.1080026811488,0.441469793339781,27.7491112189959,0.441466562572805,-3.2307669757814e-06,504.462505515112,85.1692360028145,3.06925996045996,5.8149471797285,6.1112110637414,18.1937524383661,34.1726404841377,16.8422925678799,37.5164324708355,19.2239565678546,1.09470821707581,1.05678802324867,0.346751505788134,0.253233860253173,75.0890302554417,12.5713309099915,10.4730130346854,8.37841042774835,8.77688583274037,28.1414792943936,5.8179776103614,0.00303043063289543,0,1.11761757779184,5.61843208408547,5,0,1,0,-0.00892501103022414,0.00892501103022414,-2,5,59,1,root_seeded_fmincon,1,0.485294679113982,18.1938855849722,48,12,1,5.96472733732511,5.97382463720417,4,62.1496507,Product_salinity_max,
715,ScoreBoundaryProbe,59.9404693784239,32.0050717151636,41.3044795493687,0.483312974282425,28.9700065351708,0.483312974282426,7.7715611723761e-16,499.999999999999,103.816657666503,3.58359110276572,6.0503390139218,7.14791081316475,18.9942345496792,28.8835166668088,23.4467186776749,31.2252374234118,26.1037747142171,1.10847823148648,1.10573518851823,0.349474737080857,0.237434664608466,81.6969375175745,11.9880938756848,10.2374185092197,8.18993480737575,7.7426157108133,29.3564921896153,6.83791277123521,0.787573757313411,0,1.24791694719127,5.57464765083416,5,1,1,1,1.55431223447522e-15,0,1,3,12,1,root_seeded_fmincon,1,0.508904923773923,18.9942345496792,36,9,1,5.96984805376149,7.16592422134123,3,20.2152177,,
716,ScoreBoundaryProbe,53.5933961493049,34.6950614670698,40.5749355863316,0.518026955296543,27.7628238312259,0.518026955296543,-7.7715611723761e-16,500.000000000001,116.233642797725,4.18666499864444,5.03335689522339,7.73112807511399,18.2027431361303,20.2670473786445,36.1670644160238,22.1241751890929,40.4875623936,1.07691913746235,1.15526308652331,0.307360554772288,0.197941634136944,86.1426642007557,10.718679229861,10.1510238556504,8.12081908452031,6.45764307951975,28.1050811052328,7.44262501550729,2.4092681202839,0,1.32500848139296,5.54887692026865,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,4,15,1,root_seeded_fmincon,1,0.5522353565773,18.2027431361303,46,3,1,4.37304752296482,8.14528603144375,4,20.9634157,,
717,ScoreBoundaryProbe,62.7996058016872,40.7427035071019,40.3359902127963,0.42618644517514,27.0215527119251,0.43028220268222,0.0040957575070793,507.315609643102,82.5760047127914,3.05593115218539,5.8241702091848,5.82171877085265,17.7167274533996,34.6652840825716,13.788443157695,37.9701432671342,15.726303276146,1.0975897990236,1.04742844894387,0.344385808140894,0.255838307760391,72.1910387425053,12.5599211603374,10.3431991271789,8.27455930174312,8.94451327244053,27.4084766142236,5.5353945298758,0,0.288775679308999,1.08145600133082,5.630634004622,5,0,0,0,-0.0146312192862035,0.0146312192862035,-2,2,43,1,root_seeded_fmincon,1,0.485735533059357,17.5480859920149,50,12,1,5.9364061260902,5.64283705429377,4,47.6922,Product_salinity_max;Recovery_target_mismatch,
718,ScoreBoundaryProbe,57.1594157852046,32.8489221853783,40.6144244756287,0.45551245282706,26.6158007275273,0.465641580864734,0.0101291280376744,500.000410934181,108.620088228897,4.0810377768029,5.1355310109151,7.19153467985015,17.4506954678254,20.6002291522087,30.4294670616982,22.3601796958607,33.6007815728705,1.07764214896418,1.12593595691688,0.349999998873282,0.245548866461865,77.6060480869543,11.4318831570409,10.9126718703381,8.73013749627051,7.63590376441932,26.9983024029114,6.87237072291009,1.736839711995,0,1.25231304369747,5.57317540660715,5,1,0,0,-8.21868362699263e-07,8.21868362699263e-07,-2,3,17,1,root_seeded_fmincon,1,0.53366535645901,17.0710894875953,47,12,1,5.15982736451168,6.97595106256557,4,22.733044,Recovery_target_mismatch,
719,ScoreBoundaryProbe,52.0978468816763,29.2344144609876,38.6239769945021,0.553993642832701,28.8618759777205,0.553993642832708,7.21644966006352e-15,500.000000000005,112.350375597044,3.89269137195971,5.6220051556776,7.97229152639892,18.9233385639395,24.3429987924447,30.6212559273111,26.25043109816,34.2065621191693,1.11192139783742,1.17377110199682,0.281490154688904,0.169273329924418,88.7147679086505,10.4195693763353,8.97547065849009,7.18037652679207,5.80899272598896,29.1775165788227,7.70495141263556,2.08294625695796,0,1.35841365272354,5.5377409972717,5,1,1,1,-1.08801856413265e-14,1.08801856413265e-14,1,3,12,1,root_seeded_fmincon,1,0.574033776597742,18.9233385639392,26,6,1,5.87138310270235,7.74545019418453,2,11.9008937,,
720,ScoreBoundaryProbe,62.5360772656637,28.587800799028,40.3542678631092,0.46067310587211,29.3197557297545,0.468845457082305,0.00817235121019505,500.000495386751,97.8921090378025,3.3387764188792,6.8608576477658,6.5004950398803,19.2235482099098,34.7487329937271,13.5523738980006,37.2515879201802,15.0307271694475,1.14028044428351,1.06904370884349,0.360362654006217,0.248949220494991,77.5951937894939,12.5072154531327,9.78312267359231,7.82649813887385,8.30408038397733,29.7071714302304,6.19905461852441,0,0.661803029241392,1.1663413724399,5.60202606400398,5,0,0,0,-0.0296075828749071,0.0296075828749071,-2,3,18,1,root_seeded_fmincon,1,0.487782434296508,18.8884663932806,33,9,1,6.7229743714143,6.42315237233338,3,25.2210969,Stage1_dP_max;Recovery_target_mismatch,
721,ScoreBoundaryProbe,53.2246480690774,31.3949480293146,39.7108842006759,0.452253100748923,24.1512370782167,0.453760390240102,0.00150728949117929,500.000010741742,124.36729557186,5.14952071271055,4.12238841460143,7.54499638878785,15.834800077509,10.5110653190407,39.2927548206344,11.4918444407333,42.8037582644907,1.04333592276066,1.16018964732605,0.350000000012129,0.25191883834345,74.1742397219601,10.6449296138155,11.6104566921964,9.2883653537571,7.2683527477152,24.5278200285179,7.20934404307595,3.08695562847452,0,1.29528300074502,5.55880194767181,5,1,0,0,-2.14834845468914e-08,2.14834845468914e-08,-2,3,10,1,root_seeded_fmincon,1,0.561889562003622,15.7822004494561,48,12,1,4.31928630837793,7.32121627496665,4,24.2830445,Recovery_target_mismatch,
722,ScoreBoundaryProbe,54.1045893312496,31.6197417769225,39.9582279805235,0.467122784066683,25.273486399198,0.467122784066686,2.55351295663786e-15,499.999999999996,118.082953556549,4.67220674233121,4.53558978928767,7.49326786939436,16.5706047726187,14.418782288608,36.2718759208561,15.6840482128265,39.7382069111535,1.0585490522928,1.15273844441679,0.342676530697047,0.241003508374035,76.5562789211245,10.8209178662499,11.1633746342803,8.93069970742427,7.2077757330129,25.6454740330938,7.16970541908401,2.63411562979634,0,1.29023032789432,5.56049045841417,5,1,1,1,7.21644966006352e-15,0,1,3,12,1,root_seeded_fmincon,1,0.559125944351692,16.5706047726186,47,12,1,4.33442335190845,7.61029593023842,4,25.4283873,,
723,ScoreBoundaryProbe,59.4244897917044,43.7332153202524,38.5122131472262,0.431489003226265,25.6410138674519,0.431489003226266,5.55111512312578e-16,500,76.2183932127805,2.97251870018799,5.19552829380948,5.67256784165501,16.8115747885208,30.5037353024446,17.8505450441599,33.624561429749,20.3985828835553,1.08258025209772,1.05715109246516,0.317034051876393,0.234782427526453,69.0664418148471,11.8848979583409,10.232520664603,8.18601653168243,8.44586898106312,26.0010098552416,5.41153672568662,0.216008431877141,0,1.06559783426912,5.63599192023658,5,1,1,1,5.55111512312578e-16,0,1,3,12,1,root_seeded_fmincon,1,0.513323717324677,16.8115747885208,48,3,1,5.06036178962936,5.73267018934514,3,20.3130515,,
724,ScoreBoundaryProbe,57.2183545818546,32.9419796947886,39.7272957907456,0.447953340719033,25.7448912349227,0.449941132055675,0.00198779133664279,500.000006388054,101.040400686198,3.92467770650892,5.05308694357246,6.83726383755795,16.8796821629443,20.5813543480648,28.077101242912,22.3199263733762,30.9443280191458,1.07713718803991,1.11484564288573,0.350000000168425,0.251265935344822,73.6896577594789,11.4436709163709,10.9192737365685,8.73541898925484,7.86836583673297,26.1250108996059,6.52318685220027,1.47009990862781,0,1.20774654029399,5.58811568063634,5,1,0,0,-1.27761077273192e-08,1.27761077273192e-08,-2,3,10,1,root_seeded_fmincon,1,0.53311564484718,16.8051095498216,49,12,1,5.1166647276607,6.7192435809763,4,23.9999275,Recovery_target_mismatch,
725,ScoreBoundaryProbe,62.9886491853715,44.9875549729062,39.6815509716422,0.4156019024766,26.178202438635,0.415601902520473,4.38721281526e-11,498.81943914023,77.4794859024536,2.95969465757152,5.35120509002579,5.63940058389498,17.1637833980035,32.5593182992995,16.5064547001877,35.9453284251779,18.9243455510545,1.08104000018556,1.04850174009745,0.34746253506052,0.264026500770136,69.1932789060496,12.5977298370743,10.8445723404894,8.67565787239152,9.20261168668413,26.5676095944003,5.35120427835678,0,8.11669012001914e-07,1.05787131149086,5.63860397061848,5,1,1,1,0.000276556157640565,0,0,12,90,1,root_seeded_fmincon,1,0.484277729313241,17.1637833961917,48,9,1,5.11783548409783,5.76882574480794,3,79.5986201,,
726,ScoreBoundaryProbe,60.6671450825067,33.6570307528889,39.3029442393034,0.442032610239101,26.8169631988205,0.442034369053459,1.75881435859893e-06,499.810835020912,82.6999416074598,3.0838667672519,5.83863544878148,6.13233357468238,17.5825879876872,29.867104124994,16.822063429341,32.2877455983299,18.7401787780836,1.10533193491409,1.07058652810948,0.34948720310098,0.253013547952796,71.8517173869483,12.1334290165013,10.2657552994301,8.21260423954412,8.46254547092155,27.1961731852265,5.83863339566481,0,2.05311667222929e-06,1.12025981930912,5.61754137963506,5,1,1,1,0.000378329958176882,0,0,7,90,1,root_seeded_fmincon,1,0.502809221672041,17.5825180281764,49,12,1,5.89713677072647,6.05235966992606,4,81.5826142,,
727,ScoreBoundaryProbe,53.0246182799992,32.8149729662962,38.9773013856707,0.545218344096013,28.9099945749444,0.545218344096013,0,500,106.910536426563,3.69804761289093,5.61466443652648,7.60485840673346,18.9548876048678,26.4720240827167,29.2041371345046,28.7281666888336,32.9451420238523,1.10817782555767,1.1487219734117,0.278839623233548,0.170053455339403,87.7805353907702,10.6049236559998,8.97993543703741,7.18394834962993,6.02865592626372,29.2265783127325,7.34702418230459,1.73235974577811,0,1.31282885298258,5.55294177584017,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,4,15,1,root_seeded_fmincon,1,0.570086018037198,18.9548876048678,37,3,1,5.08006653354542,7.91675956461722,3,19.8063329,,
728,ScoreBoundaryProbe,62.6574590444345,35.0056343208277,38.8001237820799,0.473854805345351,29.6905380589348,0.473854805345351,1.11022302462516e-16,467.869033816136,91.8484668416183,3.0935265187617,6.13402588567527,6.3039197979692,19.4666522809696,34.7520607173973,16.924570024891,37.5853804523131,18.9966564648656,1.11508612757801,1.0704095501868,0.35,0.24080090996347,75.3497181328339,12.5314918088869,10.0207596172758,8.01660769382061,8.24173024637492,30.0673546201795,6.01656136259334,0,0.117464523081931,1.14301411833511,5.60987571799213,5,1,1,1,9.51619735392991e-16,0,1,4,15,1,root_seeded_fmincon,1,0.486837488548133,19.4666522809696,49,9,1,5.87901970232865,6.45668838502977,3,27.1812056,,
729,ScoreBoundaryProbe,49.8764974516873,38.3360070929733,38.740720453454,0.428967552325494,22.2773881415186,0.446651013598087,0.0176834612725936,500.003762043906,116.086336914672,5.21094915513551,3.45506601832786,6.96418538263172,14.6062078032511,5.82949146155875,44.2618418220896,6.54587982411586,48.6943186079155,1.02084097110052,1.14740577908687,0.317361744618341,0.228970173026813,71.4089304326148,9.97529949033746,11.5948850396374,9.2759080317099,6.89977732754217,22.6158138411589,6.66788757906735,3.21282156073948,0,1.22621964294909,5.58191879182155,5,0,0,0,-7.52408781168334e-06,7.52408781168334e-06,-2,3,22,1,root_seeded_fmincon,1,0.572729380408335,14.0279301274712,45,9,1,3.45506601832786,6.71469375264374,3,36.8409862,Product_salinity_max;Recovery_target_mismatch,
730,ScoreBoundaryProbe,54.2864667145121,36.9544329270733,41.1296089251278,0.448502579937613,24.8624449502372,0.457986059048321,0.00948347911070729,500.001109164819,124.333146575707,5.00084150310086,4.14484133443061,7.41388939364838,16.3011047405175,11.1155342062832,42.5213924425027,12.3067844299247,46.9146797421075,1.03868864610527,1.14549297681742,0.349999996909943,0.249098600095734,77.45582007474,10.8572933429024,11.8601093557951,9.4880874846361,7.35600544106872,25.2388962084248,7.08476292661722,2.93992159218661,0,1.27940110024182,5.56411083269646,5,0,0,0,-2.21832963709367e-06,2.21832963709367e-06,-2,3,19,1,root_seeded_fmincon,1,0.546037889104717,15.9635591248073,48,12,1,4.40759778009556,7.0552367956711,4,33.4146614,Product_salinity_max;Recovery_target_mismatch,
731,ScoreBoundaryProbe,56.1812839680206,30.7715682307242,40.4779472416244,0.481558441341379,27.0545715401975,0.48155844134138,6.66133814775094e-16,499.999999999999,112.408384887539,4.15487581167285,5.23558714804627,7.47835849091751,17.7383763048764,20.509796138398,31.0028647952559,22.1814697576208,34.157333017602,1.08343357295178,1.14030974124329,0.342358043717412,0.23439716241093,79.7684860543767,11.2362567936041,10.6353099682325,8.50824797458604,7.28167810695579,27.4300738194899,7.16164183683037,1.9260546887841,0,1.28920241246911,5.5608340214289,5,1,1,1,1.88737914186277e-15,0,1,3,12,1,root_seeded_fmincon,1,0.542956619100471,17.7383763048764,41,3,1,5.15259062855917,7.50062876842694,3,18.3781318,,
732,ScoreBoundaryProbe,53.2015793212642,38.8702724481353,41.0508509938586,0.489210533046477,26.0267729786701,0.489210533046478,1.0547118733939e-15,499.999999999999,118.829207974507,4.56565276347902,4.38967874491564,7.45957567974735,17.0644984124509,14.4895348908772,42.1286072218906,16.0328656338326,47.108257045656,1.04890454557189,1.14719577496129,0.319819794556189,0.216049870956255,82.1442661615131,10.6403158642528,11.0718443399977,8.85747547199816,6.79370158564853,26.3770965856896,7.16121888165651,2.77154013674088,0,1.28914849512834,5.56085204286076,5,1,1,1,2.22044604925031e-15,0,1,3,12,1,root_seeded_fmincon,1,0.546917865990407,17.0644984124509,51,12,1,4.40350804102633,7.40569213291812,4,29.608814,,
733,ScoreBoundaryProbe,52.2894394125933,40.0656646344317,40.2904675378863,0.520852543957184,27.2350875401442,0.520852543957184,-5.55111512312578e-16,500.000000000001,111.150425551282,4.08114809205028,4.72680497275581,7.43539193289048,17.8567319303332,19.6446978235357,39.0552842680477,21.7116048003496,44.3714598192456,1.06560328616895,1.1459142534438,0.2875154971857,0.183450586596881,86.0562820992706,10.4578878825187,10.0653865306562,8.052309224525,6.26358796811225,27.5583363674193,7.16939171660456,2.44258674384875,0,1.29019033867115,5.56050382379094,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,4,15,1,root_seeded_fmincon,1,0.55541377052641,17.8567319303332,54,3,1,4.35766157233215,7.61159918335157,4,26.5167183,,
734,ScoreBoundaryProbe,56.8381746455229,31.3297214591059,41.447296228338,0.502825199468668,28.5796665035701,0.502825199468669,6.66133814775094e-16,499.999999999999,117.9748112319,4.12792819738337,5.53373763206851,7.7908398606358,18.7383074374312,22.9490659729472,31.7081125210945,24.847670760862,35.1696141942877,1.09146226453906,1.14533082156363,0.339337920471467,0.22424861291685,85.2580562839637,11.3676349291046,10.42513392022,8.34010713617599,7.06462703548819,28.9552627680302,7.47509103546812,1.94135340339961,0,1.32914399646761,5.54749729126928,5,1,1,1,1.77635683940025e-15,0,1,4,15,1,root_seeded_fmincon,1,0.536681555842378,18.7383074374312,42,9,1,5.19987037763696,7.99602440452894,3,24.9273539,,
735,ScoreBoundaryProbe,59.1530473444196,36.180934341852,40.0897790171243,0.439136319590485,26.2987210030265,0.444587763161241,0.00545144357075605,500.117418640876,93.9576194017395,3.57270680163216,5.27345015072383,6.50655055707696,17.2428016017745,24.638339541975,24.6592400901412,26.8353314232513,27.469921543747,1.0821781709687,1.09256539776655,0.350059157132406,0.253083610377015,73.637286188423,11.8306094688839,10.8274983717089,8.66199869736714,8.21358158534827,26.6819927430542,6.20091569203877,0.927465541314939,0,1.16657920800145,5.60194607908003,5,0,0,0,-0.000234837281751332,0.000234837281751332,-2,2,29,1,root_seeded_fmincon,1,0.515679265387461,17.0313739203974,49,12,1,5.13524197039646,6.49635311037422,4,26.4394961,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
736,ScoreBoundaryProbe,53.5889064687673,44.9106716712585,40.2133864142924,0.53319656091163,28.5734206321618,0.533196560911632,2.44249065417534e-15,499.999999999997,103.715543024574,3.62979092912078,5.09487894337891,7.17377261641987,18.7342123211132,27.2523356473838,34.6589011953512,30.3917217830472,40.4679690651422,1.07901342947837,1.12207874524315,0.267777395500012,0.166647809186587,88.2155165054878,10.7177812937535,9.42761532384666,7.54209225907732,6.25387145915137,28.8885862482215,6.9317061121185,1.83682716873959,0,1.25988205113548,5.57064132137618,5,1,1,1,5.99520433297585e-15,0,1,3,12,1,root_seeded_fmincon,1,0.556275012130812,18.7342123211131,53,12,1,5.14376004339683,7.11040926481584,4,36.5016745,,
737,ScoreBoundaryProbe,52.8072584487352,43.6263760329401,41.0767365249435,0.478726366781961,25.2802269768789,0.478726366781958,-2.60902410786912e-15,500.000000000008,115.61895165934,4.5734934170126,4.11837898318641,7.14698538389012,16.5750242439542,12.638414684913,45.2270856526945,14.1817195560649,50.9917681679297,1.03777573346242,1.1353385010561,0.314746133153426,0.214922056767525,80.5120683115233,10.561451689747,11.3445155905365,9.07561247242918,6.88175786796408,25.6244771255833,6.85886022247022,2.74048123928381,0,1.25058943989778,5.57375259949673,5,1,1,1,-1.57651669496772e-14,1.57651669496772e-14,1,3,12,1,root_seeded_fmincon,1,0.546628642179402,16.5750242439542,50,12,1,4.4068192841043,6.93854679098133,4,25.859919,,
738,ScoreBoundaryProbe,52.7091707074974,35.2666080663521,38.8707791289119,0.42447181279235,22.3735572409928,0.424471812792349,-7.21644966006352e-16,500.000000000001,118.310172419846,5.28794644255666,3.6541840436216,6.97441634148725,14.6692612385214,7.38464948433652,40.5757633099177,8.20610540115275,44.2570722232083,1.02743980114508,1.141359933034,0.349750772037711,0.261612558261808,68.8222338976919,10.5418341414995,12.048092526283,9.63847402102644,7.58390336662616,22.7446968200408,6.64615105837642,2.99196701475482,0,1.22344510836331,5.58284915657219,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,4,15,1,root_seeded_fmincon,1,0.571276210850147,14.6692612385214,45,9,1,3.46332033879103,7.06865846426708,3,28.5306019,,
739,ScoreBoundaryProbe,51.2056010255311,38.8806747930477,39.7608885321483,0.545448854730621,27.930036435169,0.54544885473062,-1.11022302462516e-15,500.000000000002,112.167589060683,4.01602014809559,4.86119883094039,7.66488125793181,18.3123763671447,21.0679813059127,38.9150056131922,23.2174536874534,44.406021728341,1.07423030579735,1.15922719699714,0.272221455732446,0.166113391425213,89.6027064395781,10.2411202051062,9.55401578105232,7.64321262484185,5.8188911475905,28.237447863733,7.40917656442406,2.54797773348367,0,1.32074746187352,5.5502987187268,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,4,15,1,root_seeded_fmincon,1,0.561330854389405,18.3123763671447,42,12,1,4.32497403306161,7.93453368777508,4,28.6255551,,
740,ScoreBoundaryProbe,47.7837700911497,29.409966243593,38.6817895933711,0.552582063896935,26.4043417122449,0.552579707751763,-2.35614517196669e-06,515.797508649388,118.497731320622,4.48781236858744,4.72050865516279,8.3,17.3120520012096,15.8869385747129,38.4934642178669,17.2068929873462,42.7788772770189,1.07722158601044,1.21177567292116,0.267794727692206,0.163210492134487,88.5333764565517,9.55675401822994,9.30710943878059,7.44568755102447,5.34485709472618,26.7035969559486,8.02968480865023,3.30917615348743,0,1.39973454107375,5.52399223382984,5,0,1,0,-0.0315950172987765,0.0315950172987765,-2,4,26,1,root_seeded_fmincon,1,0.573387825772389,17.3121258180856,38,9,1,5.06471256100929,7.99807103605507,3,32.5539338,Product_salinity_max,
741,ScoreBoundaryProbe,58.6049499166066,31.1974121818844,40.8406384161276,0.482180666302892,28.258173799437,0.482180666302891,-7.7715611723761e-16,500.000000000002,105.094583655836,3.71908618022336,5.80639122291822,7.21875006571547,18.5275201937038,26.1773761804852,25.4007390262148,28.2722351226836,28.1542908680312,1.10224706540252,1.1164280400711,0.346151244252114,0.235801740550805,80.5918075811905,11.7209899833213,10.3133140150156,8.25065121201246,7.58669402929241,28.6395990911141,6.90824175064205,1.10185052772383,0,1.25688900265539,5.57164327166092,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,3,12,1,root_seeded_fmincon,1,0.520502108497771,18.5275201937038,32,9,1,5.95276371950221,7.06848421790464,3,21.1660467,,
742,ScoreBoundaryProbe,55.7853756666433,44.8894830756667,38.8322912244693,0.41670169730387,23.2458607250244,0.416701697303871,1.4432899320127e-15,499.999999999997,93.8218558496557,4.0360671931866,4.10786478952586,6.07788064582906,15.2411885162761,15.5140923847734,34.3021034038007,17.3258154453951,38.471362958289,1.04254818531892,1.09430740706972,0.333112560014707,0.249979934098342,67.8277494180583,11.1570751333287,11.6474795480244,9.31798363841956,8.13487873540474,23.6083164647674,5.7888711722527,1.68100638272684,0,1.11389410811226,5.61968747162918,5,1,1,1,6.10622663543836e-15,0,1,3,12,1,root_seeded_fmincon,1,0.546809977265059,15.2411885162761,50,9,1,4.27040981324138,5.9416133650685,3,29.3271441,,
743,ScoreBoundaryProbe,62.7520376095003,41.3395971026676,41.369266894678,0.460868246368974,28.9204215291703,0.460868246368973,-4.44089209850063e-16,496.382808895233,91.6650275565403,3.1695605634269,5.90443675300094,6.38190047464135,18.9617240553175,35,18.8532514426523,38.4457392449867,21.5634455990345,1.097293859601,1.06474277088207,0.342658054543302,0.242749500426356,78.3587996060563,12.5504075219001,10.3413320174678,8.27306561397423,8.45790402008253,29.3103061704072,6.09018878769021,0.185752034689269,0,1.15242689060782,5.60670720663352,5,1,1,1,1.01506105108586e-15,0,1,3,12,1,root_seeded_fmincon,1,0.48610373721764,18.9617240553175,51,12,1,5.97426583906619,6.3028530014572,4,27.3985886,,
744,ScoreBoundaryProbe,51.4032438398145,27.1217663224156,38.6659155526882,0.446323511455512,23.1336049590702,0.450041733380881,0.00371822192536897,500.000173851573,133.031141477581,5.75055819069058,3.80938503635572,7.88069305175219,15.1675878304945,7.42839037406611,40.0891843230042,8.10274650227153,43.2039319034856,1.03551684660035,1.18533799205288,0.349999997380175,0.254837134739571,71.7054109883204,10.2806487679629,11.6378747874018,9.31029982992146,7.06740972018606,23.5114233008863,7.53269686692443,3.72331183056871,0,1.33648096252616,5.54505034888777,5,1,0,0,-3.47703145608946e-07,3.47703145608946e-07,-2,3,14,1,root_seeded_fmincon,1,0.573565189355439,15.0422739908143,50,12,1,4.25413820348391,7.39758238962051,4,27.7712202,Recovery_target_mismatch,
745,ScoreBoundaryProbe,58.5824161651208,30.2679138633911,40.3184221879457,0.485647529429884,28.4504056786241,0.485647529429883,-1.16573417585641e-15,500.000000000002,100.785674738931,3.54250395855181,6.01780369099058,7.0931208846629,18.6535573555102,27.9780591982723,22.7489223235582,30.1458410585241,25.219095093383,1.11268689498282,1.11008912830582,0.339427398183168,0.229443427789835,80.105884065042,11.7164832330242,9.98301573690753,7.98641258952603,7.53300262162414,28.824682392343,6.79250483290641,0.774701141915833,0,1.24212326916089,5.57658843831828,5,1,1,1,-3.33066907387547e-15,3.33066907387547e-15,1,3,12,1,root_seeded_fmincon,1,0.520702319856887,18.6535573555102,36,3,1,5.93351415060506,7.11565073751798,3,15.3132706,,
746,ScoreBoundaryProbe,53.2185762688918,28.9077639823388,38.9606957888229,0.441414993022565,23.975094152672,0.45050235901719,0.00908736599462534,500.000300261726,120.776437513783,5.03757927892528,4.2400834134185,7.50889694572867,15.7193116657959,11.4555867990901,36.3965227974993,12.4307342283971,39.4717547794505,1.05074407283012,1.16184279048532,0.349999999438569,0.253234346873771,72.3236197607833,10.6437152537784,11.4047855264611,9.12382842116891,7.31087052905494,24.3525254557363,7.17300570393669,2.93292229051819,0,1.29065102973824,5.5603498511929,5,1,0,0,-6.00523452298773e-07,6.00523452298773e-07,-2,3,15,1,root_seeded_fmincon,1,0.570271555432146,15.4022275586177,47,12,1,4.27271994077944,7.30401700546937,4,26.9765551,Recovery_target_mismatch,
747,ScoreBoundaryProbe,58.122643086336,25.1784027172607,41.1579420538171,0.519090099695013,30.1708885942246,0.519090099695028,1.48769885299771e-14,499.999999999983,120.310581456591,3.98763798689113,6.40024319224083,8.13584870358401,19.7815949345821,26.8298531518437,26.7428677868256,28.7004738772435,29.4050344857578,1.12720722913271,1.15430941253309,0.348016907400025,0.222730364016019,87.5770028331414,11.6245286172672,9.91656318704863,7.9332505496389,6.98793862302782,30.5543989787269,7.8120401712817,1.41179697904086,0,1.37204405043852,5.53320256341022,5,1,1,1,3.45279360658424e-14,0,1,3,12,1,root_seeded_fmincon,1,0.524821281005563,19.7815949345816,20,6,1,6.74200943424048,7.80929641309836,2,15.0909498,,
748,ScoreBoundaryProbe,54.8144120724626,42.7814844446679,40.5547682240079,0.422540625796437,23.5514828711067,0.429658587598688,0.00711796180225066,500.017972674302,114.349510749269,4.85529982868106,3.86572586302145,6.75119787518864,15.441570201355,9.83240183241355,42.957922834034,11.0675872816411,47.7538402538738,1.02899615087373,1.12004186757228,0.349999303998925,0.257850855774022,72.4941159996283,10.9628824144925,12.2709139684727,9.8167311747782,7.81573230033897,23.9254739028998,6.43336759916323,2.56764173614178,0,1.19627636100353,5.59196629102677,5,0,0,0,-3.59453486038497e-05,3.59453486038497e-05,-2,3,26,1,root_seeded_fmincon,1,0.552460690234549,15.1857566088133,47,9,1,3.58968195654848,6.79646583655085,3,37.0135609,Product_salinity_max;Recovery_target_mismatch,
749,ScoreBoundaryProbe,60.5865194342665,38.5957587395333,41.364777517509,0.449800695902905,27.6511877877533,0.456391752587034,0.0065910566841289,500.34622518165,97.4853268222017,3.52553848935842,5.51393591220006,6.65140729476422,18.1295487724582,27.8675009441693,24.6621091170561,30.5032422791933,27.7705696326401,1.08556167370311,1.08770970411508,0.350341382599465,0.249057534918638,77.6810043873356,12.1173038868533,10.7737969606888,8.61903756855103,8.23383291162831,28.0414750578042,6.3451717277575,0.83123581555744,0,1.18501090026888,5.59575032759785,5,0,0,0,-0.000975378855615018,0.000975378855615018,-2,2,33,1,root_seeded_fmincon,1,0.503478336184923,17.8677279070732,46,12,1,5.19799584137576,6.73911130401442,4,39.2675527,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
750,ScoreBoundaryProbe,61.7512430504358,30.6833105504915,39.359955083347,0.465699417143082,28.7575178964488,0.465699417143082,7.21644966006352e-16,491.84384839998,92.293853823132,3.20938177472296,6.49183830201792,6.30187557869134,18.8549160086866,33.979060284492,14.1414257077388,36.5248714617853,15.7354821129762,1.12975925863705,1.06769433948875,0.349999999999993,0.243324086105304,75.2267863188965,12.3502486100872,9.77639464313997,7.82111571451198,8.24843128849676,29.1344542722318,6.01213886627851,0,0.479699435739412,1.14244867478215,5.61006610403093,5,1,1,1,2.12528407571101e-14,0,1,4,15,1,root_seeded_fmincon,1,0.493981958793698,18.8549160086866,38,9,1,5.89859833263945,6.7452323019913,3,22.0599691,,
751,ScoreBoundaryProbe,58.2965119303501,31.6528206424095,39.2099953373068,0.433445903426327,25.9608092906592,0.445323543914186,0.0118776404878594,500.555576702124,92.1478705985427,3.54949915339111,5.40434661895237,6.54984718078239,17.0212492070936,23.8993555337895,22.8957815401199,25.7980147702907,25.2342166364552,1.09182943376217,1.09933502144977,0.350252812046329,0.252570782539202,72.1087554841347,11.65930238607,10.5902130594852,8.47217044758814,8.08392565992274,26.3397846368496,6.24335810592228,0.839011486969905,0,1.17200281810251,5.6001223581247,5,0,0,0,-0.00111115340424739,0.00111115340424739,-2,2,34,1,root_seeded_fmincon,1,0.523256006061644,16.5672595595688,45,12,1,5.09109178071318,6.58935272663463,4,41.7684385,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
752,ScoreBoundaryProbe,47.5790819726777,42.3812696085143,39.2474129551276,0.468520142764859,22.8337259574821,0.479911024147005,0.0113908813821458,507.532019964728,112.250726283565,4.91600567040981,3.49386436688835,7.03040355155349,14.9709716479688,6.279097835559,47.9974111132477,7.09635182307935,53.7096718500109,1.02102039861779,1.15257930776936,0.283489795846092,0.192821424432283,77.0785100533813,9.51581639453553,10.9662539969165,8.7730031975332,6.1863390037989,23.1402943586609,6.76718731209171,3.27332294520336,0,1.23889266733761,5.57767088204048,5,0,0,0,-0.0150640399294555,0.0150640399294555,-2,2,22,1,root_seeded_fmincon,1,0.567068011674552,14.6156296082218,48,9,1,3.49386436688835,6.85238712082644,3,42.0426853,Product_salinity_max;Recovery_target_mismatch,
753,ScoreBoundaryProbe,62.3622794312764,26.2776762858688,41.0525604651749,0.466193143311565,30.4468341348105,0.48822516451412,0.0220320212025551,502.47701331579,104.863160862605,3.44414005076191,7.20582242857111,6.97315705814903,19.9625191022885,34.9910729438509,15.0821975085729,37.4113899894244,16.6685869905327,1.15255985879831,1.08413041894429,0.361757964945722,0.24176262747049,81.9940780866636,12.4724558862553,9.63755596733442,7.71004477386754,7.9788613241165,30.8380366301467,6.66418177409418,0,0.541640654476925,1.225746630518,5.58207739453734,5,0,0,0,-0.0335941855592067,0.0335941855592067,-2,2,35,1,root_seeded_fmincon,1,0.489141838274458,19.0616752374383,34,17,1,6.73961081776333,6.8870433570561,3,43.5333479,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
754,ScoreBoundaryProbe,58.1660702462492,43.0347875460136,39.7523683185892,0.421273532816466,24.5038259026881,0.421273532816466,-4.9960036108132e-16,500,94.0719241084856,3.83907086518133,4.53126036020048,6.19901802938455,16.0659755459534,19.6117608451182,30.6164748961825,21.7294679137566,34.3585619665172,1.05465219409302,1.08930170182705,0.347361808532447,0.259691543182096,70.0049631549133,11.6332140492498,11.5670930406589,9.25367443252714,8.41556108589028,24.8834312010477,5.896714127628,1.36545376742751,0,1.12768861899186,5.61503774612059,5,1,1,1,3.33066907387547e-16,0,1,3,12,1,root_seeded_fmincon,1,0.524429446081876,16.0659755459534,48,9,1,4.32592361657046,6.30592646062676,3,27.4244091,,
755,ScoreBoundaryProbe,52.0467457373518,31.8905230753541,39.1842599596368,0.448988864384029,23.3684092634978,0.448988864384028,-6.10622663543836e-16,500.000000000001,124.285414678669,5.31852268065188,3.86449964080126,7.45876785989262,15.3215376760411,8.53373227039289,40.5568386606223,9.37649240850377,44.127910994525,1.03526843355623,1.16203956853784,0.343556726119707,0.24912559744415,72.5372917191416,10.4093491474704,11.6563007021717,9.32504056173739,7.16958411846347,23.7369126125846,7.1283142761743,3.26381463537304,0,1.28495371209112,5.56225426462139,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,4,15,1,root_seeded_fmincon,1,0.567773631735901,15.3215376760411,48,12,1,3.48485477537622,7.69357535063887,4,30.7816195,,
756,ScoreBoundaryProbe,61.01395987884,35.1781133295703,41.4779342524107,0.471022821640179,28.816380825122,0.47229160150144,0.00126877986126134,500.003928121252,99.0315359913405,3.43664031206186,5.98134731123664,6.84573372631026,18.8935095889863,30.5664918483316,21.994044249323,33.2196082860063,24.6798030022439,1.10320637344775,1.08950055611989,0.350000040766363,0.242324053347425,80.2952399656008,12.202791975768,10.3459130347301,8.27673042778408,8.04939476342952,29.2059400158807,6.54006880626522,0.558721495028577,0,1.2099021175128,5.58739228670248,5,0,0,0,-7.85624250410066e-06,7.85624250410066e-06,-2,2,20,1,root_seeded_fmincon,1,0.499951159711222,18.8427534366456,48,9,1,5.97686827550869,6.78980997014119,3,30.0747012,Product_salinity_max;Recovery_target_mismatch,
757,ScoreBoundaryProbe,55.2127997408695,29.5146216120007,41.452879068829,0.514480644413559,28.4059167905594,0.51448064441356,5.55111512312578e-16,499.999999999999,128.586389814967,4.52674669024243,5.28895416485128,8.27530605417483,18.6243881396272,19.4832637776711,36.093382231965,21.0624567269546,39.8219106213762,1.083612548113,1.17388051109886,0.33819919940556,0.220182010214998,87.3502593292464,11.0425599481739,10.5535104346726,8.44280834773805,6.70172073757754,28.7784317652935,7.95020554818492,2.66125138333364,0,1.38962435664223,5.52735356063264,5,1,1,1,1.55431223447522e-15,0,1,4,15,1,root_seeded_fmincon,1,0.542425932191855,18.6243881396272,33,17,2,5.97470607035422,7.71139677811392,3,28.6655097,,
758,ScoreBoundaryProbe,49.7410298039869,30.1915043232227,39.1568719100082,0.446757533968494,22.8324080202171,0.459025639601595,0.0122681056331007,500.00089635027,136.278412877967,5.9686395213899,3.4821433546808,7.89154506604003,14.9701075401371,4.8288450993364,44.5248096915369,5.35066276529688,48.2351402412393,1.02163748366999,1.18794628240585,0.335780143879553,0.24099881755197,73.8558137735441,9.94820596079738,11.6787142334714,9.34297138677711,6.72715544594245,23.1928591335311,7.55669863605545,4.07455528137465,0,1.33953762556282,5.5440311918847,5,0,0,0,-1.79270054001535e-06,1.79270054001535e-06,-2,3,18,1,root_seeded_fmincon,1,0.568079643463596,14.5700103673502,48,12,1,3.4821433546808,7.67284055583749,4,33.6313437,Product_salinity_max;Recovery_target_mismatch,
759,ScoreBoundaryProbe,60.8022557656055,29.8171695363278,38.5514590080694,0.462642843810628,28.1297285175009,0.462642843810628,5.55111512312578e-17,486.168488161749,88.7160400142795,3.15381785355962,6.2490247420058,6.30101978386886,18.4433048239581,31.4861048048854,15.7660992853734,33.7829738501424,17.4468596710202,1.12445810702794,1.07642643202949,0.349999999999991,0.244348575911883,73.2484571561208,12.1604511531211,9.8920486809762,7.91363894478096,8.16813181202617,28.502919317205,6.01031824775632,0,0.23870649424948,1.14221589554507,5.61014448285261,5,1,1,1,2.63281460125394e-14,0,1,5,18,1,root_seeded_fmincon,1,0.501691912839448,18.4433048239581,49,9,1,5.86884918676182,6.57580119821626,3,27.1716269,,
760,ScoreBoundaryProbe,60.437237429424,36.1601723220755,41.1419862985029,0.462132132421568,27.9514797222309,0.462487713057227,0.000355580635659547,500.000412610003,97.4853368808596,3.48766283036263,5.69853067548144,6.72870303348542,18.3264356951422,28.4681144532918,23.3199445599219,31.0008537776087,26.1404682027869,1.09389311235833,1.09035038181696,0.350000086147205,0.246227014656776,78.1565426105183,12.0874474858848,10.5575796343562,8.44606370748498,8.12143942679826,28.3396619593434,6.4228302090082,0.724299533526767,0,1.19493053113099,5.592418239354,5,1,0,0,-8.2522000566243e-07,8.2522000566243e-07,-2,3,17,1,root_seeded_fmincon,1,0.504721944573017,18.3123455356204,51,12,1,5.96483606397689,6.4979997968544,4,32.2867639,Recovery_target_mismatch,
761,ScoreBoundaryProbe,51.9349727309218,33.2762954098794,40.0386604506922,0.535024348971217,27.7864749741995,0.535024348971221,4.55191440096314e-15,499.999999999993,119.523996942519,4.30151708892545,4.94955098410088,7.99486452914476,18.2182500486491,19.0185845619974,37.980743669294,20.7172715428529,42.4648354220661,1.0771529108793,1.17485387580145,0.295786188489139,0.185213116703194,88.1624476159254,10.3869945461844,9.90669286959443,7.92535429567554,6.03712443918057,28.1147097702191,7.71140236356724,2.76185137946636,0,1.35923484486027,5.53746748136748,5,1,1,1,1.36557432028894e-14,0,1,3,12,1,root_seeded_fmincon,1,0.558227257534166,18.2182500486489,38,9,1,5.13192566783849,7.81953742650612,3,22.6032132,,
762,ScoreBoundaryProbe,49.3319853644441,32.4061017904515,38.5148333095126,0.444008098696861,22.3162787281791,0.45236936164875,0.00836126295188938,500.000198295979,126.260643528956,5.65778215386442,3.436079514668,7.47136252562887,14.6317064832016,5.09538766139252,43.4793859093396,5.66068901490666,47.2672312896722,1.02159059870151,1.17286264380155,0.325221958060173,0.234773701604899,71.7408632641656,9.86639707288881,11.5416973317202,9.23335786537615,6.75392665906626,22.6643192931875,7.1544820879707,3.7184025733027,0,1.28828969641417,5.56113909591805,5,1,0,0,-3.9659195705255e-07,3.9659195705255e-07,-2,3,14,1,root_seeded_fmincon,1,0.575253259111592,14.3612647696093,47,9,1,3.436079514668,7.31778940110861,3,28.0106072,Recovery_target_mismatch,
763,ScoreBoundaryProbe,62.750467152689,38.5019072733095,39.4448708018838,0.432045501621849,27.1110570579889,0.432045501621849,1.11022302462516e-16,496.057056385276,82.8176839037245,3.05475672625315,5.83068782016744,5.7888509200498,17.7754111316476,33.7680630549059,13.8741154676511,36.7817410245699,15.6973162650529,1.10095598971566,1.05048620616226,0.350000000000006,0.258372089099048,70.8215421641159,12.5500934305378,10.3446248924623,8.2756999139698,8.90985252367502,27.494919621009,5.50115997430583,0,0.329527845861604,1.0770732792717,5.63211434943814,5,1,1,1,-1.68119486586095e-14,1.68119486586095e-14,1,3,12,1,root_seeded_fmincon,1,0.48611590294261,17.7754111316476,51,3,1,5.90334507835548,5.69935498668663,4,21.6644523,,
764,ScoreBoundaryProbe,59.8728799720419,28.9862645491791,39.8565257162389,0.462144878450438,28.0674928493621,0.468784746323685,0.00663986787324622,500.255650539105,92.7616866508041,3.30495093197868,6.22425680067939,6.73021405032117,18.402499901234,29.4225267223537,18.7350231204389,31.5902072575444,20.6904083224242,1.12088057679867,1.09292120554613,0.35022911497095,0.24266503090081,76.6187323218054,11.9745759944084,10.0031790504903,8.00254324039226,7.95134678066996,28.447744880385,6.42774749309089,0.203490692411497,0,1.19555856860424,5.59220733187784,5,0,0,0,-0.000654614202713701,0.000654614202713701,-2,2,32,1,root_seeded_fmincon,1,0.509479417296179,18.1418468641208,36,9,1,5.91638111909518,6.8285675277173,3,28.6292054,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
765,ScoreBoundaryProbe,49.4011295949335,37.2904262918276,38.8341631384623,0.546025833641583,26.9742929699095,0.546025833641583,3.33066907387547e-16,500,111.073592835926,4.11775733880518,4.6182295332919,7.6609414556363,17.6857415223639,18.2644272093728,39.8697148953351,20.0724886939101,45.1661104828809,1.06904806035114,1.17101929672351,0.265280225087154,0.162044589280016,87.6128923126265,9.88022591898671,9.49148663023505,7.59318930418804,5.60670915625602,27.2704984270195,7.40930192288558,2.79107238959368,0,1.32076343205491,5.55029338929667,5,1,1,1,8.88178419700125e-16,0,1,4,15,1,root_seeded_fmincon,1,0.571685328061874,17.6857415223639,44,3,1,4.26789810572734,7.8272126822821,4,23.9733253,,
766,ScoreBoundaryProbe,62.4939799619173,31.8223872718965,40.3945987902858,0.454118707272499,28.9034315943468,0.462499453738745,0.00838074646624509,500.493821995364,93.887178602608,3.24830559638363,6.57111478951185,6.34338180678008,18.9505845753651,34.9797547976859,13.7219981466421,37.7012740271871,15.3345244000048,1.12811503791042,1.06320952199324,0.353639293073562,0.247640359077308,76.7368924429084,12.4987959923835,9.86507179043142,7.89205743234514,8.39763709189261,29.288732916985,6.04815045360996,0,0.522964335901888,1.1470527912256,5.60851604449202,5,0,0,0,-0.0103979802101776,0.0103979802101776,-2,2,34,1,root_seeded_fmincon,1,0.488111015150397,18.6071894785073,53,9,1,5.93662778839415,6.66713991889767,3,32.4510634,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
767,ScoreBoundaryProbe,49.765528789226,39.8166892220491,40.1000685359529,0.547358848378014,27.05430548709,0.543635446971221,-0.00372340140679361,500.055938963896,118.801950208115,4.39124006583002,4.41665950824016,7.82059489200319,17.7382018666995,15.8092332036811,45.470991348403,17.52045929343,51.6736824929939,1.05530722133501,1.17349432123237,0.275372253851635,0.168811762068136,90.0023253214902,9.9531057578452,10.0272723742587,8.02181789940699,5.67780582553399,27.3585656452181,7.55790106255194,3.14124155431178,0,1.33969075148596,5.54398014054693,5,0,0,0,-0.00011187792779177,0.00011187792779177,-2,2,29,1,root_seeded_fmincon,1,0.557541133676504,17.8596921892169,44,12,1,4.34597457433585,7.866871637568,4,30.727425,Product_salinity_max;Bulk_brine_concentration_max;Recovery_target_mismatch,
768,ScoreBoundaryProbe,53.3192454993459,34.0510525444864,39.4068924151432,0.562231916664253,29.3940540862602,0.551284134105401,-0.0109477825588515,500.331334291669,109.176053436319,3.71422237694501,5.64684644088955,7.69383910473899,19.2722620549831,27.2987802985856,30.1105384865509,29.7075589553173,34.1579915923138,1.10732804628056,1.1488950691555,0.277618646201257,0.167387902742877,89.9757714853459,10.6638490998692,8.97459545100889,7.17967636080711,5.98129785327139,29.7108654080235,7.43607938892145,1.7892329480319,0,1.32417465880712,5.54915512255757,5,0,0,0,-0.000662668583337744,0.000662668583337744,-2,2,33,1,root_seeded_fmincon,1,0.565286118266556,19.6549839969768,34,9,1,5.90102054596196,7.69062573833151,3,28.6308605,Product_salinity_max;Recovery_target_mismatch,
769,ScoreBoundaryProbe,52.2538111009973,44.9565621033546,40.6391069285454,0.481832820975815,25.1776012095308,0.481832820975814,-1.27675647831893e-15,499.999999999994,111.299502872012,4.42057612819287,4.10804926386713,7.01268609096769,16.5077374833011,13.3274948480335,44.7481391161397,14.984087054819,50.7122169220421,1.03883502354338,1.1317418772574,0.303640714684084,0.205848340845098,80.1401465569904,10.4507622201995,11.1194033659927,8.89552269279414,6.76905247286662,25.5120158262578,6.73736144075909,2.62931217689196,0,1.23508651346518,5.57894639490199,5,1,1,1,1.16573417585641e-14,0,1,3,12,1,root_seeded_fmincon,1,0.551518358340275,16.5077374833011,53,12,1,4.38065768021985,6.82126886565158,4,38.9041475,,
770,ScoreBoundaryProbe,54.134805632553,43.7309949896577,41.4545600383074,0.446881232882468,24.1918286829281,0.446881232882468,4.44089209850063e-16,499.999999999999,120.501559100017,4.98108517050856,3.86034104864283,7.01852819586393,15.8614140328666,9.0459629895909,46.7104800945044,10.237362398102,52.1621044248251,1.02635857859724,1.12861844005453,0.343944546342319,0.24664331495762,76.4730990543923,10.8269611265106,12.2321262484146,9.78570099873168,7.48574423740623,24.5603546708818,6.7034556005594,2.84311455191657,0,1.2307593482562,5.5803968039715,5,1,1,1,9.99200722162641e-16,0,1,4,15,1,root_seeded_fmincon,1,0.542407150409973,15.8614140328665,53,12,1,3.65581295220185,7.09296199464567,4,33.5880787,,
771,ScoreBoundaryProbe,53.7723111497127,42.7916107862085,39.8026266439903,0.539274473185583,28.9980347672325,0.539274473185582,-8.88178419700125e-16,500,102.409915683437,3.53161572863411,5.32012214167736,7.19340249698965,19.0126113081776,29.3099816282425,31.4026029716078,32.4996110556454,36.5712057239512,1.08986120290977,1.1207544430518,0.264955877796939,0.163275039159765,88.483056559867,10.7544622299425,9.10739798766776,7.28591839013421,6.19356909562005,29.310866932715,6.95403253807683,1.63391039639947,0,1.26272977927934,5.5696881581165,5,1,1,1,7.7715611723761e-16,0,1,3,12,1,root_seeded_fmincon,1,0.560864506771058,19.0126113081777,51,3,1,5.12312193255695,7.25226973726488,4,23.6910246,,
772,ScoreBoundaryProbe,50.3496808178437,39.1250536165172,39.1547203819513,0.535887275180797,26.9817532596972,0.535887275180798,2.22044604925031e-16,500,108.256817478588,4.01222323978079,4.66054751361307,7.45459308183589,17.6906328741786,19.3747963505177,38.8367146874037,21.3665101057247,44.1736492233848,1.06858217912093,1.15613073593965,0.268805720204356,0.166912774148792,86.3785517455613,10.0699361635687,9.59921873048976,7.6793749843918,5.84198188953665,27.2842779134805,7.20410189507297,2.5435543814599,0,1.29461482209166,5.55902521613324,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.568103682883225,17.6906328741786,54,3,1,4.28809501403027,7.63010475790418,4,24.1771679,,
773,ScoreBoundaryProbe,57.8257665818149,36.4822889395414,39.0942597810841,0.42268158446887,24.7422410601382,0.427875712207491,0.00519412773862088,500.000834228025,92.5456501722012,3.74039077330388,4.83116879444708,6.33361291979861,16.2222928534869,20.686869374113,26.6543764149514,22.5664057692343,29.5265928985013,1.06931664693958,1.0960897749556,0.350000058289933,0.25940138496001,69.6523364041088,11.565153316363,11.1320194881765,8.90561559054117,8.27088138041917,25.1208447537183,6.02730230952709,1.19613351508001,0,1.14438738801302,5.60941335755445,5,0,0,0,-1.66845604931964e-06,1.66845604931964e-06,-2,3,18,1,root_seeded_fmincon,1,0.527515704557783,16.0253649632367,47,9,1,5.08678999938407,6.03573068630873,3,26.9008074,Product_salinity_max;Recovery_target_mismatch,
774,ScoreBoundaryProbe,50.9657159413821,29.9167185827801,39.5546870300469,0.475936045848897,24.2564213189997,0.475936045848902,4.21884749357559e-15,499.999999999995,132.383427994131,5.45766526121627,3.95382751391113,7.9816937603614,15.9037643056647,8.61967241117756,42.4494811698285,9.42863184650911,46.1845735632985,1.03841220826301,1.18637131030344,0.33422621166454,0.23361584439675,77.0731836418602,10.1931431882764,11.348367880342,9.07869430427361,6.6773236555956,24.6174273625165,7.65152488938638,3.69769737547526,0,1.35161204599642,5.54000685586209,5,1,1,1,1.08801856413265e-14,0,1,3,12,1,root_seeded_fmincon,1,0.563634781787185,15.9037643056645,52,20,2,4.30925577359805,7.65067036004424,4,67.1827815,,
775,ScoreBoundaryProbe,54.674528899565,38.2997221875277,40.5308964266819,0.53011525360068,28.9838017530893,0.530115253600656,-2.39808173319034e-14,500.000000000038,108.63352535204,3.74807715970045,5.40243850901404,7.45743084096845,19.0032794080051,26.5974856137179,32.0590616501961,29.2027984016557,36.589677011036,1.09051799380954,1.13233011775968,0.289746400302954,0.181842720706864,88.3152411921598,10.934905779913,9.55348242089901,7.64278593671921,6.42268178661891,29.3160131211561,7.19235744544559,1.78991893643155,0,1.29311780928838,5.55952546249133,5,1,1,1,-7.68274333040608e-14,7.68274333040608e-14,1,3,12,1,root_seeded_fmincon,1,0.552727414227018,19.0032794080059,44,3,1,5.15733281420935,7.55898356824989,4,19.7477322,,
776,ScoreBoundaryProbe,53.2395424196549,38.7699174204787,40.5704731262479,0.423056078281903,23.4228967063812,0.439953005639169,0.0168969273572662,500.287648783919,123.981210348507,5.29316300638128,3.72866171678138,7.16361582871998,15.3572624615665,7.38048493250217,44.8375654227625,8.28401183594281,49.3776755599927,1.02480441192468,1.14094730870457,0.349797060444962,0.25503788271542,73.8820452725654,10.647908483931,12.2151337023985,9.77210696191876,7.45416142831842,23.7949136129563,6.83607087538176,3.10740915860037,0,1.24768194971536,5.57472636017653,5,0,0,0,-0.00057529756783703,0.00057529756783703,-2,2,33,1,root_seeded_fmincon,1,0.552285216466504,14.7674482202873,46,9,1,3.58909318660841,7.00141896375926,3,41.8241243,Product_salinity_max;Recovery_target_mismatch,
