DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
777,ScoreBoundaryProbe,53.6548800932042,38.8761574425643,41.2961187566117,0.523062931626044,28.0648788775953,0.523062931626044,1.11022302462516e-16,500,117.74069427405,4.19530384533549,4.90826824458696,7.70279643133383,18.4007860461548,20.3264212903517,39.5142624690744,22.4096685886456,44.7749466256101,1.06868072561438,1.15013962677344,0.301965495615069,0.192281946108674,88.6299452240715,10.7309760186408,10.2758293837325,8.22066350698602,6.39750030390225,28.4032303069761,7.4205917677506,2.51232352316365,0,1.32220169327087,5.54981344283348,5,1,1,1,6.66133814775094e-16,0,1,4,15,1,root_seeded_fmincon,1,0.544177444060205,18.4007860461548,43,12,1,4.41842402894494,7.95969386466529,4,27.7447876,,
778,ScoreBoundaryProbe,60.6435056368956,32.520135050595,40.103700493493,0.449847674517235,27.817115317437,0.458698998768188,0.00885132425095342,500.216470317065,89.7286920817249,3.2256648850098,6.03635151156687,6.49233631063379,18.2383394423269,30.2810082786926,18.3564540975061,32.7017139985404,20.4333741470295,1.11075404408022,1.08080889954369,0.35003287878058,0.246941323769189,75.6308647282121,12.1287011273791,10.1750258472338,8.14002067778701,8.20659757986466,28.1997331246906,6.19309611922717,0.156744607660304,0,1.16557989937384,5.60228215642818,5,0,0,0,-0.000432940634129908,0.000432940634129908,-2,2,32,1,root_seeded_fmincon,1,0.503005221740369,17.8864017737545,41,9,1,5.92615813968179,6.3998270749043,3,35.8079683,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
779,ScoreBoundaryProbe,61.0321996180398,39.4434985953247,40.4768562177263,0.436021580694422,26.8316392929234,0.439630874535816,0.00360929384139413,500.219780741832,89.0490582875908,3.31880796828827,5.44692924102308,6.25469561747067,17.5922103939964,28.6188567454158,21.5618057702815,31.3281345874345,24.3017961941852,1.08513209356142,1.07430586855541,0.350307978581914,0.255523809402831,73.6825770341703,12.206439923608,10.7750699240865,8.62005593926918,8.55014008127912,27.2198489878444,5.95464758656466,0.507718345541582,0,1.1350974698388,5.61254175911906,5,0,0,0,-0.000879938805468899,0.000879938805468899,-2,2,33,1,root_seeded_fmincon,1,0.499801747125359,17.4477813734036,51,12,1,5.15503047766488,6.37666834825154,4,43.6986712,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
780,ScoreBoundaryProbe,49.7356071353077,27.2214112464194,39.1818308108897,0.507255518604814,25.2286611903542,0.507255518600962,-3.85247389544929e-12,507.031242890795,128.669657196922,5.10013814154028,4.36037674951108,8.3,16.5412150474392,11.6802244974966,39.7885412363167,12.6327409265555,43.4065092318048,1.05783981734268,1.20619984893634,0.310764489700583,0.206616378399985,81.2899373784855,9.94712142706154,10.4695962730063,8.37567701840501,6.12673648623837,25.570376460521,7.98743887885194,3.62706212934086,0,1.39436089235408,5.52577859371544,5,0,1,0,-0.0140624857815903,0.0140624857815903,-2,4,13,1,root_seeded_fmincon,1,0.567800773062685,16.5412150475648,35,9,1,5.08848677840564,7.66089837997943,3,22.4589441,Product_salinity_max,
781,ScoreBoundaryProbe,59.0989296834697,44.8638941606958,40.4642030336564,0.413280142704902,25.0242128001681,0.423429204796031,0.0101490620911285,500.378690177176,95.3655156076811,3.81092969314265,4.61366003598081,6.23483261549097,16.4071681092107,20.8743028734815,31.0490307516316,23.2204845887886,35.0604446504327,1.05477234120555,1.08593497853255,0.350196076877295,0.261017251773322,71.5379412889934,11.8197859366939,11.6600975571967,9.32807804575733,8.5186792208254,25.4099244004511,5.93010013788331,1.31644010190251,0,1.13195834202825,5.61359919545208,5,0,0,0,-0.000757380354351245,0.000757380354351245,-2,2,32,1,root_seeded_fmincon,1,0.516151479618626,16.0139090567082,47,9,1,4.36996878144057,6.24112813454958,3,41.9414144,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
782,ScoreBoundaryProbe,51.6617204413739,33.7216500351906,38.5763718073885,0.43240237548114,22.3386506402927,0.432402375481141,7.7715611723761e-16,499.999999999999,119.897570623833,5.36727005379508,3.61961567838582,7.11858297272873,14.6463746658095,6.98012683761617,40.7265860008834,7.73380725848707,44.3211818310795,1.02751175680305,1.15110693796161,0.341999092881496,0.253425541952462,69.2739822313484,10.3323440882748,11.8351931999351,9.46815455994806,7.33076745027031,22.7029330394782,6.79394074368742,3.1743250653016,0,1.2423064899301,5.57652705371923,5,1,1,1,2.22044604925031e-15,0,1,4,15,1,root_seeded_fmincon,1,0.574565678129737,14.6463746658095,47,3,1,3.44112612902028,7.20273880234355,3,24.1581115,,
783,ScoreBoundaryProbe,47.6556704947153,44.6862140845621,39.022745267904,0.475815173384985,22.6805061486751,0.47592460484194,0.000109431456954689,506.57395220761,107.975889353698,4.76073543711484,3.4783680405091,6.81719128893293,14.8705128171224,6.60838057807845,47.9999998273898,7.50279397318279,54.00040473722,1.02081606273695,1.14334535557758,0.279252808800636,0.190281510034445,76.0431761020789,9.53113409894305,10.9506275854226,8.7605020683381,6.24379108651005,22.9834077966819,6.56285500389816,3.08448696338907,0,1.21281143062763,5.58641606899622,5,0,0,0,-0.0131479044152194,0.0131479044152194,-2,2,7,1,root_seeded_fmincon,1,0.569578265163084,14.8670935741022,47,9,1,3.4783680405091,6.77520389644822,3,32.7383051,Product_salinity_max;Recovery_target_mismatch,
784,ScoreBoundaryProbe,55.9606379523134,35.9145553871402,40.9444286710516,0.436190721172576,25.6103002764319,0.457648468880138,0.0214577477075619,501.213759614311,114.493695326289,4.47061120293277,4.60600214337627,7.21373898453466,16.7914373698085,16.0871876319618,36.235493462185,17.6385953992256,40.0749223747625,1.05633162501433,1.13171553260981,0.35007748076527,0.248963792126953,77.0584971665963,11.1921275904627,11.4382383531345,9.15059068250758,7.58758441897035,25.9910875007827,6.8906048457297,2.28460270235344,0,1.25463916882007,5.57239652314601,5,0,0,0,-0.00242751922862228,0.00242751922862228,-2,2,36,1,root_seeded_fmincon,1,0.545097431269348,16.0041378348394,53,12,1,4.39596015876037,7.0306395723055,4,44.6356113,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
785,ScoreBoundaryProbe,51.9263479223778,31.8371466898342,39.6883539362526,0.544036817865051,28.2498450870438,0.544036817865049,-1.99840144432528e-15,500.000000000002,118.665758376435,4.20058085312683,5.15413545357963,8.07424419583879,18.5220594591161,20.6015247882088,36.1309812961011,22.3598577390167,40.390149006421,1.087376707649,1.17871828729864,0.291311181947449,0.179313270619925,89.1457712830072,10.3852695844756,9.61222534269035,7.68978027415228,5.91912570883347,28.5741640349611,7.79434816589521,2.64021271231558,0,1.3697924485421,5.53395205092136,5,1,1,1,-3.99680288865056e-15,3.99680288865056e-15,1,3,12,1,root_seeded_fmincon,1,0.562141296801647,18.5220594591161,33,3,1,5.11445611429455,8.04890055051275,3,17.0004059,,
786,ScoreBoundaryProbe,57.5738080781372,44.9433472393062,38.9301763155748,0.421940130653619,24.2927001027145,0.421940130653601,-1.88182802673964e-14,500.000000000031,86.6720375583075,3.56782231665646,4.53865015451785,5.93917588379887,15.9275505525272,21.531464716156,28.1316514202315,23.9085890533678,31.8093096228139,1.05758374336912,1.08048328918206,0.32929682210534,0.245963887071639,68.6339017217178,11.5147616156274,11.1647003783181,8.93176030265447,8.32027699385566,24.6578669575594,5.65855343953746,1.11990328501961,0,1.09721964519483,5.62531221225349,5,1,1,1,-6.28386231937839e-14,6.28386231937839e-14,1,3,12,1,root_seeded_fmincon,1,0.529824255477439,15.9275505525279,44,3,1,4.27640843397119,6.0794767865309,3,25.3092504,,
787,ScoreBoundaryProbe,52.3432178418457,36.7504464052843,39.5042568839198,0.549928920863384,28.7850493022829,0.549928920863377,-6.66133814775094e-15,500.000000000004,109.533992918482,3.80523902419703,5.28402031413691,7.65033594021939,18.8729670222154,25.0157132205305,33.7566111804182,27.3959882960534,38.4945122114517,1.09224142577421,1.15204243836122,0.272354062340953,0.164743850372599,89.9242541194345,10.4686435683691,9.17235095480695,7.33788076384556,5.88954213489071,29.09580894364,7.39637292530302,2.11235261116611,0,1.31911630072303,5.55084307821727,5,1,1,1,-7.105427357601e-15,7.105427357601e-15,1,3,12,1,root_seeded_fmincon,1,0.564198247107042,18.8729670222156,45,3,1,5.10686500708053,7.70815848457285,4,19.6060332,,
788,ScoreBoundaryProbe,61.2918882224757,29.0919100873006,40.1675071434393,0.491426453818438,30.1204552770074,0.491426453818439,6.66133814775094e-16,490.169436661537,98.7744250093002,3.27931381185663,6.67086740392675,6.92016258501368,19.7485282435139,33.4769597329001,17.7271726804358,35.9367263277125,19.6803869675352,1.13528730357364,1.09063181246257,0.35,0.233276936780239,80.7452648055563,12.2583776444951,9.71030705192817,7.76824564154253,7.79285823636708,30.5008204616916,6.62101495396094,0,0.0498524499658153,1.2202364432513,5.58392525645735,5,1,1,1,9.51619735392991e-16,0,1,3,12,1,root_seeded_fmincon,1,0.497684128922206,19.7485282435138,37,3,1,6.71850349518034,6.83985940763475,3,17.8046015,,
789,ScoreBoundaryProbe,48.0653132688907,30.1631941154475,39.1433319811498,0.462663770454388,23.2815517685707,0.484373245178434,0.0217094747240458,501.311500479666,137.521396257642,5.9068827380867,3.48114148484007,8.14210846690171,15.2645894102876,4.78847466725052,46.3676390074234,5.29611420729339,50.4102269160987,1.02208699874822,1.20448214140482,0.316239255135402,0.218773329289004,77.538292765225,9.61306265377815,11.2592695264858,9.00741562118862,6.19594037508,23.62190936854,7.8219790271983,4.34083754235823,0,1.37330889003645,5.53278157541863,5,0,0,0,-0.00262300095933132,0.00262300095933132,-2,2,36,1,root_seeded_fmincon,1,0.568230927584919,14.5804347397432,45,12,1,3.48114148484007,7.77939826920381,4,32.8240636,Product_salinity_max;Recovery_target_mismatch,
790,ScoreBoundaryProbe,57.9875485959471,40.383630015557,38.5871928080004,0.428877409356154,24.8695496167438,0.428877409356154,-4.9960036108132e-16,500,83.3545607083823,3.35167150161266,4.9086232818767,5.96153389104404,16.305762927317,24.3186045784874,23.3168999859654,26.6797213374935,26.1890415983554,1.07320951095415,1.07823913497822,0.330017354177905,0.244254595729222,68.8729185063928,11.5975097191894,10.6983477604969,8.55867820839752,8.2794997448008,25.2339135688724,5.68183647018304,0.773213188306336,0,1.10019917675997,5.62430679411089,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,3,12,1,root_seeded_fmincon,1,0.526043965275194,16.305762927317,47,9,1,5.06310721764045,5.82299154583689,3,22.4963883,,
791,ScoreBoundaryProbe,54.4094195603838,33.5907418933868,41.2021388582638,0.541769867009486,28.8506622839999,0.530251241735474,-0.0115186252740129,501.112734304704,120.853268279561,4.18892526937188,5.32216878129202,8.01085413645243,18.9159862863886,22.1718314694279,35.7190304213729,24.1451018754787,40.0421734386697,1.08605971371902,1.16113176891747,0.310947399739535,0.196012516837874,89.7997351003554,10.8818839120768,10.0277979100996,8.02223832807971,6.38968931909599,29.1982300460074,7.71645003106471,2.39428124977269,0,1.35987739250828,5.53725347479661,5,0,0,0,-0.0022254686094072,0.0022254686094072,-2,2,36,1,root_seeded_fmincon,1,0.545227498790349,19.3268974556074,33,17,2,5.96646611459189,7.74523054481433,3,33.1783555,Product_salinity_max;Recovery_target_mismatch,
792,ScoreBoundaryProbe,55.5845114289809,20.2625121355428,39.6986616494125,0.513748321227652,28.5564464519402,0.513748267598361,-5.36292910080505e-08,508.886072455417,117.958764199522,4.13072279136844,6.37048953618233,8.3,18.7230831706925,23.495962277881,25.7954237360581,24.9212135656474,27.9794667902401,1.13434294402859,1.17600950412219,0.339282456569332,0.219342754435917,83.4909246134438,11.1169022857962,9.69510069769421,7.75608055815537,6.75701624426019,28.9328893859238,7.97505346881269,1.60456393263036,0,1.39278536700083,5.52630243694407,5,0,1,0,-0.0177721449108337,0.0177721449108337,-2,3,11,1,root_seeded_fmincon,1,0.548785969612674,18.7230851251627,18,6,1,6.70585106438856,7.94776537670438,2,12.6916904,Product_salinity_max,
793,ScoreBoundaryProbe,53.0426132583552,34.7602190069514,40.309590197288,0.538883783458969,28.5838041172134,0.538883783458969,1.11022302462516e-16,500,116.203635923395,4.06536636785221,5.21186595577519,7.86963628792167,18.741020270924,22.3644311407998,35.7164888517553,24.4078606624316,40.258139684201,1.08586068946388,1.1611402701871,0.292830021544418,0.181438353119321,89.5241343165857,10.608522651671,9.69054451006271,7.75243560805017,6.11470228528546,28.9125791617004,7.59330315799614,2.38143720222095,0,1.34419890432853,5.54247732378242,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,3,12,1,root_seeded_fmincon,1,0.555200109527508,18.741020270924,36,3,1,5.14554103539537,7.86274570229477,3,15.0445253,,
794,ScoreBoundaryProbe,59.5408882912981,31.9780036167606,40.1472835634351,0.469918619095639,27.9793720055745,0.469918619095639,-5.55111512312578e-16,500.000000000001,94.2099026682509,3.36711998573381,5.96891562305301,6.72764797919027,18.34472331863,29.0355783975519,20.5550862878243,31.3521010647809,22.8536770507282,1.10959190308318,1.09305432219131,0.343272784025713,0.237981955736696,77.3502677508517,11.9081776582596,10.094211984194,8.0753695873552,7.89037907143091,28.3567911359412,6.42979953385645,0.460883910803438,0,1.19582065370355,5.59211932044783,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,3,12,1,root_seeded_fmincon,1,0.512320203399756,18.34472331863,44,3,1,5.92763367370208,6.72000690813527,3,16.4122927,,
795,ScoreBoundaryProbe,58.2047768856355,41.5626992124491,40.8776274533198,0.452357939197107,26.3293929234125,0.45235793919709,-1.64868119156836e-14,500.000000000014,99.6301089015521,3.78398807717893,4.92455553679393,6.61957041060876,17.2629116990641,22.7658640133945,30.5191713056972,25.1349505827278,34.418792448354,1.06636910292203,1.09766755335633,0.338398650752334,0.241840592798652,76.1825420097557,11.6409553771271,11.0673489141684,8.8538791313347,7.96884599055574,26.7061481524768,6.3213131771101,1.39675764031617,0,1.18196295144489,5.5967744914969,5,1,1,1,-2.73114864057789e-14,2.73114864057789e-14,1,3,12,1,root_seeded_fmincon,1,0.524080696330754,17.2629116990647,50,12,1,5.17515970498206,6.42367164703833,4,26.6512947,,
796,ScoreBoundaryProbe,59.5335049215764,44.8374769012223,39.6939981469866,0.410976237683195,24.5939858902674,0.41311167421883,0.00213543653563492,500.000000082891,89.1635247722542,3.62541985549155,4.63149154775345,5.98264595639864,16.1250890966872,22.0304765829738,27.9410451892194,24.452836207998,31.5450302814642,1.0574043317478,1.07750486749123,0.350000000000374,0.264954944013996,68.9077046506312,11.9067009843153,11.5760096118401,9.26080768947206,8.73487975782726,24.9784079998868,5.6822347830579,1.05074323530445,0,1.10025014733322,5.62428959581245,5,1,0,0,-1.65782054750707e-10,1.65782054750707e-10,-2,4,13,1,root_seeded_fmincon,1,0.512383741561714,16.0417360797033,49,9,1,5.11840056535491,5.60844076330699,3,26.9470144,Recovery_target_mismatch,
797,ScoreBoundaryProbe,49.3120482684683,33.7913121322785,39.0610476700498,0.538553194608263,26.5571611276607,0.538553194608268,4.44089209850063e-15,499.999999999992,118.790270796837,4.47300335400348,4.49625657697618,7.95821169027744,17.4122483134413,15.2859926698007,41.2498186731545,16.7008221460622,46.0537654187346,1.06351734331721,1.18787612398953,0.280623453916624,0.175010966169575,86.6664317182396,9.86240965369366,9.867624876005,7.894099900804,5.68872178520192,26.8657083521415,7.68567911717223,3.18942254019605,0,1.35596024964455,5.53855822401988,5,1,1,1,1.52100554373646e-14,0,1,3,12,1,root_seeded_fmincon,1,0.569150305362572,17.4122483134412,44,3,1,4.28052791838576,8.05331514615944,4,16.6686365,,
798,ScoreBoundaryProbe,58.3641286883891,30.8696146554249,38.8023474116353,0.449298220707929,26.2228991728618,0.449298220707928,-7.21644966006352e-16,500,87.9622856553355,3.35440734739079,5.61223938210722,6.43152850146277,17.1930888885797,25.7807743740469,20.3895681103743,27.7659434768838,22.4894640711351,1.10155059439001,1.09287008069304,0.343986578852146,0.246157096905147,71.8845998655377,11.6728257376778,10.2696367012862,8.21570936102895,8.03530737888185,26.5951424946181,6.13495426146347,0.522714879356249,0,1.15814897988423,5.6047817741599,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,3,12,1,root_seeded_fmincon,1,0.522649796810355,17.1930888885797,48,12,1,5.8782461729736,6.18053718670619,4,25.8208244,,
799,ScoreBoundaryProbe,49.1778826460152,43.6970604134201,39.2728711123551,0.474171179709087,23.318734629856,0.474171179709087,5.55111512312578e-17,500,111.081324245727,4.76360857520565,3.60242990360993,6.90393784666042,15.2889684171624,7.76938189425758,47.2630369669624,8.78295754441293,53.0048736239333,1.024492700809,1.14231600017229,0.292889891748524,0.200900016079964,76.2774892371504,9.83557652920303,11.159666018982,8.92773281518564,6.46478700403977,23.6347944677761,6.63667958309891,3.03424967948898,0,1.22223608342586,5.58325461067521,5,1,1,1,5.55111512312578e-16,0,1,4,15,1,root_seeded_fmincon,1,0.566783562990446,15.2889684171624,56,29,4,3.49628085861434,3.14699092163869,4,118.8987073,,
800,ScoreBoundaryProbe,59.3948464554095,21.6647284506246,38.9337767870449,0.509960100850091,30.2890017988224,0.50996009934232,-1.50777168528293e-09,489.413060035694,103.96333290858,3.43237897369802,7.12975888811847,7.43548091820407,19.8590360600724,30.9661831995033,18.4967760887971,32.8403398641534,20.1762605288742,1.16182327211773,1.12236306153778,0.34919412599622,0.22436768731449,81.265206668638,11.8789692910819,9.37331697835269,7.49865358268215,7.27646116414675,30.6630514336311,7.12974268830849,0,1.61998099814653e-05,1.28513581798413,5.56219338457304,5,1,1,1,0.00230249715365608,0,0,14,90,1,root_seeded_fmincon,1,0.513579911733601,19.8590361187886,18,3,1,6.6874324699069,7.77814670983672,1,69.9087589,,
801,HighConfidenceCore,55.9344930055361,35.337831324557,38.5043359897949,0.49325262918662,27.5898357372013,0.49325262918662,2.77555756156289e-16,499.999999999999,88.4457107733688,3.20573531556447,5.69664649389234,6.53929714329118,18.0893231951228,29.9321261944533,20.59510849258,32.5391709240488,23.2304003977505,1.10854862690165,1.09272165545589,0.293281010687767,0.195786765168036,77.662972302912,11.1868986011072,9.20716540755696,7.36573232604557,7.0861643170837,27.9236583012242,6.28815444530218,0.591507951409845,0,1.17772658481164,5.59819824369754,5,1,1,1,1.33226762955019e-15,0,1,4,15,1,root_seeded_fmincon,1,0.545352221159507,18.0893231951228,54,3,1,5.05767601191064,6.94255445796383,4,24.9363686,,
802,HighConfidenceCore,56.5124494269371,39.8923069864996,39.1073044449271,0.495176869038032,27.9836577689009,0.495176869038032,4.9960036108132e-16,499.999999999999,89.2113532870557,3.18798042856996,5.59994499276636,6.49540534025656,18.3475332867171,31.7958006647921,21.4695846976813,34.8960244239023,24.5819158786309,1.10080218675603,1.08539310517833,0.287240668887462,0.191756154885782,79.1954435063423,11.3024898853874,9.25746062480989,7.40596849984791,7.13219791450907,28.3182410893039,6.2495324236153,0.649587430848943,0,1.1727917691489,5.59985710984368,5,1,1,1,1.55431223447522e-15,0,1,4,15,1,root_seeded_fmincon,1,0.539774869242529,18.3475332867171,50,3,1,5.08837501706484,6.77335243834299,4,23.7184885,,
803,HighConfidenceCore,56.66656269742,39.7120061539215,39.9545091882642,0.498288483155171,28.2362955721149,0.498288483155173,1.60982338570648e-15,499.999999999999,95.5819544909037,3.3850741591364,5.52594352510899,6.76775943698797,18.5131756963775,29.871589222977,24.9598804964191,32.8060185079333,28.50638481267,1.09481103459289,1.09717751940636,0.296619719826928,0.196902350547749,81.4298298978783,11.333312539484,9.57778292813856,7.66222634251085,7.10756678132628,28.5791282334102,6.50850734984781,0.982563824738821,0,1.2058721073013,5.58874478834047,5,1,1,1,2.88657986402541e-15,0,1,4,15,1,root_seeded_fmincon,1,0.538306870012231,18.5131756963774,52,3,1,5.12965473683424,6.97260853655451,4,24.866231,,
804,HighConfidenceCore,56.6015201866304,44.1724810601752,38.5081208021226,0.498944394458332,28.2410112149377,0.498944394458302,-2.95874436062604e-14,494.56748733565,85.7714522720287,3.03712397616489,5.52806208850427,6.2693313087801,18.5162675156948,34.9999999999998,20.0701658632608,38.7386258083114,23.3713528364073,1.0988768626716,1.07330130605997,0.271750858201941,0.18101306054279,78.5834986652059,11.3203040373261,9.00331506081728,7.20265204865383,7.09012724292317,28.5660605938681,6.04096219107174,0.512900102567471,0,1.14613379913178,5.6088254114473,5,1,1,1,6.90241514738383e-15,0,1,3,12,1,root_seeded_fmincon,1,0.538925454641856,18.5162675156959,48,3,1,5.06028222786947,6.49276344010442,4,26.0770885,,
805,HighConfidenceCore,57.7869969846925,34.3675955634442,39.5547115882961,0.515768687096847,29.8047235660643,0.515768687096846,-7.7715611723761e-16,500.000000000001,95.3682369740975,3.19976921653734,6.31922611740088,6.8637791229711,19.5415182048678,34.9626087500848,18.6262632135815,37.9577935237526,21.130971661557,1.12796654984592,1.08978104430572,0.296697077179914,0.1904213074466,83.5817297781969,11.5573993969385,8.89519757346061,7.11615805876849,6.99556835465706,30.1457048320508,6.60789594654222,0.288669829141336,0,1.21856169756193,5.58448698976813,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,4,15,1,root_seeded_fmincon,1,0.527869617590275,19.5415182048678,43,3,1,5.90649170099662,7.09640885931275,4,20.8876304,,
806,HighConfidenceCore,57.9423080133504,44.7794383382281,39.5281373576924,0.511112980074169,29.6150657210753,0.511112980074106,-6.29496454962464e-14,485.003843394305,95.4333110571499,3.22245818921941,5.57163659817472,6.63373123636697,19.417168713005,35.0000000000005,24.184792839747,38.8024881200568,28.2134108543486,1.09532632771698,1.08470937686844,0.285357287276518,0.185877360162028,82.7343833949503,11.5884616026701,9.35763057290579,7.48610445832463,7.08181057306878,29.9523424195725,6.38927246727996,0.817635869105239,0,1.19064430987417,5.59385781464592,5,1,1,1,-1.52259157662879e-14,1.52259157662879e-14,1,3,12,1,root_seeded_fmincon,1,0.526454693399021,19.4171687130074,53,3,1,5.11028803211754,6.84283419980313,4,26.5114946,,
807,HighConfidenceCore,53.5161399879278,43.8044610625314,39.0615379443547,0.48251836712391,25.8225204817495,0.482518367123911,5.55111512312578e-16,499.999999999999,93.7321167140034,3.6298593229987,4.66290898085757,6.53917556246818,16.9305799119785,22.1432731795251,32.3000827172798,24.5936036710257,36.8949385082166,1.06546299970493,1.1070668106914,0.285295444404492,0.19385760476588,77.1233413991734,10.7032279975856,10.0678245662362,8.05425965298896,6.92340487654456,26.1487375732957,6.28990592379922,1.62699694294164,0,1.17795036316355,5.59812302903794,5,1,1,1,2.22044604925031e-15,0,1,4,15,1,root_seeded_fmincon,1,0.569144827437378,16.9305799119784,53,3,1,4.28403581636118,6.72418728911039,4,30.7404955,,
808,HighConfidenceCore,58.40356430298,38.0826867837918,40.918547434291,0.517334001393719,30.214149616516,0.517334001393719,-5.55111512312578e-16,500,102.105900566858,3.37940673038315,6.07854867867316,7.09757521560766,19.8099590981616,34.2905837918199,22.9829376314761,37.5411751941638,26.3330413878216,1.11178118342959,1.09683281891202,0.302046118579453,0.194064252905555,86.7641929374793,11.680712860596,9.31500126524108,7.45200101219287,7.047353671616,30.5656870251961,6.83115423777991,0.752605559106748,0,1.24705465718252,5.57493646817994,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,3,12,1,root_seeded_fmincon,1,0.522296889993811,19.8099590981616,46,3,1,5.95710459348472,7.13030563278766,4,19.1875409,,
809,HighConfidenceCore,57.5323142121877,44.1138591691152,40.4586982726837,0.493145703578192,28.3718135706501,0.493145703578178,-1.34892097491957e-14,500.00000000001,94.7539560795559,3.33972151070302,5.43654193803011,6.63785570646108,18.6020283049109,31.5310967784616,25.4717345990434,34.9627349493862,29.4897098319998,1.08777751594897,1.08721886453118,0.294492146646382,0.197660377475247,81.6114242962882,11.5064628424375,9.72524841315059,7.78019873052047,7.29012516038438,28.7187349333554,6.38184976274225,0.945307824712145,0,1.18969618172845,5.59417629576332,5,1,1,1,-1.99840144432528e-14,1.99840144432528e-14,1,3,12,1,root_seeded_fmincon,1,0.530206379105432,18.6020283049114,50,3,1,5.15549060912588,6.75740382220947,4,24.4843091,,
810,HighConfidenceCore,57.3406565633471,32.2058329718659,38.9470320388872,0.51528711346657,29.5469014048051,0.515287113466571,1.55431223447522e-15,499.999999999998,93.0975316373699,3.15083907993918,6.41782623472295,6.80125423121585,19.3724766619493,34.5306139365178,17.3902252500924,37.3260943128775,19.6043408887017,1.13548367509227,1.08998787140137,0.295788958708393,0.189507737252455,82.2068660676496,11.4681313126694,8.75472413786083,7.00377931028867,6.94843878963551,29.883465495918,6.54815220987698,0.130325975154025,0,1.21093421595267,5.58704595061551,5,1,1,1,3.77475828372553e-15,0,1,4,15,1,root_seeded_fmincon,1,0.531978561604029,19.3724766619493,35,3,1,5.88381609142627,7.1329082902075,3,19.5427002,,
811,HighConfidenceCore,53.948728546138,37.3795979489987,39.4615656480226,0.494163453850164,26.6594900291844,0.494163453850163,-1.60982338570648e-15,500.000000000002,100.960964939423,3.78705537236084,4.97039874381134,6.9932081692057,17.4793404335067,22.0912288716818,31.2855926571036,24.1954769634007,35.1847058312659,1.07729197805529,1.12446340186775,0.299389436165996,0.200090349164805,79.7438585205204,10.7897457092276,10.0054123556223,8.00432988449787,6.82230962923837,26.9960722185565,6.72405214317972,1.75365339936838,0,1.23338798612106,5.5795156815037,5,1,1,1,-3.77475828372553e-15,3.77475828372553e-15,1,4,15,1,root_seeded_fmincon,1,0.564675244156172,17.4793404335067,51,3,1,4.30619947756389,7.40288336719392,4,13.9528149,,
812,HighConfidenceCore,54.1522503246715,39.582294987565,38.6733394645215,0.474853578088854,25.7143898282336,0.474853578088855,3.33066907387547e-16,500,92.0241469052469,3.57870233437183,4.84043099875215,6.51962638093768,16.8596838632531,22.5999494808412,28.7364581764553,24.8327831132791,32.4118600732404,1.07403601359388,1.1063886718788,0.295950976542155,0.203925219911672,75.2127980368971,10.8304500649343,10.0239276545274,8.01914212362192,7.10946512410948,26.048331018172,6.26120933083758,1.42077833208543,0,1.17428380373502,5.59935551084511,5,1,1,1,6.66133814775094e-16,0,1,4,15,1,root_seeded_fmincon,1,0.563300690499699,16.8596838632531,50,3,1,4.25886995383585,6.86881687772722,4,23.8471863,,
813,HighConfidenceCore,58.4262041951155,35.8841340516844,40.2220137045774,0.516424227997666,30.1727073962963,0.516424227997663,-2.66453525910038e-15,498.370066276607,98.9391363269911,3.27909375275802,6.24979469999601,6.98071749689498,19.7827874352848,34.9999999999999,20.3487584167137,38.1188083916486,23.1750214106669,1.12143501308698,1.0923952621698,0.30199869749744,0.193944954561189,85.1182475080685,11.6852408390231,9.11201516447954,7.28961213158363,7.0633741997048,30.5209606874332,6.71789693213161,0.468102232135596,0,1.23260244074092,5.57977898506643,5,1,1,1,1.62409768173737e-15,0,1,3,12,1,root_seeded_fmincon,1,0.52209450229098,19.7827874352849,43,3,1,5.93119856657553,7.14334335459119,4,18.4295973,,
814,HighConfidenceCore,58.6797453923685,38.1788603513658,41.479405321961,0.51074027605336,29.9701093604393,0.510740276053361,1.11022302462516e-15,499.999999999998,104.987808087311,3.50308391686739,5.93946678509949,7.18945660313419,19.6499536850507,32.2184015080188,25.2861335982723,35.2906002426062,28.8674571585945,1.10400798215542,1.10249613997633,0.312911243142996,0.203430590495485,86.7484390861158,11.7359490784737,9.68475210751708,7.74780168601367,7.17740900798233,30.3310670072245,6.91122870552143,0.971761920421946,0,1.25727002036467,5.57151571414672,5,1,1,1,3.99680288865056e-15,0,1,4,15,1,root_seeded_fmincon,1,0.519838656354619,19.6499536850506,46,6,2,5.20344653365599,7.61080691673063,4,22.1383218,,
815,HighConfidenceCore,55.6370435493276,44.7216135546715,39.8477019335348,0.484980663551902,26.982890298619,0.484980663551903,7.21644966006352e-16,500,93.859052382799,3.47846547734742,5.00100009387399,6.5564971187462,17.6913783757009,26.5414612049993,29.3617191205242,29.5002921145162,33.8080917489114,1.0744109458997,1.09612895169654,0.291001399441361,0.197371426422907,79.070025445089,11.1274087098655,9.98381350950866,7.98705080760693,7.16353831267715,27.3209118142897,6.30328537533733,1.30228528146335,0,1.17965976070962,5.59754850723216,5,1,1,1,8.88178419700125e-16,0,1,4,15,1,root_seeded_fmincon,1,0.54826780961061,17.6913783757009,50,3,1,4.33233555696278,6.90298084726169,4,23.4540479,,
816,HighConfidenceCore,58.0563388213877,38.2317017016733,38.5295232826504,0.52138856640298,30.2699112686891,0.52138856640298,7.7715611723761e-16,476.385319632613,96.6012697858859,3.19132979705195,5.92323021591154,6.75025682154519,19.8465193211966,35,21.4864787356201,38.21113651567,24.584602116713,1.11375447714117,1.09157905549856,0.293685913744458,0.186847043683128,82.4065186913361,11.6112677642775,9.07778878189519,7.26223102551615,6.94660688817468,30.6047238637464,6.50128715174004,0.578056935828499,0,1.20495013049932,5.58905424901801,5,1,1,1,-2.03012210217171e-16,2.03012210217171e-16,1,3,12,1,root_seeded_fmincon,1,0.525420662399098,19.8465193211966,47,3,1,5.8697742317764,6.74444788678808,3,17.94705,,
817,HighConfidenceCore,53.2604241132074,33.1271264149194,38.7690035150999,0.477693151204279,25.4421398291145,0.47769315120428,1.16573417585641e-15,499.999999999999,103.097048630245,4.05221609985284,4.76063434492842,7.05738094648265,16.6811826836575,18.2400620187061,31.6360516539853,19.8220843580448,34.9695639170621,1.07225334488205,1.13662376752863,0.313184351419071,0.215581733475116,75.8095253392524,10.6520848226415,10.332441968705,8.26595357496403,6.95457107102323,25.7869237456617,6.77127858944436,2.01064424451593,0,1.23941474257033,5.57749594391366,5,1,1,1,2.88657986402541e-15,0,1,4,15,1,root_seeded_fmincon,1,0.572413368546369,16.6811826836575,52,3,1,4.26248722007591,7.397606590164,4,20.2625765,,
818,HighConfidenceCore,58.4170256637022,43.1975116535295,41.2216138766815,0.514260334780562,30.041559174655,0.514260334779788,-7.74047492768659e-13,499.709309648351,101.112087893584,3.36574035008439,5.81163678645833,6.97002268121773,19.6967998784782,35.0000000000047,24.8773041365869,38.7556299743191,28.9600313491769,1.09914867930377,1.09064794080466,0.293511870345533,0.190222948269552,86.8492358234288,11.6834051327404,9.44578027935968,7.55662422348775,7.09386662226181,30.3910709205524,6.71113309942304,0.899496312964712,0,1.23173920693898,5.58006834063127,5,1,1,1,-1.33785046533116e-13,1.33785046533116e-13,1,3,12,1,root_seeded_fmincon,1,0.522176534211222,19.6967998785079,56,3,1,5.19238228315816,7.2670691354328,4,20.28366,,
819,HighConfidenceCore,57.7659394604826,44.9037958946828,39.0876025910763,0.48178018151471,27.83048479864,0.481780181514726,1.60982338570648e-14,499.361665166153,83.9813138181766,3.01760154110864,5.52234515722529,6.14630348800124,18.2471051656438,35,19.0418240261435,38.7871413826769,22.1502480511977,1.09516290269232,1.06585714680889,0.28301415385048,0.1943526668616,77.070932218041,11.5531878920965,9.3084463300528,7.44675706404224,7.48386366546064,28.1685313729303,5.90893443362505,0.386589276399755,0,1.12925151165709,5.61451114240451,5,1,1,1,-0,0,1,3,12,1,root_seeded_fmincon,1,0.528062042873338,18.2471051656432,54,3,1,5.0888080617629,6.35776168053255,4,22.7589475,,
820,HighConfidenceCore,58.402082741419,35.7835617080526,39.0434413793438,0.477568451686512,27.8909922300918,0.477568451686593,8.13238365537927e-14,500.000000000038,85.3960176825911,3.06177768715079,5.92965846542624,6.32083722737036,18.2867769670153,32.5802950216577,17.2394643697537,35.4060099298394,19.4623242670878,1.1125530002597,1.07463631858589,0.309818598133702,0.212414525148871,76.3448479922712,11.6804165482838,9.41174274876324,7.52939419901059,7.6277726278318,28.241449551039,6.06043066814503,0.130772202718787,0,1.14862273053502,5.60798757729024,5,1,1,1,-7.57172102794357e-14,7.57172102794357e-14,1,2,9,1,root_seeded_fmincon,1,0.522310139778053,18.2867769670122,50,3,1,5.88808714304684,6.31640159444744,4,16.1564786,,
821,HighConfidenceCore,58.3148847749541,44.9057500492905,40.0825661982841,0.459727091948999,26.808932394931,0.459727091949005,5.88418203051333e-15,499.999999999993,89.3926642224369,3.33443581063076,5.14050505302894,6.26883138530066,17.5773225773216,28.5924305086328,25.1269429984732,31.7187518937933,28.8487439836295,1.07650319896594,1.07857283342026,0.311759016962849,0.220748092625815,75.7418566863308,11.6629769549908,10.3307549068843,8.26460392550746,7.87648809500578,27.1684634248415,6.00200295738955,0.861497904360608,0,1.14115271163315,5.61050247782441,5,1,1,1,1.37667655053519e-14,0,1,2,9,1,root_seeded_fmincon,1,0.523091147615562,17.5773225773214,53,3,1,5.13737853034252,6.23889781632735,4,18.4567753,,
822,HighConfidenceCore,58.8075667425257,39.4026534419023,39.5526320474127,0.513301008082631,30.1859832916072,0.513301008078926,-3.70492525547661e-12,482.803636377537,98.0167761171898,3.2470956857795,5.90996987824778,6.79378384449833,19.7914917988508,34.8816658761086,22.1615931623638,38.2001112946477,25.4155200677356,1.10855032531494,1.08926098738393,0.301382503748455,0.194899624419793,83.1653671399014,11.7615133485051,9.3393417620689,7.47147340965512,7.15539586272963,30.5321160831188,6.53568098594878,0.625711107700993,0,1.20934186644572,5.58758029483145,5,1,1,1,0.00338097496832432,0,1,3,12,1,root_seeded_fmincon,1,0.518708759598134,19.7914917989936,47,3,1,5.10996987824779,7.24950873909121,3,16.0876828,,
823,HighConfidenceCore,58.3897595033045,42.2828530988223,38.8632364593566,0.518748166163094,30.2895806649975,0.51874816616231,-7.84039499990286e-13,472.455250574316,97.6713537032964,3.22458586612805,5.6678682330301,6.70573259974232,19.8594155946745,34.9999999999997,23.9916716780401,38.5325369638169,27.7454880495767,1.10108185787465,1.08976176069659,0.292406380219494,0.187412896438626,82.6647424303122,11.6779519006609,9.33101886347293,7.46481509077834,7.02504470957677,30.6266052121014,6.45757500583516,0.789706772805062,0,1.199367979269,5.59092819799561,5,1,1,1,9.9475983006414e-15,0,1,3,12,1,root_seeded_fmincon,1,0.522420374043049,19.8594155947045,52,3,1,5.07711865010851,7.00544336462711,4,23.4627461,,
824,HighConfidenceCore,55.0537278840945,32.8169975525031,39.3153302264837,0.509454954092276,28.0473944118,0.509454954092276,-1.11022302462516e-16,500,100.832756353537,3.59508462258852,5.61165934649048,7.17271031675745,18.3893223261212,26.3631789874947,26.1530323740448,28.5731197887477,29.274698029383,1.10392846234557,1.12462669160943,0.30137343620472,0.195950880192176,81.9739844011982,11.0107455768189,9.47240562723895,7.57792450179116,6.75158336807362,28.3866271289173,6.90223538502272,1.29057603853224,0,1.25612281824678,5.57189978307594,5,1,1,1,-0,0,1,4,15,1,root_seeded_fmincon,1,0.554076920353524,18.3893223261212,47,3,1,5.09655174997652,7.49777951202347,4,21.1101599,,
825,HighConfidenceCore,57.8549616591824,39.0639597003857,38.5150142139446,0.476847095438325,27.5879704238769,0.476847095438328,2.94209101525666e-15,499.999999999996,81.194720998409,2.94312048878145,5.7779029264374,6.08963255536537,18.0881001992374,34.0723393950172,16.108725399055,37.2560975532292,18.3863336037986,1.10831689471747,1.06511492678085,0.293739625860879,0.202272261647148,75.2029360791439,11.5709923318365,9.19220538053412,7.3537643044273,7.56674780882638,27.9273406383066,5.84641512803575,0.0685122015983559,0,1.12125520436232,5.61720586392725,5,1,1,1,8.10462807976364e-15,0,1,4,15,1,root_seeded_fmincon,1,0.527249506787265,18.0881001992373,51,3,1,5.05921819238859,6.5295526120608,4,24.5609437,,
826,HighConfidenceCore,54.8362901269612,38.6980162360024,40.3017823358953,0.476610690438488,26.1355620984962,0.476610690438488,0,499.999999999999,105.960240949702,4.05425529209485,4.72657711746834,7.01234010337631,17.1358261857436,19.201860172762,34.5997723070975,21.1255072402862,38.7762054274339,1.06361068640722,1.12417576729455,0.319027421830212,0.219587748979342,78.6600419672313,10.9672580253922,10.715883755937,8.57270700474961,7.17518200711625,26.4895404443855,6.72369762204854,1.9971205045802,0,1.23334274147434,5.57953084658004,5,1,1,1,1.11022302462516e-15,0,1,4,15,1,root_seeded_fmincon,1,0.555287348202287,17.1358261857436,51,3,1,4.35786075260045,7.22119973422219,4,23.6657637,,
827,HighConfidenceCore,55.853096598105,34.9931782633452,39.9680806151287,0.531186868244361,29.6684314636974,0.531186868244366,5.10702591327572e-15,499.999999999996,104.270607197462,3.51453049767892,5.91715878794505,7.34014953946957,19.4521580538273,30.6030408756408,25.6349848340519,33.3221881621328,29.1070196308912,1.11281939240966,1.12037775777077,0.291533273791331,0.182305569754085,87.286558343709,11.170619319621,9.11692660739151,7.2935412859132,6.54616628360188,30.0032131650049,7.07801791004509,1.16085912210004,0,1.27854108345078,5.56439843373727,5,1,1,1,7.7715611723761e-15,0,1,2,9,1,root_seeded_fmincon,1,0.546146979450284,19.4521580538271,37,6,1,5.92173178898114,7.29383925154144,3,18.2332455,,
828,HighConfidenceCore,53.0561010880803,44.7505400609502,38.5702925718263,0.492358198789501,26.1226063665208,0.4923581987895,-4.9960036108132e-16,500.000000000001,90.2072623932059,3.45322595791272,4.76266034613317,6.45823841002097,17.1273317378185,24.5245704493792,30.3909784056229,27.2762998022134,35.0061916149937,1.07145517671255,1.10267425527213,0.270687843189779,0.180995612602975,77.6580865417773,10.6112202176161,9.63665365882973,7.70932292706379,6.73337368038985,26.437599689967,6.22394905898341,1.46128871285024,0,1.16952265832035,5.60095626518972,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,4,15,1,root_seeded_fmincon,1,0.574633602549427,17.1273317378186,52,3,1,4.25435135855034,6.70576394464298,4,33.7595879,,
829,HighConfidenceCore,53.0483488268169,42.5585669377608,39.5480784920105,0.490642419516565,26.0277702197453,0.49064241951651,-5.4900528567714e-14,500.000000000074,99.9616620491335,3.8405772451956,4.60850530735322,6.81607871234436,17.0651522552749,20.2213713469622,35.3395833660057,22.4339247382021,40.1970111926739,1.06222104246161,1.11999741188631,0.289416952980164,0.194069036751338,79.3585240765159,10.6096697653634,10.2134991770524,8.1707993416419,6.75514465176791,26.3553149700239,6.55810364978742,1.94959834243419,0,1.21220479783842,5.58661961241329,5,1,1,1,-1.47437617670221e-13,1.47437617670221e-13,1,3,12,1,root_seeded_fmincon,1,0.563708620201,17.0651522552768,47,3,1,4.31329498815514,6.9521431964656,4,25.4592874,,
830,HighConfidenceCore,56.1651631469405,34.6467924337295,38.5702016922483,0.537637683886631,30.1965082294353,0.537637683886621,-1.04360964314765e-14,493.793835838602,97.4017620448003,3.22559685725033,6.23067268981037,7.00231171976084,19.7983924924176,34.9999999999999,20.1913690304093,38.0274474882098,23.0207216558271,1.13039264541346,1.10129570085767,0.278376899518081,0.171534129015942,85.4269681128743,11.2330326293881,8.51753984502371,6.81403187601896,6.49216372937631,30.518013230649,6.76058586699427,0.529913177183898,0,1.23805026573422,5.57795316549326,5,1,1,1,3.24819536347474e-15,0,1,3,12,1,root_seeded_fmincon,1,0.543112461370312,19.798392492418,36,3,1,5.87052731693596,7.18712234030953,3,17.5029115,,
831,HighConfidenceCore,57.877838181332,41.165046914719,39.599729056362,0.475450228464314,27.5180313863349,0.475450228464315,7.7715611723761e-16,499.999999999999,88.2787256978265,3.20803201575184,5.48261757978625,6.35687335915341,18.0422445491312,30.9454959534171,21.7030971283147,34.0320080762986,24.8077331032766,1.09250495179351,1.07913285560208,0.303349318519847,0.209417976577047,77.1187895797775,11.5755676362664,9.74725479039052,7.79780383231242,7.58995169874927,27.8682180886259,6.09823140257559,0.615613822789336,0,1.15345497636295,5.60636122432539,5,1,1,1,2.44249065417534e-15,0,1,4,15,1,root_seeded_fmincon,1,0.527041108626597,18.0422445491312,50,3,1,5.11276374064879,6.55266863223929,4,25.0315526,,
832,HighConfidenceCore,59.3334970401292,43.677735603741,40.0846324423009,0.506049210395355,30.0256693271332,0.506049210395029,-3.25739435425021e-13,482.114133373225,98.2174975539761,3.27111767214529,5.67569013924089,6.70790245532765,19.6863816726549,34.9999999999998,24.177816178298,38.6864598130713,28.0367901161201,1.09608802854856,1.08465345348339,0.301472837885214,0.198021127084272,83.0295376492745,11.8666994080258,9.63668050085951,7.70934440068761,7.326956928249,30.3768718578145,6.44939505170289,0.773704912462005,0,1.19832330843653,5.59127895604039,5,1,1,1,6.90241514738383e-15,0,1,3,12,1,root_seeded_fmincon,1,0.514110941065367,19.6863816726675,51,3,1,5.13712874829124,6.97254124903747,4,22.8712613,,
833,HighConfidenceCore,55.5076125090973,40.0910070610751,38.7173855055346,0.516690103401769,28.6802340469108,0.516690103401769,-1.11022302462516e-16,500,90.4823959053259,3.15486950899105,5.7267638688914,6.62249045171193,18.8042447199782,33.7860849610795,21.1465081365672,37.1241977250689,24.4050742672372,1.10870634029372,1.08874884705836,0.26961415245735,0.17344827518118,81.9646488590997,11.1015225018195,8.76050641231432,7.00840512985145,6.70684461554662,28.9996921682396,6.390424187017,0.6636603181256,0,1.19079142145451,5.59380840046338,5,1,1,1,-0,0,1,4,15,1,root_seeded_fmincon,1,0.549546244580428,18.8042447199782,52,3,1,5.06938784102754,6.96777755464433,4,25.4500391,,
834,HighConfidenceCore,56.5317429893566,34.5846237829273,39.8794596027644,0.489750074930929,27.6864253650135,0.48975007493093,8.32667268468867e-16,500,99.1343339329623,3.58061153167991,5.51929998215851,6.9653358750393,18.1526523505202,26.2450617158175,25.8612181728118,28.5294084925394,28.9622023461011,1.09589871635487,1.1118470910295,0.316028970546733,0.212593174357306,79.881999241882,11.3063485978713,9.90306984022146,7.92245587217716,7.21132940608578,28.0407582313207,6.684888092017,1.16558810985849,0,1.22838954634443,5.58119126382759,5,1,1,1,8.88178419700125e-16,0,1,4,15,1,root_seeded_fmincon,1,0.539590650968308,18.1526523505202,47,3,1,5.12454246953898,7.20481852800304,3,21.4200615,,
835,HighConfidenceCore,58.58697386338,37.1255804506713,39.1033709538562,0.517286856277509,30.3062715286005,0.51728685627751,6.66133814775094e-16,481.579322207784,97.5448191455607,3.21863476520054,6.05232190145672,6.81324808677112,19.8703589880674,35,20.9199948577218,38.142844701412,23.853359673188,1.11652957853555,1.09101212124779,0.301182880476111,0.192999424624812,82.9090256371947,11.717394772676,9.16667517646407,7.33334014117125,7.07017558369488,30.649029903426,6.55639610851508,0.504074207058363,0,1.21198678437371,5.58669276395157,5,1,1,1,-2.03012210217171e-16,2.03012210217171e-16,1,3,12,1,root_seeded_fmincon,1,0.520661812489801,19.8703589880674,46,3,1,5.89056007596789,6.87643395612452,4,18.8060691,,
836,HighConfidenceCore,58.7487876586743,40.3956240762248,40.431314667052,0.512395465773629,30.1026124157882,0.512395465769982,-3.64686059128871e-12,492.674856174337,99.2908350948277,3.29841256710171,5.92625246058616,6.8845996118045,19.7368295409049,35.0000000000162,22.7559110948371,38.4613250898738,26.2154424757253,1.10629040421645,1.08927843644102,0.299802900365672,0.194522307990221,84.8505281933164,11.7497575317349,9.37730919789747,7.50184735831798,7.16154381072153,30.4522766744612,6.62411021922163,0.697857758635478,0,1.22063157021221,5.58379273217515,5,1,1,1,-4.62461814874717e-13,4.62461814874717e-13,1,3,12,1,root_seeded_fmincon,1,0.519227735850921,19.7368295410454,42,3,1,5.1530860615512,7.30593817751339,3,19.0939273,,
837,HighConfidenceCore,57.1006816551108,36.7873324171557,40.5594102800284,0.493564680483731,28.182879696508,0.49356468048373,-6.10622663543836e-16,500,101.528434050859,3.60248615983125,5.52038151252831,7.0241585322092,18.4781534857776,27.1607261277202,27.0240131233739,29.6658723085775,30.4811779398143,1.0925943723515,1.10959200025731,0.316007794971523,0.211385362882576,81.8772565196918,11.4201363310222,9.98409785355687,7.9872782828455,7.22945048965071,28.5402520579143,6.74311935689049,1.22273784436218,0,1.23582131836264,5.57870012917446,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,4,15,1,root_seeded_fmincon,1,0.534214288092824,18.4781534857776,47,3,1,5.15828526279537,7.2258595283182,3,19.8220198,,
838,HighConfidenceCore,56.0079753455865,44.0397647373774,38.804329868638,0.462731689227614,25.9166650418818,0.462731689227614,-7.7715611723761e-16,500.000000000001,85.5706756202758,3.30176261035099,4.94325012458092,6.15331147148666,16.9923059545514,26.5918516627472,25.3504629248476,29.4467840473843,29.0064872609527,1.07522731997088,1.0831611333048,0.294830482390193,0.207418421020355,73.7336687549211,11.2015950691173,10.0160138097593,8.01281104780743,7.52282757592617,26.2562459479776,5.90307048749818,0.959820362917253,0,1.12850155964773,5.61476382739044,5,1,1,1,-2.22044604925031e-15,2.22044604925031e-15,1,4,15,1,root_seeded_fmincon,1,0.544636720248874,16.9923059545514,51,3,1,4.2684077306167,6.53296797784863,4,25.3991471,,
839,HighConfidenceCore,58.6480239458882,31.0315089991156,38.5527922859017,0.505656834324836,29.6557741278863,0.505656834324858,2.23154827949656e-14,487.81062276808,92.5549837803953,3.12097682499419,6.43188455858033,6.69540133131742,19.4438592498599,34.0827864408755,17.0560059577639,36.7062128448447,19.0900229681723,1.13524759429737,1.08791953948327,0.313035359193095,0.203583957494203,79.7660300788429,11.7296047891776,9.05396179590997,7.24316943672798,7.24806245450048,30.0025466563226,6.43188487814522,3.19564885664647e-07,0,1.19608699087931,5.59202988229996,5,1,1,1,0.0243787544638406,0,0,12,90,1,root_seeded_fmincon,1,0.520119825829846,19.443859249859,35,3,1,5.86914722406412,7.07175818109811,3,49.3292711,,
840,HighConfidenceCore,55.5243349347612,44.6938012458839,39.3089136179416,0.499954859276012,27.7596610587029,0.499954859276016,4.32986979603811e-15,499.999999999996,90.6675694509544,3.26616269770806,5.27276542732449,6.5129793849238,18.2006694588925,30.853606239007,25.4956032114001,34.2632873701329,29.6256550602224,1.0871892238282,1.08915443081328,0.274718008850702,0.182124282527373,80.3834215621021,11.1048669869522,9.35331549222398,7.48265239377919,6.94116846901457,28.0862180085585,6.27589216818371,1.00312674085922,0,1.17615986167668,5.59872486219912,5,1,1,1,8.21565038222616e-15,0,1,3,12,1,root_seeded_fmincon,1,0.549380736137424,18.2006694588924,46,3,1,5.09955969316547,6.57175894454338,4,21.2689743,,
841,HighConfidenceCore,59.0625289658137,32.1621962694765,39.9557976100548,0.513070556071125,30.3032445794481,0.513070556070976,-1.48658862997308e-13,497.143193155613,98.268352595045,3.24283270517149,6.5418038346388,6.97895873796737,19.868374363656,35.000000000001,18.310218894985,37.82669745065,20.6160459791052,1.13400168793432,1.09185545092559,0.313699832384035,0.2019161505668,83.957981085592,11.8125057931627,9.09552712529851,7.27642170023881,7.18982109659139,30.6573857954763,6.70845861877015,0.166654784131351,0,1.23139787232019,5.58018275928886,5,1,1,1,-2.9639782691707e-14,2.9639782691707e-14,1,3,12,1,root_seeded_fmincon,1,0.516469587979482,19.8683743636618,39,3,1,5.92068062485659,7.37605467703813,3,14.7093684,,
842,HighConfidenceCore,55.3010486870552,36.2088196338954,39.0378109040509,0.469927362764028,25.9874759675931,0.469927362764029,1.16573417585641e-15,499.999999999999,94.8624625362033,3.65031458439822,5.02816751254289,6.6661772299915,17.0387332596335,22.6095215048584,27.5433694584971,24.6627595673123,30.7621496336258,1.07984691353914,1.10980622941366,0.313678757823946,0.217998614997962,75.2017544193608,11.060209737411,10.2072230233365,8.16577841866923,7.32839317986554,26.3365081380347,6.38958720898239,1.3614196964395,0,1.1906845125362,5.59384431069887,5,1,1,1,2.44249065417534e-15,0,1,4,15,1,root_seeded_fmincon,1,0.551598942953505,17.0387332596335,45,3,1,4.27994931051352,7.17308752412415,4,18.9419313,,
