DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
843,HighConfidenceCore,52.7603605562218,38.2713559788659,39.0546482321759,0.478110995343255,25.2253085002051,0.478110995343272,1.68198788230711e-14,499.99999999998,101.588705669941,4.02725325119869,4.51486333219525,6.87208176000349,16.5390168503836,17.601974597725,34.576829009299,19.3529899584201,38.6738208236493,1.0608368714076,1.12832270503959,0.302306360489114,0.20750508745061,76.4375491775246,10.5520721112444,10.4340223964914,8.34721791719313,6.88376301400416,25.5605407628982,6.59938041701095,2.0845170848157,0,1.21747459206205,5.58485164549658,5,1,1,1,3.97459842815806e-14,0,1,3,12,1,root_seeded_fmincon,1,0.569221807461722,16.539016850383,46,3,1,4.28169233316262,6.99013683928243,4,17.9083384,,
844,HighConfidenceCore,56.4502228610365,44.0235589109604,41.0491669860457,0.489774220724933,27.6478639115129,0.489774220724932,-1.38777878078145e-15,500.000000000002,101.942726123311,3.6871827223101,5.05534688876475,6.87581896780354,18.1273694672914,25.5395292716606,32.3772852874838,28.3792228513133,37.1720665456716,1.072058223106,1.10525728875721,0.304958293666759,0.205165109043364,82.2456169411636,11.2900445722073,10.3193402996146,8.25547223969172,7.20058973738091,27.9987420098134,6.60527375953043,1.54992687076567,0,1.21822694771451,5.58459927523596,5,1,1,1,-3.5527136788005e-15,3.5527136788005e-15,1,4,15,1,root_seeded_fmincon,1,0.540369877282711,18.1273694672915,48,3,1,4.40528649343341,7.2136658998127,4,23.2833424,,
845,HighConfidenceCore,56.6687904537574,38.5822301404069,39.3515739423594,0.532551672464111,30.1790591326668,0.532551672464112,8.88178419700125e-16,493.512446148911,98.7985489944656,3.27374516747352,5.98276408670192,6.98963226353654,19.7869519621471,35,22.4984467414429,38.3402159125781,25.9217938143522,1.11558678970337,1.09862731342406,0.279548234813912,0.174545960734092,86.2028906313796,11.3337580907515,8.81132390203336,7.04905912162669,6.62243283027266,30.5065007370737,6.74536333761147,0.762599250909549,0,1.23610768428694,5.57860415770236,5,1,1,1,-2.03012210217171e-16,2.03012210217171e-16,1,3,12,1,root_seeded_fmincon,1,0.538285708160504,19.7869519621471,40,3,1,5.8999482422596,7.00056412715719,4,15.0096193,,
846,HighConfidenceCore,52.6437554062064,37.5019927150281,38.5075048324165,0.5001528863376,26.3299262140647,0.500152886337599,-5.55111512312578e-16,500.000000000001,96.1630907786437,3.65223548280496,4.92781989446435,6.8534838179395,17.2632613519963,22.4884382179706,30.0917216106932,24.6257265038643,33.9270285618426,1.08013468404061,1.12363524618436,0.28310362277998,0.18712957256572,78.7588342741284,10.5287510812413,9.6208646863473,7.69669174907784,6.57845729803543,26.6503483058151,6.60110420638979,1.67328431192544,0,1.21769465557727,5.58477782638351,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,4,15,1,root_seeded_fmincon,1,0.575335141537245,17.2632613519963,48,3,1,4.24802918584199,7.26899316464853,4,20.9847925,,
847,HighConfidenceCore,54.2284251804683,37.7957466601254,39.9595296224914,0.50480561159315,27.3748133389598,0.504805611593152,1.77635683940025e-15,499.999999999998,104.099717317494,3.80275532945242,5.08316912344046,7.15942081195494,17.9483433903487,23.1474797010768,32.0419089451828,25.3822289256178,36.1873997212873,1.07990439989151,1.12765478228811,0.298115834618724,0.19569724812479,82.5272308379574,10.8456850360937,9.93202964205481,7.94562371364385,6.71340296037714,27.7116943102145,6.88958427176314,1.80641514832268,0,1.25450897720217,5.57244011431435,5,1,1,1,3.66373598126302e-15,0,1,4,15,1,root_seeded_fmincon,1,0.559111400866018,17.9483433903486,55,6,2,4.336693715527,7.61027238044106,4,27.1916262,,
848,HighConfidenceCore,57.0090471377335,44.8130745284378,39.9356072834249,0.523023020421507,29.8170440253238,0.523023020421408,-9.82547376793264e-14,492.359172274007,98.0677025877164,3.28898137938914,5.61376498993993,6.83578886601151,19.5495961351455,35.0000000000019,25.5294288396376,38.8762248096555,29.9268450881095,1.09688996117938,1.09182741415734,0.276281049961769,0.176193919234567,85.7121326702077,11.4018094275467,9.16575033143847,7.33260026515078,6.79800077810242,30.1479320509689,6.59454946261354,0.980784472673619,0,1.21685785441099,5.585058531133,5,1,1,1,-5.46102845484191e-14,5.46102845484191e-14,1,3,12,1,root_seeded_fmincon,1,0.535072967038065,19.5495961351491,51,3,1,5.13018332313404,7.04424106056802,4,26.3417507,,
849,HighConfidenceCore,53.1594065412339,32.8830038660674,38.5343511786227,0.511832129394454,27.208692247344,0.511832129394431,-2.28705943072782e-14,500.00000000004,99.6345788819311,3.66186577348851,5.31571863696744,7.15148843236621,17.8394258112667,23.9311079050956,27.9319108553307,25.9530925202949,31.2261220756198,1.09670438415935,1.13396675271558,0.289505644938603,0.187603011538139,80.7345175218981,10.6318813082468,9.39005667384717,7.51204533907774,6.48767857347248,27.5342514877861,6.88974134894574,1.5740227119783,0,1.25452901509851,5.57243340514412,5,1,1,1,-7.97140131680862e-14,7.97140131680862e-14,1,3,12,1,root_seeded_fmincon,1,0.573821304350701,17.8394258112675,48,3,1,5.05846964289571,7.29004891006335,3,19.0997629,,
850,HighConfidenceCore,56.1138959145128,30.8295935173826,39.785231528236,0.52971246498156,29.7242301245956,0.529712464981566,5.99520433297585e-15,499.999999999993,106.013999109238,3.56658519547376,6.14358361751382,7.48656286120655,19.4887425416965,29.8027997474217,24.4666595979408,32.1847548119089,27.4277724926643,1.12341711310646,1.12853013851856,0.302843592281816,0.189609134116282,86.6032170639411,11.2227791829026,9.14136861037018,7.31309488829615,6.5974164474793,30.0661776157915,7.21310887799578,1.06952526048197,0,1.29576287141377,5.55864160598289,5,1,1,1,1.40998324127395e-14,0,1,3,12,1,root_seeded_fmincon,1,0.543608664179575,19.4887425416963,38,3,1,5.91416806033205,7.6013914744483,3,18.2507494,,
851,HighConfidenceCore,58.4598331908524,40.4030596153712,38.9716587678583,0.470745770275051,27.5197192055789,0.470745770275052,1.38777878078145e-15,499.999999999998,82.3770736417959,2.99338350898203,5.68299083275927,6.10296954731178,18.0433511707179,33.6111936654744,17.2045775547349,36.853444852316,19.6746291486444,1.10190536567876,1.06541149993003,0.300405516615316,0.209152649025687,75.2025505707319,11.6919666381705,9.45878365351333,7.56702692281066,7.7350284963184,27.866884156759,5.85266423404224,0.169673401282969,0,1.12205453200782,5.61693644558993,5,1,1,1,3.44169137633799e-15,0,1,4,15,1,root_seeded_fmincon,1,0.52179416763668,18.0433511707178,48,3,1,5.08189374821715,6.45930104109092,4,23.8309095,,
852,HighConfidenceCore,57.1753370561037,44.3795792369005,40.6939243551242,0.526759012484149,30.1176240860968,0.526759012483715,-4.33098001906274e-13,497.853458637084,101.401117033847,3.36683653212397,5.70469036543724,7.01854441288303,19.7466719683299,34.9999999999984,26.3925055002891,38.8816302067575,30.949171746078,1.09795020414931,1.09605591672798,0.279055699048678,0.176784506611596,88.043913469991,11.4350674112207,9.20679552092246,7.36543641673797,6.76442824250172,30.4529800529741,6.77124045514837,1.06655008971112,0,1.2394098763964,5.57749757446088,5,1,1,1,4.66928083499494e-14,0,1,3,12,1,root_seeded_fmincon,1,0.53351674988934,19.7466719683461,51,3,1,5.16703012011284,7.25224845362153,4,26.0389122,,
853,HighConfidenceCore,59.0983154716732,40.3171921149462,40.1711380051158,0.476664877534189,28.170091306782,0.476664877534189,-2.22044604925031e-16,500,90.1834165267724,3.20138886113801,5.69781840328429,6.44048576660156,18.4697687560857,32.4828334362971,20.6135258739634,35.6527262899922,23.5420768868676,1.09779646268608,1.0766588809367,0.312419190487581,0.215333211914043,78.4228249481147,11.8196630943346,9.7909747770645,7.8327798216516,7.73205604122279,28.529809405531,6.17348730528926,0.475668902004967,0,1.16307388627031,5.60312502714175,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,4,15,1,root_seeded_fmincon,1,0.516156844007188,18.4697687560857,43,3,1,5.14038627039012,6.76033267181449,4,23.3396388,,
854,HighConfidenceCore,52.4517116360655,32.5855960810702,39.0940646062822,0.502481561522801,26.3560179674339,0.502481561522802,1.33226762955019e-15,499.999999999998,108.575562100907,4.11957383831903,4.8700513633385,7.4220555513506,17.2803684549134,18.7434385230547,33.4723992060381,20.3601608277992,37.1281782503021,1.07663662569369,1.1523502979698,0.303083194201332,0.20050745451719,80.3374861127065,10.4903423272131,10.0459400024833,8.03675200198667,6.5239234171579,26.6917201873915,7.13987581644004,2.26982445310154,0,1.28642765438798,5.5617615251271,5,1,1,1,3.10862446895044e-15,0,1,4,15,1,root_seeded_fmincon,1,0.568781401047126,17.2803684549134,47,3,1,4.28212262557211,7.8174867993541,3,21.7537083,,
855,HighConfidenceCore,53.682493000479,36.095266398707,38.5607822324456,0.451382986694804,24.2313640237792,0.451382986694806,1.83186799063151e-15,499.999999999996,99.7655326737361,4.11720663252106,4.42274454183497,6.68430682537254,15.8873354470097,16.174045309677,32.5901356274176,17.6991602462436,36.0407677461686,1.05824230031551,1.12271042823505,0.321566385572431,0.230413069846811,71.7078988297473,10.7364986000958,10.8373566827479,8.66988534619829,7.36278224417496,24.5822424321399,6.39512645078631,1.97238190895134,0,1.19139204693408,5.59360665657594,5,1,1,1,7.88258347483861e-15,0,1,3,12,1,root_seeded_fmincon,1,0.568229944159408,15.8873354470097,49,3,1,4.25080024684764,6.77465033453919,4,21.5114483,,
856,HighConfidenceCore,55.4991412006589,44.8942542821887,40.195316005101,0.461101098104042,25.590714951455,0.46110109810404,-1.27675647831893e-15,500.000000000004,98.5832523352111,3.85230551480181,4.55788276501037,6.54900524173057,16.7785962178436,20.1494579322642,34.6533301790516,22.4626561461887,39.397437533601,1.05594207608494,1.10332420857382,0.312819661961335,0.219923588968486,76.1493657148193,11.0998282401318,10.8880108409293,8.71040867274344,7.47710656230097,25.9424201913909,6.27417382254935,1.71629105753898,0,1.17594030861195,5.59879866328412,5,1,1,1,-7.105427357601e-15,7.105427357601e-15,1,3,12,1,root_seeded_fmincon,1,0.549630126522352,16.7785962178436,55,3,1,4.35359266380599,6.63501518031492,4,29.0622634,,
857,HighConfidenceCore,56.8661731240239,33.125941374426,39.4289108094952,0.477004352200668,27.1254120731561,0.477004352200669,6.10622663543836e-16,499.999999999999,95.4580865489462,3.51913866935919,5.53075367709325,6.79618231668521,17.7848230220011,25.8251524721509,24.0708461621439,27.9735755129484,26.792717205658,1.0977114121761,1.10683059929805,0.323354398196354,0.221939401304186,77.009371662358,11.3732346248048,9.99112065006383,7.99289652005107,7.43519026271696,27.4841722782139,6.5117899703165,0.981036293223252,0,1.20629127292417,5.5886041005014,5,1,1,1,1.99840144432528e-15,0,1,4,15,1,root_seeded_fmincon,1,0.53641731673189,17.7848230220011,45,3,1,5.10217514023554,7.07801631349371,3,21.6227692,,
858,HighConfidenceCore,55.615641817131,30.3227356867551,38.6259318851692,0.535588528063708,29.7870997381556,0.535588528063707,-5.55111512312578e-16,500.000000000001,99.0305626089825,3.32461244899684,6.37675376768479,7.19970033456723,19.529963111825,32.5353607301631,20.4242332703561,35.0833631518217,22.9591432509364,1.1385350809458,1.11481572250592,0.286858203854604,0.177010217010784,85.1540695622706,11.1231283634262,8.58000497202083,6.86400397761666,6.45713551974385,30.1130066161181,6.94681369749672,0.570059929811933,0,1.26180903655349,5.56999632506633,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,4,15,1,root_seeded_fmincon,1,0.548478791277817,19.5299631118251,34,3,1,5.87167838439813,7.51233414475363,3,19.8540884,,
859,HighConfidenceCore,57.4399224199106,34.6272207172719,41.1736057240275,0.527101820002214,30.2766876483208,0.527101820002214,4.44089209850063e-16,499.999999999999,110.305729022544,3.6432561680393,6.0327058171366,7.54938023579829,19.8509622661427,30.5801870857381,26.805782020922,33.2809732268499,30.3524081106786,1.11117673106732,1.12272546982312,0.310219677872078,0.195652856026212,89.1396368537021,11.4879844839821,9.49634370006313,7.59707496005051,6.79080869289743,30.6305679483642,7.26825592373988,1.23555010660328,0,1.30279144961578,5.55629355379576,5,1,1,1,1.11022302462516e-15,0,1,3,12,1,root_seeded_fmincon,1,0.531059213085328,19.8509622661427,33,3,1,5.96565311485027,7.55005321506548,3,16.4161893,,
860,HighConfidenceCore,57.4475567848704,33.8937025157291,40.6645701866209,0.523981749318529,30.101471298212,0.52398174931853,6.66133814775094e-16,500,106.291555942275,3.53110832654179,6.12431859649164,7.38787279444159,19.7360813652059,31.4299795218009,24.5456342743203,34.1375505923717,27.7466664482842,1.11678493896193,1.11600854239769,0.307693587975735,0.194922478644056,87.4451038882191,11.4895113569741,9.33485616509497,7.46788493207598,6.83652137166462,30.4522907420471,7.1121056102505,0.987787013758861,0,1.28288724909573,5.56294514547553,5,1,1,1,5.55111512312578e-16,0,1,3,12,1,root_seeded_fmincon,1,0.530988639155384,19.7360813652058,38,3,1,5.94692623764357,7.46043310151443,3,17.6900724,,
861,HighConfidenceCore,51.4711059716366,37.9257613471577,39.3015303060431,0.503406036316877,25.9108654420278,0.503406036316883,5.21804821573824e-15,499.99999999999,107.232439995445,4.1385124798461,4.52445785943448,7.22802972468255,16.9885034369445,17.2249838541215,37.5217543431627,18.9490079625329,42.1231346406146,1.06150786079359,1.14553846413496,0.290435986157879,0.191347765098289,80.9241717788196,10.2942211943273,10.1744110685739,8.1395288548591,6.3900601324022,26.2338296187367,6.96039458843316,2.43593672899869,0,1.26354122659653,5.56941658347729,5,1,1,1,1.92068583260152e-14,0,1,3,12,1,root_seeded_fmincon,1,0.566463348535832,16.9885034369444,50,3,1,4.29663217766746,7.33287346981279,4,21.0598121,,
862,HighConfidenceCore,58.391806573102,44.4946024089165,38.6106422608372,0.465873560576429,27.2031988367011,0.465873560576428,-9.99200722162641e-16,498.797726955895,79.0327010477719,2.90527233661746,5.49858487054376,5.88770963292222,17.8358240471421,35.0000000000001,16.6168770211318,38.6920012441027,19.2462819484203,1.0950749647476,1.05696850324935,0.289430734106102,0.204026976576224,73.810961629994,11.6783613146204,9.41416221990055,7.53132977592044,7.79715193410024,27.545038425756,5.64933501426151,0.150750143717748,0,1.09603991285563,5.62571034433549,5,1,1,1,-2.03012210217171e-15,2.03012210217171e-15,1,3,12,1,root_seeded_fmincon,1,0.522402059299388,17.8358240471421,60,3,1,5.06538359981871,6.11572352540224,4,41.730962,,
863,HighConfidenceCore,55.3371537954223,31.0827990781639,38.5667114905125,0.471508706031737,26.0919497815579,0.471508706031721,-1.58761892521397e-14,500.000000000026,95.2794400955113,3.65167957524033,5.28583042348648,6.81166232940057,17.1072316952255,22.6997582207762,25.2629822725623,24.5044114698263,27.8845055314427,1.09283797633371,1.11786515469719,0.321384978094581,0.222656544076933,74.5134561079606,11.0674307590845,10.05064877538,8.04051902030397,7.31130100346609,26.4452666233374,6.52610315684673,1.24027273336025,0,1.20811891622307,5.58799070876839,5,1,1,1,-5.21804821573824e-14,5.21804821573824e-14,1,3,12,1,root_seeded_fmincon,1,0.551239048411691,17.1072316952261,48,3,1,5.05955630276877,6.95018489036357,4,21.4955201,,
864,HighConfidenceCore,56.4640506393129,39.1540553449846,41.096577995592,0.497704932404881,28.102436506745,0.49770493240488,-4.9960036108132e-16,500,106.205737799554,3.77923593116431,5.26727386816959,7.16397522138849,18.4254107702235,25.1818440045844,31.3506872462836,27.6807618258511,35.5400227605979,1.0810381837445,1.11726703164503,0.31351798805228,0.208369814528047,83.6646594724034,11.2928101278626,10.2186661638118,8.17493293104946,7.09040353314197,28.4579504600016,6.88170593468893,1.61443206651934,0,1.25350394936932,5.57277663048856,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,3,12,1,root_seeded_fmincon,1,0.540237543261937,18.4254107702236,57,3,1,5.18511408983148,7.17429128762997,4,21.2423405,,
865,HighConfidenceCore,56.9078371037863,41.7564015189381,41.4831557910752,0.495026572331235,28.1708915402716,0.495026572331235,-3.33066907387547e-16,500,106.07657331031,3.76546738532108,5.20310635463219,7.09112805025582,18.4702934305479,25.6430127492231,32.3432915369585,28.3537301698796,36.9261420582727,1.07639807275789,1.11163084253667,0.313072871169822,0.208950858023798,84.0002082189584,11.3815674207573,10.3471910983026,8.27775287864207,7.18423639087868,28.5284979808114,6.81045416036302,1.60734780573083,0,1.24441353639832,5.57582116881224,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,2,9,1,root_seeded_fmincon,1,0.536024589097772,18.4702934305479,52,12,1,5.20468387532862,7.05092524906865,4,25.5019015,,
866,HighConfidenceCore,56.4904073161864,37.2402218333105,39.5023916098065,0.487208196496982,27.5225894678992,0.487208196496984,1.16573417585641e-15,499.999999999999,93.648128654487,3.40259148811972,5.47499066717632,6.69071748652747,18.0452330631387,27.9470355444642,24.2702461591416,30.5207997042049,27.4138449318979,1.09493026979583,1.09901331883586,0.304865633175009,0.20594473019408,78.7262278584393,11.2980814632373,9.71693104895304,7.77354483916243,7.24195446207179,27.8688171335352,6.42505644006886,0.950065772892533,0,1.19521486723407,5.59232275281379,5,1,1,1,2.33146835171283e-15,0,1,4,15,1,root_seeded_fmincon,1,0.539985485133147,18.0452330631387,52,3,1,5.10691158256921,6.89817122916978,4,21.292252,,
867,HighConfidenceCore,55.1701564575298,41.2847007596844,40.6977929356367,0.481771629794546,26.5794161925642,0.481771629794545,-7.21644966006352e-16,500.000000000001,105.385319611319,3.96492228602079,4.768243553996,6.97584901840168,17.4268398849752,20.5826635297405,35.1998829555176,22.7695008023849,39.8120932506829,1.06337114651758,1.11880899744375,0.313491104944881,0.213692181874433,80.2477871237506,11.034031291506,10.6561761339332,8.52494090714653,7.14768506624141,26.9309550737071,6.69401949263778,1.92577593864178,0,1.22955501636207,5.58080053619813,5,1,1,1,-2.44249065417534e-15,2.44249065417534e-15,1,4,15,1,root_seeded_fmincon,1,0.550862648763836,17.4268398849752,49,3,1,4.3829027385107,7.1789290451239,4,22.2572144,,
868,HighConfidenceCore,58.8095875876322,37.3091898022323,39.7820957821884,0.483774230670223,28.4505629912398,0.483774230670221,-1.88737914186277e-15,500.000000000002,89.7068510753387,3.15307823971569,5.92319274081483,6.49102354710819,18.6536604977969,33.0815608474012,18.8741796037841,36.0821412881175,21.4206759987036,1.10893772209804,1.07809883017893,0.310890769531601,0.211341596292249,78.7519077422123,11.7619175175264,9.51147193727533,7.60917754982026,7.5897561490981,28.8057103370333,6.22631211891492,0.303119378100085,0,1.16982462551101,5.60085472887803,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,2,9,1,root_seeded_fmincon,1,0.518690935462623,18.6536604977969,55,3,1,5.91542656403493,6.46028840369287,4,18.062149,,
869,HighConfidenceCore,52.563261401488,43.0500973363881,38.5652450148519,0.458031367664214,24.0756225086151,0.458031367664214,-1.11022302462516e-16,499.999999999999,95.4281616188178,3.96368407855997,4.20043119126855,6.42261952323595,15.7852232550584,16.1668627532357,35.6463433093027,17.9773442468543,40.1446293357402,1.04913536841468,1.11260510016141,0.298095617911312,0.210422646729831,72.6213697436126,10.5126522802976,10.7067217753559,8.56537742028473,7.12190972321822,24.4064978804612,6.16093768097042,1.96050648970188,0,1.16146997331146,5.60366454148925,5,1,1,1,9.99200722162641e-16,0,1,3,12,1,root_seeded_fmincon,1,0.574689999834058,15.7852232550584,48,9,1,4.25345874077987,6.35474161102129,3,28.179726,,
870,HighConfidenceCore,54.6545813613968,37.0350209135594,39.890060775716,0.468800919723692,25.6221180093377,0.468800919723719,2.69784194983913e-14,499.999999999977,105.481888402555,4.11682938795746,4.66315824508893,6.97918241976851,16.7991856866887,18.0872843991605,33.9580153717842,19.831276057598,37.8067620669416,1.06276832980639,1.12612450909505,0.323938303545592,0.225948759020715,76.6812591504965,10.9309162722794,10.8028119225877,8.64224953807016,7.25811583801477,25.9787674003805,6.68536430172785,2.02220605663892,0,1.22845032720058,5.58117088628307,5,1,1,1,4.66293670342566e-14,0,1,3,12,1,root_seeded_fmincon,1,0.558123385820047,16.7991856866878,47,3,1,4.33219182998632,7.17523380062947,4,19.062443,,
871,HighConfidenceCore,54.133901193412,39.2516748257452,39.1228879968389,0.510184740301975,27.6182903218937,0.510184740301975,3.33066907387547e-16,499.999999999999,96.0676312216454,3.47840616135063,5.26304816955281,6.86663553010287,18.1079794924559,26.9874990091321,27.8393718959189,29.6417108374038,31.7569712619802,1.09004320103396,1.1123692122323,0.280417582975049,0.182149010465416,81.700488450628,10.8267802386824,9.37199956640786,7.49759965312629,6.62890271787956,27.9417647143207,6.61868829709637,1.35564012754356,0,1.21993943113112,5.58402487507172,5,1,1,1,2.77555756156289e-15,0,1,3,12,1,root_seeded_fmincon,1,0.56349162590396,18.1079794924558,52,3,1,5.08895746127753,6.93196607611453,4,22.7933824,,
872,HighConfidenceCore,55.7380691905247,41.9906784905415,39.6582849042724,0.518290266135356,28.8884987146278,0.518290266135354,-1.4432899320127e-15,500.000000000002,95.7639461848737,3.31495060130568,5.57113552620818,6.82636812188024,18.9407938071255,32.3605025797848,25.1037101551554,35.7399490110318,29.0955134709367,1.09837346716553,1.09732240299374,0.275277990862717,0.176670990762512,84.250622735611,11.1476138381049,9.10513040042592,7.28410432034074,6.7123926189742,29.2148908207407,6.58495138223249,1.01381585602431,0,1.21563250483238,5.58546959557932,5,1,1,1,-3.99680288865056e-15,3.99680288865056e-15,1,4,15,1,root_seeded_fmincon,1,0.547274070361691,18.9407938071256,52,3,1,5.11585349615755,7.03844668915978,4,26.0849768,,
873,HighConfidenceCore,59.5081625113758,33.3588542283941,39.1601645081631,0.506445938357178,30.1376672029857,0.506445938357187,9.32587340685131e-15,485.206500676463,95.2606279588606,3.16084942199585,6.35852951215837,6.7460485641354,19.7598132723484,35,18.0584146767104,37.8526315907323,20.3422671192508,1.1281136393308,1.08603580704565,0.316285958329091,0.205929953866233,81.1651965767958,11.9016325022752,9.22011679497178,7.37609343597742,7.34262382709753,30.4907201419994,6.47870713305342,0.120177620895042,0,1.20206668395132,5.59002216740812,5,1,1,1,6.09036630651514e-16,0,1,3,12,1,root_seeded_fmincon,1,0.512601947575994,19.759813272348,44,3,1,5.89185248003656,7.03469233326725,4,18.8136159,,
874,HighConfidenceCore,58.5317450370742,41.1320618711428,40.7813406717259,0.492086298143444,28.8026697391698,0.492086298143445,4.9960036108132e-16,499.999999999999,96.4886290896652,3.3499890796042,5.67062865753673,6.73834395108574,18.8845198919288,32.0486176610854,23.8448270233108,35.2880840016272,27.3586740867528,1.09530968380828,1.08775612673164,0.307333395757671,0.206522564405418,82.0889630266311,11.7063490074148,9.77227494840352,7.81781995872282,7.43226882447609,29.1597276728171,6.47066356687221,0.800034909335477,0,1.20103948767102,5.59036701148582,5,1,1,1,1.4432899320127e-15,0,1,4,15,1,root_seeded_fmincon,1,0.521153093602091,18.8845198919288,52,3,1,5.17034642216027,7.0023494943686,4,24.8331677,,
875,HighConfidenceCore,55.3955837685846,40.9850632764732,39.6751915570885,0.472281916706306,26.1623324792919,0.472281916706306,-5.55111512312578e-17,500,96.1228105541567,3.67409177412756,4.8664753517188,6.62366648068581,17.1533782318987,22.7578322250448,30.3301973527148,25.0965677433587,34.3083339387839,1.07040900758537,1.10519332530634,0.30739217028331,0.212754702217799,76.7869975858935,11.0791167537169,10.355723357728,8.28457868618239,7.30831282232317,26.5090595595777,6.3534693040451,1.48699395232631,0,1.18607087817434,5.5953941931334,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,4,15,1,root_seeded_fmincon,1,0.550657614286197,17.1533782318987,51,3,1,4.32049297892509,6.9392928090792,4,25.1191886,,
876,HighConfidenceCore,56.8028967115884,30.9514365027143,39.2966925105777,0.530252618602074,30.1198847255029,0.530252618602074,-1.11022302462516e-16,500,100.312546752498,3.33044258524542,6.45462174412687,7.20097047176713,19.7481541604399,33.3810624223264,20.1530845292101,36.0325190408149,22.6772110127017,1.13705444963934,1.10906545314987,0.296201221693849,0.184717436727169,85.6394046401051,11.3605793423177,8.76249060172324,7.00999248137859,6.67075299652139,30.4563607421595,6.94056583704907,0.485944092922205,0,1.26101212573795,5.57026305773243,5,1,1,1,5.55111512312578e-16,0,1,4,15,1,root_seeded_fmincon,1,0.537014866598816,19.7481541604399,35,3,1,5.89634198291422,7.54824907619233,3,19.9986226,,
877,HighConfidenceCore,54.5573621774567,32.9332348505622,38.9043141481699,0.513990610493146,28.0419718924867,0.513990610493148,1.33226762955019e-15,499.999999999999,98.7561789943099,3.5217273368985,5.63440686664477,7.1117876419415,18.3857670420186,26.9910385805198,25.3789976762572,29.2561468799534,28.4658588313183,1.10701603788037,1.12314436466645,0.29308359223309,0.188923260661201,81.8855953073997,10.9114724354913,9.25689640767146,7.40551712613717,6.6288475712425,28.3732685982528,6.84993374504617,1.21552687840139,0,1.2494506104025,5.57413399311157,5,1,1,1,2.55351295663786e-15,0,1,4,15,1,root_seeded_fmincon,1,0.559117940870762,18.3857670420185,45,3,1,5.07653861573841,7.46415024657071,4,21.1248789,,
878,HighConfidenceCore,55.0578001375876,43.0568360996788,40.2003943898083,0.496620819735068,27.3428498371382,0.496620819735067,-1.0547118733939e-15,500.000000000001,99.2851128768604,3.63111795106328,5.01137045456628,6.8390003112898,17.9273864654722,25.1925233719493,31.7259951248435,27.929398851777,36.3845469705309,1.0745070575248,1.10899078295856,0.292239111623065,0.194277805946912,81.6551672593596,11.0115600275175,9.99258179253446,7.99406543402757,6.92873757511235,27.679591096764,6.5801274928245,1.56875703825822,0,1.21501664616145,5.58567620541492,5,1,1,1,-2.44249065417534e-15,2.44249065417534e-15,1,4,15,1,root_seeded_fmincon,1,0.554035939027196,17.9273864654723,48,3,1,4.35324476205714,7.18498540539583,4,27.0539048,,
879,HighConfidenceCore,59.7496067793889,35.6111268223657,40.6897452795708,0.505712298900301,30.2161110027941,0.505712298900306,5.32907051820075e-15,496.91412367201,99.1887226744634,3.28264357598142,6.29972355602566,6.93756777383784,19.8112450844441,34.9999999999998,19.9037827408852,38.0772321103723,22.5881806399212,1.11986568386744,1.08809574498652,0.317107738624358,0.207522380256016,84.2112155717117,11.9499213558778,9.40781654483301,7.52625323586641,7.38337394414871,30.5780675080245,6.66287334037298,0.363149784347327,0,1.22557961972543,5.58213339473572,5,1,1,1,4.46626862477777e-15,0,1,3,12,1,root_seeded_fmincon,1,0.510530556504392,19.8112450844439,43,3,1,5.94821697652492,7.12934261727508,4,18.5312865,,
880,HighConfidenceCore,58.5190535058748,44.9471226536925,39.7214818909352,0.480245685909197,28.1035229896858,0.480245685909196,-2.77555756156289e-16,500,86.4904692145938,3.07756679638836,5.5650115509012,6.24166876999284,18.4261231246301,34.9504832256926,19.8249101779844,38.7460499978935,23.046665415366,1.09387174762937,1.06730661226417,0.29130262353753,0.200537055322194,78.0897990106967,11.7038107011749,9.50336262978523,7.60269010382818,7.60388262904724,28.4503488832439,5.99527218946139,0.430260638560187,0,1.14029210627623,5.61079227451243,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,4,15,1,root_seeded_fmincon,1,0.521266120562557,18.4261231246301,46,3,1,5.11977294456985,6.46134940215539,4,26.4893505,,
881,HighConfidenceCore,58.6707832517213,30.496354256952,39.5320419545746,0.508124270519543,29.8120489405911,0.508124270519544,2.22044604925031e-16,499.840011409578,94.9554234969631,3.18513577131812,6.60447252719,6.87301912407113,19.5463210992598,34.419015840995,17.035141934703,37.0815023705329,19.0806237097843,1.13917578990027,1.0898880320976,0.313546738515231,0.2031974718464,82.2078853326249,11.7341566503443,9.01571647300925,7.2125731784074,7.21468357778252,30.1635840864017,6.60446672314353,0,5.80404646299826e-06,1.21812392054542,5.58463383411864,5,1,1,1,0.000319977180843756,0,2,12,87,1,root_seeded_fmincon,1,0.519918063290984,19.5463210992598,37,3,1,5.9048480424487,7.34818907981668,3,47.2669947,,
882,HighConfidenceCore,59.9974735197306,44.5312231528929,41.0237545730061,0.49549711173667,29.7285748405177,0.495497111736568,-1.01751940206896e-13,491.26514333043,98.0856163810009,3.29937162838085,5.69736003404341,6.69821766907221,19.4915911621543,35.0000000000023,23.9553103930219,38.7915648923673,27.8245123235537,1.09310410470924,1.08037014510492,0.308111781580554,0.206410814408344,83.1608420486893,11.9994947039461,9.8489896721218,7.87919173769744,7.56722466980322,30.0906168057188,6.43187468169929,0.734514647655875,0,1.19608568860739,5.59203031961036,5,1,1,1,-6.61819805307979e-14,6.61819805307979e-14,1,3,12,1,root_seeded_fmincon,1,0.508421408610957,19.4915911621583,64,3,1,5.18314007149204,6.94736290675189,4,57.6338738,,
883,HighConfidenceCore,52.0049915970014,37.4521135097538,39.7741400672452,0.503106350924339,26.1640415522179,0.503106350924333,-5.88418203051333e-15,500.000000000005,110.670721370744,4.22987867336431,4.5613864329664,7.35244124656776,17.1544987884985,17.034460564329,38.2035482810501,18.7283851139628,42.8157855459134,1.0610864188465,1.14823062276169,0.297950906448897,0.196588152273749,81.8507431572555,10.4009983194003,10.3303785320347,8.26430282562779,6.46023751119586,26.4943650246074,7.0760848918029,2.5146984588365,0,1.2782946130736,5.56448085899674,5,1,1,1,-9.32587340685131e-15,9.32587340685131e-15,1,3,12,1,root_seeded_fmincon,1,0.561182792544746,17.1544987884987,52,3,1,4.32527668326249,7.4640746838751,4,22.5711661,,
884,HighConfidenceCore,56.4540783861522,40.1889439861372,40.2811026578448,0.521364674967791,29.4331622284024,0.52136467496779,-8.88178419700125e-16,500.000000000001,100.316407114243,3.40827826571212,5.71726766127018,7.04097701148267,19.2979033755589,32.1681108460689,25.6994531824406,35.3973306551274,29.6176612944104,1.10162942645524,1.10336357427426,0.285909219723035,0.18239061920374,86.139262737972,11.2908156772304,9.23758236425777,7.39006589140622,6.75522903943744,29.7686250097841,6.78756538478162,1.07029772351144,0,1.24149299536413,5.57679960375322,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,4,15,1,root_seeded_fmincon,1,0.540332972780979,19.2979033755589,44,3,1,5.14570827499245,7.3303782700906,4,12.5084482,,
885,HighConfidenceCore,56.3994905057694,32.6196170985093,38.9727361661337,0.47865636220707,26.9959749558237,0.478656362207069,-1.4432899320127e-15,500.000000000002,93.1296240455041,3.44975961038273,5.55697647282359,6.72756682938396,17.6999573536741,26.1140006544791,23.1141525435708,28.2519189081344,25.7157356893412,1.1010297065546,1.10567262131326,0.317353584773397,0.2170837170756,76.3607570694505,11.2798981011539,9.81128838997494,7.84903071197995,7.35087888748641,27.3483460420326,6.44997840070994,0.893001927886354,0,1.19839780930378,5.59125394106728,5,1,1,1,-4.21884749357559e-15,4.21884749357559e-15,1,4,15,1,root_seeded_fmincon,1,0.540855949698333,17.6999573536741,45,3,1,5.07978976735223,7.04864982861185,3,20.5125777,,
886,HighConfidenceCore,56.3611723964397,36.77951521838,38.9136918450755,0.522001576897751,29.4206208667475,0.52200157689775,-1.4432899320127e-15,500.000000000002,92.900687713268,3.15767257713683,6.08215716180856,6.76333373366359,19.2896806102462,34.9959160725725,19.3082290773807,38.1857491528328,22.1035602729518,1.12220077434768,1.08953746187597,0.278148383813521,0.176845142967847,83.3148482475383,11.2722344792879,8.656604889338,6.9252839114704,6.73513788242305,29.7460108114234,6.52366259960644,0.441505437797876,0,1.20780728752813,5.58809529329671,5,1,1,1,-3.77475828372553e-15,3.77475828372553e-15,1,3,12,1,root_seeded_fmincon,1,0.541223659888361,19.2896806102462,45,3,1,5.88354481223864,6.84725864537133,4,18.9253595,,
887,HighConfidenceCore,58.0308417204237,35.4879194627287,38.7430561623343,0.500940533890868,29.0700008335655,0.500940533890867,-7.7715611723761e-16,494.6354140997,88.6876700143603,3.05083135436163,6.15265914294025,6.48701568307161,19.0597959831927,35,16.8545635274398,38.0238471553491,19.1200392519195,1.12321643624722,1.07743533365888,0.297037909046079,0.195689560308537,79.3850888200791,11.6061683440847,8.96502900311462,7.1720232024917,7.24021022171457,29.4092093665787,6.23759323047446,0.0849340875342151,0,1.17126617399807,5.60037003005705,5,1,1,1,8.12048840868686e-16,0,1,3,12,1,root_seeded_fmincon,1,0.525651517290748,19.0597959831927,46,3,1,5.87703007758578,6.63434961196998,3,17.0685176,,
888,HighConfidenceCore,53.6926570098741,43.480429235171,38.9153161985024,0.447424586582368,24.0234148651519,0.44742458658237,1.55431223447522e-15,499.999999999998,96.2157619072276,4.00508264321727,4.20622558285642,6.37599033741036,15.7509932239391,16.103851285388,35.5228171041256,17.9268303286556,39.9566757555993,1.04748946915682,1.10783982763595,0.310074712659933,0.222488334276523,71.8452768389175,10.7385314019748,11.0083619545085,8.8066895636068,7.41731053618056,24.3658583106474,6.10408751085859,1.89786192800216,0,1.15420354798797,5.60610931824466,5,1,1,1,3.88578058618805e-15,0,1,3,12,1,root_seeded_fmincon,1,0.568122378342914,15.750993223939,47,9,1,4.27499362463985,6.29857073451893,3,24.8930941,,
889,HighConfidenceCore,53.1167425154602,40.3735769778168,39.9930403341014,0.472075665925287,25.0751215947678,0.472075665925286,-1.22124532708767e-15,500.000000000001,108.248231863997,4.31695740556583,4.30338018933382,6.97778446604411,16.4405465478415,15.0275406424334,39.0643135682103,16.6537804103671,43.739514747882,1.04868479089058,1.13068991172699,0.313616936437489,0.217223750684314,77.3683699727892,10.623348503092,10.9835895637458,8.78687165099661,7.01040523017308,25.4198533412805,6.69247129268825,2.38909110335443,0,1.22935741656154,5.58086678057005,5,1,1,1,-2.88657986402541e-15,2.88657986402541e-15,1,3,12,1,root_seeded_fmincon,1,0.558736979507247,16.4405465478415,50,12,1,4.33965156824953,6.91426329077532,4,26.9254772,,
890,HighConfidenceCore,52.4391262156857,40.7276071228465,38.7453149182897,0.509001829997148,26.6916112072354,0.509001829997148,3.33066907387547e-16,499.999999999999,96.1461396597389,3.60211074982525,4.88792489025736,6.83777626700109,17.5004007390738,23.5776151651523,31.4906095285761,26.0092985974759,35.9398931281948,1.07733168802452,1.12052467149842,0.27291411010449,0.177489647903988,80.7081021950515,10.4878252431371,9.50901432920547,7.60721146336437,6.43687875211257,27.0049439132796,6.59522019794134,1.70729530768399,0,1.21694348344422,5.58502980635414,5,1,1,1,1.11022302462516e-15,0,1,4,15,1,root_seeded_fmincon,1,0.572678045605701,17.5004007390738,48,3,1,4.26365976363011,7.17435939126755,4,22.7032108,,
891,HighConfidenceCore,59.1643479822306,35.235301243437,40.3845651010577,0.481802856616032,28.5055518676636,0.481802856616031,-7.21644966006352e-16,500.000000000001,94.9232870665156,3.32999296092196,5.92230936954715,6.73447680778793,18.6897140490845,30.8299589729817,21.1198988273408,33.5073847435174,23.7610759608684,1.10684507298596,1.08969506359955,0.326863072138711,0.222670450662217,79.6362740360668,11.8328695964461,9.85595923453133,7.88476738762507,7.66469902864175,28.8730164331967,6.45126111232883,0.528951742781683,0,1.19856162701216,5.59119893672584,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,3,12,1,root_seeded_fmincon,1,0.515580768491889,18.6897140490845,48,9,1,5.93699547267449,6.68621803858199,3,20.8998687,,
892,HighConfidenceCore,59.2793380843052,43.1615312615708,39.2126655095347,0.449327250645222,26.6358220014897,0.449327250645226,3.94129173741931e-15,499.999999999995,81.1918905833434,3.04822169853825,5.37084832365801,5.94374522518977,17.4638224504915,31.6040661103991,18.9069067160532,34.8371238465659,21.6526713327281,1.08739789133552,1.06299995660526,0.312841576966218,0.225527345327607,72.6612102754089,11.855867616861,10.0408064251159,8.03264514009273,8.16087902070388,26.9950036274086,5.68274449800921,0.311896174351202,0,1.10031537352694,5.62426758750001,5,1,1,1,9.99200722162641e-15,0,1,3,12,1,root_seeded_fmincon,1,0.514580644551364,17.4638224504914,65,3,1,5.09443084742105,6.08842596440892,4,52.1085758,,
893,HighConfidenceCore,58.8092985489484,41.9652760653767,38.5017723606021,0.497392692183163,29.2513153306471,0.497392692182862,-3.01647595790655e-13,476.61687289034,90.1884527243191,3.08322725678688,5.65049469199939,6.35455271935523,19.1786751446677,35.0000000000013,20.5247633173402,38.4657950790449,23.6294277337479,1.10115084471087,1.07604398716384,0.296815649120826,0.197586409256392,78.3399390739273,11.7618597097897,9.39856435025121,7.51885148020097,7.38949580457533,29.5926013903002,6.10744270706847,0.456948015069077,0,1.15463242919024,5.60596499724211,5,1,1,1,-3.69482222595252e-14,3.69482222595252e-14,1,3,12,1,root_seeded_fmincon,1,0.518693484749028,19.1786751446793,53,3,1,5.05936638243766,6.67530196505471,4,20.5954923,,
894,HighConfidenceCore,54.98281222305,41.4900544899996,39.2573971038115,0.466248027229387,25.6356277305209,0.466248027229387,0,500,93.8065385291474,3.65922533730136,4.74806734869504,6.49473033855709,16.8080433585896,21.9512524688333,30.3003020428529,24.2321603554396,34.255077856178,1.06731513818891,1.10306469777336,0.304955681869698,0.213015602171032,75.0969247066959,10.99656244461,10.3851361924306,8.3081089539445,7.33679612313228,25.9790121763967,6.22828149937411,1.48021415067907,0,1.17007628436459,5.600770109889,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.554791556973364,16.8080433585896,54,3,1,4.29518496035933,6.75041145498511,4,23.6316851,,
895,HighConfidenceCore,56.6326500462041,41.4013449374384,41.4543664744025,0.533683081637202,29.905316138978,0.528057862638947,-0.00562521899825419,500.612763634336,108.514507597837,3.6286025900392,5.61146399906087,7.37157292998124,19.6074718980973,30.5307427325771,30.5110654649192,33.7348456054976,35.2711879190651,1.09300934164644,1.1159120501188,0.292888151145515,0.184622235018867,89.9404696250606,11.3265300092408,9.5796506926318,7.66372055410544,6.68183347680651,30.2479991796068,7.1062798617927,1.49481586273183,0,1.28214449603634,5.56319348773388,5,0,0,0,-0.0012255272686712,0.0012255272686712,-2,2,34,1,root_seeded_fmincon,1,0.538629217864838,19.8163435601491,46,12,1,5.20317883707478,7.64207308474739,4,39.2388024,Product_salinity_max;Recovery_target_mismatch,
896,HighConfidenceCore,53.8182600686319,44.9150616873604,38.8605693814674,0.515426477827203,27.7393562299634,0.515426477827204,1.66533453693773e-15,499.999999999998,91.8258778314471,3.31031034282832,5.16504403009207,6.63474883084047,18.1873565630497,29.8552608368724,27.6845039548998,33.2098039240368,32.3001595522248,1.08623033189788,1.09940774371193,0.260513642344085,0.167838232248298,82.0503848637788,10.7636520137264,9.09765093493949,7.27812074795159,6.51972595966712,28.0504784738932,6.40774296181426,1.24269893172219,0,1.19300353210571,5.59306540531556,5,1,1,1,3.88578058618805e-15,0,1,3,12,1,root_seeded_fmincon,1,0.566796473187719,18.1873565630497,50,3,1,5.07771705778874,6.64338033077163,4,29.4957289,,
897,HighConfidenceCore,59.4639432316498,44.8084142664578,41.4943214772055,0.496176225950429,29.5045949328105,0.496176225950428,-6.10622663543836e-16,500.000000000001,98.3289059702756,3.33266415601351,5.70504608913339,6.76163349243425,19.3447383509117,34.72768007159,24.3182859174707,38.5641636886403,28.3158690447728,1.09257722763837,1.08167759009901,0.303505433073747,0.203213206046207,84.2260114005399,11.89278864633,9.79102924994254,7.83282339995403,7.48983707470982,29.865405080626,6.49644989340841,0.791403804275017,0,1.20433243145484,5.58926158713103,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,4,15,1,root_seeded_fmincon,1,0.512983134690001,19.3447383509117,51,3,1,5.20612808994692,6.99580331936826,4,26.106667,,
898,HighConfidenceCore,55.4489205176743,35.8061344418179,40.2530518960896,0.498815058058664,27.6587565073138,0.498815058058661,-2.88657986402541e-15,500.000000000003,104.961894504064,3.79488840997999,5.27871667516175,7.20081224796902,18.1345112164397,23.9866028623662,30.1545903798493,26.177501488041,33.8554726581838,1.08592481978376,1.12532657858083,0.311334368239093,0.206559094508854,82.121333916409,11.0897841035348,10.0398824019307,8.03190592154455,6.94754100259011,28.0084369564141,6.91921341707314,1.64049674191139,0,1.25828854039837,5.57117474489976,5,1,1,1,-6.66133814775094e-15,6.66133814775094e-15,1,3,12,1,root_seeded_fmincon,1,0.550127932432461,18.1345112164398,47,3,1,5.14308733302661,7.2503294598538,3,19.1271804,,
899,HighConfidenceCore,54.0742949620707,34.265278388461,39.7503699386631,0.490650446428994,26.531576963473,0.490650446428993,-1.22124532708767e-15,500.000000000002,107.315815589548,4.0448336613121,4.94228859404824,7.26175660076925,17.395474012243,19.8734179305971,32.6552909397868,21.6486741971988,36.322004268654,1.07551513752696,1.13788431307321,0.314465585965333,0.211901342715016,79.7596678356078,10.8148589924141,10.3061598349344,8.24492786794755,6.88567949964941,26.8800397419253,6.97318141258352,2.03089281853528,0,1.26517208094711,5.56887080370395,5,1,1,1,-3.77475828372553e-15,3.77475828372553e-15,1,4,15,1,root_seeded_fmincon,1,0.561448380573597,17.3954740122431,52,3,1,4.32270303472365,7.67433476060374,4,24.240723,,
900,HighConfidenceCore,57.9044295046291,29.9593051905689,40.2327494143282,0.522523698030855,30.2564366371257,0.522523698030855,0,500,105.15718400729,3.47553101736569,6.46887573846093,7.39929578758067,19.8376846558653,31.9701370104044,21.7839817647701,34.4514006543435,24.3671875581439,1.13259373423795,1.11605491334097,0.315884123241728,0.200012138068177,86.2404884099973,11.5808859009258,9.20361437177701,7.36289149742161,6.91199821687583,30.611345990963,7.11825549551885,0.649379757057915,0,1.28367131580965,5.56268299989842,5,1,1,1,2.22044604925031e-16,0,1,4,15,1,root_seeded_fmincon,1,0.526799076702092,19.8376846558653,26,3,1,5.93032164081756,7.74674821381754,2,18.3010183,,
901,HighConfidenceCore,58.014227877159,36.1239748725042,41.200088496889,0.494210403216338,28.6712349514553,0.494210403216339,1.33226762955019e-15,499.999999999998,105.155111002725,3.66761707965382,5.64184614100822,7.17009383463008,18.7983444475841,27.5215353621779,27.3296129436045,30.024585823409,30.7745056851031,1.09436659824942,1.11155485780654,0.326265407539801,0.21809122734611,83.2843543129378,11.6028455754318,10.1346410159958,8.10771281279666,7.33574823142592,29.0389196490921,6.87820961742314,1.23636347641492,0,1.25305792278176,5.57292598020788,5,1,1,1,4.21884749357559e-15,0,1,4,15,1,root_seeded_fmincon,1,0.525802050913959,18.7983444475841,42,3,1,5.18926279002235,7.43481569750559,4,19.4542882,,
902,HighConfidenceCore,58.8363963166026,38.5571392472599,39.3233656382378,0.486041929720632,28.5969556037229,0.486041929723921,3.28853611009094e-12,497.610383161775,86.9076690770729,3.0390531873875,5.95596371439377,6.33996691179634,18.7496430656458,34.9999999999505,17.1409934697282,38.2485876597345,19.5676667985188,1.11144209999103,1.07001182814782,0.302115703925733,0.204862714147379,78.1946187125242,11.7672792633205,9.28586394481256,7.42869115585005,7.55986017821993,28.9452915532096,6.08626964492067,0.130305930526899,0,1.15192589966894,5.60687581184578,5,1,1,1,1.4139800441626e-12,0,1,2,9,1,root_seeded_fmincon,1,0.518454594599165,18.7496430655189,48,3,1,5.89891073110822,6.34493239619619,4,19.7799566,,
903,HighConfidenceCore,55.888758940978,44.5459403515786,38.5967287166718,0.541113772556514,30.2421771940508,0.541113772556452,-6.16173778666962e-14,479.763850998275,98.6108338785855,3.26070551223356,5.52592691875293,6.87259036141899,19.8283354275182,35.0000000000005,26.7232177334947,38.8157053668157,31.3902207449015,1.09916384792824,1.10017174433446,0.264456241690455,0.162748924840549,86.1672132358329,11.1777517881956,8.8680822633518,7.09446581068144,6.41164543673179,30.555854988003,6.6432780122637,1.11735109351077,0,1.22307836984841,5.5829721420408,5,1,1,1,-1.46168791356363e-14,1.46168791356363e-14,1,3,12,1,root_seeded_fmincon,1,0.54579848574226,19.8283354275205,51,3,1,5.06471744405021,7.06335275004861,4,28.1303858,,
904,HighConfidenceCore,55.372053525367,35.3065954296489,39.5030982845313,0.532757785014719,29.499892587891,0.53275778501472,1.33226762955019e-15,500,101.594337602125,3.4438883904217,5.89997330625108,7.23559591228528,19.3416552503875,31.0553614451144,24.7866885888055,33.8305048112261,28.2010781197491,1.11439503575443,1.11732626143701,0.284040673120024,0.177026678635994,86.562438205414,11.0744107050734,8.9436726920897,7.15493815367176,6.46804023436899,29.8274990511409,6.98163997227954,1.08166666602846,0,1.26625087112578,5.5685098016228,5,1,1,1,2.22044604925031e-16,0,1,2,9,1,root_seeded_fmincon,1,0.550891615136245,19.3416552503875,43,6,1,5.9048023672473,7.19006254111106,4,18.5405302,,
905,HighConfidenceCore,56.360988455361,44.4147681922409,39.4146241455405,0.468599966320992,26.410757292,0.468599966320992,-1.66533453693773e-16,500,89.0607465689711,3.3721390713756,4.99458492036631,6.30478405608978,17.3162583870968,26.8491964939286,26.6572985593181,29.777334802668,30.5705631479093,1.07489604858686,1.08640066691597,0.297549909414929,0.207410550580533,75.7445446403808,11.2721976910722,10.0887978994633,8.07103831957064,7.48755779084026,26.7543627686074,6.04973087632232,1.05514595595601,0,1.14725483998204,5.60844802926043,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,4,15,1,root_seeded_fmincon,1,0.541225426238927,17.3162583870968,53,3,1,4.30580430892167,6.68322983837902,4,29.3145988,,
906,HighConfidenceCore,57.2584209237977,33.9450472086879,38.599694536282,0.457140916306517,26.1751670073691,0.457140916306516,-4.9960036108132e-16,500.000000000001,86.6656397002776,3.31098707702146,5.43692473869615,6.35054398333082,17.1617932122798,26.1939628628474,21.1996890001546,28.3770587734116,23.5895693972174,1.09601893441404,1.09061057428528,0.324407591044438,0.229598346981547,72.566147256604,11.4516841847595,10.0339937361635,8.02719498893083,7.77081347910715,26.5326782231272,6.07255795190887,0.63563321321272,0,1.15017306978004,5.60746574842504,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,4,15,1,root_seeded_fmincon,1,0.532742599391559,17.1617932122798,48,3,1,5.06195061524706,6.59959177031382,4,23.2322825,,
907,HighConfidenceCore,52.7528832277158,31.3275105440449,38.5032677808702,0.455947250287517,24.0525320524155,0.455947250287516,-3.33066907387547e-16,500.000000000001,110.114178173879,4.57807011477698,4.32806490126499,7.15620992415643,15.7700839577862,13.3933516816221,34.5760147400516,14.5566133469228,37.7707891656444,1.05586212392053,1.14789670251721,0.330948271524799,0.236607148714444,72.2074712243189,10.5505766455432,10.9844159466359,8.78753275730869,7.17508779382509,24.4110128771325,6.84676879586906,2.51870389460407,0,1.24904682359972,5.57426922640823,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,3,12,1,root_seeded_fmincon,1,0.575382482895305,15.7700839577862,47,3,1,4.24565854097535,7.18221133826735,4,21.0841823,,
908,HighConfidenceCore,59.2826530975721,42.4585231871512,39.3922726185411,0.493049964350957,29.229309996379,0.493049964350803,-1.5404344466674e-13,484.128179509344,91.669579244922,3.13622111696371,5.69119686002638,6.43120671534729,19.1642473094538,34.9999999999995,20.9125069099865,38.542335329823,24.1135162706034,1.09923533931347,1.07550511994153,0.301884196220178,0.202701927963359,79.4520208760891,11.8565306195144,9.5518101998089,7.64144815984712,7.51333577529829,29.5789773052398,6.17673453941495,0.48553767938857,0,1.16348889267813,5.60298543688429,5,1,1,1,1.33988058743333e-14,0,1,3,12,1,root_seeded_fmincon,1,0.514551869832716,19.1642473094598,48,3,1,5.10300325125243,6.74595979453407,4,22.9413781,,
