DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
909,HighConfidenceCore,53.081538226551,36.2347910472097,38.9080156047894,0.508812793176241,27.0085657311428,0.508812793176241,1.11022302462516e-16,500,99.6865482510875,3.69092343678738,5.09953948329469,7.06006065865144,17.7082125171406,23.333027714463,30.0745210879161,25.4872492725644,33.8756997438934,1.08570955014683,1.1291990517518,0.286581189753277,0.186727662344587,81.0129074081615,10.6163076453102,9.56768985037329,7.65415188029863,6.51824312385204,27.3327358542545,6.8018729948946,1.70233351159991,0,1.24331862494279,5.57618796748915,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,3,12,1,root_seeded_fmincon,1,0.570860160840342,17.7082125171406,55,3,1,5.07763198730215,7.03278826915047,4,22.1666442,,
910,HighConfidenceCore,56.8347560190291,42.2345812444896,39.233202339783,0.523476295440091,29.7516475330376,0.523476295439297,-7.94142529514374e-13,489.533845842929,96.0189170897936,3.22734789672302,5.71573150331515,6.77228465844682,19.5067188126394,35.0000000000067,23.4131058379209,38.6166844154503,27.2109629394292,1.10404189419943,1.09116807474869,0.276898342206859,0.176173163851757,84.281046448557,11.3669512038058,8.996605470844,7.1972843766752,6.77077712149786,30.0790819362906,6.53299261193394,0.817261108618792,0,1.20899860303087,5.58769548920721,5,1,1,1,-1.91237502024576e-13,1.91237502024576e-13,1,3,12,1,root_seeded_fmincon,1,0.536713837388285,19.506718812669,53,3,1,5.09517474988124,7.0754658784886,4,20.5008051,,
911,HighConfidenceCore,56.6593893070762,40.2708642961783,40.1368907904622,0.466787019693432,26.4478674723001,0.466787019693433,8.88178419700125e-16,499.999999999999,97.2509049339272,3.67707925925529,4.99010676040581,6.65026517350322,17.3405897405587,23.5141136324695,29.3660377596654,25.878707567861,33.1373804700828,1.07277461569127,1.10211420737651,0.31971712288773,0.223362415359922,76.8664509343299,11.3318778614152,10.5309215732787,8.42473725862293,7.55288045869403,26.8067956270832,6.36896687083743,1.37886011043162,0,1.18805056145814,5.59472910392433,5,1,1,1,2.66453525910038e-15,0,1,4,15,1,root_seeded_fmincon,1,0.538375022622956,17.3405897405586,49,12,1,4.34837990314938,7.04104283084716,4,19.3947103,,
912,HighConfidenceCore,56.6732655213476,44.8980837219842,41.0797864957028,0.532926827317151,30.1807872454615,0.532540113364264,-0.000386713952887141,500.000667551949,104.476580132743,3.4616916809701,5.63083240234762,7.17693448489303,19.7880850022695,33.8913269265008,28.9522475825577,37.7371773839895,34.0345852360783,1.09428514984216,1.10385175365225,0.277374776652365,0.173703573672605,90.0000602553977,11.3346531042695,9.27159052819945,7.41727242255956,6.62311956897152,30.5144335133734,6.92792681507972,1.2970944127321,0,1.25939998680909,5.57080268663955,5,0,0,0,-1.33510389765945e-06,1.33510389765945e-06,-2,3,19,1,root_seeded_fmincon,1,0.538243203729099,19.8024544898992,56,12,1,5.18597580969131,7.36267008586444,4,25.1207931,Product_salinity_max;Recovery_target_mismatch,
913,HighConfidenceCore,56.550776527176,37.8135344747805,39.7113057998203,0.518986728832999,29.3491025228049,0.518986728832998,-9.99200722162641e-16,500.000000000001,97.1442267560492,3.30995561723108,5.89264025713882,6.93419087933913,19.2427894851855,32.9411197247267,22.70207311464,36.0395313168185,25.9875673222587,1.11107280301662,1.09870687251407,0.286683487389159,0.183442539766891,84.4864701676593,11.3101553054352,9.04399795476349,7.23519836381079,6.80041850109276,29.6831778812539,6.68295365531826,0.79031339817944,0,1.22814264443904,5.5812740414269,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,4,15,1,root_seeded_fmincon,1,0.539409038624625,19.2427894851855,42,6,2,5.11726016627279,7.37484494893028,4,20.3722696,,
914,HighConfidenceCore,57.1807954498719,31.0294877337879,39.7381885215993,0.489487116771274,27.9892626994459,0.489487116771275,1.55431223447522e-15,499.999999999998,99.2283530960646,3.54522926029163,5.81874821582981,7.04316764286317,18.3512081690571,26.9919166556233,23.617458359049,29.1296684754453,26.2309811303405,1.10840647492372,1.11356011775166,0.325667282710166,0.218840381305374,79.5538561054592,11.4361590899744,9.82288557524145,7.85830846019316,7.29788318760651,28.3504354390297,6.75432816123171,0.9355799454019,0,1.23725171498085,5.57822076581058,5,1,1,1,4.77395900588817e-15,0,1,3,12,1,root_seeded_fmincon,1,0.533465821173153,18.351208169057,36,9,1,5.91249198375167,6.93124599187584,3,19.3710006,,
915,HighConfidenceCore,54.4802503593891,44.9185408716081,40.5146726992854,0.487445322882265,26.5561432271378,0.487445322882242,-2.26485497023532e-14,500.000000000053,102.361589454508,3.85453522294247,4.67399458065596,6.83834503814319,17.4115809252149,21.2926072553698,36.408655932024,23.7564366194728,41.6946221674513,1.06025544783593,1.11371508817673,0.297857704785967,0.200636891510429,80.7916218892867,10.8960500718778,10.4794573177007,8.38356585416057,6.98102678306283,26.895183290393,6.57332577871955,1.89933119806359,0,1.21414826855314,5.58596754177339,5,1,1,1,-1.0547118733939e-13,1.0547118733939e-13,1,3,12,1,root_seeded_fmincon,1,0.552908684924185,17.4115809252157,48,3,1,4.37306348615621,6.96894533938034,4,27.1131016,,
916,HighConfidenceCore,56.7124466502374,39.2477372053075,39.1606784318326,0.455162268551099,25.8133658724052,0.455162268551099,6.10622663543836e-16,499.999999999999,90.019266885699,3.48731224477512,5.0159681504975,6.35561061687226,16.924577676636,24.2489610658584,25.8037892174797,26.5851054039326,29.0151578487538,1.07702520720704,1.09272122165909,0.318306984189356,0.226392058669985,73.3533025755079,11.3424893300475,10.3818682412592,8.30549459300737,7.72477019445803,26.1690752429141,6.08056970721304,1.06460155671554,0,1.15119725750544,5.60712103910959,5,1,1,1,1.66533453693773e-15,0,1,3,12,1,root_seeded_fmincon,1,0.537871345740509,16.924577676636,50,12,1,5.09080100408912,6.27116923207456,4,26.3287526,,
917,HighConfidenceCore,51.4425642326354,41.3486511261429,39.3116821288012,0.468678611596028,24.1100295814928,0.468678611596062,3.40838468559923e-14,499.999999999961,107.16684941251,4.44490742121582,4.00136100761516,6.86267045632091,15.8077823114954,12.230595909448,41.2530071284766,13.6259785639835,46.1457676869777,1.03956429740296,1.13363532507144,0.30424153421341,0.211550392602566,75.5467381793442,10.2885128465271,11.0176815143836,8.81414521150684,6.83313366278566,24.4423409058416,6.58633120954911,2.58497020193395,0,1.21580866388833,5.58541049846251,5,1,1,1,7.71605002114484e-14,0,1,3,12,1,root_seeded_fmincon,1,0.56634992034859,15.8077823114943,55,12,1,4.29844799465261,6.63789707844917,4,30.1864631,,
918,HighConfidenceCore,51.8856304445147,39.3177635563838,38.5825251369176,0.451348329963367,23.4184926502281,0.451348329963366,-6.10622663543836e-16,500.000000000001,103.794719899299,4.43216911735297,3.97889529110313,6.68721514315876,15.3543749345844,12.1100410898839,38.2264418947397,13.4158457794989,42.4156083343925,1.04097024244721,1.12879887683435,0.312635182938622,0.223716559948268,71.7437744579516,10.3771260889029,11.1116201507753,8.88929612062025,7.11678444857164,23.7579863622771,6.40443584291301,2.42554055180988,0,1.19258112460146,5.59320727555989,5,1,1,1,-2.66453525910038e-15,2.66453525910038e-15,1,4,15,1,root_seeded_fmincon,1,0.574496925844496,15.3543749345844,43,3,1,3.44387965252128,6.99846991313032,3,22.4948109,,
919,HighConfidenceCore,52.5036514796284,38.2834572753826,39.5549051535898,0.46689078259164,24.5134709282425,0.466890782591641,1.11022302462516e-15,499.999999999998,109.836321388312,4.4806515450151,4.18403544568265,7.02499265069947,16.0722993235264,13.2911052442611,39.1355430518532,14.6817851072888,43.4804121752995,1.04591088598019,1.13728620711185,0.317013587603453,0.221845612460413,75.7533448055714,10.5007302959257,11.0665010869844,8.85320086958752,6.99754513784649,24.8590459833565,6.73378114552717,2.54974569984452,0,1.234629603334,5.57909953033584,5,1,1,1,4.10782519111308e-15,0,1,3,12,1,root_seeded_fmincon,1,0.563632344652628,16.0722993235264,50,12,1,4.31220737228012,6.89704005647276,4,29.2666783,,
920,HighConfidenceCore,52.2326379813702,34.5348898703536,39.2514229862697,0.476213518630605,24.8738883204668,0.476213518630604,-1.11022302462516e-15,500.000000000002,111.572849444512,4.48554114286615,4.35365890179064,7.25580623467427,16.308607605866,14.1328804278879,37.2506334194532,15.4640816314154,41.1303215764461,1.0544376649849,1.14893796137075,0.316623953978178,0.219015348094591,76.533394192325,10.446527596274,10.7926385417688,8.63411083341503,6.83968741522584,25.2195810908854,6.96050031802877,2.60684141623813,0,1.26355471175856,5.56941207036583,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,3,12,1,root_seeded_fmincon,1,0.567023206857322,16.308607605866,47,3,1,4.29239355958265,7.25874021499697,4,21.6382002,,
921,HighConfidenceCore,59.4409666086542,43.6940029007917,40.532308617743,0.477003785369834,28.35356607837,0.477003785369834,-5.55111512312578e-17,500.000000000001,90.6490504566381,3.19709521568052,5.61051037141717,6.40758531412324,18.5900643052518,33.6938494416575,21.3988061011274,37.2603747641752,24.7115803492911,1.09220858341603,1.07266691102067,0.307479011776426,0.212398709221899,79.1853085961538,11.8881933217308,9.84852908407614,7.87882326726092,7.77185013257105,28.7139822402657,6.14446115979178,0.533950788374618,0,1.15936410168679,5.60437296722002,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,4,15,1,root_seeded_fmincon,1,0.513181425881436,18.5900643052518,50,3,1,5.15895694822916,6.63782884208442,4,25.6094944,,
922,HighConfidenceCore,59.4295667155123,39.7372967523431,41.1612481780564,0.502881657149348,29.8860389935646,0.502881657149349,3.33066907387547e-16,499.999999999999,99.1194426011587,3.31658011362771,6.01389538914258,6.88809750855807,19.5948328045926,34.8217191768258,21.9592084673345,38.2279524739611,25.2153489432879,1.10665925712506,1.08606755441162,0.309112032042983,0.204003843925912,84.6951990792322,11.8859133431025,9.54584079686099,7.63667263748879,7.38588193048693,30.2464377689642,6.61830731060069,0.604411921458109,0,1.21989079568146,5.58404118766543,5,1,1,1,1.22124532708767e-15,0,1,3,12,1,root_seeded_fmincon,1,0.513279865323969,19.5948328045926,46,3,1,5.96632324525852,6.88117619864292,4,21.1343889,,
923,HighConfidenceCore,56.2213377137169,41.2663263431543,38.5455923938556,0.459675983022425,25.8435986803885,0.459675983022424,-1.49880108324396e-15,500.000000000001,84.5012493422704,3.26971682184473,5.05224772469188,6.14417196151831,16.9443998691244,26.5635684130138,23.5795818768329,29.2188857272552,26.7594671055963,1.08064891501136,1.08327696593181,0.300795792402782,0.212545670769994,72.8152317720363,11.2442675427434,9.97124713106786,7.97699770485429,7.59443475833207,26.1858753999888,5.88926055874833,0.837012834056459,0,1.12673533479464,5.61535896746986,5,1,1,1,-2.88657986402541e-15,2.88657986402541e-15,1,3,12,1,root_seeded_fmincon,1,0.542569800728125,16.9443998691244,49,6,1,5.06131654380443,6.10621697387188,4,14.8183307,,
924,HighConfidenceCore,59.1293611501541,33.2929863193737,38.710989871782,0.476947200096849,28.2015832461669,0.476947200132119,3.52700091355018e-11,492.508847409475,86.0832948548081,3.05242773440772,6.07536392315137,6.34403551442331,18.4904165002406,32.421384103247,16.6925067981581,35.0387571892434,18.696484647823,1.11889985303658,1.07658974337285,0.321727445510185,0.220198490688055,75.6056292474716,11.8258722300308,9.49675353133838,7.59740282507071,7.73194447599681,28.5574169258433,6.07535804267579,0,5.88047557581461e-06,1.15053102353842,5.60734527046612,5,1,1,1,0.0149823051810504,0,0,11,90,1,root_seeded_fmincon,1,0.515885837537423,18.4904164988732,45,3,1,5.87540313371919,6.45514010804821,3,71.3896942,,
925,HighConfidenceCore,56.3591365483421,41.5101642964439,38.7809714317447,0.486192526443482,27.4013909866116,0.486192526443481,-1.0547118733939e-15,500.000000000001,85.8386935865928,3.13264000460903,5.44550420422606,6.30317287009624,17.9657690706869,31.4720095186165,21.161807737665,34.6435118029417,24.2965164619407,1.09551629380821,1.07981372694218,0.284515179118141,0.192986658333534,77.1304009514492,11.2718273096684,9.32069076259453,7.45655261007562,7.23943639043262,27.7340694556528,6.06213843824305,0.616634234016988,0,1.14884105301622,5.60791408965833,5,1,1,1,-2.66453525910038e-15,2.66453525910038e-15,1,4,15,1,root_seeded_fmincon,1,0.541243210385865,17.9657690706869,48,3,1,5.07288582155887,6.49266886549751,4,25.4403942,,
926,HighConfidenceCore,56.688045870792,37.4688806685127,38.8078654285274,0.481237957178058,27.280439391276,0.481237957178058,-7.7715611723761e-16,500.000000000001,87.1345473909979,3.19403020388531,5.56262062372897,6.40052285912236,17.8864669494335,29.8360282737393,20.8138774418852,32.5604481166185,23.5551356781458,1.10052571246501,1.08583093548903,0.29907639186293,0.203983304976529,76.4287174554447,11.3376091741584,9.47674766701724,7.58139813361379,7.351901619879,27.6214298802695,6.1457716303256,0.58315100659664,0,1.15953159680325,5.6043166182992,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,4,15,1,root_seeded_fmincon,1,0.538102866864157,17.8864669494335,47,3,1,5.07308375331653,6.69312464742153,4,23.8478369,,
927,HighConfidenceCore,52.2609180303003,44.3916227739535,39.2643653349323,0.508008870728784,26.5490099518225,0.508008870728786,1.4432899320127e-15,499.999999999998,98.1028859943483,3.69516174698687,4.67831976720243,6.82771455010082,17.4069039810008,22.2949409954603,35.3127116293023,24.8338141024085,40.6624699320988,1.06643556946982,1.12000421825151,0.271236487082098,0.176330415311171,81.6282014212507,10.4521836060601,9.76846995715222,7.81477596572177,6.42797701961947,26.8616259636282,6.58658728158508,1.90826751438265,0,1.21584135588696,5.58539953114239,5,1,1,1,3.66373598126302e-15,0,1,4,15,1,root_seeded_fmincon,1,0.566878599609695,17.4069039810008,47,3,1,4.29662435430197,6.99556233751357,4,33.1508076,,
928,HighConfidenceCore,56.3983923788429,44.0876991670562,38.8385509424073,0.517304143697378,29.1751220754428,0.51730414369732,-5.78426195829707e-14,490.088924021149,92.1449697115823,3.15834050233991,5.56664041190892,6.57658280530319,19.1287189060076,34.9999999999994,22.9837804268767,38.7656366638388,26.8455636660895,1.09955694316852,1.08529912880347,0.270127481764875,0.174005431599107,82.3420107914391,11.2796784757686,8.96652358853366,7.17321887082693,6.80581757585001,29.4977284670831,6.34539230934201,0.77875189743309,0,1.18503907886457,5.59574085982696,5,1,1,1,1.58349523969394e-14,0,1,3,12,1,root_seeded_fmincon,1,0.540866480645344,19.1287189060097,49,3,1,5.07641190489796,6.79925003013916,4,25.7211652,,
929,HighConfidenceCore,51.8242767665541,42.1640907283346,38.8916853277961,0.468754612698675,24.292868784095,0.468754612698674,-8.88178419700125e-16,500.000000000002,100.498670747924,4.13696182369876,4.15330966020178,6.66082159328493,15.9276611487641,14.8398492324424,38.1251353363858,16.500863347523,42.862477278544,1.04674617065553,1.12381993203881,0.296762068819605,0.206107724880624,74.7491443141328,10.3648553533108,10.7153608120023,8.57228864960182,6.88285199561477,24.6209037418385,6.3959213290072,2.24261166880542,0,1.19149357690845,5.59357255430632,5,1,1,1,-3.5527136788005e-15,3.5527136788005e-15,1,3,12,1,root_seeded_fmincon,1,0.571042622035798,15.9276611487641,49,12,1,4.27309454184431,6.5494490729837,4,33.7317304,,
930,HighConfidenceCore,58.9349896112586,34.3413545643028,39.5060172210432,0.482153505710258,28.415711850066,0.482153505710259,7.21644966006352e-16,499.999999999999,88.7737881155374,3.12410924575627,6.09499916446214,6.49381903487707,18.6308102872187,32.7638001270343,17.5709262769774,35.5185719904408,19.7721776571761,1.11717224005072,1.07898453419097,0.317379744851564,0.215763731698428,77.9516368805218,11.7869979222517,9.46279255727955,7.57023404582364,7.62981944029813,28.7726724174351,6.22473621566511,0.129737051202965,0,1.16962324653352,5.60092244228491,5,1,1,1,2.1094237467878e-15,0,1,3,12,1,root_seeded_fmincon,1,0.517587263545944,18.6308102872187,46,3,1,5.90470591795973,6.59160804912085,3,18.9900102,,
931,HighConfidenceCore,57.6939524031444,36.3704056866749,40.0461444151359,0.464900325598611,26.8219372572929,0.464900325598616,5.60662627435704e-15,499.999999999991,96.2985872563189,3.59029201852805,5.30466835853553,6.69275730631476,17.5858492376691,25.0267659442424,25.8936464662264,27.2884917373653,28.964436083011,1.08506224825695,1.10081842072774,0.331341453413745,0.232161357020247,76.4141901288714,11.5387904806289,10.424256644694,8.33940531575522,7.71800378646287,27.1900001453305,6.40162246768918,1.09695410915365,0,1.19222177852266,5.59332796828493,5,1,1,1,1.72084568816899e-14,0,1,3,12,1,root_seeded_fmincon,1,0.528720927054003,17.5858492376689,50,3,1,5.13317020524709,6.77724818919118,4,21.4366923,,
932,HighConfidenceCore,55.8279985941562,36.8568370906398,38.6032944594584,0.456457330447615,25.4830992025218,0.456457330447616,1.11022302462516e-16,499.999999999999,89.6114454843484,3.5165049891373,4.99982860137357,6.39180179163303,16.7080377671923,23.1288763499276,25.5118839662953,25.2350231806528,28.4937882207464,1.07947087467405,1.09875477247812,0.316177061025755,0.224321174732005,72.4786988733883,11.1655997188312,10.2622590388073,8.20980723104586,7.58622484790862,25.8338662423133,6.1176260367574,1.11779743538383,0,1.15593410037235,5.60552699629047,5,1,1,1,1.4432899320127e-15,0,1,3,12,1,root_seeded_fmincon,1,0.546392504982133,16.7080377671923,51,12,1,5.0629253736365,6.31213369752703,4,25.6658927,,
933,HighConfidenceCore,56.412607663244,30.1992199940037,38.5633216811049,0.498682147816669,28.1319603534456,0.498682147816669,4.9960036108132e-16,500.000000000001,91.9361223104753,3.26803113453183,6.07366882470008,6.79451457753576,18.4447681310291,29.7300357708856,19.6573110934594,32.0128245041017,21.8878631101033,1.12445571277707,1.10271728999707,0.306363823943822,0.202020913772053,78.6388165870625,11.2825215326488,9.16941329133482,7.33553063306785,7.0701618274496,28.4737463188771,6.52948487033972,0.455816045639634,0,1.20855071557395,5.58784579691699,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,3,12,1,root_seeded_fmincon,1,0.540730188933901,18.4447681310291,36,3,1,5.86936173820846,6.90968086910423,3,17.2260517,,
934,HighConfidenceCore,56.3201622247932,34.2812651020115,40.3554173348601,0.532073283214542,29.9664536261212,0.532073283214541,-1.66533453693773e-15,500.000000000002,107.135257260373,3.57517304506748,5.99130247685484,7.4667925856868,19.6475567965652,30.5132832948659,26.0945309529864,33.1824883490715,29.5629353062077,1.1139968039284,1.12390432935212,0.298115535815464,0.186159113979966,88.3057065086143,11.2640324449586,9.21931725835083,7.37545380668066,6.58842714966796,30.3074027345063,7.19725766325582,1.20595518640098,0,1.29374242379731,5.55931673482725,5,1,1,1,-3.5527136788005e-15,3.5527136788005e-15,1,3,12,1,root_seeded_fmincon,1,0.541617758099631,19.6475567965653,38,3,1,5.93572612535633,7.45750857250559,3,17.3541965,,
935,HighConfidenceCore,55.2457732236239,30.5028674900447,39.6091367822573,0.504025908782575,27.8453010554332,0.504025908782577,1.22124532708767e-15,499.999999999998,105.714707350776,3.79650078626636,5.57190447709512,7.38900313033294,18.2568194698618,24.19971799625,27.61988527128,26.1257171316606,30.6377334972203,1.10140879056808,1.13641555317721,0.315783715037553,0.20757441133938,81.6628279909652,11.0491546447248,9.79066742612894,7.83253394090315,6.8501180420477,28.1964273859465,7.10091799325926,1.52901351616415,0,1.2814608754114,5.56342206703285,5,1,1,1,3.33066907387547e-15,0,1,4,15,1,root_seeded_fmincon,1,0.552150838337005,18.2568194698617,35,3,1,5.11022165457781,7.6967200799929,3,11.413442,,
936,HighConfidenceCore,52.1283679758364,34.1913110119403,39.484604763238,0.507554705247664,26.4579984430174,0.507554705247664,0,500,111.488526933444,4.21379293575653,4.75063290190426,7.50494137668824,17.3472321289126,17.9210545929374,35.9744742426437,19.5495051455295,40.0611485965279,1.07033054613537,1.15564724067931,0.300590968996651,0.19722242951231,81.9976605786687,10.4256735951673,10.1427966068853,8.11423728550827,6.41759238320476,26.7909676781844,7.22356506317281,2.47293216126855,0,1.29709560566038,5.55819631283135,5,1,1,1,7.7715611723761e-16,0,1,4,15,1,root_seeded_fmincon,1,0.564417823874436,17.3472321289126,47,3,1,4.30648579287815,7.77654210010221,3,14.8226763,,
937,HighConfidenceCore,57.8160481743063,41.7139468906842,39.8009199309932,0.514068197324981,29.7213916613465,0.514068197323711,-1.27009514017118e-12,491.968393932631,96.2955514773897,3.2399408673257,5.78981381654002,6.75869587146549,19.4868814983913,35.0000000000063,22.7088331492342,38.5670439750244,26.2891156838795,1.10393030081742,1.08746988581094,0.28794881112677,0.186376962579896,83.8161403091478,11.5632096348613,9.20768280699612,7.36614624559689,7.02366412823995,30.0602281317949,6.50992460889876,0.720110792358735,0,1.20605308092004,5.58868404638613,5,1,1,1,-1.80274842672848e-13,1.80274842672848e-13,1,3,12,1,root_seeded_fmincon,1,0.527604375657693,19.4868814984395,53,3,1,5.12273334769043,7.10129802093495,4,20.0394629,,
938,HighConfidenceCore,53.317993315882,44.2615123585084,39.9278356383542,0.510982711585747,27.2445728008601,0.510982711585747,-4.44089209850063e-16,500.000000000001,100.976588933568,3.70630105568696,4.83723276091732,6.95382540065774,17.8629509578154,23.7052910900087,35.0635283330659,26.3929698416608,40.4416148010654,1.06981052504334,1.11930769489686,0.27770380264216,0.179769684325676,83.5298435177138,10.6635986631764,9.82714425742552,7.86171540594042,6.51835512875546,27.5655439334268,6.70556132109989,1.86832856018257,0,1.23102809768191,5.58030671352418,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,4,15,1,root_seeded_fmincon,1,0.559465523593808,17.8629509578154,49,3,1,4.33705913470891,7.18637765334332,4,28.7682959,,
939,HighConfidenceCore,58.7518247334297,29.4913800426426,39.1581839016047,0.514904591770379,30.2515843301195,0.514904591770175,-2.03392858111329e-13,493.32895899419,96.9412278236765,3.2045008540977,6.68431670839979,6.95359682741499,19.8345032324413,34.5537677060905,17.3158790062133,37.1469725640622,19.3495344632095,1.14381376693711,1.09463354436968,0.315047134402724,0.201437034483681,82.5934378689905,11.7503649466859,8.96600149843925,7.1728011987514,7.12506010082755,30.6016577370091,6.6843226978493,5.98944950169766e-06,0,1.2283173823649,5.58121545778762,5,1,1,1,0.00827483837793412,0,0,23,90,1,root_seeded_fmincon,1,0.519200895264165,19.8345032324492,34,3,1,6.69398249940794,6.90410820775871,3,70.2427469,,
940,HighConfidenceCore,53.928257310064,41.3561608207361,40.4289785282416,0.461515374217618,24.8887198533581,0.461515374217617,-1.4432899320127e-15,500.000000000002,110.258590637486,4.43006274678323,4.23153140375842,6.93793887292324,16.3183319258839,14.0992289887834,40.1900576801416,15.6831568821514,44.9694650391681,1.04388231866982,1.1266467009468,0.324983620340545,0.228712973308915,76.6480155272941,10.7856514620128,11.3544348035854,9.08354784286831,7.25988436417647,25.2438740255581,6.64268103346194,2.41114962970351,0,1.22300216637225,5.5829976970993,5,1,1,1,-3.99680288865056e-15,3.99680288865056e-15,1,3,12,1,root_seeded_fmincon,1,0.553866161695625,16.3183319258839,63,23,1,4.36656063725362,6.81229744129242,4,152.040508,,
941,HighConfidenceCore,54.4027817699992,30.4553299711085,38.771748198801,0.493573031913029,26.8517459427213,0.493573031913028,-5.55111512312578e-16,500.000000000001,100.511926632137,3.74321754892751,5.37529815125614,7.14331078831984,17.6053933534758,22.9288878391857,26.9199120761943,24.7431135459028,29.7803701025388,1.09718973595436,1.13243818558975,0.310939162426449,0.207960579865261,78.2446423896732,10.8805563539998,9.77772069279645,7.82217655423716,6.88775895681946,27.1964083969076,6.86204979786069,1.48675164660455,0,1.25099635580668,5.57361632877923,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,4,15,1,root_seeded_fmincon,1,0.560706622116549,17.6053933534758,44,3,1,5.06938816413254,7.33823702313671,3,18.5912881,,
942,HighConfidenceCore,59.8915390047332,44.6594547463075,38.7685272314634,0.506056327282065,30.3084922640006,0.506056327281977,-8.8484775062625e-14,461.15065095677,97.0947716582607,3.20355004176789,5.4993515955533,6.52371170617589,19.8718150170473,34.9999999999988,24.7654236930588,38.663568654069,28.6865370280429,1.09239673587829,1.08306818681242,0.304927171737388,0.200023387725238,80.3140978576919,11.9783078009466,9.76372154994978,7.81097723995983,7.39576168518316,30.6561737106792,6.26894811493149,0.76959651937819,0,1.17527261382419,5.59902310876114,5,1,1,1,3.49181001573535e-14,0,1,3,12,1,root_seeded_fmincon,1,0.50932069048333,19.8718150170508,50,3,1,5.07314752598888,6.72737012494477,4,21.1120893,,
943,HighConfidenceCore,59.3733889806933,40.731376674685,39.0858227520139,0.500279784376256,29.7033062368828,0.500279784375145,-1.11111120304486e-12,477.89987597322,93.6350170670276,3.15234325499968,5.77985323892041,6.52110359650451,19.4750237587745,35.0000000000061,21.0195704739998,38.383829029734,24.1201475145664,1.10385485086963,1.07994484866842,0.304819814611062,0.201774957903521,80.0009890056742,11.8746777961387,9.49032896670101,7.59226317336081,7.41752068595261,30.0518504560172,6.26472398704765,0.484870748127234,0,1.1747328854588,5.59920454382351,5,1,1,1,-1.7438748857655e-13,1.7438748857655e-13,1,3,12,1,root_seeded_fmincon,1,0.51376551892497,19.4750237588177,52,3,1,5.08755966808635,6.91237215122759,4,23.0242137,,
944,HighConfidenceCore,57.1146112449754,44.9293136798928,40.1159042299748,0.488037149083135,27.8740520429895,0.488037149083137,1.83186799063151e-15,499.999999999998,92.4746908350108,3.3175905208324,5.31047013243872,6.51889910609888,18.2756701042417,30.7735123437731,25.6373642858057,34.1802231964606,29.7020949161288,1.08423865070232,1.08547240328883,0.291481460298272,0.197278418071179,80.0924575210994,11.4229222489951,9.75519338529882,7.80415470823905,7.3101398004965,28.2176334795862,6.26694476590084,0.956474633462117,0,1.17501664117783,5.59910915590399,5,1,1,1,4.32986979603811e-15,0,1,3,12,1,root_seeded_fmincon,1,0.534083999436897,18.2756701042416,51,3,1,5.13901129135021,6.57862871147985,4,40.2430703,,
945,HighConfidenceCore,54.2021887115573,35.8748490493146,38.6317721261814,0.524803628775696,28.4455053234103,0.524803628775696,-5.55111512312578e-16,500,95.8479447369969,3.3695286354472,5.66069256649384,6.97727647976479,18.6503444291964,29.6195041824304,24.4106815681501,32.2910406485642,27.7475142075118,1.10903312934215,1.11376825827812,0.27560748538836,0.174221134309654,83.2000524862117,10.8404377423115,8.88260927176102,7.10608741740881,6.43917084703674,28.7635020375704,6.73369219637834,1.0729996298845,0,1.23461825176735,5.57910333490781,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,4,15,1,root_seeded_fmincon,1,0.562781701719284,18.6503444291964,38,3,1,5.06404644969662,7.31985826008353,3,20.2728655,,
946,HighConfidenceCore,55.303213884773,44.4842109134617,40.842563459813,0.464050968063366,25.6635099402444,0.464050968063367,8.88178419700125e-16,499.999999999999,105.310919364338,4.10352752252311,4.45921238134978,6.77281800873158,16.8263243772911,17.8759483712959,38.1798466148284,19.9606265373391,43.261163908651,1.05029091244061,1.11257605820864,0.320403123739556,0.224119368096083,77.8149000551376,11.0606427769546,11.180571687034,8.94445734962723,7.40992598613217,26.0201137818185,6.48702503613168,2.0278126547819,0,1.20312889171067,5.58966558813275,5,1,1,1,2.66453525910038e-15,0,1,3,12,1,root_seeded_fmincon,1,0.549245101007676,16.8263243772911,52,3,1,4.39287709490636,6.77498886190677,4,27.1606951,,
947,HighConfidenceCore,59.8499687188244,34.6061488849452,41.0649766166582,0.498969218528109,29.8632921205632,0.498969218528102,-6.99440505513849e-15,500.000000000011,100.287572627481,3.35822226908549,6.25855287270013,7.00375039529679,19.5799187782345,33.3357427596014,20.8004383431808,36.2067063474751,23.480398748962,1.11709239528953,1.09248003691975,0.326296587022014,0.215967724092269,83.8192089506026,11.9699937437649,9.63816814803407,7.71053451842725,7.49666914956529,30.2329461277353,6.71887679701588,0.460323924315753,0,1.23272749469512,5.5797370680779,5,1,1,1,-2.19824158875781e-14,2.19824158875781e-14,1,3,12,1,root_seeded_fmincon,1,0.509674451849892,19.5799187782347,36,3,1,5.96168736492456,7.16562757514159,3,16.0338775,,
948,HighConfidenceCore,55.227906621707,36.45750638437,40.7256311663449,0.484740431854804,26.771199306243,0.484740431854804,-3.88578058618805e-16,500,110.659232273798,4.13351792752864,4.89654819231188,7.27832776207323,17.5525828129052,19.6798451453811,34.5196522596798,21.5498710582945,38.5401818409012,1.06903422496264,1.13267868757165,0.325407923026094,0.221385197671355,80.7703637670214,11.0455813243414,10.6859444835957,8.54875558687652,7.11417682886598,27.1314753039313,6.9800609684072,2.08351277609532,0,1.26604948947295,5.56857718969885,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,4,15,1,root_seeded_fmincon,1,0.550551607079945,17.5525828129052,55,3,1,4.38285042998986,7.59836881996206,4,24.8446412,,
949,HighConfidenceCore,59.6397628412432,44.1512875132713,40.5613732971243,0.507652843047886,30.2762951650501,0.50765284304774,-1.45772283133283e-13,482.922797032752,100.694894324471,3.32586578957354,5.68558711895767,6.80480559917692,19.850704933812,35.0000000000033,25.2615356990639,38.7451736237425,29.3429519982991,1.09450632953498,1.08675649679963,0.304477432899441,0.199496112979904,84.2999899910118,11.9279525682486,9.73970080143513,7.7917606411481,7.34086691904827,30.6316334441989,6.54191085532431,0.856323736366643,0,1.21013731439119,5.5873133612935,5,1,1,1,-9.46036899612019e-14,9.46036899612019e-14,1,3,12,1,root_seeded_fmincon,1,0.511470846743631,19.8507049338177,52,3,1,5.16050530259541,7.05642985518584,4,13.9189998,,
950,HighConfidenceCore,51.8920672859034,30.6944368874879,38.7205761064794,0.493024871610089,25.5840798112146,0.493024871610088,-1.11022302462516e-16,500,110.905057667144,4.33492462834366,4.68338167880921,7.48353242526424,16.774245876747,16.3288139842685,34.2383340157148,17.6892461914153,37.6665141453517,1.0708404544955,1.16086847137285,0.30953259199784,0.2085778609656,78.0475842859561,10.3784134571807,10.2623178449391,8.20985427595131,6.57699686867221,25.9242524480482,7.1917421186176,2.5083604398084,0,1.29303937506017,5.55955167334991,5,1,1,1,1.11022302462516e-16,0,1,4,15,1,root_seeded_fmincon,1,0.572954456910845,16.774245876747,45,3,1,4.25869692549544,7.77339707613065,3,11.9521422,,
951,HighConfidenceCore,60.2631572783536,43.9092900955512,39.6602665324805,0.501479477123863,30.2207366017745,0.50147947712374,-1.23012711128467e-13,471.05574574106,98.1293858743913,3.24708782474314,5.61787387123623,6.61104467428602,19.8142778663614,35.0000000000009,24.2461177408181,38.6433904430173,28.0396293646291,1.09394090231836,1.08240879568912,0.310572504699637,0.205486362280646,81.389407279163,12.0526314556707,9.84192180150574,7.87353744120459,7.51060516914479,30.5768618956266,6.34828116128342,0.730407290047187,0,1.18540811902627,5.59561686667124,5,1,1,1,-2.47674896464949e-14,2.47674896464949e-14,1,3,12,1,root_seeded_fmincon,1,0.506179917841062,19.8142778663663,51,3,1,5.11649198114083,6.86179012930832,4,23.1209255,,
952,HighConfidenceCore,56.597248818751,39.6723749548786,40.6735809858374,0.508589732050089,28.7847796115007,0.508589732050088,-2.22044604925031e-16,500,102.143264307475,3.54851646203553,5.5214294239491,7.06693335691299,18.8727901989908,29.0160417575404,27.9667801088594,31.9004441659039,31.9663700756019,1.09233943709933,1.10854959952684,0.299600403947125,0.195405769727089,84.6747297170825,11.3194497637502,9.69987512821494,7.75990010257195,6.95311730181256,29.1305150576586,6.80012130285741,1.27869187890831,0,1.24309511529361,5.57626284637861,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,4,15,1,root_seeded_fmincon,1,0.538966127093688,18.8727901989908,54,3,1,5.16467662259357,7.24104310298818,4,25.1209416,,
953,HighConfidenceCore,54.465685680098,42.1605663622336,38.5093121515082,0.496596565295527,27.0474724352024,0.496596565295526,-1.66533453693773e-16,500,88.094652731858,3.25703826643714,5.19710411742772,6.44121563966852,17.7337217644915,28.8557211133528,24.8701988298374,31.8517116158586,28.5991184020235,1.08848645937283,1.09315237997697,0.273223658635195,0.181835067996807,78.2021951358955,10.8931371360196,9.26984999192876,7.41587999354301,6.8545533112239,27.3675283407186,6.20664451528471,1.00954039785699,0,1.16731131477296,5.60169987499932,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,3,12,1,root_seeded_fmincon,1,0.560059046702616,17.7337217644915,48,3,1,5.05978851501692,6.48493976330892,4,23.5267437,,
954,HighConfidenceCore,53.8840940156975,38.5771635484189,38.9473656605692,0.450229225044306,24.2601938909021,0.450229225044307,1.27675647831893e-15,499.999999999998,100.336841801423,4.13586314489642,4.34236032746671,6.633119649534,15.906237798913,15.8960776036841,34.1805260712623,17.5001127625551,37.9958867797136,1.05328855253428,1.11872476559195,0.321067975287192,0.230207172479433,72.2763444632781,10.7768188031395,10.9879823539935,8.79038588319481,7.40597503119884,24.6112609737752,6.34571705969166,2.00335673222495,0,1.18508056465936,5.5957269209735,5,1,1,1,3.5527136788005e-15,0,1,3,12,1,root_seeded_fmincon,1,0.566103978497135,15.9062377989129,51,3,1,4.27525171937836,6.64355679126079,4,23.320481,,
955,HighConfidenceCore,59.1539273264195,37.7556621568212,38.7741326698563,0.460039883721232,27.2136834248905,0.460048633368358,8.74964712571646e-06,471.349594082247,97.6393132588507,3.58787569232715,5.07151571620026,6.51501595738934,17.8426982853989,24.5163880820897,27.4906823349926,26.7429402725078,30.6768639275387,1.07797992045826,1.09853484875909,0.346963944650157,0.244896667074037,73.3212769589196,11.8307854652839,10.8711962032555,8.69695696260439,7.98506097538228,27.5869501365673,6.21704786425662,1.14553214805636,0,1.16864076814104,5.60125280907628,5,1,1,1,0.00867444385669452,0,1,7,90,1,root_seeded_fmincon,1,0.515671594071425,17.8423589358119,49,3,1,5.07151571620026,6.47872541465717,4,62.8967768,,
956,HighConfidenceCore,52.0437605728116,41.122178684854,39.1362085249322,0.504793620905464,26.2713583450865,0.504793620905463,-9.99200722162641e-16,500.000000000001,100.250563334349,3.81596421538283,4.66502450403185,6.94242092943793,17.2248612280924,20.5816870487969,35.08758308953,22.7591058466416,39.9031618438428,1.06699493213897,1.12830487976608,0.27931277817381,0.182960221665883,80.8180502719691,10.4087521145623,9.87449387098815,7.89959509679052,6.44310055693125,26.5881581861998,6.69140431483506,2.02637981080321,0,1.22922123562218,5.58091243494934,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,4,15,1,root_seeded_fmincon,1,0.5683105192745,17.2248612280924,53,3,1,4.28766078492061,7.12761379584084,4,26.5176033,,
957,HighConfidenceCore,51.974806448994,41.2592800182852,38.5034869370189,0.487443272261625,25.3347697306622,0.487443272261624,-8.32667268468867e-16,500.000000000001,95.2711915200125,3.76049170893816,4.53164461825437,6.65730355363316,16.6107852941661,19.6528067985331,33.5516034203048,21.7243958985636,37.9934300385168,1.06361510755867,1.119800654539,0.281409487602658,0.189743440322237,76.7590593139734,10.3949612897988,9.98997813329195,7.99198250663356,6.66000917958296,25.6526077308989,6.40837251153599,1.87672789328162,0,1.19308394202789,5.59303839909116,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,4,15,1,root_seeded_fmincon,1,0.575380034223252,16.6107852941662,54,3,1,4.24907077668593,6.79335898411319,4,27.8796144,,
958,HighConfidenceCore,54.0361303537914,36.0447602425006,39.3991777646616,0.465614671598377,25.1600150891269,0.465614671598364,-1.36002320516582e-14,500.000000000018,104.629809601678,4.15857499413401,4.57625151195651,6.94699511581768,16.4962071132487,17.0975203008193,33.7761459127883,18.7121706615613,37.4631009505724,1.06148230866487,1.12888290881064,0.322337548840572,0.226070631091659,75.2703698454072,10.8072260707583,10.7824746279407,8.62597970235257,7.2190288161661,25.5135888127768,6.65402706910363,2.07777555714712,0,1.22445045120908,5.5825120272374,5,1,1,1,-3.66373598126302e-14,3.66373598126302e-14,1,3,12,1,root_seeded_fmincon,1,0.564511185391715,16.4962071132492,51,3,1,4.30192840030975,7.10731545479343,4,21.9277511,,
959,HighConfidenceCore,51.4006021488609,40.2300188415055,39.5775801834377,0.496315681025132,25.5109248606137,0.496315681025131,-6.66133814775094e-16,500.000000000001,107.921105064642,4.23038779088961,4.33699919068454,7.13422065588876,16.7262817077195,15.6754357284026,39.9141585879318,17.3594298246106,44.9339862830978,1.05254134747528,1.1415524985185,0.292343886083858,0.194584980472021,80.3261489236468,10.2801204297722,10.4509682227772,8.36077457822177,6.4724193220618,25.8349411353234,6.86620843589532,2.52920924521078,0,1.25152689661659,5.57343866190697,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,3,12,1,root_seeded_fmincon,1,0.563378992363824,16.7262817077195,50,3,1,4.31427472098681,7.1055761062733,4,14.9739544,,
960,HighConfidenceCore,57.8889796766888,31.7421469671814,39.1677917428552,0.491938889006197,28.4778403478531,0.491938889006205,8.82627304576999e-15,499.999999999988,91.1879944947844,3.20206846379272,6.16334204435577,6.68614926148742,18.6715449435176,31.4778901254171,18.4921723389156,33.9770752914951,20.6765796199495,1.12330559149213,1.09100216247322,0.314197220009712,0.209719950399905,78.7984906838312,11.5777959353378,9.31076251346175,7.4486100107694,7.35278483220892,28.8290628646288,6.41696918752243,0.25362714316666,0,1.19418194871263,5.59266963687687,5,1,1,1,2.48689957516035e-14,0,1,3,12,1,root_seeded_fmincon,1,0.526939672634852,18.6715449435173,40,3,1,5.89179422420477,6.8480264365245,3,16.2629571,,
961,HighConfidenceCore,53.997828847643,38.0198469446596,40.1710472932088,0.533055971666679,28.7838651242713,0.533055971666677,-2.1094237467878e-15,500.000000000005,107.850340595195,3.74690265291205,5.34775079368828,7.45454818869836,18.8721906138679,26.0725353540223,32.2817649338852,28.6123916268562,36.8272145796807,1.09034413350574,1.13560397443772,0.284634062467748,0.177646930025553,88.0883905573749,10.7995657695286,9.45592753547943,7.56474202838355,6.30349093084294,29.1099523690729,7.19363280439313,1.84588201070486,0,1.29328037582369,5.55947113694047,5,1,1,1,-1.02140518265514e-14,1.02140518265514e-14,1,3,12,1,root_seeded_fmincon,1,0.556748074936214,18.8721906138679,44,3,1,5.13972558365549,7.533673143285,4,16.7035681,,
962,HighConfidenceCore,57.3118922310529,33.9221826670072,40.2212555538935,0.488212862527376,27.9804029629828,0.488212862527376,-1.66533453693773e-16,500.000000000001,100.419531588849,3.58892370927254,5.63673959223442,7.01687652017315,18.3453992676258,26.7870762949889,25.3636590210664,29.0774287547565,28.3583249693262,1.09865092117286,1.11086891070703,0.323888548927259,0.218424185678591,80.3226067236725,11.4623784462106,9.98831808533402,7.99065446826722,7.33287231701751,28.3423677367014,6.72922694316967,1.09248735093525,0,1.23404839901043,5.57929432858143,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,4,15,1,root_seeded_fmincon,1,0.532245556943455,18.3453992676258,44,3,1,5.14100069726521,7.33674414730467,3,18.1193414,,
963,HighConfidenceCore,55.874308351996,29.705468702925,38.9109540319071,0.517761492947326,28.9295653097279,0.517761492947312,-1.31006316905768e-14,500.000000000022,98.7267002824813,3.41265757799974,6.15275351481076,7.16408209192226,18.9677191907474,29.7210729772713,21.765460278038,32.0044549269425,24.2802189730138,1.12758576533405,1.11811626640517,0.301412574045388,0.192403090182384,82.5525919075434,11.1748616703992,9.03995789096328,7.23196631277062,6.73618576056702,29.2678549043283,6.8973048522725,0.74455133746174,0,1.2554938604154,5.5721103596799,5,1,1,1,-4.39648317751562e-14,4.39648317751562e-14,1,3,12,1,root_seeded_fmincon,1,0.545939643813243,18.9677191907479,37,3,1,5.88197819570745,7.31869291318182,3,15.1582142,,
964,HighConfidenceCore,59.3019734597363,44.0850221758709,39.627947808711,0.447969697999009,26.5654871415033,0.447969697999008,-1.16573417585641e-15,500.000000000001,84.1256494691906,3.16672715320778,5.25110264635937,6.03602831539043,17.4177072787197,30.1856546825888,21.3120462561421,33.3649416489493,24.4119773072713,1.08131288223943,1.06788025418122,0.317311005143132,0.229099115898426,73.2487509149516,11.8603946919473,10.2926409894313,8.23411279154506,8.18412157955825,26.9292870051792,5.76857734881282,0.517474702453449,0,1.11129783489711,5.62056295673404,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,3,12,1,root_seeded_fmincon,1,0.514384230749269,17.4177072787197,54,3,1,5.11496429974414,6.0896202347581,4,21.4258465,,
965,HighConfidenceCore,60.1005703030065,35.2588897737171,39.885684356391,0.503693221139966,30.2722498482704,0.503693221139967,5.55111512312578e-16,486.169395021515,97.5978974359745,3.22400541503032,6.25505604514502,6.80756298237646,19.8480526149163,35,19.4304397127286,37.9998361596142,21.9865303877215,1.12018060821944,1.08611004679705,0.320783108396714,0.210364583504762,82.2077927454801,12.0201140606013,9.44943893329901,7.55955114663921,7.45708011368402,30.6329139624908,6.53404644833367,0.278990403188648,0,1.20913316178032,5.58765033294689,5,1,1,1,2.03012210217171e-16,0,1,3,12,1,root_seeded_fmincon,1,0.50754926028504,19.8480526149163,44,3,1,5.91877758025782,6.99637084372409,4,16.0686803,,
966,HighConfidenceCore,58.3388583605762,35.2517388680197,40.7973348915441,0.483088881521868,28.1828538346735,0.483088881521868,3.33066907387547e-16,499.999999999999,101.222366787894,3.59162941346131,5.64877086484876,6.98846804310697,18.4781365294214,27.4044605023722,25.5063186532943,29.8226987872581,28.5984799641823,1.0957145129855,1.10545211327338,0.331428537449523,0.225531285195986,80.654967445985,11.6677716721152,10.1900815205423,8.1520652164338,7.5390011314757,28.5536676179652,6.69477600026866,1.0460051354199,0,1.22965157062938,5.58076816708828,5,1,1,1,9.99200722162641e-16,0,1,4,15,1,root_seeded_fmincon,1,0.522876190196649,18.4781365294213,48,9,1,5.16942015067027,7.28857801544713,3,23.2242619,,
967,HighConfidenceCore,59.688979702028,37.1809695448915,38.8539068607783,0.4926197876297,29.4039725046465,0.492619787629699,-1.0547118733939e-15,481.880229075768,90.3265745202569,3.07191739163759,6.01316405996599,6.42817547536331,19.278765083036,35,18.0046263315145,38.0935588122537,20.4407501063561,1.11415903218767,1.07543294816644,0.312715782171931,0.209155635527247,78.2939229820967,11.9377959404056,9.40583870766796,7.52467096613436,7.57125179934539,29.7559795819243,6.16754674979666,0.154382689830665,0,1.1623146561717,5.60338040689208,5,1,1,1,2.03012210217171e-16,0,1,3,12,1,root_seeded_fmincon,1,0.511049110778544,19.278765083036,51,3,1,5.88143914210845,6.47962921432546,4,21.6700466,,
968,HighConfidenceCore,56.9812247753654,35.3505640835448,39.173872040397,0.50674974407983,28.8752210722717,0.50674974407983,-1.11022302462516e-16,500,92.3406595603112,3.19792043597491,6.02311071538462,6.72148613008797,18.9320882981063,32.9386092596105,19.658037500369,35.8212050603339,22.2886682047409,1.11816927263295,1.0906485014386,0.293898761611847,0.191771901754925,81.229030835169,11.3962449550731,9.02908534676022,7.22326827740818,7.02650092577343,29.2127119560874,6.46862085385246,0.445510138467835,0,1.20077862146763,5.59045459072097,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,3,12,1,root_seeded_fmincon,1,0.535334228427953,18.9320882981063,49,3,1,5.89276959411517,6.76825852572029,3,19.9516663,,
969,HighConfidenceCore,57.0594126605417,38.6191958947939,41.2897921934578,0.522450423444202,29.8107143059774,0.522450423444202,-5.55111512312578e-16,500.000000000001,108.075755772002,3.62539973590406,5.73227934193679,7.37111377630928,19.5454460437827,30.1508026967398,28.6902847159095,33.0926906443788,32.8208225896024,1.0983872780663,1.11635039360178,0.302295466809916,0.192452024404666,88.5081350481416,11.4118825321083,9.62122095503132,7.69697676402506,6.81217458864107,30.1598023738906,7.09823128117804,1.36595193924126,0,1.28111832488579,5.56353660713696,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,4,15,1,root_seeded_fmincon,1,0.534600665826594,19.5454460437828,46,3,1,5.19435612329028,7.65313120345297,4,21.1084656,,
970,HighConfidenceCore,59.0798386141602,39.4488529414202,40.0104872235119,0.502399461544061,29.6816791077335,0.502399461541851,-2.21034301972622e-12,490.99857991129,95.6909277625979,3.2239054743256,5.93230861669078,6.7058886933065,19.4608438943965,34.759655705977,21.0267004992697,38.0845907592859,24.093079065129,1.10763674065436,1.08356308668298,0.30501613808988,0.201213683755137,82.2443268242997,11.815967722832,9.43140243338017,7.54512194670414,7.34953987660666,30.0337746217905,6.4443482601487,0.512039643457924,0,1.19767876618246,5.59149537630216,5,1,1,1,0.00686697982922807,0,1,3,12,1,root_seeded_fmincon,1,0.516318268897384,19.4608438944821,53,3,1,5.13230861669078,7.16830375968993,4,22.6027532,,
971,HighConfidenceCore,60.5019695867152,36.7697587559492,41.4568065576941,0.497347731376328,30.0905173177528,0.497347731376335,7.71605002114484e-15,499.999999999991,100.234599545888,3.33110256920545,6.23409967574543,6.94734174253799,19.728899369101,34.637501143011,20.6799203213123,37.7787931923763,23.5038246236551,1.11344889122403,1.08625462555684,0.325790720495603,0.216630529874137,84.3461781741615,12.100393917343,9.69598134227238,7.7567850738179,7.60286306724061,30.4632589464979,6.66351911905117,0.429419443305743,0,1.22566204812779,5.58210575570358,5,1,1,1,1.89848137210902e-14,0,1,3,12,1,root_seeded_fmincon,1,0.504181933387801,19.7288993691007,50,3,1,5.97644965220057,7.07567811366372,4,21.940787,,
972,HighConfidenceCore,56.8518889441906,42.5454186569454,39.8776401752003,0.46393852476396,26.3757814868123,0.46393852476396,0,500,92.8755254436928,3.52124260242791,4.98645683767933,6.44449527530444,17.2933264403437,25.1049416937788,27.9622802409291,27.7425129071831,31.7914375273712,1.07292658872651,1.092410684915,0.312146218013849,0.219073195472468,75.9552809768174,11.3703777888381,10.404579639084,8.3236637112672,7.61902686434459,26.7302513032283,6.17374838736399,1.18729154968466,0,1.1631072534832,5.60311380374341,5,1,1,1,-0,0,1,4,15,1,root_seeded_fmincon,1,0.536552092929483,17.2933264403437,54,3,1,4.33338901904412,6.82365412092672,4,26.3920603,,
973,HighConfidenceCore,53.8440643036526,35.1272149473245,39.8015857889098,0.525288719511061,28.2836795913371,0.525288719511065,4.10782519111308e-15,499.999999999993,107.376452022061,3.79641028230812,5.35131893123137,7.45934303053927,18.5442431099771,24.6127342931679,31.202230105933,26.8401344961879,35.1915019309966,1.09247641041504,1.14003127275602,0.292050945542925,0.185008983419549,85.815612214773,10.7688128607305,9.5378662975306,7.63029303802448,6.39009617807887,28.6141657945899,7.19113945636014,1.83982052512877,0,1.29296255503342,5.55957734488084,5,1,1,1,1.35447209004269e-14,0,1,3,12,1,root_seeded_fmincon,1,0.560876136436762,18.544243109977,46,3,1,5.12090164969556,7.56483599687605,4,19.0775947,,
974,HighConfidenceCore,51.3092654456926,31.1256418063241,38.5482554686255,0.520278518805164,26.695108627066,0.520278518805165,1.11022302462516e-15,499.999999999999,109.132682233024,4.08811530822447,4.95786529069213,7.60115512478257,17.5026938283936,19.2431674293534,33.3030826173333,20.8410651163865,36.9571635893403,1.08380913873856,1.165114345648,0.290269494279516,0.186314915027096,82.2061037022368,10.2618530891385,9.64712378186661,7.71769902549329,6.15353920465666,27.0176420075808,7.32762660467362,2.36976131398149,0,1.31035721796773,5.5537669688502,5,1,1,1,2.77555756156289e-15,0,1,4,15,1,root_seeded_fmincon,1,0.574879827166196,17.5026938283936,45,3,1,4.24833414552887,8.08996620423167,4,21.1003994,,
