DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
975,HighConfidenceCore,52.0345491123132,44.4036017050636,39.1142001660314,0.455077287536855,23.6797414682347,0.455077287536854,-1.11022302462516e-15,500.000000000002,101.869831358403,4.30198241374624,3.94120261293634,6.5437251402396,15.5256631708856,12.5765323011845,40.6608675871603,14.103871220041,45.7338069994665,1.03715601280262,1.11934980926007,0.304241308777394,0.215280742537516,73.2505537655892,10.4069098224626,11.1576793960283,8.92614351682266,7.08870191101962,24.0131547110259,6.27355636991795,2.33235375698162,0,1.17586141643552,5.59882518248416,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,4,15,1,root_seeded_fmincon,1,0.568556422725907,15.5256631708856,47,9,1,3.48495213076587,6.76900462341179,3,37.8926628,,
976,HighConfidenceCore,58.9263119176953,44.8806067712684,39.2263825193204,0.513729077877597,30.2721598842024,0.513729077877549,-4.80726569662693e-14,470.635274248952,98.3379280933495,3.2484609115938,5.53323324631532,6.66275626082675,19.8479936298206,35.0000000000001,25.5113500858058,38.7505629944117,29.6872423426185,1.09343516589334,1.08719529232746,0.295038850513286,0.191060315829806,82.5655101816581,11.7852623835391,9.571805738787,7.6574445910296,7.16353800837321,30.6141746846707,6.41238123870303,0.879147992387708,0,1.19359595799062,5.59286643756296,5,1,1,1,-1.82710989195454e-15,1.82710989195454e-15,1,3,12,1,root_seeded_fmincon,1,0.517663485245881,19.8479936298225,51,3,1,5.09558107335658,6.86212187244937,4,24.7881392,,
977,HighConfidenceCore,55.2812418629277,41.0054381363022,39.4645281115753,0.496065045002828,27.4230917325455,0.496065045002829,1.11022302462516e-16,500,94.1363812009817,3.43274135969364,5.2308529402941,6.68803052132992,17.9799972020361,27.5311433611912,27.1061630044483,30.3349974856629,30.9911992136428,1.08590846286769,1.10136129438658,0.28840106116694,0.192051920908484,80.0636282453791,11.0562483725855,9.62615230320639,7.70092184256511,6.96453753259556,27.7564429561599,6.43591846508657,1.20506552479247,0,1.19660215073217,5.59185689089437,5,1,1,1,5.55111512312578e-16,0,1,3,12,1,root_seeded_fmincon,1,0.55179657641621,17.9799972020361,51,3,1,5.1061219324955,6.7249107884678,4,23.0381329,,
978,HighConfidenceCore,53.8174843049974,30.9614882360602,39.2021730487538,0.529370379831533,28.489382108114,0.529370379831531,-1.4432899320127e-15,500.000000000002,107.202874996562,3.76290628521671,5.62935333258168,7.57513959239961,18.6791123184592,25.2504785018589,28.498169986151,27.2964752279379,31.8375330042887,1.10719750125458,1.14714841296458,0.294694071542511,0.1851986208445,85.2598504516086,10.7634968609995,9.29664680475429,7.43731744380343,6.33202554922087,28.8204899781682,7.30343607250462,1.67408273992294,0,1.30727469227852,5.55479626083508,5,1,1,1,-3.5527136788005e-15,3.5527136788005e-15,1,4,15,1,root_seeded_fmincon,1,0.566804643396671,18.6791123184592,38,3,1,5.09051803635399,7.91891565629444,3,20.1866435,,
979,HighConfidenceCore,56.3736159928706,36.0412665601357,40.9029338858825,0.528726382700764,29.8062180636724,0.528726382700764,-5.55111512312578e-16,500.000000000001,109.489797823862,3.67338780082628,5.79389622310867,7.51279353198631,19.5424980747918,29.2343528573774,28.6197534898512,31.9195016595467,32.5154867079949,1.10357092431191,1.12620433514888,0.301504845079704,0.189687280643628,88.8621090237596,11.2747231985741,9.4931900401274,7.59455203210192,6.64184948229955,30.1513287099338,7.23851113749445,1.44461491438578,0,1.29900055391622,5.55755988334944,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,4,15,1,root_seeded_fmincon,1,0.541104193207293,19.5424980747918,37,3,1,5.17478644574468,7.86443495039477,3,19.8344214,,
980,HighConfidenceCore,57.8389032789645,29.1735230949551,38.7901976765111,0.493768011833559,28.5590002786879,0.49376801183356,8.88178419700125e-16,499.999999999999,90.2811224938798,3.16121438470842,6.37567146746056,6.69675690320661,18.7247575915866,31.6561839375156,17.1736005864291,34.0079130234462,19.0884111808488,1.13409019675453,1.09201230037302,0.316348679494723,0.209954688297867,78.3219299085696,11.5677806557929,9.17149469326644,7.33719575461315,7.31997575006916,28.9090315973285,6.42702360793113,0.0513521404705699,0,1.1954661142057,5.59223837948799,5,1,1,1,2.1094237467878e-15,0,1,4,15,1,root_seeded_fmincon,1,0.52739589222284,18.7247575915866,32,3,1,5.87745146340446,7.04612629659912,3,14.0937583,,
981,HighConfidenceCore,57.5894851742655,44.2367006612361,40.6800115428062,0.467984441789882,26.9509830722453,0.467984441789882,1.11022302462516e-16,500,96.2342168975158,3.57071267640028,5.03221969583247,6.5563147022329,17.6704583479185,25.9010692521101,29.3812306756881,28.7473460928586,33.6072818415554,1.07125220158459,1.09225026460739,0.315258835322946,0.219920175597085,78.0941041482886,11.5178970348531,10.5350679878153,8.42805439025222,7.65962552550506,27.3115509491288,6.28125952256242,1.24903982672995,0,1.17684564239751,5.59849434746538,5,1,1,1,6.66133814775094e-16,0,1,4,15,1,root_seeded_fmincon,1,0.529680025923049,17.6704583479185,55,3,1,4.38288858286668,6.91277439746185,4,26.4825445,,
982,HighConfidenceCore,51.6731932705468,37.158437874521,38.7395016212765,0.471762572344137,24.3774785785489,0.471762572344136,-4.44089209850063e-16,500.000000000001,105.107411630462,4.3116605063065,4.23613266107177,6.94373385629107,15.9831357058411,14.2130200393798,36.9714939763672,15.6311449811769,41.049482670357,1.05134039259826,1.13812239345528,0.305409585127666,0.212134556450164,74.8836039742675,10.3346386541094,10.6831165429621,8.54649323436967,6.82392867299948,24.71206180462,6.66438047748284,2.42824781641107,0,1.2257719933203,5.58206889020602,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,3,12,1,root_seeded_fmincon,1,0.572742998644956,15.9831357058411,50,12,1,4.26207502275907,6.88541122302527,4,26.7054156,,
983,HighConfidenceCore,53.2392024118938,29.3062351442669,38.5620783406644,0.516551527074549,27.5007913060948,0.51655152707455,1.11022302462516e-15,499.999999999999,104.380793001826,3.795555983827,5.4804389043589,7.44973151422922,18.0309410609067,23.2675129642154,27.964216048258,25.0696063821523,30.9870628976884,1.10424259080519,1.14871484077273,0.298102036218818,0.191773824427113,81.5920626559767,10.6478404823788,9.41298144389437,7.53038515511549,6.43460277644973,27.8330575051991,7.17523465562956,1.69479575127066,0,1.2909351619975,5.56025489002193,5,1,1,1,1.77635683940025e-15,0,1,4,15,1,root_seeded_fmincon,1,0.572961250696448,18.0309410609066,35,3,1,5.05884392040433,7.72707549151396,3,19.6688152,,
984,HighConfidenceCore,54.9769357371439,36.6566740264192,38.84091332874,0.499615339264278,27.4673204000236,0.499615339264278,-5.55111512312578e-17,500,93.0285474677069,3.38688106858895,5.44345484569032,6.74121217908094,18.0089958038445,27.6782849100818,24.5687749459876,30.2028187013255,27.7791348431326,1.09792651780287,1.10561626675603,0.289932579281847,0.191690414137022,79.360523966367,10.9953871474288,9.37209228126764,7.49767382501412,6.87740383428007,27.7983245632084,6.48782302268883,1.04436817699851,0,1.20323079450006,5.58963138073403,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,4,15,1,root_seeded_fmincon,1,0.554850858655454,18.0089958038445,52,3,1,5.07447301727565,6.94516859182184,4,22.5664471,,
985,HighConfidenceCore,56.1673354950625,41.3707438020629,39.9906124506514,0.534929723939362,30.0455772707833,0.534929723939361,-3.33066907387547e-16,500,100.079261084996,3.33091490248432,5.83442310171578,7.06132552382356,19.6994343501071,34.8487215695155,24.6492120018386,38.4563797953288,28.7040920928266,1.10752900474168,1.10052770558535,0.272287900385923,0.169642751605786,88.0599006202213,11.2334670990125,8.85672994909471,7.08538395927577,6.53043955606982,30.3709473645196,6.81967725218471,0.98525415046893,0,1.24559032720056,5.57542696276033,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.543091455756905,19.6994343501071,42,3,1,5.13188662506873,7.40109873303271,4,18.8197921,,
986,HighConfidenceCore,53.354397982338,40.5673082990413,39.8453509089502,0.515842807377173,27.5224824411283,0.515842807377175,2.33146835171283e-15,499.999999999997,103.297544632947,3.75320594186605,4.98905171740011,7.1372927369935,18.0451628908526,23.6543108630254,33.6977796622408,26.1080517074149,38.4801081757845,1.07686911980336,1.12764670084656,0.283056629726051,0.18203301216825,84.2068393111365,10.6708795964676,9.73024057226743,7.78419245781395,6.45797888530243,27.8462754677542,6.88137046806697,1.89231875066687,0,1.25346115393337,5.57279096017624,5,1,1,1,5.55111512312578e-15,0,1,4,15,1,root_seeded_fmincon,1,0.560387140682121,18.0451628908525,52,3,1,4.33071912957807,7.48994456031074,4,22.7725708,,
987,HighConfidenceCore,51.7195283765767,44.7988552123871,38.5104594415357,0.429108672147901,22.1932981457885,0.429108672147901,-4.9960036108132e-16,500.000000000001,102.415945418068,4.61472399213916,3.5846137448222,6.32631200747219,14.5510740531002,8.59931074319711,42.0982684328802,9.72738624929259,46.9754709286045,1.02519782156053,1.11593515320106,0.315164420347941,0.231377652576714,68.7578863828879,10.3439056753153,11.6873743128457,9.34989945027655,7.38155755769704,22.5319500917493,6.04736889801668,2.46275515319448,0,1.14695287313606,5.60854967995371,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,4,15,1,root_seeded_fmincon,1,0.575302129144852,14.5510740531003,49,3,1,3.44085274835943,6.37287244872433,3,31.8905796,,
988,HighConfidenceCore,56.5741223422027,40.0505564446575,38.5120022939307,0.536022809711239,30.3250200145239,0.536022809706095,-5.1432191838785e-12,480.826651868886,98.1586067781289,3.23688514405322,5.80492471435361,6.8866360177853,19.8826514650694,35.0000000000184,23.5251105987819,38.4078409700564,27.1929375845583,1.11084398838027,1.09892284178704,0.276208459125858,0.171294852648074,85.0128508752237,11.3148244684405,8.82655403999662,7.0612432319973,6.56227558191972,30.6462458286899,6.64861196736414,0.843687253010531,0,1.22375923624399,5.58274381583442,5,1,1,1,-5.24380538990954e-13,5.24380538990954e-13,1,3,12,1,root_seeded_fmincon,1,0.539186446684739,19.8826514652602,45,3,1,5.05934143765393,7.27623473631817,4,16.6134608,,
989,HighConfidenceCore,53.5777058934139,34.1839181379033,39.0594738712415,0.458819178986621,24.5824790300027,0.458819178986618,-2.99760216648792e-15,500.000000000003,107.02873543267,4.35386257431736,4.44020381233973,7.01209782727398,16.1175446039881,15.1533072814797,34.3641378834155,16.5420717181268,37.8424821339826,1.05765873257377,1.13593832383517,0.328215687279569,0.2330283696327,73.6574520299267,10.7155411786828,10.9478899099445,8.75831192795559,7.2488067158528,24.9395983933915,6.71042471747227,2.27022090513255,0,1.23164879885599,5.58009864610243,5,1,1,1,-6.43929354282591e-15,6.43929354282591e-15,1,3,12,1,root_seeded_fmincon,1,0.569167889706799,16.1175446039882,45,3,1,4.28056813126611,7.09689817823103,4,17.8425722,,
990,HighConfidenceCore,51.9047360503726,44.6473059263316,38.8802859741718,0.49003001941074,25.4348788142733,0.490030019410737,-2.38697950294409e-15,500.000000000001,95.8931158922907,3.77014243285792,4.43580870591142,6.62549523493041,16.6764219868039,19.5594944155715,35.9762218875387,21.8097406731882,41.1445103297734,1.05797361205283,1.11688133036121,0.276607585768953,0.185254329518791,77.9177345866781,10.3809472100745,10.0780114122359,8.06240912978873,6.61746430902484,25.7497911886451,6.38189393523423,1.94608522932281,0,1.18970182408996,5.59417440042042,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,3,12,1,root_seeded_fmincon,1,0.571169989115399,16.676421986804,52,3,1,4.27325812798,6.67887797974657,4,28.341612,,
991,HighConfidenceCore,53.8107412022223,42.3315098817488,39.2773193856129,0.519221663230308,27.9397025466736,0.51922166323031,1.11022302462516e-15,499.999999999999,96.5648295629423,3.45618674363586,5.19990535967685,6.87745643218296,18.3187139697572,28.0590661813501,29.333873348517,31.0462718223302,33.8907164509546,1.08672459009988,1.11105860050207,0.269690786132242,0.172407786500873,83.5996359509075,10.7621482404445,9.25628061848767,7.40502449479013,6.46775966388718,28.2559721193603,6.63862974619103,1.43872438651418,0,1.22248502233544,5.58317112544142,5,1,1,1,2.66453525910038e-15,0,1,3,12,1,root_seeded_fmincon,1,0.566733861613264,18.3187139697571,51,3,1,5.09735582525158,6.89438852677097,4,24.6249027,,
992,HighConfidenceCore,59.0538893756973,32.725511818823,40.3054689815906,0.509075562371244,30.0628919441423,0.509075562371244,0,500,98.6036903211952,3.27991367245718,6.45278419793279,6.99724271931567,19.7107867454382,34.3093169187805,19.0461872272645,37.1296784794737,21.4564278233246,1.12909663386156,1.09288813104773,0.31574343554932,0.204894625844958,83.9900198368269,11.8107778751395,9.22465750221351,7.37972600177081,7.24774935788873,30.4204357973752,6.72330546780649,0.270521269873701,0,1.23329269397167,5.57954762151511,5,1,1,1,4.44089209850063e-16,0,1,4,15,1,root_seeded_fmincon,1,0.516545147533559,19.7107867454382,37,3,1,5.93356859820771,7.31894465492741,3,19.7739889,,
993,HighConfidenceCore,55.4597444834647,41.1750138709074,38.9503970569945,0.454242109873713,25.192151347226,0.454242109873713,-2.77555756156289e-16,500.000000000001,91.0217711685946,3.61310036264994,4.72160398327316,6.33632548422384,16.5172773060753,21.8192475232506,28.8705737117315,24.0514141236347,32.5342729306138,1.0668711285079,1.09745164199317,0.310897901674213,0.221302018664169,72.8313193219911,11.0919488966929,10.5052982648116,8.40423861184931,7.56689828405965,25.540059141028,6.06682283914308,1.34521885586992,0,1.14943990503629,5.60771251939802,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,4,15,1,root_seeded_fmincon,1,0.550020565080222,16.5172773060753,66,3,1,4.27633681906161,6.59755336884739,4,50.9230509,,
994,HighConfidenceCore,59.366503723462,44.2764980962502,38.9031532202365,0.461455195474015,27.3949815803189,0.461455195474014,-1.4432899320127e-15,496.062440526154,80.1585150497473,2.92602916394493,5.52943140959091,5.90391935262619,17.9615667324409,34.9999999999999,16.7531770837089,38.6540021083337,19.3603907417783,1.09417297921773,1.05651409558187,0.2999793256331,0.212849437794604,73.751334631881,11.8733007446924,9.63105125132512,7.7048410010601,7.99288053578578,27.7456946169453,5.65648122848252,0.127049818891614,0,1.09695445545615,5.62540170555285,5,1,1,1,3.04518315325757e-15,0,1,3,12,1,root_seeded_fmincon,1,0.513825104845186,17.961566732441,48,3,1,5.0796212465902,6.14729554832773,4,23.4623655,,
995,HighConfidenceCore,57.6520259542413,41.1480685761746,40.9509725237923,0.523692227038024,30.1919178652306,0.523692227038024,2.22044604925031e-16,500,102.747327578478,3.40314013959355,5.8775184051664,7.11228445909439,19.7953828122414,34.334530018141,25.1803868962991,37.8614598072078,29.1760943645875,1.10404689481335,1.09875886249476,0.290174400695182,0.184609134689186,88.0167444305305,11.5304051908483,9.2700847470909,7.41606779767272,6.86502702225266,30.5351819043305,6.85460216463304,0.977083759466637,0,1.25004620516136,5.57393452590939,5,1,1,1,1.11022302462516e-16,0,1,4,15,1,root_seeded_fmincon,1,0.529105430296781,19.7953828122414,40,3,1,5.1786097092357,7.46466228560023,4,20.865113,,
996,HighConfidenceCore,59.353686535834,37.9423532475891,39.5389628580771,0.463489078133951,27.5097854563452,0.463489078133951,3.88578058618805e-16,499.999999999999,85.4655684175769,3.10673336777565,5.73568853706974,6.24263939761826,18.0368380909685,31.7446607491954,18.3511115899853,34.6354851367279,20.7654946509004,1.10144881671528,1.07175723008631,0.320760273598101,0.225375590325764,75.2455117960211,11.8707373071668,9.84473393697574,7.87578714958059,7.96097526987219,27.8719580081505,5.97216331470203,0.236474777632286,0,1.13733725934281,5.6117873721484,5,1,1,1,2.44249065417534e-15,0,1,4,15,1,root_seeded_fmincon,1,0.513936063290418,18.0368380909685,48,12,1,5.1088924474463,6.64299410906825,4,30.5121246,,
997,HighConfidenceCore,58.4634621010753,38.729216164651,41.4614128013811,0.480962995755135,28.1187618743499,0.480962995755133,-1.83186799063151e-15,500.000000000002,103.95058731018,3.69684084152385,5.41730396912982,7.00089839019056,18.4361145255375,26.51204437822,28.5991721080427,29.0813146056735,32.3094912219675,1.08375550903558,1.104986411678,0.331471419898413,0.22658971187836,81.6321472782755,11.6926924202151,10.4846342728719,8.38770741829751,7.58617505668136,28.4923231632548,6.70580669615205,1.28850272702223,0,1.23105941437505,5.58029621559038,5,1,1,1,-4.44089209850063e-15,4.44089209850063e-15,1,3,12,1,root_seeded_fmincon,1,0.521761779130747,18.4361145255376,55,3,1,5.20273394793643,7.10203545353998,4,21.9844949,,
998,HighConfidenceCore,58.3243593778021,44.4609912309291,40.8916151446532,0.507403165030279,29.5939645466486,0.50740316503008,-1.98285832198053e-13,499.12515147058,97.8165943652682,3.30528862434369,5.70444789706411,6.794840003659,19.4033336917445,35.0000000000008,24.3089887364616,38.8476500829083,28.3694655434499,1.09587748958704,1.08522392662142,0.29074415419114,0.190858282311305,84.9289681231874,11.6648718755604,9.46934331035047,7.57547464828038,7.18259870778837,29.9415945488284,6.54062346048954,0.836175563425425,0,1.20997293710284,5.58736852155668,5,1,1,1,-2.39554408056262e-14,2.39554408056262e-14,1,3,12,1,root_seeded_fmincon,1,0.523006173156694,19.403333691752,51,3,1,5.17668417194066,7.03846148968431,4,24.4731535,,
999,HighConfidenceCore,55.5179276844123,33.5024230363042,38.7893164376953,0.45247530947598,25.1204915104697,0.452475309475984,4.10782519111308e-15,499.999999999995,96.9579787581678,3.85971662687243,4.8790794633487,6.69167903277052,16.4702934110082,19.7840707326548,28.0908232748499,21.4778273954231,30.9964097331174,1.0747894105623,1.11564612293108,0.331921017397294,0.237274637837716,72.2828377939776,11.1035855368825,10.6373099227493,8.50984793819944,7.59935904348563,25.4826633639134,6.39562137776116,1.51654191441246,0,1.19145526409268,5.59358542293862,5,1,1,1,9.65894031423886e-15,0,1,3,12,1,root_seeded_fmincon,1,0.549444139439026,16.4702934110081,48,12,1,5.07108444158269,6.50679350848491,4,28.0495114,,
1000,HighConfidenceCore,60.202598458588,39.2266529156032,40.8427845926728,0.488879506938344,29.4318166508416,0.488879506938343,-3.33066907387547e-16,498.767021630975,94.6321781883849,3.21530197442566,6.02895147242318,6.65292697193698,19.2970211453197,35,19.7365252456564,38.3373390031829,22.5674052314964,1.10732720108516,1.07691811361675,0.317190818941657,0.214306021883306,81.6891281532284,12.0405196917176,9.66294664217548,7.73035731374039,7.69269545193659,29.7978354923466,6.38032388399207,0.35137241156889,0,1.18950127361664,5.59424176827129,5,1,1,1,2.03012210217171e-16,0,1,3,12,1,root_seeded_fmincon,1,0.506689092846765,19.2970211453197,52,3,1,5.95458853582332,6.66340854276476,4,22.3561562,,
1001,HighConfidenceCore,57.0573294759582,43.5857810753552,40.2431887223736,0.515855381719226,29.4333304767001,0.515855381719227,4.44089209850063e-16,500,96.518815468476,3.27923527189292,5.69070135088753,6.80542177715392,19.2980136878443,34.6916926229382,24.0874774971423,38.4425148970754,28.1035553611039,1.0992186981994,1.08909106758719,0.279415910200892,0.180540569079145,85.0629959852354,11.4114658951917,9.1728248524085,7.3382598819268,6.90599974981454,29.7682881200584,6.56088800597869,0.870186655091162,0,1.21256029355966,5.58650033223246,5,1,1,1,7.7715611723761e-16,0,1,4,15,1,root_seeded_fmincon,1,0.534620184298201,19.2980136878443,52,3,1,5.14483362431318,7.05788593474522,4,25.6303405,,
1002,HighConfidenceCore,54.3532610537986,44.6973111327683,39.346746099355,0.466665630926999,25.3647988626108,0.466665630926999,3.88578058618805e-16,500,94.1541722667352,3.7120015331769,4.54950774553267,6.4401436417348,16.6304739461125,20.815986796264,33.0994809680087,23.1740717247104,37.7019334250263,1.05916143072597,1.10261776922977,0.297818705949299,0.207526896187725,75.3301220372795,10.8706522107597,10.492712295449,8.39416983635919,7.24711554779697,25.702223969151,6.18071774014089,1.63120999460822,0,1.16399795309873,5.60281421486463,5,1,1,1,8.88178419700125e-16,0,1,4,15,1,root_seeded_fmincon,1,0.561217476349897,16.6304739461125,51,3,1,4.30176029450443,6.55122881775903,4,31.7682083,,
1003,HighConfidenceCore,58.8155596704733,38.8377051253776,40.5436074438334,0.485656675886536,28.5641691999683,0.485656675886537,7.21644966006352e-16,499.999999999999,94.9427997596507,3.32384250684791,5.75161583546244,6.68829010145117,18.7281466037033,31.5327055965333,22.3909899195853,34.5322192640923,25.4757532950249,1.09934272847368,1.0868492765465,0.315239692091391,0.213850623560023,80.5654471719947,11.7631119340947,9.81369398454378,7.85095518763503,7.56284761762626,28.9253513225181,6.4150404788463,0.66342464338386,0,1.19393560736292,5.59275236810958,5,1,1,1,1.99840144432528e-15,0,1,4,15,1,root_seeded_fmincon,1,0.518638268017939,18.7281466037033,55,3,1,5.15810679928911,7.03545598818676,4,23.8282909,,
1004,HighConfidenceCore,57.9111779291543,35.1607114408883,39.8824028581838,0.517530877609184,29.9708227370567,0.51753087760918,-3.99680288865056e-15,500.000000000002,97.297684888866,3.24641354501639,6.27531701705609,6.94071259103892,19.6504214116553,34.905468824933,19.6406031254643,37.9639672124491,22.335971864724,1.12464206991975,1.09215908733256,0.297485643189098,0.190519113973704,84.5914860870648,11.5822355858309,8.97207799198297,7.17766239358637,6.98508879802442,30.3139509613958,6.68241546644085,0.407098449384751,0,1.22807395246067,5.58129707163403,5,1,1,1,-3.99680288865056e-15,3.99680288865056e-15,1,3,12,1,root_seeded_fmincon,1,0.526737688487654,19.6504214116554,43,3,1,5.91863680209304,7.1305665804578,4,18.0400233,,
1005,HighConfidenceCore,55.5481475420274,34.1362515320129,39.0289068965815,0.536805677923318,29.8185609986823,0.536805677923315,-2.99760216648792e-15,500.000000000005,99.2563904035649,3.32867808100971,6.13794079944052,7.15216186911721,19.5505907413338,33.0791086353913,21.966098132715,35.93785314611,24.9819884153359,1.12609125040596,1.11063349433692,0.279719032490083,0.172748510760205,86.2805534853862,11.1096295084055,8.64110263597577,6.91288210878062,6.43239663583625,30.1418407422701,6.90481102581875,0.766870226378225,0,1.2564513737646,5.57178978453611,5,1,1,1,-1.04360964314765e-14,1.04360964314765e-14,1,3,12,1,root_seeded_fmincon,1,0.549145225354651,19.5505907413339,36,3,1,5.88721256072083,7.26802097745684,3,17.5894416,,
1006,HighConfidenceCore,57.1979020534959,43.4248781958652,40.3535871333517,0.462070000230957,26.4294346150691,0.462070000230956,-1.33226762955019e-15,500.000000000002,95.5481253173936,3.615216394486,4.92828663005368,6.50846321426268,17.328504206051,24.3564626630742,29.6809172698481,26.9869344694295,33.7758910315119,1.06871603568853,1.09403761125993,0.317752613739013,0.223618384493067,76.5928114613864,11.4395804106992,10.6342770523293,8.50742164186341,7.69211685960671,26.7895683851509,6.23131398086284,1.30302735080916,0,1.17046378992548,5.60063981522715,5,1,1,1,-3.5527136788005e-15,3.5527136788005e-15,1,4,15,1,root_seeded_fmincon,1,0.533306273566997,17.3285042060511,63,3,1,4.36271145606605,6.82535683992281,4,28.5547994,,
1007,HighConfidenceCore,57.6292905369288,38.5977001639419,38.832393719322,0.506114640863279,29.1670276832532,0.50611464086241,-8.69304628281498e-13,491.834844156027,90.4107528460899,3.09975887251621,5.92339282643853,6.52755866461268,19.1234118038639,34.999999999988,19.0083765813405,38.2700398322573,21.7698407377574,1.11347389504558,1.08034798662484,0.288990645982898,0.189211615474,80.4233431045219,11.5258581073858,9.00654918570004,7.20523934856003,7.11556571341892,29.5020533830067,6.28315141206418,0.359758585625643,0,1.17708736468337,5.5984130980876,5,1,1,1,3.4309063526702e-13,0,1,2,9,1,root_seeded_fmincon,1,0.529314168468777,19.1234118038967,55,3,1,5.88094487789707,6.51765506420599,4,14.7956296,,
1008,HighConfidenceCore,58.2356265932253,30.345868888997,40.5797431334151,0.514485519290571,29.9613865890273,0.514485519290571,-1.11022302462516e-16,500,105.886189553754,3.53408842541796,6.34093088286518,7.39791654727566,19.6442345849904,30.8357872076684,22.7744297565278,33.251945427934,25.4349620411504,1.12547108186869,1.11672541945959,0.32383336719526,0.208254052646985,85.5190232377521,11.6471253186451,9.47115969418441,7.57692775534753,7.06856000104951,30.3239981235415,7.1089130611262,0.767982178261019,0,1.28248021683503,5.56308123708363,5,1,1,1,6.66133814775094e-16,0,1,4,15,1,root_seeded_fmincon,1,0.523803070121832,19.6442345849904,32,3,1,5.94306462621895,7.64458200489261,3,14.3788697,,
1009,HighConfidenceCore,56.5035832681295,29.289612796279,39.3721881682666,0.502647426876006,28.4013807389995,0.502647426876007,3.33066907387547e-16,500,100.289950974743,3.5311646252828,5.99508835816267,7.18517415717837,18.6214140696299,27.6263990059516,23.0783686976904,29.7254186598666,25.5967877084147,1.11834177189124,1.12069763806087,0.3177509767795,0.20858780323702,80.945544692761,11.3007166536259,9.50316331682452,7.60253065345962,7.0255506322825,28.7543728957622,6.90206740829914,0.906979050136473,0,1.25610139061794,5.57190695698858,5,1,1,1,7.7715611723761e-16,0,1,3,12,1,root_seeded_fmincon,1,0.539859567051663,18.6214140696299,37,3,1,5.89875346090085,7.2147137285898,3,14.5737491,,
1010,HighConfidenceCore,51.0792463177149,44.6385665908889,39.3046343213032,0.481784853389194,24.6092071984114,0.481784853389207,1.23789867245705e-14,499.999999999988,102.931021958618,4.18262242780672,4.08274372311293,6.76243963433707,16.1350689735192,14.2652174723396,41.5957860535279,15.9830890620556,47.1697892182693,1.04269005552719,1.12786101584134,0.287424891855411,0.19486603484789,77.4897128072064,10.215849263543,10.6683366873017,8.53466934984132,6.61750977982586,24.9282944173761,6.50532397833574,2.42258025522282,0,1.20546561161676,5.58888122648824,5,1,1,1,2.35367281220533e-14,0,1,3,12,1,root_seeded_fmincon,1,0.566428666801082,16.1350689735188,52,12,1,4.29916904681039,6.60288368234479,4,35.145497,,
1011,HighConfidenceCore,57.8870850766762,37.0061070732446,38.5044504532786,0.452250421078887,26.1794586009562,0.452250421078888,4.44089209850063e-16,499.999999999999,81.9700168002377,3.13108143486373,5.43000271773732,6.0869115202173,17.1646070029873,28.4076243140856,19.2840491721272,30.9300581315577,21.6609340628508,1.09472325243017,1.07618880808907,0.317947998423643,0.227006802227081,71.728680622962,11.5774170153352,9.94009941525805,7.95207953220644,7.92690661892999,26.5339042706839,5.81984303170095,0.389840313963631,0,1.11785620408719,5.6183516379067,5,1,1,1,1.77635683940025e-15,0,1,4,15,1,root_seeded_fmincon,1,0.526956918967244,17.1646070029873,51,3,1,5.0581383331652,6.32089704772703,4,21.0582063,,
1012,HighConfidenceCore,58.5274741690129,42.5170739187941,39.9461374052787,0.483668326946961,28.307885511758,0.483668326946961,1.66533453693773e-16,500,89.1390745121172,3.14891320565404,5.6524222857573,6.39358447053977,18.5601137632822,33.8640505088405,20.4990452376749,37.3523924079204,23.6370349090418,1.09702917271899,1.07380401595027,0.298331332255063,0.203679369167004,79.0638835222519,11.7054948338026,9.55473410928685,7.64378728742948,7.55489716431374,28.6580429835058,6.13934552277667,0.486923237019365,0,1.15871025154995,5.60459294082857,5,1,1,1,1.11022302462516e-16,0,1,4,15,1,root_seeded_fmincon,1,0.521191123196466,18.5601137632822,48,3,1,5.13004394602733,6.66888461918562,4,21.7830548,,
1013,HighConfidenceCore,53.4161857807316,40.7492343055287,39.2511599140199,0.482926658185064,25.7961000920812,0.482926658185064,-8.88178419700125e-16,500.000000000001,98.1329349399207,3.80417716591374,4.6639177495196,6.74652894033442,16.9132573381073,20.3891146070431,33.1953025115895,22.5081729137568,37.517942157134,1.06540719668485,1.11762421825249,0.295103192782344,0.200644537530481,77.5588154994263,10.6832371561463,10.2248418151531,8.17987345212247,6.90502142216258,26.128309093808,6.48429675596851,1.82037900644892,0,1.20278048906713,5.58978254354201,5,1,1,1,-2.66453525910038e-15,2.66453525910038e-15,1,4,15,1,root_seeded_fmincon,1,0.567026146212069,16.9132573381073,46,3,1,4.29454562823786,6.94170833472888,4,21.1664385,,
1014,HighConfidenceCore,53.5103507248971,38.2278955772178,40.4052958460666,0.502949683902557,26.913013982602,0.502949683902558,5.55111512312578e-16,499.999999999999,110.424899395975,4.10302983780855,4.78916586846408,7.34056521775497,17.6455638490703,19.4953528318585,36.704058092343,21.4438624531847,41.3149947207329,1.06699285009587,1.13948448617183,0.304004598154727,0.200428993950688,83.1316467376763,10.7020701449794,10.3383362662737,8.270669013019,6.64933418557378,27.2524887881014,7.06082511089929,2.27165924243521,0,1.27634886450697,5.56513159708297,5,1,1,1,1.11022302462516e-15,0,1,4,15,1,root_seeded_fmincon,1,0.554130772669647,17.6455638490703,53,3,1,4.36399462499842,7.57433533000626,4,22.3942367,,
1015,HighConfidenceCore,59.614616594623,42.3726311492128,41.2483623386718,0.485193728826273,28.9246381180938,0.485193728826274,8.32667268468867e-16,499.999999999999,96.5922998883268,3.33944713479072,5.68827090817678,6.68709512977307,18.9644886690885,32.8545873922534,23.5324985650744,36.2620014207131,27.0749247555973,1.09299238848307,1.08222420518375,0.314705817841261,0.214186167832817,81.899194913305,11.9229233189246,9.96845809711425,7.9747664776914,7.67249461913231,29.2909985482981,6.41355698446175,0.725286076284965,0,1.1937461294882,5.59281600301716,5,1,1,1,1.66533453693773e-15,0,1,4,15,1,root_seeded_fmincon,1,0.511686592021986,18.9644886690885,52,3,1,5.19344204489192,6.94456007488686,4,24.8001903,,
1016,HighConfidenceCore,59.4695605441492,34.0454019449384,39.2093257359277,0.464307988661629,27.6121920428449,0.464307988661629,1.66533453693773e-16,499.999999999999,84.4277947483365,3.05762739217998,5.9892881519209,6.26672766676849,18.1039811453218,31.7387786592664,16.5886235441913,34.3584079230956,18.5879468815141,1.11318733416965,1.07283525040616,0.3275140007181,0.229077961764821,74.7307807436016,11.8939121088298,9.71650397084265,7.77320317667412,7.96434212532608,27.9753217726832,5.9919008264756,0.00261267455470371,0,1.13986103347945,5.61093743686008,5,1,1,1,1.11022302462516e-15,0,1,3,12,1,root_seeded_fmincon,1,0.512934679874662,18.1039811453218,53,3,1,5.89379399464798,6.30349259167404,4,22.2054714,,
1017,HighConfidenceCore,57.1621650157047,44.6911795334222,41.3143790971334,0.473092440842018,27.0429881710939,0.473092440842017,-9.43689570931383e-16,500.000000000001,102.357675330723,3.78499870957799,4.90434910303606,6.77363357935253,17.7307816490256,23.6503059452681,33.4732060183876,26.3286430976359,38.2672536604341,1.06465658509261,1.10202481001785,0.318791189193934,0.220297157271618,80.1021628883216,11.4324330031409,10.7869175726481,8.62953405811846,7.52979421115271,27.4055336211223,6.49152120384429,1.58717210080823,0,1.20370304905362,5.58947285349635,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,4,15,1,root_seeded_fmincon,1,0.533639689672695,17.7307816490256,43,3,1,4.42167020824735,7.02041217024718,4,25.0087227,,
1018,HighConfidenceCore,54.5559615127134,32.1955438595952,39.0989037763497,0.483097133020237,26.3558285959542,0.483097133020236,-1.22124532708767e-15,500.000000000001,101.738060044097,3.86017307988239,5.12882756700112,7.08067765675651,17.2802442931774,21.2839808017619,28.8378841223021,23.0563272177466,31.9246749661566,1.08524606287486,1.13036783855405,0.316960090677608,0.21595546617282,77.2759298863236,10.9111923025427,10.1317882470145,8.10543059761163,7.05003322918979,26.706145482345,6.79351846130664,1.66469089430552,0,1.24225260719426,5.57654510603624,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,3,12,1,root_seeded_fmincon,1,0.559132295613404,17.2802442931775,45,3,1,5.08582581268164,7.07157588788053,3,18.5289325,,
1019,HighConfidenceCore,55.1818909071645,40.7345054624126,40.0046746008258,0.44939706832672,24.7985799984046,0.44939706832672,-1.66533453693773e-16,500,103.901669744339,4.18982335887876,4.38963668818151,6.69971433796534,16.2592315751407,16.3423798223644,35.8715157874153,18.089387436908,40.083115469126,1.05070454949003,1.11485712556906,0.330875275680681,0.237344184586321,74.1342170040608,11.0363781814329,11.2948560219519,9.03588481756153,7.59582772718996,25.1608831839637,6.40334211091688,2.01370542273537,0,1.19244142498832,5.59325419588369,5,1,1,1,3.33066907387547e-16,0,1,3,12,1,root_seeded_fmincon,1,0.552790045765531,16.2592315751407,48,3,1,4.34048894229422,6.69582304851617,4,22.7409167,,
1020,HighConfidenceCore,60.5377109274441,38.3794054377283,39.1479759315333,0.485046535247951,29.363606937214,0.485046535248203,2.52076137741142e-13,480.050423243184,90.4214448853968,3.07937117802789,5.94085029242211,6.37644353427632,19.2522993294086,34.9999999999712,18.3356561589698,38.168645577825,20.8474001360305,1.10888350930383,1.07252319761095,0.320550048258337,0.217384548014206,77.7067819326154,12.1075421854888,9.65376769140384,7.72301415312308,7.79352599755751,29.7236340151775,6.10946948704796,0.168619194625855,0,1.15489150249925,5.6058778190739,5,1,1,1,8.2321451243063e-13,0,1,2,9,1,root_seeded_fmincon,1,0.503884265405407,19.2522993293986,54,3,1,5.89245437382195,6.3730106623283,4,20.1293127,,
1021,HighConfidenceCore,54.4356591942265,44.8585442761346,38.588510579955,0.471778875053402,25.6815940574425,0.471778875053401,-9.43689570931383e-16,500.000000000001,87.160806573159,3.39390173282098,4.7668465487479,6.23847137528838,16.8381812597971,24.7710478367463,28.2102705102362,27.5193238249021,32.3533210514206,1.07023997901366,1.09164403394106,0.283740958533325,0.196449818218144,74.6048774050153,10.8871318388453,9.92890380384057,7.94312304307245,7.18851628419599,26.0095060686246,5.99613376034728,1.22928721159938,0,1.1404022687653,5.61075517815711,5,1,1,1,-2.66453525910038e-15,2.66453525910038e-15,1,4,15,1,root_seeded_fmincon,1,0.560367972970837,16.8381812597971,50,3,1,4.25550199561414,6.50322465365573,4,31.3781152,,
1022,HighConfidenceCore,56.4470407171551,29.537841034793,38.8350258808004,0.469215769153503,26.485841626539,0.469215769153503,6.10622663543836e-16,500,95.5790019282157,3.60868283046912,5.51703347670547,6.84959444637944,17.3654875600177,23.8077188866399,23.7667911887989,25.6174472949139,26.1552261787283,1.10034354545194,1.115335871106,0.332212195200507,0.230788436925075,74.7029387225935,11.289408143431,10.0968534605322,8.07748276842578,7.49029977265401,26.8489138891348,6.55499726676986,1.03796379006439,0,1.21180818397045,5.58675269155271,5,1,1,1,5.55111512312578e-16,0,1,4,15,1,root_seeded_fmincon,1,0.540400340078933,17.3654875600177,47,9,1,5.07222189582164,7.17360688888426,3,25.5211831,,
1023,HighConfidenceCore,53.891538648415,38.6727826032023,39.4279224329174,0.525214517334124,28.3046184596215,0.525214517334142,1.79856129989275e-14,499.999999999985,100.659647909254,3.55629764283351,5.35371188305195,7.12945986512556,18.5579717149367,27.3197124787542,29.2646049865093,29.9922850141206,33.4490950487675,1.09317339846248,1.12235306041993,0.277677760371548,0.175639613115158,84.9982896263744,10.778307729683,9.25655770084359,7.40524616067487,6.39673004719836,28.6252949670611,6.87997353692022,1.52626165386828,0,1.25328294719889,5.57285063151613,5,1,1,1,3.01980662698043e-14,0,1,3,12,1,root_seeded_fmincon,1,0.565051146000922,18.5579717149361,54,3,1,5.10368122829501,7.23566466480604,4,22.8646509,,
1024,HighConfidenceCore,54.3448545408878,40.7256100095066,40.2691238757356,0.517781417443248,28.138755814928,0.517781417443247,-1.11022302462516e-15,500.000000000002,104.205130589709,3.70326006149949,5.16422921929544,7.1790854305179,18.4492235870233,25.5516556807256,32.5711057353458,28.2003688662594,37.2979468033792,1.08158031743819,1.12344937065009,0.286658005121883,0.183785513704081,85.4569485873195,10.8689709081776,9.70118665057598,7.76094932046079,6.55152468148997,28.4685381123829,6.92022934724941,1.75600012795397,0,1.25841812970155,5.57113136362817,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,3,12,1,root_seeded_fmincon,1,0.555652247198485,18.4492235870233,54,3,1,5.14527831779394,7.14866019878896,4,23.7030714,,
1025,HighConfidenceCore,55.5636781468615,44.0813556586178,38.9364116927515,0.488033327682987,27.1169267443192,0.488033327682986,-9.99200722162641e-16,500.000000000002,87.560122072791,3.22898398105287,5.19786925698546,6.34885732645383,17.7792596015731,29.8511543869647,24.4660706773174,33.0780644206646,28.2659634009895,1.08546567148785,1.0853768845915,0.278933686278557,0.188602045003239,77.7253277904601,11.1127356293723,9.46401847221089,7.57121477776871,7.11168785063555,27.4454979890256,6.11062811692484,0.912758859939383,0,1.15503960384358,5.60582798347822,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,3,12,1,root_seeded_fmincon,1,0.548991733761294,17.7792596015731,54,3,1,5.08119230838156,6.38042212686046,4,26.8517383,,
1026,HighConfidenceCore,51.0386138361561,34.716975490941,38.8556675333387,0.488260495800497,24.9201388966117,0.488260495800498,8.32667268468867e-16,499.999999999999,110.297380889181,4.42603395377456,4.3247866449162,7.29052003526935,16.338931875565,14.1657377852888,37.7280330585111,15.5036208478892,41.7688587765072,1.05540279818658,1.15458919138356,0.302530820225932,0.205217748268979,77.5801222560872,10.2077227672312,10.4906134552883,8.39249076423064,6.5296187348861,25.2517287175694,7.00759060477971,2.68280395986352,0,1.26956042313065,5.56740242821883,5,1,1,1,1.55431223447522e-15,0,1,3,12,1,root_seeded_fmincon,1,0.571445055493423,16.338931875565,48,3,1,4.26832195287133,7.28980262891291,4,22.0983058,,
1027,HighConfidenceCore,50.1315014505601,28.8631011485337,38.5100848808698,0.503072630863523,25.2197863238718,0.503072630863522,-1.22124532708767e-15,500.000000000002,120.073778276311,4.7610941954197,4.40359143329007,7.89669645518449,16.5353962259846,13.0906500147803,37.9480315392127,14.1709249041396,41.5294820532257,1.06141856346724,1.18812513968642,0.306112853762661,0.204094711393539,79.2159220874704,10.026300290112,10.3434761868246,8.2747809494597,6.22792878167209,25.5547851422207,7.59758471469974,3.19399328140967,0,1.34474409588132,5.54229560441646,5,1,1,1,-3.99680288865056e-15,3.99680288865056e-15,1,3,12,1,root_seeded_fmincon,1,0.575306314180226,16.5353962259847,44,3,1,4.24523241928916,7.97475982997761,3,18.6656494,,
1028,HighConfidenceCore,57.6129432922389,42.0724897838291,39.3782486259816,0.45273345945015,26.0833071258006,0.452733459450149,-1.49880108324396e-15,500.000000000002,87.4807735334402,3.35389884079951,5.06735402201484,6.2070622270765,17.1015651231318,26.4915318971862,24.5577683270286,29.1958461569213,27.8768408998645,1.07701606721042,1.08204609216374,0.315503290895411,0.22547658588897,73.4305885837678,11.5225886584478,10.3539039424482,8.28312315395855,7.88240904160958,26.4405127751964,5.93762233951661,0.870268317501766,0,1.13292030237902,5.61327513504027,5,1,1,1,-4.44089209850063e-15,4.44089209850063e-15,1,3,12,1,root_seeded_fmincon,1,0.529464357432147,17.1015651231318,48,12,1,5.10221044138082,6.1526901615088,4,31.8090426,,
1029,HighConfidenceCore,56.1845954971277,37.2367430099957,41.1326168196279,0.472900491493807,26.5697228249724,0.472900491493806,-8.88178419700125e-16,500.000000000001,111.595318618847,4.20009344297565,4.83979122608157,7.20906716335911,17.4204844118623,19.1108906567139,34.9712703462569,20.9687036493368,39.0057832521914,1.06455657824238,1.12728889239197,0.337652980741595,0.23413261787028,79.70969371319,11.2369190994255,11.0347916036679,8.82783328293434,7.40371816803881,26.941655091833,6.90046433151009,2.06067310542852,0,1.25589689673152,5.5719754213811,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,4,15,1,root_seeded_fmincon,1,0.542924617149899,17.4204844118623,48,12,1,4.40788375932303,7.47285878404736,4,31.7041357,,
1030,HighConfidenceCore,54.2130142691495,30.137566743713,38.8720751308729,0.535915647721816,29.0536026570033,0.535915647721816,-1.11022302462516e-16,500,104.689499592392,3.60332248046206,5.92939672486704,7.51074613790436,19.0490444905608,27.8238572662242,25.6615739186113,30.0172411606246,28.7144075491513,1.12085964389313,1.14027774288682,0.289946242773301,0.179554093138416,85.7549219109339,10.8426028538299,8.96148885020048,7.16919108016039,6.28985290303654,29.3806754042577,7.24636530260934,1.3169685777423,0,1.30000157514202,5.55722547380808,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,3,12,1,root_seeded_fmincon,1,0.56266932232467,19.0490444905608,34,3,1,5.88064561348594,7.50137786530658,3,19.4975602,,
1031,HighConfidenceCore,57.3794325679238,41.8672409940722,39.1886931295918,0.477717786041126,27.4111754906447,0.477717786041128,1.83186799063151e-15,499.999999999998,86.0757119664149,3.14016857816959,5.46181399006404,6.26965775067468,17.9721842975641,31.6164727644982,20.9245044816555,34.8163237593829,24.0031568330401,1.0934895300147,1.07624894812819,0.294451305961056,0.20264692900734,76.6538786435322,11.4758865135848,9.55616894097401,7.6449351527792,7.49206426931979,27.7538612935289,6.02032986587265,0.558515875808605,0,1.14349593972242,5.60971349195175,5,1,1,1,4.55191440096314e-15,0,1,4,15,1,root_seeded_fmincon,1,0.531619059911239,17.972184297564,46,3,1,5.09289897789965,6.4616521337464,4,26.2856064,,
1032,HighConfidenceCore,54.7183166866666,37.2021475047779,40.4272286017433,0.452645131482212,24.7679796511215,0.452645131482212,-1.66533453693773e-16,500,114.733301266665,4.63232378590354,4.29141862887706,7.11236571524805,16.239168404879,13.4698396337432,38.6281357490786,14.8502792967837,42.7023524976261,1.04626379893533,1.1335818360188,0.344075234951783,0.246477192765035,75.3701638228158,10.9436633373333,11.5799443346241,9.26395546769927,7.48758425888626,25.1400817396665,6.79465007063641,2.50323144175935,0,1.2423969990834,5.5764967305742,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,3,12,1,root_seeded_fmincon,1,0.553885713947002,16.2391684048791,48,12,1,4.36496140777128,7.01907090736695,4,26.58717,,
1033,HighConfidenceCore,51.4985408796271,32.2084682609773,38.9304039421916,0.469414396537718,24.1741564895831,0.469414396537716,-1.49880108324396e-15,500.000000000002,117.186749644515,4.8476044942876,4.13707966784774,7.42509485240306,15.8498272289425,11.4157148616606,38.6158462969532,12.4700553742143,42.2707996654011,1.04734241751177,1.16159583112792,0.32362950636768,0.227108058044637,74.9056919296034,10.2997081759254,11.0269157035443,8.82153256283544,6.83109609751101,24.524867904738,7.11699619652383,2.97991652867609,0,1.28351076514157,5.56273667771368,5,1,1,1,-4.44089209850063e-15,4.44089209850063e-15,1,4,15,1,root_seeded_fmincon,1,0.570610011819088,15.8498272289425,47,12,1,3.46641660473642,7.87883826049779,4,28.463264,,
1034,HighConfidenceCore,54.7478850520495,44.5572525652328,41.4607969218022,0.474808423553487,25.9947569944512,0.474808423553487,4.9960036108132e-16,499.999999999999,111.76636661354,4.2995734346506,4.39939707466815,7.0273446650072,17.0435070774004,16.3714170910305,41.7821003335396,18.3297803267999,47.3720645228664,1.04640496427955,1.12264966088402,0.320341130961527,0.220148647177545,80.6515243109568,10.9495770104099,11.2801738713442,9.02413909707534,7.18828201439959,26.3498957543207,6.73770899177743,2.33831191710928,0,1.23513086700731,5.57893152980462,5,1,1,1,1.33226762955019e-15,0,1,3,12,1,root_seeded_fmincon,1,0.54233746456087,17.0435070774004,51,12,1,4.43052823199598,6.96952088330867,4,34.7367172,,
1035,HighConfidenceCore,59.3667909648926,36.5301405729799,39.4275430478642,0.504749659453427,29.9653675223724,0.504749659453428,4.44089209850063e-16,485.466448908003,95.2945383259975,3.18015583339166,6.11862761710053,6.7017491287952,19.6468446907765,35,19.4558171898461,38.08956461293,22.1028932781252,1.11710325355047,1.08425135366517,0.310608945269006,0.203468705992896,81.4375443873283,11.8733581929785,9.32448241888813,7.4595859351105,7.35035586063006,30.3172693715773,6.43814970043653,0.319522083335996,0,1.19688711634292,5.5917612009554,5,1,1,1,-8.12048840868686e-16,8.12048840868686e-16,1,3,12,1,root_seeded_fmincon,1,0.513822618743853,19.6468446907765,39,3,1,5.90229653919841,6.80803918639967,3,16.1392567,,
1036,HighConfidenceCore,58.3795699073765,33.3000094150297,39.8928770256586,0.486067184924037,28.3763932019546,0.486067184924039,2.22044604925031e-15,499.999999999997,94.5342821621855,3.33144108517899,5.96933151238146,6.77885675839947,18.6050309480426,30.180185362704,20.8420309799018,32.6818814119169,23.3376026130686,1.11184469141958,1.09484133499734,0.323093213453503,0.218256822218803,79.3273684648384,11.6759139814753,9.69096447767963,7.7527715821437,7.50079417635548,28.73781215025,6.49856303300401,0.529231520622552,0,1.20460227209917,5.58917101108506,5,1,1,1,4.9960036108132e-15,0,1,3,12,1,root_seeded_fmincon,1,0.522511557525978,18.6050309480426,44,3,1,5.91862416779577,6.77594741011806,3,16.9949855,,
1037,HighConfidenceCore,57.5637286979433,38.3269706109269,40.2127649029463,0.495488461530566,28.5221633725068,0.495488461530566,-1.66533453693773e-16,500,96.2013075571472,3.37286152879546,5.68753878317057,6.79610899282483,18.7006054107703,30.5854498650169,23.6869821931236,33.4803282444793,26.9434823870173,1.09957540387902,1.09504902462641,0.305650259635525,0.203823867896725,81.4941414928637,11.5127457395887,9.63608098576316,7.70886478861053,7.26039133135912,28.873137920369,6.52928267823229,0.841743895061716,0,1.2085248984661,5.5878544610497,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,4,15,1,root_seeded_fmincon,1,0.529917027440404,18.7006054107703,56,3,1,5.1418457925534,7.10750178906579,4,23.6212951,,
1038,HighConfidenceCore,59.5275300864122,42.5467469561614,40.0687147075581,0.448659062742966,26.7075658559733,0.448659062742964,-1.72084568816899e-15,500.000000000002,87.7484276862823,3.28552696114225,5.27184290613742,6.19487034656691,17.5108614319258,28.8877503717832,22.7453910685921,31.8439137551192,25.8968720448822,1.08076771865075,1.07422255017168,0.32719681498357,0.235662153548907,74.1604947634646,11.9055060172824,10.4850861094982,8.38806888759852,8.20499105760971,27.0784806732875,5.91595971562137,0.644116809483957,0,1.13014997429563,5.61420843144915,5,1,1,1,-4.44089209850063e-15,4.44089209850063e-15,1,3,12,1,root_seeded_fmincon,1,0.512435170008219,17.5108614319259,48,3,1,5.13602985329835,6.24951810188503,4,21.1592979,,
1039,HighConfidenceCore,59.2724087882518,38.5486916048009,39.1629817485063,0.454884845509139,26.9621205145985,0.45488484550914,4.9960036108132e-16,499.999999999999,82.467334669386,3.05863682438236,5.61924765472744,6.08417738103102,17.6777606311294,31.2341366381279,17.872769472749,34.1023744415195,20.2234770342506,1.09807492756301,1.06804888356526,0.320618919769336,0.228391757897305,73.3241734832208,11.8544817576504,9.91339455424921,7.93071564339937,8.07757206841332,27.3231383122659,5.81585664075354,0.196608986026104,0,1.11734626014395,5.61852355240125,5,1,1,1,9.99200722162641e-16,0,1,4,15,1,root_seeded_fmincon,1,0.514640802080007,17.6777606311294,53,3,1,5.09071868191517,6.41890204190623,4,25.0690457,,
1040,HighConfidenceCore,54.8688472063917,33.6117414935524,40.0624677106183,0.488234158171572,26.7888454256573,0.488234158171572,2.22044604925031e-16,500,108.49066746126,4.04984484166502,5.04974605085719,7.30679648263816,17.5641525214118,20.4369646272516,32.0206025053165,22.2279683054544,35.5585814149735,1.07818218871436,1.13658763158404,0.322399052096674,0.21814054568656,80.0010480817034,10.9737694412783,10.3957216405483,8.31657731243861,7.02000044518362,27.1454545981547,7.01084622319276,1.96110017233558,0,1.26997560499461,5.56726352169558,5,1,1,1,1.11022302462516e-16,0,1,3,12,1,root_seeded_fmincon,1,0.555943883516593,17.5641525214118,47,9,1,5.13318041597536,7.20314597444115,3,24.5973702,,
1041,HighConfidenceCore,52.9317611643069,43.3271614879044,39.8897740982809,0.481459168676089,25.4844817267285,0.48145916867609,1.66533453693773e-15,499.999999999998,103.448539410277,4.05927577886657,4.3869039894441,6.83813053566688,16.7089442215634,17.3055553554097,38.5117858890253,19.27526406374,43.6542459956693,1.05211969580041,1.12297376848114,0.298085106988417,0.202757680765516,78.598787135416,10.5863522328614,10.6462175667691,8.51697405341529,6.86181985939459,25.8176530421977,6.57106130932886,2.18415731988476,0,1.21385915943679,5.58606453925161,5,1,1,1,3.88578058618805e-15,0,1,3,12,1,root_seeded_fmincon,1,0.559890792197979,16.7089442215634,53,3,1,4.33440632545749,6.83025289749694,4,28.9845329,,
