DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
1042,HighConfidenceCore,59.481444304982,44.7257737474221,39.2872472455943,0.474904573739151,28.2480099530473,0.474904573739163,1.17128529097954e-14,489.575095939167,85.9634577424974,3.04316862976834,5.53698728606467,6.14185286360831,18.5208562503588,35.0000000000001,19.4387889291589,38.7141555566922,22.5129174558476,1.09296420592399,1.06490952350539,0.300956147593399,0.20879837867398,76.4391542693639,11.8962888609964,9.68861489646135,7.75089191716908,7.80835858798369,28.5999833181332,5.89064299899982,0.353655712935149,0,1.12691214523487,5.61529938776876,5,1,1,1,-2.03012210217171e-15,2.03012210217171e-15,1,3,12,1,root_seeded_fmincon,1,0.512832200973389,18.5208562503584,50,3,1,5.09851050770438,6.36545367816626,4,23.6959912,,
1043,HighConfidenceCore,55.2100948156356,43.4923338688786,40.8596499721816,0.512196065011967,28.2783933135061,0.512196065011967,3.33066907387547e-16,500,104.455229207078,3.6938176808365,5.12813951288338,7.10243209807846,18.5407771528364,26.2575198383789,33.4745757598837,29.1643440227802,38.6200765886018,1.07681402843015,1.11570868405697,0.289930321811676,0.187652723422659,85.7061881664156,11.0420189631271,9.90594620157182,7.92475696125746,6.73292537553234,28.6146220565008,6.84208838248533,1.71394886960195,0,1.24844968658239,5.57446922015272,5,1,1,1,2.22044604925031e-16,0,1,4,15,1,root_seeded_fmincon,1,0.549054190254954,18.5407771528364,51,3,1,4.39355681859113,7.47248282205624,4,28.0212538,,
1044,HighConfidenceCore,56.1465653454618,35.2869468070204,41.0477626186775,0.502248771283425,28.1995434565429,0.502248771283428,3.5527136788005e-15,499.999999999996,110.880718906752,3.93200404388196,5.35050620372114,7.43962150932165,18.4890791086696,23.7679247424831,31.6509506898461,25.927381956517,35.4893042809834,1.08550979122331,1.13161700868705,0.321345917721203,0.212181226343036,84.3385378296719,11.2293130690924,10.2383238837244,8.19065910697951,6.98675547222973,28.5592655349901,7.14559773946988,1.79509153574874,0,1.28715710703275,5.5615176823198,5,1,1,1,7.105427357601e-15,0,1,3,12,1,root_seeded_fmincon,1,0.543292360134823,18.4890791086695,41,3,1,5.18161120748356,7.51272131325914,4,19.4883951,,
1045,HighConfidenceCore,58.1579364226473,44.7846179326327,38.6598487258151,0.514168466743564,29.9029769993993,0.514168466743514,-4.9960036108132e-14,471.462172657374,95.2908744021965,3.18666848468334,5.49562222302636,6.5593742948144,19.6059382372143,34.9999999999999,24.5205923250922,38.7360672578864,28.5495085596481,1.09474390357789,1.08546492275918,0.286824946478644,0.185582787919338,81.4418272959187,11.6315872845295,9.37915287564439,7.50332230051551,7.063739855812,30.2368023910308,6.31749679815492,0.821874575128561,0,1.18147538855361,5.59693833560133,5,1,1,1,2.03012210217171e-15,0,1,3,12,1,root_seeded_fmincon,1,0.52450279147321,19.6059382372163,51,3,1,5.06786923665934,6.75354331728077,4,27.3394293,,
1046,HighConfidenceCore,57.3633120345615,30.101788654653,39.9380015278681,0.511656961007598,29.3503379089346,0.511656961007603,4.77395900588817e-15,499.999999999993,102.583619473653,3.49514270642946,6.21560831710829,7.27466602221204,19.2435994682235,29.913329865263,22.5108537837253,32.2371686654164,25.1005089847815,1.12400236180857,1.11677645256996,0.317495305603541,0.205114483233536,83.6625532916596,11.4726624069123,9.38812653645355,7.51050122916284,7.00324353140671,29.705433304858,6.99230063783159,0.776692320723299,0,1.26761048052554,5.5680548551558,5,1,1,1,1.4210854715202e-14,0,1,3,12,1,root_seeded_fmincon,1,0.531768458237232,19.2435994682234,40,3,1,5.91959273666264,7.44874297234807,3,19.1120831,,
1047,HighConfidenceCore,56.8663568916792,41.0676099897991,38.8986730509641,0.53287718299987,30.302784067733,0.532877182996875,-2.99493763122882e-12,482.318237349598,98.7036798874061,3.2572479039148,5.76564315298386,6.88978054293225,19.8680724283589,35.000000000006,24.109139909973,38.5000343352277,27.9387767098373,1.10730332706289,1.09754293736338,0.278306001417341,0.173774115869926,85.2803597624553,11.3732713783358,8.94488198215652,7.15590558572522,6.64089320598657,30.6278801212486,6.64925718187228,0.883614028888426,0,1.22384159567032,5.5827161974118,5,1,1,1,-1.71342305423293e-13,1.71342305423293e-13,1,3,12,1,root_seeded_fmincon,1,0.536415583261382,19.8680724284705,54,3,1,5.07851332734643,7.23685893706571,4,23.8823599,,
1048,HighConfidenceCore,56.3941787547533,39.5675662507235,40.4354357433573,0.489676496047184,27.6149038500861,0.489676496047183,-1.4432899320127e-15,500.000000000001,100.191428588275,3.62816503480106,5.24799886726733,6.90024212478193,18.1057591463979,25.8881964534094,29.0168070366325,28.4537092611812,32.9130357901095,1.08242204139423,1.10791064395167,0.308984115952928,0.208048419841953,80.9920508523906,11.2788357509507,10.0971672588424,8.0777338070739,7.19481872616681,27.966268169961,6.62616271714821,1.37816384988088,0,1.22089358067157,5.58370485617572,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,3,12,1,root_seeded_fmincon,1,0.540906892760255,18.105759146398,52,3,1,5.15304869091974,6.92102219403166,4,23.1740424,,
1049,HighConfidenceCore,59.4777217741272,39.2922270668641,38.6562810075552,0.508198407017978,30.2264834584697,0.508198407014612,-3.36630723296594e-12,469.680214892808,95.7914626984107,3.16912362068268,5.84374662263323,6.605783884172,19.8180458028257,35.0000000000078,21.3781704234015,38.246095217272,24.4304489456706,1.1078318241182,1.08495524456901,0.307466686206325,0.200373328136058,80.4255816797187,11.8955443548254,9.44104176076243,7.55283340860994,7.31280957891435,30.5732246616875,6.34813796924416,0.504391346610933,0,1.18538982683725,5.59562301257781,5,1,1,1,-2.22095357977586e-13,2.22095357977586e-13,1,3,12,1,root_seeded_fmincon,1,0.512864297590989,19.818045802957,56,3,1,5.06618279904868,7.06425197714114,4,24.499618,,
1050,HighConfidenceCore,54.0528075880803,35.5007341326368,39.1605174678012,0.520635550796368,28.1418132507102,0.520635550796367,-8.88178419700125e-16,500.000000000001,100.387864180468,3.56721378562678,5.4691359582402,7.15848870499964,18.451228200046,26.7487600254769,27.6394494734638,29.159249202585,31.253541223032,1.09933673886086,1.1253770354903,0.285327163486557,0.18193986248845,83.5942375884856,10.8105615176161,9.26540101254599,7.41232081003679,6.47774858434251,28.4672804076203,6.90203100345775,1.43289504521755,0,1.25609674670289,5.5719085117599,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,4,15,1,root_seeded_fmincon,1,0.564337013397371,18.4512282000461,45,3,1,5.0897497753504,7.36437701700826,4,22.4823066,,
1051,HighConfidenceCore,56.6866149247341,37.3681173695892,40.456078990573,0.530084290468666,30.0486840514482,0.530084290468666,-1.11022302462516e-16,500,104.268583490355,3.46998834663875,5.94009286985503,7.27587750400919,19.7014713161868,32.3676233129973,25.4118895669185,35.4127778786502,29.0934717135863,1.11035968233682,1.11151661784507,0.291302779361897,0.182729212648796,88.1495830872607,11.3373229849468,9.15702685066224,7.32562148052979,6.65948271832148,30.3871274229927,7.01520730316047,1.07511443330544,0,1.27053175847042,5.56707745513435,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,2,9,1,root_seeded_fmincon,1,0.538116450250237,19.7014713161868,44,3,1,5.9400662273309,7.23418070926409,4,17.3365348,,
1052,HighConfidenceCore,60.6231959683668,41.4530627656815,40.0660704064663,0.498505946995188,30.221023716031,0.498505946994288,-8.99835761458689e-13,477.144643603123,98.3941837314248,3.2558190171179,5.80659900106151,6.67671791935507,19.8144661133169,35.0000000000044,22.7146684011496,38.4544976874096,26.0869763475095,1.09999431695958,1.08231960196704,0.318055288736183,0.211350215610234,81.7211408590614,12.1246391936734,9.82985339332068,7.86388271465655,7.60054306308395,30.5836646335329,6.40624749708415,0.599648496022642,0,1.19281252172361,5.5931295578992,5,1,1,1,-1.25867570334646e-13,1.25867570334646e-13,1,3,12,1,root_seeded_fmincon,1,0.503173735939573,19.8144661133527,54,12,1,5.13558904539899,7.04981454222115,4,30.2331694,,
1053,HighConfidenceCore,53.5528717265616,33.3765211238954,39.3636018292717,0.492776863293703,26.3896161497851,0.492776863293704,3.88578058618805e-16,500,106.372630447499,4.03085175031487,4.94054284587602,7.26582377679154,17.3023971608872,19.7034941543237,32.1828739170436,21.4227578294191,35.732361401338,1.07741317284182,1.14091363294291,0.310442447509708,0.208484481154045,79.3169854034824,10.7105743453123,10.1796876445402,8.14375011563215,6.79081389419413,26.7335297496608,6.98044607385641,2.03990322798039,0,1.26609860479992,5.56856075423915,5,1,1,1,8.88178419700125e-16,0,1,4,15,1,root_seeded_fmincon,1,0.565769811963445,17.3023971608871,54,3,1,4.29882682218921,7.70220763887055,4,23.6948338,,
1054,HighConfidenceCore,60.3059666532195,39.6972905792239,40.4103129421856,0.464961904651139,28.0399771169092,0.464961904651141,2.16493489801906e-15,499.999999999997,89.116908012852,3.17820901355555,5.75120432146041,6.35879900876012,18.3844591639845,32.5194629703836,19.5416152721176,35.6224578537094,22.2299218583561,1.09773557772043,1.07188224359716,0.326504512022031,0.229278198007819,77.1285326936789,12.0611933306439,10.0420963056203,8.03367704449624,8.06649738407762,28.4114343771254,6.08086242114422,0.329658099683805,0,1.15123467637114,5.60710844543218,5,1,1,1,5.77315972805081e-15,0,1,3,12,1,root_seeded_fmincon,1,0.505820596084774,18.3844591639844,48,12,1,5.9388966711887,6.20151606676248,4,26.1769821,,
1055,HighConfidenceCore,56.5940167950609,43.051198140207,39.5796545541416,0.49591305051864,28.0657115099378,0.49591305051857,-7.04436509124662e-14,500.000000000079,90.9795741258075,3.2416628416348,5.45018685860231,6.5237699424823,18.4013319629805,31.8222964394569,23.6398839997254,35.1857885421648,27.3241405902627,1.09247160675438,1.08559204935821,0.284459243595317,0.18996969487644,80.2773155781902,11.3188033590122,9.40813658920523,7.52650927136418,7.13207632128078,28.40135400268,6.27874581975083,0.828558961148524,0,1.17652447065361,5.59860230346678,5,1,1,1,-1.57429624891847e-13,1.57429624891847e-13,1,3,12,1,root_seeded_fmincon,1,0.538996906872003,18.4013319629831,49,3,1,5.11231576722603,6.67877539969093,4,20.3262151,,
1056,HighConfidenceCore,54.893099893435,37.9682514133053,39.8514856580286,0.534299687355366,29.3293661110292,0.534299687355365,-3.33066907387547e-16,500,103.368753061707,3.52441142677256,5.64762219384286,7.27825130859907,19.2298492729014,29.8991764843615,27.8526657572206,32.7717371178045,31.9144360698356,1.10278148963338,1.12109426325381,0.280110983208267,0.174297536558529,87.6251495717189,10.978619978687,9.10533057952936,7.28426446362349,6.39093344560145,29.6545034381837,7.02569723004614,1.37807503620329,0,1.27186947697862,5.56662992966166,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,4,15,1,root_seeded_fmincon,1,0.555698258236791,19.2298492729014,44,3,1,5.12413779079954,7.54709125224446,4,15.5891525,,
1057,HighConfidenceCore,58.8890291704151,35.9900900271758,38.5272339168113,0.4844944727264,28.5315551434687,0.484496952070701,2.47934430080976e-06,490.10967491484,85.4387696234241,2.99453602139112,6.0167849764498,6.27208138510368,18.7067631415347,34.2592132306887,16.3328869962532,37.2091654465246,18.4757746466868,1.11692715523134,1.07123974632557,0.308122728694653,0.208734165348998,76.3754967641243,11.777805834083,9.27401758598522,7.41921406878817,7.58936850673659,28.8785539388567,6.0167824519211,0,2.52452870341813e-06,1.14304238580563,5.60986620041606,5,1,1,1,0.0197806501703197,0,0,6,90,1,root_seeded_fmincon,1,0.51799121890304,18.7066674123327,54,3,1,5.86922968390449,6.3385225058418,4,77.621317,,
1058,HighConfidenceCore,56.1244643757585,44.9041039019108,39.6139092604301,0.531276042796559,29.8175833376246,0.531276042796473,-8.63753513158372e-14,493.301290583961,97.974037343937,3.28578061590628,5.58888190949499,6.87901544763472,19.5499497361819,35.000000000002,25.9944295933036,38.9052840866235,30.5696983163977,1.0980763921554,1.09555177184528,0.267174361469487,0.167777649801961,86.5432082964805,11.2248928751517,8.96578209740191,7.17262567792153,6.57672025953349,30.1393825859636,6.64463227726971,1.05575036777473,0,1.2232512393717,5.58291417010246,5,1,1,1,-5.6843418860808e-14,5.6843418860808e-14,1,3,12,1,root_seeded_fmincon,1,0.543506300492649,19.5499497361851,51,3,1,5.11451025732418,7.07571486594793,4,26.6067522,,
1059,HighConfidenceCore,53.6771829662927,43.2141087838384,40.0974535134018,0.4598515577195,24.6835362010442,0.459851557719498,-1.66533453693773e-15,500.000000000002,105.933978769029,4.29168567689047,4.19513922233998,6.75524237236414,16.1838029117783,14.5911413094226,39.7924892152133,16.2871412271547,44.7479092167608,1.04340546436551,1.120199442313,0.31689649174005,0.223126464959646,75.7792460908029,10.7354365932585,11.2459042508651,8.99672340069205,7.24841169131213,25.0317719191772,6.47094908083425,2.27580985849427,0,1.20107594933668,5.59035477049411,5,1,1,1,-3.5527136788005e-15,3.5527136788005e-15,1,3,12,1,root_seeded_fmincon,1,0.557570351805566,16.1838029117783,55,12,1,4.34702702332,6.62462820956982,4,33.6831701,,
1060,HighConfidenceCore,54.4564779118694,39.0683567704587,38.5340652901566,0.448840778167476,24.4422879222238,0.448840778167482,6.27276008913213e-15,499.999999999999,93.3786611797641,3.82037317770326,4.52288510384873,6.40737527536245,16.0256280633515,18.6892843942111,30.55512478339,20.5372657117346,34.1033050739217,1.06138112250434,1.10715764865833,0.31513079687702,0.226231462375416,71.3239864471556,10.8912955823739,10.6874022040596,8.54992176324772,7.50354749741139,24.7897398703915,6.1308595333968,1.60797442954807,0,1.15762560404779,5.60495786264822,5,1,1,1,1.11022302462516e-15,0,1,3,12,1,root_seeded_fmincon,1,0.560153744231617,16.0256280633513,47,3,1,4.25018783106038,6.56338154650566,3,20.8352779,,
1061,HighConfidenceCore,53.916061729401,39.071076752006,40.6536798304719,0.468476384466828,25.25840166368,0.468476384466827,-9.99200722162641e-16,500.000000000002,114.45134039133,4.53121863826816,4.31421989169211,7.17145384507672,16.5607144398637,14.1035345273642,40.2028654141488,15.6086102446256,44.787651643979,1.0467072685675,1.13571953606853,0.328919780510448,0.229566314084342,78.1056893184707,10.7832123458802,11.3114317996332,9.04914543970655,7.16441501643023,25.6171398790881,6.86839366543479,2.55417377374268,0,1.25180567633686,5.57334530638271,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,3,12,1,root_seeded_fmincon,1,0.551355532620425,16.5607144398637,49,12,1,4.37941724332058,7.08617594929794,4,27.8543584,,
1062,HighConfidenceCore,59.6698718027445,29.0981307958828,39.8075285143115,0.507272115564476,30.2688620325479,0.507272114352955,-1.21152088361498e-09,495.012608501762,98.3875662271647,3.25045474525501,6.72590914539359,7.00783993624749,19.8458313877183,34.1292103573545,17.6182035938819,36.6669037972327,19.6344504973478,1.14166234125549,1.09471578816928,0.328209770597773,0.212808022570897,82.6408375466148,11.9339743605489,9.23632086211172,7.38905668968937,7.35025244254911,30.6315602248936,6.72590892121381,0,2.24179782293277e-07,1.23362495091316,5.57943625633394,5,1,1,1,0.00770843061408524,0,0,12,90,1,root_seeded_fmincon,1,0.511212762461424,19.8458314351162,32,3,1,6.7097438365823,6.97799411766051,3,73.9447855,,
1063,HighConfidenceCore,55.0651508735835,38.3115824626764,38.6395503450048,0.54391441305693,29.9507292172964,0.54391441305693,0,497.017049211019,97.0695701883055,3.24097518574767,5.95655997719026,7.00112897962943,19.6372470609077,35,22.2976661798544,38.3461054631158,25.7776065892959,1.11962422727847,1.10294589640653,0.263088383388745,0.160708438586586,86.7789538883938,11.0130301747167,8.42917450363035,6.74333960290428,6.27860541407175,30.261958196624,6.76994104271015,0.813381065519887,0,1.2392440629811,5.57755313510515,5,1,1,1,6.09036630651514e-16,0,1,3,12,1,root_seeded_fmincon,1,0.553961979874167,19.6372470609077,43,3,1,5.87382188946788,7.0074455565054,4,14.6924189,,
1064,HighConfidenceCore,60.8787662512745,39.9144060813386,39.6278455263785,0.496331519527271,30.2160505603568,0.496331519525894,-1.3765100170815e-12,473.336992333325,97.0477831967554,3.21179576407253,5.87170652653789,6.61441388000551,19.8112054552562,34.9999999999957,21.4984150728064,38.3006120895794,24.5560235103576,1.10382834269782,1.08101613695216,0.322568323867441,0.214840997049291,80.4704081069909,12.1757532502549,9.80935716979549,7.84748573583639,7.66567892272942,30.5793016721385,6.34248065436405,0.470774127826163,0,1.18466712290998,5.59586583497001,5,1,1,1,1.23228411601823e-13,0,1,2,9,1,root_seeded_fmincon,1,0.501061402494525,19.8112054553112,56,12,2,5.91033711276699,6.55392339190019,4,29.2506078,,
1065,HighConfidenceCore,59.5126525996885,42.035412895549,38.8215024476088,0.489206454547473,29.1139737789871,0.489206454547104,-3.68982622234171e-13,478.371369600486,89.620662906937,3.07826968545326,5.66712999636114,6.30764451584002,19.0886269203954,34.9999999999985,20.016169576297,38.4642962687695,23.013155342184,1.09986826134949,1.07264850602145,0.304355044731508,0.205524405962483,77.6995308890786,11.9025305199377,9.56779182832147,7.65423346265718,7.59966970517534,29.4629027246893,6.05432734419688,0.387197347835746,0,1.14784246960284,5.60825022068255,5,1,1,1,4.24295519353888e-14,0,1,3,12,1,root_seeded_fmincon,1,0.512563272976337,19.0886269204098,46,3,1,5.07501119976432,6.63547150908782,4,23.5572869,,
1066,HighConfidenceCore,54.9180242966852,32.882742614187,39.8099162260214,0.543419972236775,29.8435512386005,0.543419972236726,-4.91828799908944e-14,500.000000000072,108.983398065415,3.65182404714801,5.92231840820288,7.64406825659329,19.5669756350646,29.0663636609066,27.5097311977129,31.5378269945691,31.0873437510864,1.11545551370971,1.13884017969475,0.289876542330322,0.177242559891337,89.3082145415155,10.983604859337,9.04987261561329,7.23989809249063,6.26861826452116,30.1737301499451,7.37813730222048,1.4558188940176,0,1.3167930212517,5.55161849216738,5,1,1,1,-1.4388490399142e-13,1.4388490399142e-13,1,2,9,1,root_seeded_fmincon,1,0.555446056019921,19.5669756350664,37,3,1,5.91550476369501,7.60123793515532,3,16.4725102,,
1067,HighConfidenceCore,53.7033040698066,34.9533827266844,38.5034073013404,0.476582393229362,25.5940491779126,0.476582393229363,8.32667268468867e-16,499.999999999999,96.2246766395699,3.75965037695601,4.8840308735463,6.77475425599712,16.7807823091481,20.7138086213496,29.0217814600893,22.5566579121748,32.2961707134845,1.07757730250076,1.12141805572852,0.30506695136957,0.209872464424153,75.128594146883,10.7406608139613,10.0802809145306,8.06422473162451,7.0273137229735,25.9328029063991,6.5027142647592,1.6186833912129,0,1.20513236579673,5.58899308077331,5,1,1,1,2.22044604925031e-15,0,1,4,15,1,root_seeded_fmincon,1,0.568009744062473,16.780782309148,50,3,1,4.24690679800659,7.20562452208294,4,25.0785236,,
1068,HighConfidenceCore,57.241127958622,35.5317303265558,39.1113263438924,0.450821615686607,25.8055377900298,0.450821615686608,1.66533453693773e-16,500,91.2030001137517,3.53424140414499,5.15836585607767,6.45075402083903,16.9194451809794,23.7385373751157,24.6250410800459,25.8237786277061,27.4008392230241,1.08289059121695,1.09694907252428,0.332090690780548,0.237685883454843,72.6658712074506,11.4482255917244,10.4747688468596,8.37981507748768,7.85889754214805,26.1706866378579,6.16178162221763,1.00341576613997,0,1.16157783540816,5.60362825814701,5,1,1,1,-0,0,1,3,12,1,root_seeded_fmincon,1,0.532903544843674,16.9194451809794,48,3,1,5.08735852342083,6.46862112563204,4,22.7174143,,
1069,HighConfidenceCore,56.0685566927248,34.7675490273238,40.1797082117091,0.46746277358379,26.209963022421,0.467462773583787,-2.55351295663786e-15,500.000000000005,105.670642027812,4.0316974860826,4.95701526401702,7.04950718228041,17.1846072793214,20.0523452424062,31.2435964270283,21.852928940683,34.6518865480578,1.07269520044731,1.12380594621217,0.335948242656809,0.23489953354807,77.0416459663968,11.213711338545,10.7796597499993,8.62372779999943,7.46464841757598,26.579029699781,6.74489899217423,1.78788372815721,0,1.23604842691306,5.5786240168565,5,1,1,1,-1.06581410364015e-14,1.06581410364015e-14,1,3,12,1,root_seeded_fmincon,1,0.544048247347841,17.1846072793215,50,12,1,5.13921901176839,6.8761769077949,4,29.3785465,,
1070,HighConfidenceCore,55.1970224432172,32.1738189449736,39.4475249667377,0.535983503478259,29.5846934706837,0.535983503478259,0,500,104.876987922965,3.54497463449777,6.00775421856698,7.45150206462237,19.3972550948621,29.7325961350546,25.2026161189877,32.1973687194627,28.3997677552742,1.12008493708901,1.12984534754019,0.29104429994768,0.180198385305873,87.0478778279748,11.0394044886434,8.9820305837269,7.18562446698152,6.40308224313338,29.9157552066765,7.18819629861893,1.18044208005195,0,1.29258739549938,5.5597027162118,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,3,12,1,root_seeded_fmincon,1,0.552638505661793,19.3972550948621,38,3,1,5.90211186203495,7.47630219649082,3,19.0684971,,
1071,HighConfidenceCore,57.5912992029913,41.7213825234169,41.1712675669417,0.485929974213682,27.9853385366419,0.485929974213681,-7.7715611723761e-16,500.000000000001,101.502112438364,3.62697461406317,5.27875919223311,6.88512415741522,18.3486352849737,26.9929527638281,29.4797383890108,29.8068789085784,33.6410744649397,1.0796780605295,1.10171641452021,0.31526442163285,0.213714271357635,81.860854393874,11.5182598405983,10.3039298807782,8.24314390462259,7.40149016658734,28.3460340376572,6.60600692218535,1.32724772995223,0,1.21832054389393,5.58456787998861,5,1,1,1,-2.88657986402541e-15,2.88657986402541e-15,1,3,12,1,root_seeded_fmincon,1,0.529663341896194,18.3486352849738,51,3,1,5.18949935856277,6.90081598721911,4,23.8415741,,
1072,HighConfidenceCore,60.1323642997364,44.9805673398871,41.3166995812581,0.469196141980505,28.2138733376022,0.4691961419805,-5.60662627435704e-15,500.000000000009,94.2806788509182,3.34164252184633,5.46269710721023,6.49106952168377,18.4984745198021,31.829465464783,24.3613568158253,35.3208281185522,28.116219087841,1.08314997671013,1.07657711909522,0.320397072432339,0.223981826453077,79.5103913978662,12.0264728599473,10.3342180236616,8.26737441892932,7.97962274053354,28.586766041803,6.21411091738847,0.751413810178238,0,1.16826545666956,5.60137901506018,5,1,1,1,-1.70974345792274e-14,1.70974345792274e-14,1,3,12,1,root_seeded_fmincon,1,0.507280901977336,18.4984745198024,48,3,1,5.19753423523738,6.61032222539329,4,24.5228352,,
1073,HighConfidenceCore,57.1535104021433,39.9201350442142,39.438391854589,0.505497161625126,28.8909372851955,0.505497161625125,-6.66133814775094e-16,500.000000000001,91.2913077075372,3.15985967524554,5.83475633266365,6.59989363406813,18.9423926601072,34.3866242718296,20.297797457288,37.7495397390627,23.3531376405015,1.10833046052751,1.08270514286332,0.285081845926321,0.187167727427227,81.5720496400139,11.4307020804287,9.05705064763735,7.24564051810988,7.06564327923694,29.2262149090079,6.35522742479437,0.520471092130715,0,1.18629546724214,5.59531873746755,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,4,15,1,root_seeded_fmincon,1,0.53372049740021,18.9423926601072,52,3,1,5.10454191850994,7.00311209332829,4,17.8783316,,
1074,HighConfidenceCore,53.8049054442169,29.7069639095565,38.7757881704649,0.464774791946139,25.0071637335176,0.464774791946139,-5.55111512312578e-17,500,108.507329200886,4.33904981617136,4.71807650464487,7.24420726517141,16.3959898593742,16.3059443670321,31.8305910539453,17.6207999859279,34.7861982764869,1.0704247032749,1.14633677424968,0.333481873313013,0.234896174598782,73.9480229058222,10.7609810888434,10.7169994798488,8.57359958387901,7.19943542767482,25.3700592569715,6.93382806840898,2.21575156376411,0,1.26015271301289,5.57055072226367,5,1,1,1,-0,0,1,4,15,1,root_seeded_fmincon,1,0.566937154673109,16.3959898593742,48,12,1,4.26172411156462,7.58389512128725,4,31.2733083,,
1075,HighConfidenceCore,57.5373563617235,42.4326431431722,40.1321996194643,0.443162223949622,25.4983828054434,0.443162223949623,9.43689570931383e-16,499.999999999999,95.6660859823779,3.75184915499642,4.7405184737072,6.40838720683999,16.7180584877022,21.6111861902923,30.3541050307894,23.9028096266395,34.2182685781097,1.06201286947989,1.09422333183734,0.333508995104874,0.241536323686066,73.5238417767868,11.5074712723447,11.0944107246714,8.87552857973708,8.00974338907004,25.8687072482733,6.11701611868337,1.37649764497617,0,1.15585613933446,5.6055532286955,5,1,1,1,2.66453525910038e-15,0,1,4,15,1,root_seeded_fmincon,1,0.530159915728987,16.7180584877022,50,12,1,4.34886576817507,6.63287952541595,4,33.3087459,,
1076,HighConfidenceCore,55.103813065397,36.3011538318198,39.6914894647193,0.507076909341868,27.9418712221514,0.507076909341829,-3.98570065840431e-14,500.00000000006,100.514598914607,3.59727514723219,5.41789185500321,7.07354898963905,18.3201358655595,26.3316869881607,27.809348676892,28.7453056101221,31.401353796905,1.0938537704881,1.11882183274088,0.297423137778764,0.194326685104383,82.3577770361914,11.0207626130794,9.6081715840946,7.68653726727568,6.7904854608114,28.2797787407135,6.807587131219,1.38969527621579,0,1.24404772130139,5.57594371574499,5,1,1,1,-1.20570220474292e-13,1.20570220474292e-13,1,3,12,1,root_seeded_fmincon,1,0.553573306511438,18.320135865561,47,3,1,5.11586728288012,7.23038456831795,3,20.1100397,,
1077,HighConfidenceCore,55.6924742795058,38.3828468575221,39.3895677192774,0.465726755358661,25.9374753440899,0.465726755358661,3.33066907387547e-16,500,95.2681738137112,3.67299332528981,4.93429163163577,6.60946413248398,17.0059502649422,22.4559765951914,28.6491617012306,24.6117867325787,32.1383715334192,1.07416212468054,1.10582377652568,0.315538431792633,0.220768403080231,75.2741093764565,11.1384948559012,10.3926737442069,8.3141389953655,7.43874973385398,26.2895723555808,6.3319397773389,1.39764814570314,0,1.18332053130018,5.59631830174056,5,1,1,1,6.66133814775094e-16,0,1,4,15,1,root_seeded_fmincon,1,0.547722118556064,17.0059502649422,48,3,1,4.30216101409998,7.01285454963979,4,24.9444477,,
1078,HighConfidenceCore,60.2287676392225,44.712563406465,39.9408513418797,0.479490070843508,28.8790960621484,0.479490070843516,7.105427357601e-15,486.882449880889,90.6561449989081,3.13916144756796,5.58953491679016,6.3232372033534,18.9346289418754,35.0000000000001,21.1276205369488,38.7272736317212,24.4627642050082,1.09203251598152,1.06961957024201,0.309356698972049,0.21291420867245,78.4185743060309,12.0457535278445,9.87569915348587,7.9005593227887,7.83741789426851,29.2392592678789,6.06227089816355,0.472735981373384,0,1.1488579867415,5.60790838977778,5,1,1,1,-3.24819536347474e-15,3.24819536347474e-15,1,3,12,1,root_seeded_fmincon,1,0.506468938277512,18.9346289418752,49,3,1,5.13041056603591,6.55550427126584,4,23.8237135,,
1079,HighConfidenceCore,58.4945920041597,34.3956753611426,38.501439941424,0.514128114595103,30.0737143011085,0.514128114595105,1.66533453693773e-15,481.645369350385,94.413909832588,3.13941633172687,6.22076082269249,6.70929504368661,19.7178824423738,35.0000000000001,18.612439715046,37.9216647456443,21.0509775987832,1.12616758577892,1.08807437423103,0.303259546232426,0.194858152772658,81.084623076257,11.6989184008319,9.01759779237966,7.21407823390373,7.10521942576279,30.4144485907713,6.45381108110731,0.233050258414825,0,1.19888728709515,5.59108959263096,5,1,1,1,-3.24819536347474e-15,3.24819536347474e-15,1,3,12,1,root_seeded_fmincon,1,0.521484105707256,19.7178824423737,42,3,1,5.8679575649112,6.9089787824556,4,18.9336734,,
1080,HighConfidenceCore,55.5366784083688,37.5724001225345,39.2475061724353,0.506608391652541,28.1353473261882,0.506608391652542,3.33066907387547e-16,500,94.6572204046844,3.36435229703307,5.57294397210482,6.81221836546962,18.4469888055259,29.4518767144008,24.3114816257107,32.2028903091862,27.6442336535814,1.10097738890561,1.10323891397356,0.288469699803935,0.18853592829951,81.356906766983,11.1073356816738,9.28475540799742,7.42780432639794,6.85033277054517,28.4675643210744,6.55972562588772,0.986781653782899,0,1.21241188572166,5.58655012754903,5,1,1,1,8.88178419700125e-16,0,1,4,15,1,root_seeded_fmincon,1,0.549258631848666,18.4469888055259,56,3,1,5.09457116364514,7.07701738971923,4,19.1480952,,
1081,HighConfidenceCore,52.8092728463806,29.9874752667991,38.8625510830102,0.517591858373115,27.3336496718904,0.517591858373103,-1.18793863634892e-14,500.000000000015,108.220513682361,3.95924126420825,5.28441244291396,7.58412100694162,17.9213543613234,21.5820875531369,30.5435915900001,23.3009718644052,33.8526268841269,1.09516242386485,1.15682001916403,0.29931933106901,0.192651875664145,82.4103546570875,10.5618545692761,9.60488306816783,7.68390645453427,6.36890579362256,27.6667342427074,7.30492069275185,2.02050824983789,0,1.30746387845215,5.55473308472392,5,1,1,1,-3.06421554796543e-14,3.06421554796543e-14,1,3,12,1,root_seeded_fmincon,1,0.571368144323908,17.9213543613238,35,3,1,5.07368825719616,7.69579227609375,3,15.7794914,,
1082,HighConfidenceCore,51.7911569641359,34.8420563512667,38.5593402536996,0.482399484014205,24.9840273959979,0.482399484014205,4.9960036108132e-16,500,104.192277372425,4.17035555240845,4.48774104394192,7.06332513587719,16.3808204799357,16.2426243487235,34.5335001914554,17.740316000077,38.2858768484359,1.06263282614019,1.1423475011914,0.302078967885981,0.206450839926556,76.0978235379323,10.3582313928272,10.3347689280309,8.26781514242469,6.70178239203451,25.316779212116,6.78590429038363,2.29816324644171,0,1.24128103783869,5.57687061899835,5,1,1,1,6.66133814775094e-16,0,1,4,15,1,root_seeded_fmincon,1,0.574755974818999,16.3808204799356,50,3,1,4.250282830786,7.19432004896691,4,22.8817179,,
1083,HighConfidenceCore,56.4603520953305,32.4347332568582,38.6300394556387,0.519523489874007,29.3324791600815,0.51952348987401,3.21964677141295e-15,499.99999999997,92.9955498814798,3.17039515732571,6.30368393023213,6.82622102468669,19.2318903488602,33.7816018673616,18.2308677064941,36.5400204092423,20.5727358648143,1.13334535186484,1.09478456966014,0.288579779714725,0.183530851840128,82.2666265675876,11.2920704190661,8.66684851835436,6.93347881468349,6.78196823381227,29.6620190775164,6.57815675943535,0.27447282920322,0,1.2147650433984,5.58576061558407,5,1,1,1,5.96189764223709e-14,0,1,3,12,1,root_seeded_fmincon,1,0.540272932561517,19.23189034886,35,3,1,5.87226315791973,7.08111373899192,3,16.5363397,,
1084,HighConfidenceCore,59.5089227026678,41.2008607213989,39.4970541681534,0.463569766827893,27.5865374214548,0.463569766827892,-4.9960036108132e-16,500,83.3471051178234,3.02129636077495,5.67411097703139,6.10351369883256,18.0871606487377,33.6967585506174,17.5064800163105,37.0016332286746,20.0348858859603,1.09835071551641,1.06347698790944,0.31061973330132,0.218949720997743,75.1792632665005,11.9017845405336,9.73033670871782,7.78426936697426,7.98059632030324,27.9443583176166,5.84370870986223,0.169597732830836,0,1.12090902045595,5.6173225506897,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,4,15,1,root_seeded_fmincon,1,0.512595399389284,18.0871606487377,52,3,1,5.10776403860999,6.43621797865156,4,23.5241801,,
1085,HighConfidenceCore,54.961586282552,42.5117486095071,41.071829681358,0.537971265202391,29.2764350901088,0.532670853777793,-0.00530041142459814,500.134306297392,109.02574716508,3.72401034584687,5.30894235251733,7.40184748211773,19.1951449581096,27.6995157366055,34.1239319110275,30.714671707568,39.5195618714124,1.08381067011357,1.12569122281155,0.283735353369798,0.177077686399096,90.0025640028845,10.9923172565104,9.61912830400374,7.69530264320299,6.4212877981108,29.6069584224006,7.14300440926668,1.83406205674935,0,1.28682650070997,5.56162819691793,5,0,0,0,-0.000268612594783058,0.000268612594783058,-2,2,31,1,root_seeded_fmincon,1,0.546683467247396,19.3861487739017,42,12,1,5.18489074754326,7.50838788045936,4,39.7307034,Product_salinity_max;Bulk_brine_concentration_max;Recovery_target_mismatch,
1086,HighConfidenceCore,55.6869698324913,43.3241158902239,40.3050424666446,0.437704237670977,24.3744226787373,0.437704237670977,3.88578058618805e-16,499.999999999999,105.033311635501,4.30916100126244,4.21677589215972,6.5855538771535,15.9811320998802,14.8117631032287,38.0739047299141,16.5290995022254,42.6512202040483,1.04251759388448,1.1096357595218,0.338456050771269,0.246591759727935,73.10486867876,11.1373939664983,11.7170653400155,9.37365227201237,7.8281367884385,24.7430225579258,6.28374738213674,2.06697148997703,0,1.17716351013728,5.59838750375077,5,1,1,1,1.88737914186277e-15,0,1,3,12,1,root_seeded_fmincon,1,0.547776258822437,15.9811320998802,50,9,1,4.35971743048424,6.45850473896911,3,28.3656114,,
1087,HighConfidenceCore,54.4882219683546,44.3535877323749,39.5823082411304,0.498137643004221,27.1426344628069,0.49813764300422,-8.88178419700125e-16,500.000000000001,94.9487893920272,3.49814199215385,4.98567910807198,6.67164078569269,17.7961149113604,26.2858096954384,30.4151166865562,29.2124665087621,35.0913586855388,1.07585155447261,1.1034271798628,0.280357333471803,0.185871094979766,80.6433574655523,10.8976443936709,9.73395472758217,7.78716378206574,6.83639687638691,27.4695067402601,6.42602277402554,1.44034366595356,0,1.19533828771026,5.59228130582927,5,1,1,1,-2.44249065417534e-15,2.44249065417534e-15,1,4,15,1,root_seeded_fmincon,1,0.559827406695633,17.7961149113605,61,3,1,4.31601553567839,7.00930343280621,4,60.3637397,,
1088,HighConfidenceCore,55.5331976618332,41.565293769359,41.2569736671992,0.491674280577826,27.304245008568,0.491674280577825,-4.9960036108132e-16,500,108.538915116707,3.97516631874082,4.88932926101233,7.14192668856042,17.9020751433045,21.6835006687017,35.9012438728425,24.0063853796639,40.7623748655586,1.0660424186151,1.12161858227114,0.313185115048748,0.210060296543758,82.9750403261301,11.1066395323666,10.5945601330484,8.47564810643872,7.0572381633163,27.6572664270651,6.85866911833213,1.9693398573198,0,1.25056505933166,5.57376076431188,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,4,15,1,root_seeded_fmincon,1,0.544614819360902,17.9020751433045,51,3,1,4.41703019851724,7.39055857453396,4,27.1236803,,
1089,HighConfidenceCore,59.8069632152931,29.3023753015801,38.8793768308687,0.501691696163588,30.0045787957337,0.501690391597434,-1.30456615354824e-06,483.175765753715,95.8475435011002,3.19443056186906,6.54546509876762,6.8258599595722,19.6725536295133,33.4249424612498,17.7038432800373,35.8764528592747,19.6837943147557,1.13706651100014,1.09302872141258,0.33153219600997,0.216884762413481,79.7943908210964,11.9613926430586,9.35680544711724,7.48544435769379,7.45059610488985,30.365363817869,6.54546513445109,3.5683464183478e-08,0,1.21059112940825,5.58716107645746,5,1,1,1,0.0163723185243338,0,0,8,90,1,root_seeded_fmincon,1,0.510040944399596,19.6726047848634,37,3,1,6.68715991762742,6.67559210809169,3,65.638659,,
1090,HighConfidenceCore,56.8402644232241,38.1216823681758,40.3697698160277,0.459332962147835,26.1086070267855,0.459332962147832,-3.33066907387547e-15,500.000000000006,101.846407229823,3.90087480061024,4.90117028702724,6.79675321010956,17.1181530466729,21.0462185580944,30.937608212423,23.081742918183,34.5754949982936,1.06869220722747,1.11028460691106,0.33518879014759,0.237084477274336,76.2215101919923,11.3680528846448,10.8987343580841,8.71898748646726,7.68291434910964,26.4787658416681,6.4976602431403,1.59648995611306,0,1.204486989125,5.58920970738897,5,1,1,1,-1.22124532708767e-14,1.22124532708767e-14,1,3,12,1,root_seeded_fmincon,1,0.536661824316505,17.1181530466731,45,12,1,5.14943496353423,6.58953075182575,4,29.7907603,,
1091,HighConfidenceCore,54.95458285037,41.9536772252804,39.0246962747099,0.521400322723649,28.6533372333263,0.521400322723647,-1.22124532708767e-15,500.000000000001,93.1301697340564,3.25023814767859,5.54348428885688,6.73906849129142,18.786609777948,32.593080031598,24.2412269709492,35.9895350813089,28.1368788168903,1.10044468832785,1.09619926806895,0.266204427495557,0.169868730730869,83.4473820021238,10.990916570074,8.88057986028065,7.10446388822452,6.57531140426092,28.9704426540031,6.50690055353,0.963416264673114,0,1.2056669303574,5.58881365456024,5,1,1,1,-2.66453525910038e-15,2.66453525910038e-15,1,4,15,1,root_seeded_fmincon,1,0.555076545354845,18.7866097779481,51,3,1,5.08491445126813,6.95118114881794,4,26.5585617,,
1092,HighConfidenceCore,56.3703042977483,31.9686674200558,40.0630989022595,0.537000696688884,30.2708926804541,0.537000696688864,-1.99840144432528e-14,500.000000000028,107.622097273014,3.55529975310263,6.21064533029669,7.54605993597745,19.8471627855062,31.1497719001011,24.6351525312511,33.7185218398211,27.7744850355412,1.12457246611897,1.12701151810336,0.299155815514964,0.184842102345177,88.6117770076364,11.2740608595497,9.04724175667112,7.2377934053369,6.52485290432356,30.611155607995,7.27553235708883,1.06488702679215,0,1.30371876780368,5.55598382459307,5,1,1,1,-5.50670620214078e-14,5.50670620214078e-14,1,3,12,1,root_seeded_fmincon,1,0.541135982500249,19.8471627855069,31,3,1,5.92455790374006,7.69511673928269,3,18.1190022,,
1093,HighConfidenceCore,50.7827503041729,35.2731068244469,39.1558735315487,0.514891655513229,26.1476143756308,0.514891655513234,5.44009282066327e-15,500.000000000004,111.529902196994,4.26539494558777,4.56216431545718,7.51559835343322,17.1437282819504,16.6024785172603,38.0727813038989,18.1696847212222,42.5229740414599,1.06454691041495,1.16164844525073,0.2892529249206,0.18740771755904,82.5661382470788,10.1565500608346,10.046177242977,8.03694179438161,6.15878398213554,26.4677799928765,7.24344985447505,2.68128553901787,0,1.29963000072122,5.55734960310903,5,1,1,1,-8.88178419700125e-15,8.88178419700125e-15,1,3,12,1,root_seeded_fmincon,1,0.568090798530182,17.1437282819502,56,3,1,4.28682485113946,7.65738611841308,4,24.3617382,,
1094,HighConfidenceCore,52.5777670727096,33.3549893072592,38.843048403987,0.519383249267157,27.3080115014356,0.519383249267156,-1.22124532708767e-15,500.000000000002,104.202620190033,3.8158259961387,5.18578559582083,7.356481831271,17.9045446508232,22.5674981574142,30.7517774081793,24.5200467132873,34.4217294336164,1.0907033567005,1.14504529934872,0.288027435752644,0.184476159329535,82.687007284931,10.5155534145419,9.48381220829113,7.5870497666329,6.31743889281849,27.6315387421911,7.09176833508863,1.90598273926781,0,1.28029430218635,5.56381214725365,5,1,1,1,-3.99680288865056e-15,3.99680288865056e-15,1,3,12,1,root_seeded_fmincon,1,0.5715860513521,17.9045446508233,42,3,1,5.07366581674316,7.38883462356049,3,19.9984605,,
1095,HighConfidenceCore,55.2432375990995,42.3217366832738,39.9477462940394,0.511202908546844,28.2405037382041,0.511202908546845,5.55111512312578e-16,500,97.9492016265457,3.46839427988102,5.30740777635946,6.88332381467709,18.5159347877026,28.8514856065762,28.6152874956661,31.909652519893,33.0045266314774,1.08721583332665,1.10567815892546,0.282039463583298,0.183045460423528,83.6118655593314,11.0486475198199,9.49036224433104,7.59228979546483,6.75068346522384,28.5704486473682,6.63400335657361,1.32659558021415,0,1.22189446025659,5.58336918059953,5,1,1,1,8.88178419700125e-16,0,1,3,12,1,root_seeded_fmincon,1,0.552176181659875,18.5159347877026,51,3,1,5.13006686424281,6.94299614328127,4,24.9169466,,
1096,HighConfidenceCore,55.4458215386278,32.9518317717516,39.8214694433189,0.5121740409977,28.3979104738763,0.5121740409977,-2.22044604925031e-16,500,104.285075892124,3.67227990200399,5.63867252344481,7.31327151550863,18.6191387843406,26.3144994400183,27.2287237315123,28.537859677253,30.4961574642974,1.10273237496282,1.12825837122588,0.306058254163673,0.198198009008923,83.5061314391568,11.0891643077256,9.58600276523047,7.66880221218437,6.76197776618788,28.742296946668,7.03649253031087,1.39782000686605,0,1.27324610010466,5.56616942027678,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,4,15,1,root_seeded_fmincon,1,0.550158680194657,18.6191387843406,42,3,1,5.12125534205973,7.63707973475046,4,21.2351406,,
1097,HighConfidenceCore,57.4413971895722,33.8173653749599,38.5481394023101,0.484620596570563,27.8372841738572,0.484620596570563,1.66533453693773e-16,499.999999999999,85.3998109776329,3.06782121575762,5.98679678708295,6.38332842838355,18.251563187685,31.9304003918425,17.2064457162323,34.5775431590189,19.3376352969303,1.11843975612217,1.08032745445404,0.304115476794914,0.205686996765259,76.4239036467203,11.4882794379144,9.20214947586851,7.36171958069481,7.40102825392876,28.1798606040797,6.12746725668261,0.140670469599662,0,1.15719200923434,5.60510374802188,5,1,1,1,1.55431223447522e-15,0,1,3,12,1,root_seeded_fmincon,1,0.531045578493304,18.251563187685,54,3,1,5.86954897184136,6.43007970301506,4,23.359176,,
1098,HighConfidenceCore,51.67622088765,44.0925974120885,38.6155887127552,0.518649265345741,26.801833999224,0.518649265345742,8.88178419700125e-16,499.999999999999,95.0085105909419,3.54485109465617,4.7895564863491,6.78860755798759,17.5726685019827,24.2974196772805,33.1603227999145,27.0252592918689,38.3675186279138,1.0738835217133,1.11892204305329,0.258521081851941,0.165001079622217,82.0835688165074,10.33524417753,9.32732672639055,7.46186138111244,6.21859672210651,27.1034116832469,6.55965197306468,1.77009548671558,0,1.21240248202163,5.58655328278716,5,1,1,1,1.88737914186277e-15,0,1,4,15,1,root_seeded_fmincon,1,0.574127500416143,17.5726685019826,44,3,1,4.25689352393954,7.03409316420551,4,33.7242596,,
1099,HighConfidenceCore,52.745771848648,36.2962653468007,40.0521919771738,0.513387459585758,27.0790178132674,0.513387459585758,-5.55111512312578e-16,500.000000000001,111.82965840608,4.12975312388507,4.84125175527922,7.50452965488176,17.7544045458087,19.4163881774116,36.5152071794363,21.2692326670157,40.9844367362836,1.07129876744389,1.14990470933753,0.298628699597868,0.193635288897478,84.2027443473094,10.5491543697296,10.1127593176242,8.09020745409939,6.41668850884515,27.4120410523105,7.22664937983087,2.38539762455164,0,1.29748872250885,5.55806497033341,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,4,15,1,root_seeded_fmincon,1,0.558076067294147,17.7544045458087,47,3,1,4.34180466466645,7.79530913976131,3,15.0601456,,
1100,HighConfidenceCore,60.2654085735607,38.5250851815771,41.2947963164437,0.478909483759533,28.8616757085212,0.478909483759532,-3.88578058618805e-16,500,97.2960847887277,3.37111697086949,5.84524347489546,6.74773650904838,18.923207257095,31.7714630115102,22.3975426341318,34.7664201685543,25.4222392030851,1.09883928207526,1.08514034071469,0.331382012910549,0.227377935957549,80.9794416650364,12.0530817147121,10.1178199883556,8.09425599068446,7.85093321625985,29.2384012916149,6.45955146222321,0.614307987327757,0,1.19962039134864,5.59084345101907,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,3,12,1,root_seeded_fmincon,1,0.506161008810991,18.923207257095,51,12,1,5.97092890571007,6.62980125163809,4,29.573576,,
1101,HighConfidenceCore,53.8087793679201,39.0364687360585,38.823794083812,0.498546841083384,26.8261969764294,0.498546841083384,2.77555756156289e-16,499.999999999999,94.1901985769901,3.51112752432816,5.09000870896743,6.74167806231796,17.5886421298383,25.0736073056218,28.211651957453,27.5234399905016,32.0162484998639,1.08429003435491,1.11179052674076,0.283996355788269,0.188174068107274,79.1524966834293,10.761755873584,9.56085304105754,7.64868243284603,6.74564559787269,27.1509927410418,6.49168366017069,1.40167495120326,0,1.20372379448328,5.58946588972001,5,1,1,1,1.22124532708767e-15,0,1,3,12,1,root_seeded_fmincon,1,0.566896338447439,17.5886421298383,50,3,1,5.07429441427956,6.71348156064019,4,13.6567812,,
1102,HighConfidenceCore,59.683323802415,34.2704997866804,38.8203701068601,0.505102498942847,30.1461959978151,0.50510249894285,2.77555756156289e-15,478.890564081032,94.6425607000521,3.13945284197421,6.24798140842364,6.66718646467216,19.7654051913291,34.9999999999999,18.3675077983337,37.8911364141763,20.7176964061882,1.12424973274064,1.0846449036155,0.316656869614299,0.206714056585704,80.2416776250072,11.936664760483,9.28606718087954,7.42885374470363,7.38428195114997,30.4983395507247,6.40150272594218,0.153521317518535,0,1.1922064841211,5.59333310522785,5,1,1,1,2.03012210217171e-15,0,1,3,12,1,root_seeded_fmincon,1,0.511097540428298,19.765405191329,42,3,1,5.87960876906263,6.8844219445687,3,19.7318006,,
1103,HighConfidenceCore,55.7790353879353,34.331933802719,39.865227644592,0.456865673899642,25.483526591981,0.456865673899641,-1.66533453693773e-16,500,106.091971548414,4.16315893977555,4.76984287755381,6.99393626758052,16.7083179858255,18.1123625990219,32.0099799915769,19.7374076453132,35.3419570759168,1.06654784106756,1.12544213184469,0.341370712439601,0.242815282087915,74.9097909810929,11.1558070775871,11.0115211793649,8.80921694349194,7.57387719898858,25.8556126312521,6.68331510364133,1.91347222608752,0,1.22818877800398,5.58125857437347,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,4,15,1,root_seeded_fmincon,1,0.546872131937187,16.7083179858255,47,12,1,5.12377753711383,6.68921114960028,4,25.0952144,,
1104,HighConfidenceCore,60.2008416954414,42.1327888384682,40.352994417008,0.503269754134971,30.2972627987322,0.503269754134126,-8.45434833252057e-13,480.550984687643,99.8083079294846,3.29430115824394,5.79030105323116,6.76285571770128,19.8644523988541,35.0000000000036,23.6556812905172,38.5417198020419,27.2666108248781,1.0988839823924,1.08498846987098,0.312861665795454,0.206333379828371,83.1115047128796,12.0401683390883,9.77260072712437,7.8180805816995,7.47589472417729,30.6573310343,6.49460986861239,0.704308815381235,0,1.20409746542867,5.58934045798645,5,1,1,1,-1.03942251631192e-13,1.03942251631192e-13,1,3,12,1,root_seeded_fmincon,1,0.506703878897923,19.8644523988874,55,3,1,5.14976915024548,7.10368633230649,4,19.5308805,,
1105,HighConfidenceCore,56.333638506394,44.2593583548123,38.520541541226,0.472377607662339,26.6107493885655,0.47237760766234,3.33066907387547e-16,500,82.4220127129415,3.09732024113376,5.20427894439276,6.07537556441498,17.4473835487578,30.6534166928011,21.5495685510067,33.9284166809153,24.852203500506,1.08618785372439,1.0738041875875,0.283472669114082,0.196907653794698,74.562120434658,11.2667277012788,9.52463945262556,7.61971156210045,7.43072227945714,26.9436916172277,5.83780868851324,0.63352974412048,0,1.12015432733479,5.61757693892474,5,1,1,1,1.11022302462516e-16,0,1,3,12,1,root_seeded_fmincon,1,0.541488190870854,17.4473835487578,56,3,1,5.06091342893759,6.12700658570791,4,26.0545442,,
1106,HighConfidenceCore,56.6775681980185,38.7513635423417,39.6945666593978,0.46886194061325,26.5739546145628,0.46886194061325,-1.11022302462516e-16,500.000000000001,94.1559808873364,3.54316782176402,5.14673596818242,6.58774213419338,17.4232589919766,24.9586061022131,26.7289788615148,27.3525942695756,30.1073468236521,1.08062160582569,1.09903506001149,0.316301126106488,0.220231800714358,76.3193133607465,11.3355136396037,10.2612699870281,8.20901598962251,7.52590339586393,26.9293873116271,6.31141017075205,1.16467420256962,0,1.1806977792847,5.59719965721904,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,3,12,1,root_seeded_fmincon,1,0.538202343005014,17.4232589919767,45,3,1,5.11670873605473,6.57199138688029,4,19.8647912,,
1107,HighConfidenceCore,52.4879117250293,41.4406311937002,39.634504087391,0.461478942684,24.2220660065576,0.461478942683999,-1.66533453693773e-16,500,107.597647886068,4.44213337776136,4.0619540759031,6.83397194016391,15.8812391860462,12.7409305590645,40.5834879606552,14.1905029125652,45.3645123840769,1.0404238898242,1.12890823343803,0.313758848391866,0.220677663908843,75.1294081333003,10.4975823450059,11.2031161983767,8.96249295870135,7.06646142961792,24.5644009655179,6.54965296225561,2.48769888635251,0,1.21112583140038,5.58698165315228,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.562742971090604,15.8812391860462,50,12,1,4.31817255705255,6.63293961353917,4,32.5336591,,
