DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
1108,HighConfidenceCore,54.6810699267955,33.701864976999,38.6578331945519,0.496705683171812,27.1603981945546,0.496705683171812,-1.11022302462516e-16,500,94.7113437406722,3.48711175227398,5.4448385370965,6.85740662719489,17.8077617325954,25.8177226443404,24.9494013357421,28.011725724509,27.919567964625,1.09956159788592,1.11496859867976,0.297685766414815,0.197721046421634,78.5151038846795,10.9362139853591,9.4826490653096,7.58611925224768,6.88016793306022,27.4952887380689,6.59463735304326,1.14979881594676,0,1.21686907489973,5.58505476714494,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,4,15,1,root_seeded_fmincon,1,0.557853020082405,17.8077617325954,49,3,1,5.064721992943,7.08759618240847,4,22.2008576,,
1109,HighConfidenceCore,58.3857163500856,33.5779502330007,40.8725666253467,0.508356983762665,29.680786658552,0.508356983762664,-9.99200722162641e-16,500.000000000001,104.209781711614,3.51101818528074,6.10577937714941,7.24076151121568,19.4602587585576,30.9005083156213,23.6548906477857,33.5232852096265,26.6161693596687,1.113997004295,1.10898346738354,0.320721505177269,0.208863896075328,85.0469129903285,11.6771432700171,9.61889590935381,7.69511672748304,7.1762324228834,30.0433152594427,6.95575071022974,0.849971333080325,0,1.26294892475438,5.56961481356684,5,1,1,1,-2.88657986402541e-15,2.88657986402541e-15,1,3,12,1,root_seeded_fmincon,1,0.522456551138218,19.4602587585576,37,3,1,5.95444569300889,7.30154655774998,3,15.970851,,
1110,HighConfidenceCore,58.5034527869566,37.5171507934356,40.5432071089054,0.50988007383254,29.829744826472,0.509880073832542,1.77635683940025e-15,499.999999999998,98.4872396531291,3.30164539542852,6.09068148905007,6.93081249893734,19.5579234372358,34.3469037433976,21.3272011690925,37.5360837673466,24.3619633563719,1.11349487400185,1.09090858994389,0.303326453343222,0.197362586396088,84.6316776358256,11.7006905573913,9.29548948643543,7.43639158914834,7.16842699012113,30.1812848012411,6.66617539848395,0.575493909433881,0,1.22600109917261,5.58199206984392,5,1,1,1,3.66373598126302e-15,0,1,3,12,1,root_seeded_fmincon,1,0.521405123063111,19.5579234372357,41,3,1,5.94328005731982,6.98354073454999,4,16.726044,,
1111,HighConfidenceCore,56.8501054449896,37.1614953864683,41.417244049745,0.492556219777534,28.0018730319383,0.492556219777534,-1.66533453693773e-16,500,110.112780197049,3.93233624305979,5.26121055126597,7.30874262121443,18.3594761552178,23.6208925861251,32.1533138612884,25.8672115608248,36.1497286828539,1.07968990345906,1.12378336591516,0.327189732987988,0.219548096584606,83.4440626471762,11.3700210889979,10.4908652716553,8.39269221732424,7.21205810326284,28.3682577812366,7.01136906980632,1.75015851854035,0,1.27004228214917,5.56724121393006,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,3,12,1,root_seeded_fmincon,1,0.536568925619969,18.3594761552178,47,3,1,5.20012501032617,7.30696009535602,3,12.6139588,,
1112,HighConfidenceCore,57.8054282731497,28.2235623807203,38.5140531747815,0.516498330449299,29.8564071939885,0.516498330449299,2.22044604925031e-16,493.449136137634,95.1838583059934,3.18805466738001,6.6616786777248,6.92579761643156,19.5754046642988,33.6155152624772,17.1695725409226,36.0581029999541,19.1190503921339,1.14730911007606,1.0985690761722,0.309403023489142,0.196986749932578,81.4995031063107,11.5610856546299,8.82935420133149,7.06348336106519,6.98725526979028,30.1989019845141,6.66167597401567,0,2.70370912414108e-06,1.22542678527257,5.58218464189243,5,1,1,1,0.0131017277247321,0,2,14,90,1,root_seeded_fmincon,1,0.52770130611019,19.5754046642988,35,3,1,6.67810239910515,6.8697989510434,3,74.4242385,,
1113,HighConfidenceCore,53.3632406459764,37.0806114195841,40.1188696614122,0.46677785695163,24.908779108723,0.46677785695163,6.66133814775094e-16,499.999999999999,114.209737441915,4.58511984643674,4.27752357143968,7.19677031471178,16.3314838111218,13.4821949051086,39.2721789075775,14.8569404188589,43.510200857047,1.04749563775445,1.14070908203168,0.328369895309046,0.230196527442595,76.8203311178437,10.6726481291953,11.2342658072571,8.98741264580568,7.11361538431335,25.26584328687,6.8923503342896,2.61482676284992,0,1.25486183486393,5.57232197005855,5,1,1,1,1.4432899320127e-15,0,1,3,12,1,root_seeded_fmincon,1,0.557331065235618,16.3314838111218,49,12,1,4.34614442655074,7.10662723913887,4,29.7184163,,
1114,HighConfidenceCore,52.4265692201454,34.3279174560381,39.9040550845578,0.484255942448912,25.3878776870646,0.484255942448912,-1.11022302462516e-16,500,117.34786233603,4.62220055502394,4.38888600186015,7.50051737262065,16.6456056170106,13.8760991176472,39.0503946138034,15.1916647280818,43.139051451625,1.05363389722439,1.15663461207,0.320627621682305,0.219227834950876,79.0504487615016,10.4853138440291,10.8857953175762,8.70863625406095,6.75967288327021,25.7377106713543,7.1978948615046,2.80900885964445,0,1.29382364476352,5.55928959366816,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,3,12,1,root_seeded_fmincon,1,0.5597312281055,16.6456056170107,52,3,1,4.33208496539924,7.49702731899644,4,23.3925641,,
1115,HighConfidenceCore,55.8106789840378,41.5121173192963,40.4082383551734,0.468499102350615,26.1472530056,0.468499102350614,-8.88178419700125e-16,500.000000000001,101.486703613322,3.88135241555153,4.75550472720502,6.76341043973364,17.143491349069,20.8968653491029,33.3114361913221,23.1061643164553,37.6131235892351,1.06323578352793,1.11003838848665,0.318773959138673,0.221964598909728,77.6422759554591,11.1621357968076,10.7646864114872,8.61174912918976,7.41585649460943,26.5038759069196,6.47999380388249,1.72448907667747,0,1.202230995094,5.58996700751679,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,4,15,1,root_seeded_fmincon,1,0.546562065814042,17.143491349069,59,3,1,4.36535352400094,6.9758924547276,4,46.8309791,,
1116,HighConfidenceCore,54.8557746614307,44.5818309068251,39.0545454430667,0.465410629280667,25.530460604855,0.465410629280669,1.55431223447522e-15,499.999999999998,90.327799022321,3.53804032055511,4.68737693564557,6.31607105041214,16.7390903519899,23.0232776067947,30.0878471590626,25.5816823547939,34.3466987282785,1.06520368619495,1.09521266157071,0.295038451636759,0.206232170761697,74.5898251592435,10.9711549322861,10.2810740490374,8.2248592392299,7.33132851414392,25.8673492418613,6.06180208369913,1.37442514805356,0,1.14879805330073,5.60792856335532,5,1,1,1,3.77475828372553e-15,0,1,4,15,1,root_seeded_fmincon,1,0.556076369138352,16.7390903519899,53,3,1,4.28387920609436,6.52219921031,4,33.0230367,,
1117,HighConfidenceCore,57.7752444714212,42.0694638477544,38.9413925413442,0.494016569795021,28.541928092829,0.494016569794825,-1.96231919602496e-13,493.683711820811,87.3082900700824,3.05894856808984,5.68869126543048,6.32639475191465,18.7135641836015,35.0000000000025,19.276886531208,38.5413113274784,22.2614011673425,1.1027453000594,1.07280131025985,0.286363374252898,0.192066692512132,78.6823603217573,11.5550488942842,9.18653910481518,7.34923128385214,7.30832909464807,28.8786461464266,6.08551799032013,0.396826724889652,0,1.15182981375403,5.6069081494117,5,1,1,1,-7.26783712577474e-14,7.26783712577474e-14,1,3,12,1,root_seeded_fmincon,1,0.52797699566791,18.7135641836089,47,3,1,5.08087764930516,6.65082390624286,4,23.8523106,,
1118,HighConfidenceCore,57.5922867924162,42.6864582857291,39.001471796064,0.444820655953133,25.6182387888435,0.444820655953131,-1.38777878078145e-15,500.000000000002,84.7524332376178,3.30828492685168,4.98164940367022,6.05776508135182,16.796642269108,26.1818405135283,23.9591425445368,28.8781860356416,27.1985312080155,1.07478068248197,1.07810542231391,0.315256553854701,0.228053190545707,71.6647084060591,11.5184573584832,10.406533268214,8.32522661457118,7.99351200089318,25.9744675191599,5.790623873552,0.808974469881784,0,1.1141183320818,5.61961186673829,5,1,1,1,-3.5527136788005e-15,3.5527136788005e-15,1,4,15,1,root_seeded_fmincon,1,0.5296542592578,16.796642269108,48,9,1,4.27997955268386,6.487648780716,3,30.8823594,,
1119,HighConfidenceCore,60.7717033480415,42.0192125091328,40.0477910848872,0.47030983157169,28.581529565934,0.470309831571556,-1.33337785257481e-13,492.586042610672,88.0938133000335,3.08219380270787,5.76155732532493,6.25457058997719,18.7395289574705,34.9999999999978,18.5579486295021,38.4900965684644,21.3046886760328,1.09819148271957,1.06520175431889,0.318815359508072,0.22247328962919,77.2313683718217,12.1543406696083,9.88507017782326,7.90805614225861,8.04754344552689,28.9482315421915,5.98652491958577,0.224967594260836,0,1.13917364578308,5.61116891886587,5,1,1,1,6.41518584286262e-14,0,1,3,12,1,root_seeded_fmincon,1,0.501944133856223,18.7395289574758,44,12,1,5.13485922659551,6.61767534469729,4,30.4051919,,
1120,HighConfidenceCore,50.8902760281243,33.8316831595475,38.6331509965457,0.505329357891668,25.7163505082246,0.505329357891722,5.40678612992451e-14,499.99999999996,108.091122640187,4.20320615110676,4.58818949149468,7.37714659137619,16.8609693864572,16.7359514831525,35.7413869071636,18.2459563732261,39.7149073426879,1.06757873743288,1.15759814098105,0.291749546670924,0.192190453090468,79.8516651951125,10.1780552056249,10.01396547656,8.01117238124803,6.29348137997496,26.0390544477175,7.10434312790395,2.51615363640927,0,1.28189756991977,5.56327605045559,5,1,1,1,8.07132138902489e-14,0,1,3,12,1,root_seeded_fmincon,1,0.573931273781613,16.8609693864554,55,3,1,4.25444098059374,7.57229406021236,4,23.7709424,,
1121,HighConfidenceCore,55.3002864026423,43.844082842094,39.2575903116527,0.532050429328218,29.422541122484,0.532050429327942,-2.76667577736589e-13,498.931442835794,95.2183310583666,3.23623750450307,5.62938960785312,6.82354667147333,19.2909396292185,35.0000000000039,24.4196786730434,38.8275777541289,28.6706747851254,1.10231274527639,1.09443624993853,0.259963542790691,0.163021125156888,85.8987187407611,11.0600572805285,8.7296315395891,6.98370523167128,6.46943632003958,29.7374663117606,6.59545189307937,0.966062285226251,0,1.21697306263398,5.58501988386405,5,1,1,1,-1.11656715619444e-13,1.11656715619444e-13,1,3,12,1,root_seeded_fmincon,1,0.551606546445345,19.2909396292285,51,3,1,5.096815472497,7.05426642632869,4,28.3393096,,
1122,HighConfidenceCore,57.916263965045,39.5950864790662,38.900369667876,0.445739660741484,25.8155758511935,0.445739660741485,6.66133814775094e-16,499.999999999999,84.463545800768,3.27180560633759,5.1640499159729,6.10651459397843,16.9260266530248,26.6442818108561,22.1731270495179,29.1820806560661,24.9874160234254,1.08241430465446,1.07905798733089,0.321562956702952,0.232141624820541,71.5985221069992,11.583252793009,10.3091575956595,8.24732607652763,8.02517202846289,26.1749903625619,5.83384548848078,0.669795572507889,0,1.11964737358175,5.61774782576807,5,1,1,1,1.77635683940025e-15,0,1,3,12,1,root_seeded_fmincon,1,0.526691431933705,16.9260266530248,49,3,1,5.07818850485701,6.13292446598609,4,23.3307077,,
1123,HighConfidenceCore,55.011428619881,39.3149901680658,38.9532704876034,0.473861258602209,26.0677848033223,0.473861258602208,-1.66533453693773e-15,500.000000000002,92.0642408171642,3.53172475190261,4.97414873593717,6.52498299646645,17.0913878857345,23.8463849189203,27.5710217662356,26.1742875352199,31.1071993561131,1.07773978732333,1.10268904982417,0.301045588323045,0.207825712542055,75.614458360307,11.0022857239762,10.0373071992016,8.02984575936129,7.23591095413966,26.4077175010031,6.26262016174167,1.2884714258045,0,1.17446407174984,5.59929491005322,5,1,1,1,-3.99680288865056e-15,3.99680288865056e-15,1,4,15,1,root_seeded_fmincon,1,0.554502959935418,17.0913878857346,51,3,1,4.27586767722143,6.95699139615339,4,25.7635479,,
1124,HighConfidenceCore,52.9964945114998,36.6269306550529,39.5595450092497,0.515781852088362,27.334630093332,0.515781852088361,-5.55111512312578e-16,500,105.700401258974,3.86690439556226,5.03114186070023,7.30776139940464,17.9219971763257,22.1692955888038,33.1414397092397,24.2637728565886,37.3670191707995,1.08060899498005,1.13927247684655,0.289954888769432,0.186847765490055,83.5843537276153,10.5992989023,9.74794177404818,7.79835341923854,6.41546610454193,27.6615543185252,7.04216238421544,2.01102052351521,0,1.27396910787863,5.56592757172376,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,4,15,1,root_seeded_fmincon,1,0.563580502689947,17.9219971763258,54,3,1,4.31190786473765,7.74311965119671,4,26.5713944,,
1125,HighConfidenceCore,58.1306432356091,44.477215782898,39.47773569784,0.464080350925397,26.9772893123005,0.464080350925396,-4.44089209850063e-16,500,85.2455715326074,3.1599012986727,5.28688052673264,6.14338470107984,17.6877060793997,31.0083725067427,21.8569454736208,34.3318128778823,25.1710389490413,1.08433248580806,1.07169392659432,0.301275238984984,0.212200772428015,75.2147155281127,11.6261286471218,9.91974755248089,7.93579804198471,7.78833848082714,27.3282880979722,5.88883236926149,0.601951842528851,0,1.1266805703671,5.61537742151055,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,3,12,1,root_seeded_fmincon,1,0.524749053203563,17.6877060793998,53,3,1,5.10774234479168,6.21731014124347,4,25.7712015,,
1126,HighConfidenceCore,54.2324974337943,41.2030811218099,40.4688155369273,0.492948767361313,26.7338427609145,0.492948767361313,-2.22044604925031e-16,500,105.731971940354,3.95498592873213,4.76180902757582,7.05760374864985,17.5280899297892,20.6207632135269,35.8707238976188,22.8141983240157,40.6665466902893,1.06463287460691,1.12439425848634,0.30311519972551,0.202792939737828,81.5908891356901,10.8464994867589,10.4183134879883,8.33465079039061,6.87466366821996,27.0751080990502,6.78390228238864,2.02209325481282,0,1.24102557814331,5.57695621041789,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.553421055453326,17.5280899297892,47,3,1,4.3689316588935,7.25887719944852,4,24.6080329,,
1127,HighConfidenceCore,54.829007900017,42.7474457942298,38.5374281854383,0.526019798209827,28.8411436716119,0.526019798209827,-2.22044604925031e-16,500,90.4470989068788,3.13604411588938,5.63313317941331,6.62392786443855,18.9097453918253,34.925575892965,22.0137322973722,38.623265770268,25.7257373899773,1.10586090981187,1.08849495819033,0.256191270522346,0.162402814887663,83.2205473329444,10.9658015800034,8.56765647676279,6.85412518141023,6.49696605710125,29.1510065406361,6.40252299502193,0.769389815608623,0,1.1923368011344,5.59328933567392,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,4,15,1,root_seeded_fmincon,1,0.556347837911373,18.9097453918253,51,3,1,5.06132401605136,6.88863418688356,4,17.664517,,
1128,HighConfidenceCore,56.3689600986253,44.6379199628208,40.6765784253938,0.50013486531756,28.1920822670169,0.50013486531756,-5.55111512312578e-16,500.000000000001,98.9749087374631,3.51073424800757,5.23045724737656,6.82315370678715,18.48418716694,28.717030222416,29.8153842789842,31.9303197265456,34.517946729957,1.08011647525707,1.09981096218391,0.291706396542066,0.193064811156928,83.2227516287976,11.2737920197251,9.86845516566795,7.89476413253436,7.04421945790212,28.5339255592013,6.56593764549736,1.3354803981208,0,1.21320500527902,5.5862840162538,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,3,12,1,root_seeded_fmincon,1,0.541148886667929,18.48418716694,52,3,1,5.16625980060418,6.8208414221764,4,17.3601906,,
1129,HighConfidenceCore,60.1147008759984,31.8198372014806,40.8967482449262,0.497806260246208,29.9254744289002,0.497806260246208,1.66533453693773e-16,500,100.261553794609,3.35037474619892,6.45416096547223,7.04605171388771,19.6206887155129,33.1077140069685,19.6761918818012,35.7629317260749,22.0373618110901,1.12563009232225,1.09452170816634,0.334187612532344,0.221135733552616,83.2752726304054,12.0229401751997,9.61946857006587,7.6955748560527,7.54730661177454,30.2990131537864,6.75489929515521,0.300738329682979,0,1.23732459836548,5.57819634160018,5,1,1,1,-0,0,1,4,15,1,root_seeded_fmincon,1,0.507429955659634,19.6206887155128,38,9,1,5.95494502345236,7.36915820265566,3,22.6672739,,
1130,HighConfidenceCore,59.4564977039315,44.9049125127231,40.2637604115984,0.443767089504569,26.3848369382087,0.443767089504569,-1.66533453693773e-16,500.000000000001,88.8983173852371,3.36929569030235,5.07823337880946,6.17062961160845,17.2992636626074,27.6283018516883,25.0003180107445,30.6331410603944,28.5745166351727,1.07250437091098,1.07503843058744,0.327775632384833,0.23783064527578,73.8524639064013,11.8912995407863,10.7395258764964,8.59162070119715,8.26791519143069,26.757515038383,5.8903956658836,0.812162287074131,0,1.12688051203198,5.61531004715036,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,3,12,1,root_seeded_fmincon,1,0.513047373760513,17.2992636626074,44,12,1,5.14621476414564,6.0982209088566,4,28.6542243,,
1131,HighConfidenceCore,56.3396143307919,41.9602444576727,41.1483884115574,0.519451352677808,29.2656888734741,0.519451352677776,-3.1863400806742e-14,500.000000000041,105.748828195853,3.61340642460331,5.46094385260234,7.21491009266558,19.1880991827131,29.3441429733961,30.644945243266,32.4556429948409,35.3673229507639,1.08823672657638,1.11294514122272,0.293044577178903,0.187535775664971,87.6445070065965,11.2679228661584,9.68956935810954,7.75165548648763,6.76848136432947,29.6074671141914,6.95136026536415,1.49041641276181,0,1.26238894044468,5.56980223312618,5,1,1,1,-8.12683254025615e-14,8.12683254025615e-14,1,3,12,1,root_seeded_fmincon,1,0.541430756357313,19.1880991827143,51,3,1,5.18845583818904,7.32392107910171,4,22.2225494,,
1132,HighConfidenceCore,55.5631341517223,29.354453738107,39.553581657736,0.539159342571436,29.9573828804506,0.539159342571427,-9.2148511043888e-15,500.000000000035,108.54643347408,3.62336169041371,6.21976754077885,7.67040006440044,19.6416095465844,29.4801643769373,24.9600134517252,31.759284061982,27.9170391465276,1.12873079450118,1.13922999532703,0.299904155636871,0.184484526062977,87.8920074453429,11.1126268303445,9.00913070635518,7.20730456508414,6.40143781781793,30.2951627726838,7.39668723322441,1.17691969244556,0,1.31915634364618,5.55082971435177,5,1,1,1,-7.0832228971085e-14,7.0832228971085e-14,1,3,12,1,root_seeded_fmincon,1,0.548997108707096,19.6416095465847,27,3,1,5.9053947552516,7.84755105060593,2,14.7533882,,
1133,HighConfidenceCore,52.3393373101166,28.9710727941302,39.1193957294851,0.474075165828145,24.8127800146287,0.474075165828144,-8.88178419700125e-16,500.000000000001,120.921620805456,4.87336045111291,4.39839827268486,7.70378406570917,16.268541840171,12.7461845589305,36.85698548479,13.8096749170712,40.1486910219253,1.05734932092365,1.17102286142364,0.333514795840052,0.23278308801063,75.9490423377238,10.4678674620233,10.9596508570113,8.76772068560904,6.88163932387196,25.1753900848028,7.38219441944133,2.98379614675647,0,1.31730992103908,5.55144596469796,5,1,1,1,-2.44249065417534e-15,2.44249065417534e-15,1,3,12,1,root_seeded_fmincon,1,0.568498371737597,16.268541840171,45,3,1,4.28241236478377,7.75460446926863,3,17.136662,,
1134,HighConfidenceCore,56.6520085559063,40.7150377679673,41.0223872628799,0.463613432290102,26.264632132732,0.463613432290102,-3.33066907387547e-16,500,105.905061623011,4.03223091371715,4.76232294069544,6.89033804985263,17.2204511754078,20.0105111045127,34.3968384012053,22.104772571429,38.6724557998746,1.06103066273283,1.11288614618591,0.333368951142902,0.23409584153075,78.092221702225,11.3304017111813,11.0936770133902,8.87494161071214,7.59684410579358,26.6342771809011,6.59129822837618,1.82897528768074,0,1.21644278539025,5.58519777030068,5,1,1,1,-0,0,1,4,15,1,root_seeded_fmincon,1,0.538445163332515,17.2204511754078,50,12,1,4.40244943984877,7.08961647931963,4,30.7476365,,
1135,HighConfidenceCore,57.8335543274757,44.938963174119,40.4719037649592,0.442267360530321,25.5778934224996,0.442267360530321,-2.77555756156289e-16,500,96.1177752597372,3.75784563928111,4.68367326414545,6.3720592167052,16.770189760359,21.7784190310817,31.634110827698,24.234362570697,35.8912309762174,1.0582491828409,1.09112028696659,0.332300676317666,0.240841348113921,74.0284382740927,11.5667108654951,11.2171543479049,8.9737234783239,8.06391522624403,25.9492995437065,6.08250592660111,1.39883266245566,0,1.1514447721316,5.60703773612982,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,4,15,1,root_seeded_fmincon,1,0.527444670394537,16.7701897603591,48,3,1,4.37046503184001,6.53346082612943,3,26.32387,,
1136,HighConfidenceCore,56.7439485075847,36.4107118116612,39.1711946826685,0.480518058154566,27.2664919488873,0.480518058154566,4.9960036108132e-16,499.999999999999,90.6570111655627,3.32485056513705,5.52155433450705,6.55917264343791,17.8773222848723,28.2385145255824,22.5665474200932,30.7673987562999,25.4129752317011,1.09775954647194,1.0939382043121,0.307432372802598,0.209866357769573,77.0365531295359,11.3487897015169,9.69613052337955,7.75690441870364,7.36936413967435,27.6138673018881,6.29377049577876,0.772216161271713,0,1.17844411816574,5.59795707487778,5,1,1,1,1.4432899320127e-15,0,1,4,15,1,root_seeded_fmincon,1,0.537572742156332,17.8773222848723,49,3,1,5.0905240085458,6.81908227134712,4,23.7456324,,
1137,HighConfidenceCore,58.3770154863938,40.4314021875425,39.7587213765974,0.452875756620769,26.4375350576629,0.452875756620769,-2.22044604925031e-16,500,89.3905676001785,3.38119901894064,5.20650768336374,6.30696663483005,17.3338152751527,26.8492401235466,24.0382433327582,29.4843944698236,27.1737783181336,1.08073569482303,1.08334443725948,0.325257869428162,0.232381459879563,74.1624284026177,11.6754030972788,10.4340801304804,8.34726410438429,7.98487010718271,26.8030612176186,6.02766410832076,0.821156424957021,0,1.14443364465887,5.60939778414894,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,3,12,1,root_seeded_fmincon,1,0.522534421224561,17.3338152751527,50,3,1,5.1203121322565,6.33054064206246,4,21.9713015,,
1138,HighConfidenceCore,56.3456616354066,37.7812873327852,40.0987574057266,0.51787654048571,29.1800963191228,0.51787654048571,4.44089209850063e-16,500,100.361259506015,3.43937382551559,5.75207967019142,7.07211415356104,19.1319802774212,30.8827542092995,25.2864462615739,33.8030551290562,28.8684126063207,1.10429067899559,1.10751878870246,0.292219891254633,0.187370225420702,85.1126668502543,11.2691323270813,9.29439219334854,7.43551375467883,6.79139132907096,29.5182346129757,6.81294459598892,1.0608649257975,0,1.24473129830377,5.57571472137549,5,1,1,1,7.7715611723761e-16,0,1,4,15,1,root_seeded_fmincon,1,0.541372647239124,19.1319802774211,46,3,1,5.13613540804246,7.41354667139367,4,21.1113518,,
1139,HighConfidenceCore,59.3307657105696,29.9485201559929,39.2753353210054,0.489151430053429,29.0217288824062,0.489151429866614,-1.86815340974533e-10,495.069798175401,92.0000491830566,3.17004026727125,6.41716013643429,6.69706214477093,19.0281463954932,32.4431368838511,17.2317397952727,34.8830109299593,19.1716072978752,1.13128287360556,1.0879795541035,0.329374355961548,0.220441734101044,78.5804474742176,11.8661531421139,9.43071540254155,7.54457232203324,7.57725920704086,29.3836810995876,6.41715441733484,0,5.7190994464662e-06,1.19420560684093,5.59266169158916,5,1,1,1,0.0098604036491986,0,0,9,90,1,root_seeded_fmincon,1,0.514134608489736,19.0281464027604,36,9,1,5.89535158568865,7.06135654557347,3,63.9578269,,
1140,HighConfidenceCore,59.9996581420245,42.2191400275376,39.1490208078694,0.473278401763024,28.3965423117791,0.473278401762923,-1.00863761787195e-13,487.391150210185,85.6745905627273,3.01707826333451,5.67719297632012,6.14097886503888,18.6182417465113,34.999999999999,18.1272314261802,38.4795416132344,20.8251290274772,1.09865249924174,1.06437137876331,0.309519149583391,0.21486240959734,75.9301093778495,11.9999316284049,9.69355810921585,7.75484648737268,7.90077895756136,28.7524102143158,5.88392728403544,0.206734307715328,0,1.12605321718366,5.61558882512694,5,1,1,1,2.88277338508383e-14,0,1,3,12,1,root_seeded_fmincon,1,0.508402896693083,18.6182417465153,49,3,1,5.09105992949211,6.47563896917014,4,22.3997435,,
1141,HighConfidenceCore,51.6866466236802,38.5992087286872,38.9777455604202,0.457637395935513,23.6537423655001,0.457637395935513,4.9960036108132e-16,499.999999999999,108.542487890291,4.58880824070379,3.9633714415452,6.887212250133,15.5086168145162,11.3462117678756,39.8444051566889,12.5711662920073,44.1487927268273,1.03927868591752,1.13666938156794,0.314941430430993,0.223486424253853,73.3404427412434,10.337329324736,11.1773855545638,8.94190844365102,7.008226064545,23.9950063238518,6.59855531684594,2.63518387530074,0,1.21736925724384,5.58488697977817,5,1,1,1,1.99840144432528e-15,0,1,4,15,1,root_seeded_fmincon,1,0.570081055190836,15.5086168145162,49,3,1,3.47253605661126,7.16739188216002,4,25.5610021,,
1142,HighConfidenceCore,55.2904841440716,29.2089767189785,40.009605607947,0.532922424964286,29.465538887508,0.532922424964286,0,500,113.069713040681,3.83735432337933,5.94761121001559,7.84712573485097,19.3191311877183,26.4837095885391,28.0948497137693,28.5382126153717,31.2858307940708,1.11599967135153,1.15143220257721,0.309260500676436,0.193106994282205,87.6972845292706,11.0580968288143,9.41097183901618,7.52877747121295,6.45623631414091,29.811584766025,7.56007440679732,1.61246319678172,0,1.33996752008241,5.54388786842363,5,1,1,1,3.33066907387547e-16,0,1,3,12,1,root_seeded_fmincon,1,0.551704338860826,19.3191311877183,26,3,1,5.92201702332448,7.8159661850316,2,16.7748413,,
1143,HighConfidenceCore,51.0843646375991,42.8911244340353,38.9198645693155,0.441501792816024,22.5538385723675,0.441501792816025,6.10622663543836e-16,499.999999999999,108.038011034303,4.79022720179743,3.58953790930285,6.6097211704458,14.7874630031258,7.89142992276436,43.6201031052862,8.90439038379642,48.5269204852559,1.02456791619619,1.12774024347533,0.314486082430949,0.227233686300428,71.0693787320132,10.2168729275198,11.6177431355634,9.2941945084507,7.13263151630788,22.8912268648504,6.32592359408341,2.73638568478055,0,1.1825519505372,5.59657656537586,5,1,1,1,1.55431223447522e-15,0,1,4,15,1,root_seeded_fmincon,1,0.570727770175245,14.7874630031258,44,3,1,3.47008064472193,6.64063013870884,3,29.4123173,,
1144,HighConfidenceCore,53.1738708962156,39.2489363498778,39.6462675756949,0.488906296626843,25.9970402971827,0.488906296626844,4.9960036108132e-16,499.999999999999,103.787522637969,3.99228225411556,4.64316070575126,7.00079922467222,17.0450041287586,18.9941085645915,35.2332095768089,20.925963537962,39.642873894886,1.06367289264443,1.1290487083368,0.30026672110677,0.202412708250222,79.2769602048445,10.6347741792431,10.3483141086478,8.27865128691828,6.79420764975824,26.3324133256482,6.72916309525746,2.0860023895062,0,1.23404025073304,5.57929705962371,5,1,1,1,1.11022302462516e-15,0,1,4,15,1,root_seeded_fmincon,1,0.562611535467096,17.0450041287586,48,3,1,4.31811712690347,7.17181563858432,4,24.5876236,,
1145,HighConfidenceCore,55.1069982695298,30.0457737588522,39.1832099896162,0.512809884620807,28.2594134243966,0.512809884620807,-6.66133814775094e-16,500.000000000001,102.782920798132,3.63712152317353,5.78408759428231,7.32908577202775,18.528332955938,26.2340725856924,25.4930314495802,28.2852934817121,28.3478016113122,1.11212502048645,1.13231421688862,0.306370993942892,0.197938017922856,82.2679504025312,11.021399653906,9.41583486784716,7.53266789427773,6.71189621128331,28.6017835161608,7.05209832085282,1.26801072657051,0,1.27523609195819,5.56550378243004,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,4,15,1,root_seeded_fmincon,1,0.553541309777102,18.528332955938,36,3,1,5.0893389459541,7.81307828203751,3,19.5862447,,
1146,HighConfidenceCore,51.0722980410741,32.7961539078746,38.5109297110317,0.463684033671081,23.681409164537,0.463684033671083,2.22044604925031e-15,499.999999999997,114.352854054353,4.82880276506506,4.02812482383108,7.26750020071994,15.5267565988309,10.8263339115258,38.4400000884737,11.8469110963326,42.0742567609107,1.04440944756389,1.15765884350614,0.319997244537265,0.226392161610903,73.2863779565553,10.2144596082148,11.0258946549632,8.82071572397058,6.84772221913429,24.0276544258277,6.96469076983112,2.93656594600004,0,1.2640891752417,5.56923320265237,5,1,1,1,5.99520433297585e-15,0,1,4,15,1,root_seeded_fmincon,1,0.575296874737076,15.5267565988309,48,3,1,3.43595372184938,7.65949102623792,4,23.5629733,,
1147,HighConfidenceCore,53.1218563414063,37.1771104460177,39.192903392658,0.498328483813939,26.472134127995,0.498328483813941,1.88737914186277e-15,499.999999999998,101.301397189416,3.82671818976195,4.88722997047656,7.03188271899251,17.3565002150505,21.2269720273358,32.1602818569915,23.2489911209547,36.1517391975182,1.07562827504195,1.12971421848017,0.29387553943517,0.195060552273429,79.8686310366376,10.6243712682813,9.93073207465087,7.9445856597207,6.66243055335284,26.8022705094785,6.76645002822603,1.87922005774947,0,1.23879858423982,5.57770240810049,5,1,1,1,3.88578058618805e-15,0,1,4,15,1,root_seeded_fmincon,1,0.567677057065274,17.3565002150504,51,3,1,4.28974588130423,7.39397467607628,4,24.9763773,,
1148,HighConfidenceCore,59.910572659982,41.8455973770224,38.5469524499251,0.470230539572662,28.1717809080114,0.470230539572677,1.43773881688958e-14,483.815051047516,83.1111605215098,2.95015642755744,5.64976664946543,6.01326005220696,18.4708765460342,34.9999999999991,17.1266229306673,38.4161915732825,19.6389470895861,1.09966226210986,1.06150127453323,0.308543488358401,0.215109460335477,74.3208068497796,11.9821145319964,9.63932733716182,7.71146186972945,7.93469793799265,28.5241484790434,5.76008273593171,0.110316086466275,0,1.11021104327369,5.62092946560799,5,1,1,1,2.43614652260606e-14,0,1,3,12,1,root_seeded_fmincon,1,0.509158878736199,18.4708765460336,50,3,1,5.06154202016056,6.35762404163896,4,20.9752324,,
1149,HighConfidenceCore,56.0560484103059,34.9083967019828,39.6376373320137,0.47472142052085,26.611006930126,0.474721420520851,3.33066907387547e-16,500,98.8707785971841,3.71540914843225,5.1949931325015,6.86711061899031,17.4475524063244,23.1723304353273,27.6865397937465,25.2162095038466,30.8573945888303,1.08403598633213,1.11415033400467,0.322315948611203,0.222385094703097,77.0740121719025,11.2112096820612,10.2729429943982,8.21835439551858,7.36126037004498,26.9687691956288,6.58013042027341,1.38513728777191,0,1.21501701990676,5.58567608002795,5,1,1,1,2.22044604925031e-16,0,1,3,12,1,root_seeded_fmincon,1,0.544169645650438,17.4475524063244,49,3,1,5.11284977154543,6.88709933845902,4,12.3537035,,
1150,HighConfidenceCore,56.7140160481148,32.1234898444781,40.9898282094365,0.509751690394784,28.9100655496034,0.509751690394783,-7.7715611723761e-16,500.000000000001,112.333213136925,3.88560907771675,5.6985022469864,7.61293599679627,18.9549341395249,25.4460689515264,29.2766045812294,27.5696562859859,32.6580803203541,1.09968232080147,1.13608500848541,0.325887179738298,0.212319918749773,85.5321107283383,11.342803209623,10.0146989530668,8.01175916245341,6.95098762462784,29.2739070088681,7.3138071488084,1.615304901822,0,1.30859627046216,5.55435495061469,5,1,1,1,-2.22044604925031e-15,2.22044604925031e-15,1,4,15,1,root_seeded_fmincon,1,0.537856461692312,18.9549341395249,40,3,1,5.1778733531933,7.94850326588694,3,19.0278239,,
1151,HighConfidenceCore,53.367870371099,33.108721131662,39.4910966148934,0.52531369634748,28.0348732508352,0.52531369634748,5.55111512312578e-16,500.000000000003,108.399234562377,3.86658550557734,5.33680945615894,7.54904093788681,18.3811128054256,23.4512238976647,31.2253310653614,25.4729931464256,34.9900483769645,1.09390511318918,1.14820081561764,0.293958895976354,0.186372983371486,85.1441417715073,10.6735740742198,9.53819776375076,7.6305582110006,6.33324928006595,28.3651897677935,7.27694106028414,1.94013160412521,0,1.303898292769,5.55592386396975,5,1,1,1,-5.55111512312578e-15,5.55111512312578e-15,1,3,12,1,root_seeded_fmincon,1,0.564345289219068,18.3811128054256,43,3,1,5.10520146895015,7.66228543466865,4,18.0522654,,
1152,HighConfidenceCore,53.2398637982615,36.3840958990604,38.7442281919986,0.482929153957954,25.7110823809311,0.482929153957954,-1.11022302462516e-16,500,98.2492005785117,3.82127827692619,4.79367409792381,6.84751427253624,16.8575153297477,20.2091282370973,30.957066199443,22.0883206167767,34.59188366982,1.07325426931532,1.12481741694036,0.299975075793611,0.204283554418578,76.5492634684483,10.6479727596523,10.0892750857525,8.07142006860201,6.88219535433261,26.0455108165865,6.57868092003627,1.78500682211246,0,1.21483196290297,5.5857381646668,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.572690187798899,16.8575153297477,48,3,1,4.26209686209678,7.18290781395305,4,21.2078645,,
1153,HighConfidenceCore,60.0911844841021,44.9906816189352,39.0641917950232,0.436098858625125,26.2056969669487,0.436098858625125,-2.77555756156289e-16,500,78.0182267218369,2.97714755765647,5.2835687238716,5.74366652166647,17.1818102327227,32.0651483949899,17.8168538049465,35.4505339782979,20.4795423437963,1.08332171553067,1.05543742398816,0.31717077884142,0.233718706260037,70.6482161257236,12.0182368968204,10.2299334032292,8.18394672258338,8.47137187928834,26.5698072176499,5.48130718923882,0.19773846536722,0,1.07453153954732,5.63297301652276,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,3,12,1,root_seeded_fmincon,1,0.507628535897312,17.1818102327227,56,3,1,5.08768846025095,5.83902023263309,3,46.6488223,,
1154,HighConfidenceCore,58.6959252345761,31.8332687245811,38.845007153496,0.499457859328689,29.3161411689782,0.499457859328689,2.77555756156289e-16,492.330985926184,91.1325086184799,3.10861201319752,6.36747108507589,6.63153115447864,19.2211783169277,33.9306360075565,16.8787744365046,36.6027025296083,18.9221699968873,1.1313615650535,1.08434511666252,0.313260454855348,0.206172834446765,79.3540805267322,11.7391850469152,9.1252371385141,7.30018971081128,7.34494601639948,29.665131683955,6.36747006035464,0,1.02472125096398e-06,1.18785936001995,5.59479333658607,5,1,1,1,0.0153380281476313,0,2,13,84,1,root_seeded_fmincon,1,0.519695360079799,19.2211783169277,43,3,1,5.88000619098368,6.9490551059786,4,66.3442738,,
1155,HighConfidenceCore,50.7602030993715,43.1369710989645,38.5887100346373,0.495504362641372,25.1519020843006,0.495504362641371,-7.21644966006352e-16,500.000000000001,97.7956138361576,3.88819952894139,4.32762550041703,6.7395244957993,16.4908878076978,17.6908758500711,37.4251446342953,19.6794172279765,42.5810163221691,1.05553386028937,1.12711694292792,0.273398132885089,0.181520946056522,78.1850910987398,10.1520406198743,10.0367200136939,8.02937601095513,6.40207525376772,25.4602979467359,6.49604587444907,2.16842037403204,0,1.20428083945816,5.58927890489524,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,3,12,1,root_seeded_fmincon,1,0.574427820842041,16.4908878076978,52,3,1,4.25492245906828,6.74235306921981,4,25.5757574,,
1156,HighConfidenceCore,56.953821084964,33.3957813011582,40.1326203229548,0.512199005331938,29.1716905095717,0.512199005331938,-4.44089209850063e-16,500.000000000001,102.200538137875,3.50341500107239,5.95641120398166,7.1998469942986,19.1264689939494,29.746854508414,24.1612742743779,32.2648290276214,27.1754190507545,1.11257039651277,1.11384608323097,0.308972083807243,0.199805854430861,84.1699207584979,11.3907642169928,9.43856505553916,7.55085204443133,6.94553264384808,29.5214689484919,6.92483094751631,0.968419743534648,0,1.25900509311563,5.57093487548587,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,3,12,1,root_seeded_fmincon,1,0.535591807869993,19.1264689939495,36,3,1,5.92740122912315,7.17695003449495,3,14.7838271,,
1157,HighConfidenceCore,57.0765216389638,29.4933612290371,39.496269861197,0.47889340073392,27.3335695497466,0.478893400733921,1.22124532708767e-15,499.999999999999,99.314758568154,3.63343537650299,5.70592177750324,7.03749444918592,17.9213018291021,25.0486830557687,24.0400186772268,26.9573793005891,26.5136251576203,1.10503254006658,1.117838189647,0.334833025050462,0.229033482135415,77.4233431876713,11.4153043277928,10.0555999150344,8.04447993202755,7.4357380223043,27.7009805094349,6.73893610568049,1.03301432817726,0,1.23528746772085,5.57887904531258,5,1,1,1,1.66533453693773e-15,0,1,3,12,1,root_seeded_fmincon,1,0.534440416550826,17.9213018291021,40,9,1,5.90333011638305,6.84265418195033,3,19.394553,,
1158,HighConfidenceCore,54.8594826084031,34.6104185400111,40.220945559201,0.544689839355273,29.6983071794642,0.541352301687862,-0.00333753766741096,501.170256789778,109.847070692801,3.69876538851206,5.77301745414102,7.64243967020157,19.4717461181906,28.4365715254422,29.1448556885676,30.9729398560006,33.0657082427189,1.10745903472812,1.13827537021628,0.289612644918729,0.177946526665209,89.8204717255243,10.9718965216806,9.19743806741557,7.35795045393246,6.29029385723471,30.0295551236305,7.37587078067064,1.60285332652962,0,1.3165042511698,5.55171487793279,5,0,0,0,-0.00234051357955556,0.00234051357955556,-2,2,36,1,root_seeded_fmincon,1,0.556038783991877,19.591793056048,34,9,1,5.14118217530102,8.062198029164,3,36.1717009,Product_salinity_max;Recovery_target_mismatch,
1159,HighConfidenceCore,54.6757363772876,39.2536341930308,40.0004009672903,0.483219328156107,26.4203725986733,0.483219328156106,-2.22044604925031e-16,500.000000000001,102.304190808242,3.8721706299244,4.84062032435148,6.9288593354145,17.3225626794344,21.114457607303,32.8761108115962,23.2310683887453,37.026522586435,1.06922701407636,1.11974223003554,0.308665218359668,0.21002823949921,79.0910838888076,10.9351472754575,10.390028104045,8.31202248323601,7.06384094465356,26.7662723009169,6.65199674237876,1.81137641802728,0,1.22419128967431,5.58259893224011,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,4,15,1,root_seeded_fmincon,1,0.55790743794484,17.3225626794344,53,3,1,4.3397018021511,7.21954517309544,4,24.7307501,,
1160,HighConfidenceCore,55.8208602131978,28.3114636072252,39.8158753022474,0.513889017104301,28.6857269888768,0.5138890171043,-1.11022302462516e-15,500.000000000001,109.067457240208,3.80215071009007,5.89478141169989,7.61902274755907,18.807846176814,25.5881953210531,26.6318811501335,27.5133656844627,29.4665665203205,1.11382562288004,1.14270937078525,0.320157491679259,0.206717961556071,83.7885877231005,11.1641720426396,9.64474693610196,7.71579754888157,6.78378330608025,29.041208992449,7.32516327748302,1.43038186578313,0,1.31004333250717,5.55387177163829,5,1,1,1,-2.88657986402541e-15,2.88657986402541e-15,1,3,12,1,root_seeded_fmincon,1,0.546462377747233,18.8078461768141,36,9,1,5.91475395596668,7.55710513459,3,22.0420126,,
1161,HighConfidenceCore,57.6655119369496,37.4657547624713,39.4222461901894,0.458940813988134,26.4650569873865,0.45894081398814,6.7168492989822e-15,499.999999999989,90.1305373898119,3.40564304973041,5.29376005697545,6.41829512644405,17.3518600756533,26.2214967554938,23.6339513982353,28.6238509344583,26.5259925046817,1.08649077626563,1.09022658686663,0.324069633479416,0.22912462976241,74.3733119425566,11.5331023873899,10.2557846468058,8.20462771744467,7.80011373739079,26.8265514824566,6.13863399383196,0.844873936856516,0,1.15861930748919,5.60462353754197,5,1,1,1,2.29816166097407e-14,0,1,3,12,1,root_seeded_fmincon,1,0.528981690708868,17.3518600756531,52,3,1,5.10306593393602,6.51657749812824,4,20.3932494,,
1162,HighConfidenceCore,51.5859205103982,30.2265220615831,39.1802938693375,0.495143087073543,25.5424119310492,0.495143087073547,4.16333634234434e-15,499.999999999994,118.92162541692,4.65584948429868,4.52229478434411,7.76417054042797,16.7469262595392,14.2413648199616,37.2796293982015,15.4467709439541,40.9014754354513,1.06277481755879,1.17404182089895,0.315957299172903,0.212901422274344,79.3134357694374,10.3171841020796,10.5360253379552,8.42882027036417,6.51087714483724,25.8880736477893,7.46019917113241,2.9379043867883,0,1.32724711682742,5.54813006435779,5,1,1,1,1.0991207943789e-14,0,1,3,12,1,root_seeded_fmincon,1,0.567817945593994,16.746926259539,48,3,1,4.28655881602835,7.90331180395036,3,18.8218677,,
1163,HighConfidenceCore,57.4026324342588,43.9258865236467,39.0844074081496,0.508680783919548,29.199616065691,0.508680783919314,-2.33701946683595e-13,487.818150201794,92.1669461214828,3.1564437667308,5.58870219134968,6.52542534975549,19.1447784327898,34.9999999999986,22.5125165884066,38.722460018195,26.2022070191168,1.09833146222318,1.0817153879317,0.280530988722885,0.183498461614081,81.3850889946578,11.4805264868518,9.18802688976299,7.35042151181039,7.05075409214196,29.5317151991003,6.28662010794676,0.697917916597079,0,1.17753054875191,5.59826413452245,5,1,1,1,3.95873809923484e-14,0,1,3,12,1,root_seeded_fmincon,1,0.531404200581483,19.1447784327986,48,3,1,5.08837963172179,6.76245878199744,4,24.7043163,,
1164,HighConfidenceCore,55.061843590527,37.5138677649002,39.9426454892966,0.441042362446547,24.2846055778283,0.441042362446547,1.66533453693773e-16,500,110.222652990838,4.53878703681604,4.25822699203676,6.8876518297153,15.9222433633807,13.6616176769386,36.9900572686711,15.0588325324746,40.8541573010911,1.0462213593752,1.12558000399904,0.346420269997036,0.252309039896684,72.8823394602485,11.0123687181054,11.6358190703326,9.30865525626606,7.69430950317468,24.6581967549207,6.57103215611563,2.31280516407887,0,1.21385543737954,5.58606578802861,5,1,1,1,4.44089209850063e-16,0,1,3,12,1,root_seeded_fmincon,1,0.5539952535343,15.9222433633807,49,12,1,4.3355650816196,6.7930901681482,4,28.369922,,
1165,HighConfidenceCore,57.6970500493471,44.3101481182994,39.7415793023845,0.452049085201735,26.081898693646,0.452049085201733,-1.33226762955019e-15,500.000000000002,89.1381463954897,3.41762489926415,4.95804122498987,6.22360497913552,17.1006416821702,26.0376141046545,26.4639362146003,28.8562930372178,30.1978308909759,1.0711981049697,1.08229120245373,0.315100372789926,0.225442331682983,74.017041156142,11.5394100098694,10.5226602732652,8.41812821861213,7.90378783892527,26.4407219786705,5.95367059336598,0.995629368376107,0,1.13497253575462,5.61258384084304,5,1,1,1,-3.33066907387547e-15,3.33066907387547e-15,1,4,15,1,root_seeded_fmincon,1,0.528692541020911,17.1006416821703,63,3,1,4.32571681952498,6.58469522958957,4,55.8431206,,
1166,HighConfidenceCore,59.9368405584762,39.8266529276015,39.8559309061945,0.482155176961961,28.8988579659456,0.482155176960838,-1.12260201134973e-12,493.576874134043,89.542099852704,3.09846499672134,5.90173590535768,6.39093411702584,18.9475858680472,35.0000000000026,18.403415629186,38.3365155039857,21.0461466357784,1.1057295484854,1.07056688321136,0.312654321916952,0.213591127307757,78.6550169615563,11.9873681116952,9.59992882829894,7.67994306263915,7.75949564813266,29.2580155526972,6.12717819830132,0.22544229294364,0,1.1571550621271,5.60511617922654,5,1,1,1,-7.36934323088333e-14,7.36934323088333e-14,1,3,12,1,root_seeded_fmincon,1,0.508935734946512,18.9475858680913,48,3,1,5.12488121738105,6.85761327064331,4,21.3704111,,
1167,HighConfidenceCore,57.8266728740824,35.5171062787694,41.4478905620439,0.513576765374655,29.6984356070496,0.513576765374655,3.33066907387547e-16,500,109.403828858202,3.68382463998313,5.85596653681384,7.43456977341497,19.4718303219575,29.1606695493779,27.6277979974059,31.7893527665802,31.2253381357554,1.10243051350454,1.11896940906009,0.31887201794373,0.20616888744552,87.1929614386502,11.5653345748165,9.83144794562658,7.86515835650127,7.03205931675821,30.0605236629604,7.14653059248561,1.29056405567177,0,1.28727602968302,5.56147792947923,5,1,1,1,3.33066907387547e-16,0,1,4,15,1,root_seeded_fmincon,1,0.527507437033814,19.4718303219575,36,3,1,5.20113078355996,7.82950525262944,3,19.1958764,,
1168,HighConfidenceCore,59.9786556423877,34.0236390327906,39.616521720617,0.503752173389207,30.2143781368158,0.50375217338921,3.66373598126302e-15,486.2610353319,96.5035607906677,3.19396150910945,6.33644157417981,6.78210862602586,19.8101089278887,35.0000000000003,18.575780736153,37.9051628184099,20.9516804879239,1.12478336936865,1.08573577656893,0.320946864563928,0.21016895011489,81.6598555624422,11.9957311284775,9.36455962848834,7.49164770279067,7.44106937639296,30.5733371486421,6.5095569362744,0.173115362094586,0,1.20600613187778,5.58869980430176,5,1,1,1,-8.93253724955555e-15,8.93253724955555e-15,1,3,12,1,root_seeded_fmincon,1,0.508580922217977,19.8101089278885,43,3,1,5.90867867374383,7.04023683408822,4,18.3322714,,
1169,HighConfidenceCore,55.5286809788096,32.8515465086347,38.5147283324575,0.441284731108681,24.5039590545533,0.441284731108673,-7.93809462606987e-15,500.000000000043,97.259857835782,3.96914872487552,4.73999485552469,6.64039517638774,16.0660628472025,18.2683935047432,28.4454342340272,19.8170316535722,31.2471956011842,1.07013079960448,1.11650340077246,0.339486722542309,0.246945820486221,70.2970579612919,11.1057361957619,10.8724171014749,8.69793368117991,7.75618048106406,24.8712635390279,6.33654640605691,1.59655155053222,0,1.18390903026061,5.59612055710248,5,1,1,1,-8.63753513158372e-14,8.63753513158372e-14,1,3,12,1,root_seeded_fmincon,1,0.549337737945562,16.0660628472028,53,12,1,5.05750308002587,6.35227303654221,4,28.5921038,,
1170,HighConfidenceCore,53.3806667901699,39.3540502522204,38.5641243781557,0.520941305477521,27.8081942449311,0.52094130547751,-1.0325074129014e-14,500.000000000016,94.200124425419,3.38749519640564,5.32450485152671,6.84582320724989,18.2324903258137,28.2839518882241,26.8032833414242,31.0712997982195,30.7185418552828,1.09548796137371,1.11227224001635,0.267614594232908,0.170491406200094,82.3727079802534,10.676133358034,9.00569750095412,7.2045580007633,6.39311813630971,28.1198730943439,6.60981024843517,1.28530539690846,0,1.21880607696996,5.58440501853376,5,1,1,1,-3.26405569239796e-14,3.26405569239796e-14,1,3,12,1,root_seeded_fmincon,1,0.57144284315342,18.2324903258141,52,3,1,5.06169734332948,6.95986707581431,4,23.3053212,,
1171,HighConfidenceCore,57.5832241167383,41.1083421963654,38.7374382199829,0.463848965759404,26.7099189516392,0.463848965759372,-3.20299342604358e-14,500.000000000043,82.3243935007742,3.0821656048388,5.39248317779238,6.07851272951608,17.5124042431414,30.6901275115568,19.6718826026631,33.7097720672929,22.439602829386,1.09209612375789,1.07167527207049,0.300529300968522,0.211342651432857,73.7642141397389,11.5166448233477,9.6906664877056,7.75253319016448,7.71832629127478,27.0553157992649,5.8268744256185,0.434391247826121,0,1.1187556556667,5.61804842157175,5,1,1,1,-8.65973959207622e-14,8.65973959207622e-14,1,3,12,1,root_seeded_fmincon,1,0.529737618341053,17.5124042431426,48,3,1,5.07064798740889,6.25199255513196,4,18.9255081,,
1172,HighConfidenceCore,59.9668161576607,34.083634879656,40.6992077907925,0.482664227769198,28.9438370125147,0.482664227769196,-1.38777878078145e-15,500.000000000002,96.1902789689007,3.32334233803591,6.11209285838407,6.80006092594861,18.9770764571956,31.7117154241613,20.2590837986855,34.3859103537128,22.7424923993961,1.11243929179044,1.08871658293183,0.334444545612196,0.227370613740149,80.3960555684731,11.9933632315321,9.87373905283878,7.89899124227102,7.7557447862865,29.3180048725704,6.5102846908853,0.398191832501228,0,1.20609906065141,5.58866861384464,5,1,1,1,-4.44089209850063e-15,4.44089209850063e-15,1,3,12,1,root_seeded_fmincon,1,0.508681333352782,18.9770764571956,41,3,1,5.94823123181676,6.87935646006533,3,18.5789299,,
1173,HighConfidenceCore,59.614431044461,37.6556185196835,40.0911687729344,0.468395685900124,27.9231423186159,0.468395685900123,-2.77555756156289e-16,500,89.4449184836733,3.2032540415067,5.780247558234,6.42237024860013,18.3078562277838,31.494681555234,19.7023588982417,34.3633306930231,22.280228264606,1.10113492332761,1.07722716100326,0.325476186812199,0.226901825605169,77.0205423231128,11.9228862088922,9.94435873867556,7.95548699094045,7.92282218146127,28.2905708002643,6.1447341292425,0.364486571008499,0,1.15939899076678,5.60436122975235,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,3,12,1,root_seeded_fmincon,1,0.51168818464861,18.3078562277839,50,12,1,5.92679738142473,6.28783957821436,4,26.70952,,
