DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
1174,HighConfidenceCore,52.5402248231241,41.1050348717805,38.7932157749419,0.443930417994444,23.3242039672515,0.443930417994443,-2.77555756156289e-16,500,102.845416848088,4.409385931991,3.95091113014786,6.56737659708409,15.292554397621,12.1157498536901,38.5750570231453,13.4812229549797,42.9250375379279,1.03865454975401,1.1216110814336,0.316974433535174,0.228977826578741,71.1544620389835,10.5080449646248,11.3037061276353,9.04296490210828,7.30400521396814,23.6681039279418,6.28320152741811,2.33229039727025,0,1.17709376778856,5.59841094584465,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,4,15,1,root_seeded_fmincon,1,0.572142840503442,15.292554397621,50,24,3,3.46005822764176,3.11438553717319,3,109.6909139,,
1175,HighConfidenceCore,56.3342965915863,31.6660224779317,38.9328289541851,0.535877108152295,30.188259947293,0.535877108152295,4.44089209850063e-16,500,98.902815137583,3.27620125539736,6.45615679641232,7.14024840772068,19.792984492062,34.3001345202087,19.5439728231205,37.0757333078672,22.0841834380981,1.13913155288361,1.10615815951647,0.286573846389214,0.176831696514941,85.8913564673913,11.2668593183173,8.54505993180409,6.83604794544327,6.53650916107333,30.516254391729,6.88928648100948,0.433129684597162,0,1.25447098884727,5.57245283374888,5,1,1,1,5.55111512312578e-16,0,1,4,15,1,root_seeded_fmincon,1,0.541481865321735,19.792984492062,38,3,1,5.88318455734799,7.48555144613242,3,16.9518902,,
1176,HighConfidenceCore,57.9204332753765,30.2720665797646,39.0392444500552,0.471179455723423,27.2909182259568,0.471179455723424,7.7715611723761e-16,499.999999999998,90.8013474552578,3.32716351657583,5.88525615803785,6.64635510876264,17.8933374153926,27.7428874780195,20.0833108003827,29.8599723908921,22.2258449720453,1.11258094787077,1.09744725244713,0.331715335878227,0.229193336298371,75.3873234922916,11.5840866550753,9.83832612869244,7.87066090295395,7.65737876235492,27.6544429797291,6.35952637617462,0.474270218136773,0,1.18684462743108,5.59513423852244,5,1,1,1,3.10862446895044e-15,0,1,2,9,1,root_seeded_fmincon,1,0.526653518888092,17.8933374153926,48,9,1,5.88678743131071,6.60603297380535,3,20.9457269,,
1177,HighConfidenceCore,55.0122867304204,38.2181505199613,39.6591767631875,0.453656624508144,24.9566883045965,0.45365662450814,-3.99680288865056e-15,500.000000000007,102.878115324314,4.12226630667843,4.52126041462373,6.76117209269527,16.362895557695,17.2246054553295,33.8088330247687,18.9364705057676,37.6162638155763,1.05740247990672,1.11829683076031,0.329421345242133,0.235076796742486,74.0760434264696,11.0024573460841,11.0532327800182,8.84258622401456,7.51389960645599,25.3174548488051,6.46511262806613,1.9438522134424,0,1.20033059763896,5.59060500606677,5,1,1,1,-1.31006316905768e-14,1.31006316905768e-14,1,3,12,1,root_seeded_fmincon,1,0.554494310507039,16.3628955576952,50,3,1,4.3185406984501,6.86703382878096,4,18.4108586,,
1178,HighConfidenceCore,50.8021458159407,29.4327210090324,38.5520456282724,0.475774335945127,24.1703571901667,0.475774335945127,3.33066907387547e-16,499.999999999999,120.655859952357,4.99189395518919,4.14769456260435,7.66926459806023,15.8473362117537,10.9711603830557,38.3510731895833,11.9206191990258,41.7677719434446,1.04981390323328,1.17663919084246,0.322186743281685,0.224568198734719,75.0892279343427,10.1604291631881,10.8874430822336,8.70995446578685,6.65794715644349,24.520313117876,7.35663499114626,3.20894042854191,0,1.3140534142365,5.55253297542715,5,1,1,1,1.22124532708767e-15,0,1,4,15,1,root_seeded_fmincon,1,0.574837479013716,15.8473362117537,51,12,1,3.43758353110117,8.17587099769153,4,26.4422904,,
1179,HighConfidenceCore,50.0617384101297,38.1951151650598,39.1107301369641,0.487968142137672,24.4285334841736,0.487968142137682,1.03805852802452e-14,499.999999999989,112.041492379274,4.58650096420488,4.01554833149808,7.21807612732578,16.0166099424165,11.6188363095617,42.1173019692292,12.8600249831821,46.892236457314,1.04187614770935,1.15360155855649,0.296556828662626,0.200783951899118,78.0484540935671,10.0123476820259,10.7208898251164,8.57671186009315,6.40830123148902,24.7518042824904,6.94157442442765,2.92602609292956,0,1.26114077131782,5.57021999826666,5,1,1,1,2.20934381900406e-14,0,1,3,12,1,root_seeded_fmincon,1,0.568595194000401,16.0166099424162,48,12,1,4.2850875427334,6.99850982411227,4,26.2968218,,
1180,HighConfidenceCore,55.3288711150528,39.4210468170032,39.7995475811351,0.508301217915252,28.1237325736573,0.508301217915251,-5.55111512312578e-16,500,98.3430426191396,3.49679909526855,5.38879650223058,6.9345506168992,18.4393735730772,28.0268302495088,27.5996124897904,30.7917339663647,31.5064739759129,1.09145119204908,1.1094210569252,0.289443090321619,0.188740638748977,82.7964674650634,11.0657742230106,9.51980099240791,7.61584079392633,6.80128463534887,28.4576841577403,6.67816371807441,1.28936721584384,0,1.227531275295,5.58147901658986,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,4,15,1,root_seeded_fmincon,1,0.551321568382787,18.4393735730772,53,3,1,5.12201711281111,7.05573514188022,4,20.859497,,
1181,HighConfidenceCore,55.3654586719255,38.54527572487,38.6024640280139,0.489625046336556,27.1083152676862,0.489625046336557,4.44089209850063e-16,500,88.4599373541503,3.26320306078175,5.38518071524416,6.47934850436001,17.7736134721258,28.6272331274657,23.0210417595125,31.3352531265995,26.1441014420915,1.09547343579265,1.09344649394549,0.287902200755549,0.193683747502312,77.2976217140421,11.0730917343851,9.38215984378935,7.50572787503148,7.06428585105982,27.4390835822712,6.23210834247284,0.846927627228681,0,1.17056529689898,5.60060568499381,5,1,1,1,5.55111512312578e-16,0,1,4,15,1,root_seeded_fmincon,1,0.550957234559458,17.7736134721258,50,3,1,5.0633484239307,6.64887166293367,4,20.5034168,,
1182,HighConfidenceCore,57.7760060302976,30.8285704406803,38.5061183735882,0.483187742216294,27.9166579080548,0.483187742216299,5.60662627435704e-15,499.999999999992,86.0034554476087,3.08072175870286,6.17698789792271,6.45597584789673,18.3036047128605,31.4234153792329,16.6007724489551,33.8392744225887,18.4997620382464,1.12655253781061,1.08380869226241,0.313927167142779,0.212293426765851,76.1223413468139,11.5552012060595,9.24363094841642,7.39490475873314,7.4648370305607,28.2646291613643,6.19143712084325,0.0144492229205406,0,1.165367883736,5.60235346153568,5,1,1,1,1.65423230669148e-14,0,1,3,12,1,root_seeded_fmincon,1,0.527970036281216,18.3036047128603,49,3,1,5.86739717094725,6.65357835442141,3,15.954292,,
1183,HighConfidenceCore,53.7753833363556,29.2533715018803,38.5525529348477,0.541921930209871,29.1420595354136,0.541921930209871,0,500,104.945896179905,3.60118323320198,5.98542178080965,7.57259014960877,19.1070413948424,27.9002835037117,25.4504928675138,30.0529204048714,28.4516496774377,1.12540514329321,1.14516970941749,0.285867297780348,0.174971175066654,86.1809148548267,10.7550766672711,8.81446021798061,7.05156817438449,6.15833095023551,29.4643188921307,7.31089537565344,1.3254735948438,0,1.30822522904831,5.55447884828102,5,1,1,1,4.44089209850063e-16,0,1,3,12,1,root_seeded_fmincon,1,0.567248397081669,19.1070413948424,29,3,1,5.86877352970275,7.60469338242569,3,16.1693681,,
1184,HighConfidenceCore,55.8171302909159,30.7056785531926,39.2288547175369,0.471381689874291,26.3111732004653,0.471381689874289,-1.38777878078145e-15,500.000000000002,100.991582741182,3.83835346191995,5.25941842033895,7.02612046979403,17.2509659064158,21.7055104633231,27.1312709973727,23.433080828808,29.8847017843792,1.08898480516332,1.12519539990856,0.332190787054002,0.230529660624368,75.7784000555721,11.1634260581832,10.3291592307835,8.26332738462679,7.37648927261264,26.675186464683,6.72645108282615,1.4670326624872,0,1.2336941421752,5.57941306518592,5,1,1,1,-4.66293670342566e-15,4.66293670342566e-15,1,3,12,1,root_seeded_fmincon,1,0.54649889453318,17.2509659064158,45,3,1,5.09174750299735,7.1185749194241,3,19.1352252,,
1185,HighConfidenceCore,54.1688300385866,41.9768366751554,38.9115475300605,0.493959135697499,26.7571884676049,0.493959135697498,-8.88178419700125e-16,500.000000000001,91.8424645995572,3.43244077047749,5.02694587380827,6.57645715768481,17.5433965824842,26.0746829455694,28.0928711253479,28.7979897621804,32.1548129360534,1.08049256288167,1.10248404595278,0.280378942644028,0.187240983232943,78.6008666307956,10.8337660077173,9.59578595146785,7.67662876117428,6.85291039274542,27.0815737119021,6.33244412583809,1.30549825202982,0,1.18338496239714,5.59629665162437,5,1,1,1,-2.44249065417534e-15,2.44249065417534e-15,1,4,15,1,root_seeded_fmincon,1,0.563128278352528,17.5433965824842,50,3,1,4.27424258104697,6.99301430209419,4,24.4171161,,
1186,HighConfidenceCore,57.0906358192718,35.8434755911773,40.6363388983663,0.468655644504979,26.7558487250798,0.468655644504978,-1.33226762955019e-15,500.000000000002,104.764779529911,3.91558423753939,5.1118579151132,7.00985721504952,17.5425181779962,21.9638070698963,30.2161872569473,23.9706498302241,33.663330131433,1.07624905747997,1.11653611229208,0.338270318732225,0.235926621933016,78.1023210108817,11.4181271638544,10.7560250468421,8.60482003747367,7.583696773548,27.1292737786457,6.70543995068298,1.59358203556978,0,1.23101260742782,5.58031190614947,5,1,1,1,-3.77475828372553e-15,3.77475828372553e-15,1,3,12,1,root_seeded_fmincon,1,0.534308290006868,17.5425181779963,50,12,1,5.16175743096806,6.93458618411903,4,28.4733002,,
1187,HighConfidenceCore,55.4415188547355,38.1973293502221,40.8558378162739,0.502118721449426,27.838224562554,0.502118721449426,0,499.999999999999,108.149932955609,3.88494362176691,5.15427875584056,7.27529646788832,18.2521797551495,23.4258004240491,32.9419083163526,25.7169377527748,37.2164869585356,1.07850304978588,1.12678984042554,0.310291222965611,0.204741648587516,83.9227115357494,11.0883037709471,10.206120393779,8.16489631502316,6.90082357304535,28.1881610989485,6.99327454962803,1.83899579378747,0,1.26773468662944,5.56801329540832,5,1,1,1,1.11022302462516e-15,0,1,4,15,1,root_seeded_fmincon,1,0.549096784175711,18.2521797551495,53,6,2,4.39140141847942,7.73546851103269,4,25.9793616,,
1188,HighConfidenceCore,59.5476210099554,32.9283003726941,39.7507028763877,0.465892622801073,27.7427973338924,0.465892622801074,1.11022302462516e-15,499.999999999999,89.758739457464,3.23538893274503,5.95444950407779,6.5154122025553,18.1896127287519,29.9832408822138,18.9693794419065,32.413263220331,21.1532767920699,1.11012401553916,1.08422661596105,0.337609107437435,0.235524065467004,75.9946308674917,11.9095242019911,9.97326077407027,7.97860861925621,7.95120591901575,28.1148661118103,6.22651187352386,0.272062369446076,0,1.16985015137153,5.60084614589085,5,1,1,1,2.44249065417534e-15,0,1,3,12,1,root_seeded_fmincon,1,0.512262278200841,18.1896127287519,45,3,1,5.91335093760324,6.5088532025781,3,18.9478986,,
1189,HighConfidenceCore,57.3191849670133,41.1946496667361,38.5944963785716,0.516800100137295,29.6225605306562,0.516800100135823,-1.47193368604803e-12,482.392136131178,93.4433244629321,3.15446479942975,5.72416823953824,6.60951178623893,19.4220826977814,35.0000000000015,21.8516789315543,38.4704811703475,25.2392942392761,1.10600024094806,1.08643810583157,0.282492396194187,0.181689338389473,81.7420888241435,11.4638369934027,9.03975098632392,7.23180078905913,6.92415610908927,29.9516419674852,6.36985820175762,0.645689962219384,0,1.18816441904376,5.59469085463045,5,1,1,1,-4.2632564145606e-14,4.2632564145606e-14,1,3,12,1,root_seeded_fmincon,1,0.532177839192145,19.4220826978367,52,3,1,5.06368694703001,6.95626065626059,4,22.6053901,,
1190,HighConfidenceCore,54.343527473136,35.983232136347,40.4015416355032,0.478759807285414,26.0174967402489,0.478759807285426,1.22124532708767e-14,499.999999999985,112.349759122836,4.31823861628594,4.65816523796934,7.28736605396509,17.0584164307952,17.0720501824775,36.2693159781595,18.7037752670056,40.3022960405296,1.06131040112951,1.13868266630668,0.326660312092656,0.224642956981306,79.1833041967722,10.8687054946272,10.8730897001676,8.6984717601341,7.08150768322178,26.3763210172855,6.98567214651588,2.32750690854654,0,1.26676511940659,5.56833772249226,5,1,1,1,3.06421554796543e-14,0,1,3,12,1,root_seeded_fmincon,1,0.554172719156389,17.0584164307948,48,3,1,4.36296050362137,7.45628238381826,4,21.9287299,,
1191,HighConfidenceCore,53.3130732628216,35.7678686544516,39.6765169038893,0.471771154639558,25.1515701305847,0.471771154639559,2.77555756156289e-16,500,110.307388821155,4.3857058723749,4.44767788990915,7.16284725542119,16.4906701616737,15.2820424659992,36.5999875342783,16.7501929044108,40.5364157452466,1.05595640756885,1.13991397916959,0.322283289950868,0.224177547952857,76.7036795140512,10.6626146525643,10.8982781067835,8.7186224854268,7.04037578305922,25.5039852393268,6.86527105198742,2.41759316207827,0,1.25140730978458,5.57347870858952,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,3,12,1,root_seeded_fmincon,1,0.562273554146488,16.4906701616737,44,3,1,4.31873380674191,7.21718345168548,4,20.6398087,,
1192,HighConfidenceCore,51.9731319104478,44.9953003774524,39.5514607217299,0.502934494077548,26.1390808030064,0.502934494077542,-6.32827124036339e-15,500.000000000008,100.805786668383,3.85651612725376,4.49707361728423,6.86573723488984,17.1381332304002,19.7867670494062,38.2438928245736,22.1042933909504,43.9182616015961,1.05816643945957,1.12406073645533,0.276439790675431,0.181068056708908,81.3707188185085,10.3946263820896,10.0810991534428,8.06487932275425,6.45851277686034,26.4542464210116,6.61886543748568,2.12179182020146,0,1.2199620442588,5.58401729051952,5,1,1,1,-1.62092561595273e-14,1.62092561595273e-14,1,3,12,1,root_seeded_fmincon,1,0.563670829924805,17.1381332304004,48,3,1,4.31435933986116,6.92436452583147,4,32.4425653,,
1193,HighConfidenceCore,52.97051739693,40.2654846127281,39.0126631749635,0.5296214317754,28.0543212656457,0.529621431775399,-7.7715611723761e-16,500.000000000001,98.6804126389159,3.51747638820107,5.22495499461417,7.0519620843722,18.3938639297441,27.178727433456,30.0190471816021,29.9481866163018,34.5225597689483,1.0900605145667,1.12226601341666,0.266506823271526,0.167133976573966,84.9027372699192,10.594103479386,9.10938908259981,7.28751126607985,6.22904903282106,28.3644635538654,6.81302627354484,1.58807127893067,0,1.24474171974542,5.57571123031315,5,1,1,1,-2.88657986402541e-15,2.88657986402541e-15,1,3,12,1,root_seeded_fmincon,1,0.569690914246218,18.3938639297441,53,3,1,5.08385790368961,7.08984508763682,4,23.6954548,,
1194,HighConfidenceCore,59.2524480510617,44.9493430296701,39.9261136040813,0.42783631412098,25.3503489768111,0.427836314120981,5.55111512312578e-16,500,88.8904168839527,3.50647704949797,4.80960617656883,6.0698385199812,16.6209998536658,24.2893302517704,26.9069066897643,26.9502188650999,30.5457695894693,1.06356767741065,1.07727935167472,0.337927464117122,0.250657370235619,71.1418724507321,11.8504896102123,11.174673686755,8.93973894940398,8.47552476856263,25.7276164939452,5.78043325115282,0.970827074583993,0,1.1128146263385,5.62005146818391,5,1,1,1,4.44089209850063e-16,0,1,3,12,1,root_seeded_fmincon,1,0.514814172297366,16.6209998536658,48,9,1,5.12975891125331,5.83803215431068,3,28.4665156,,
1195,HighConfidenceCore,57.2841352019849,44.7197772818465,38.8534437461487,0.495247846148374,28.3698445772534,0.495247846148341,-3.25850457727483e-14,493.176370447717,86.930366430637,3.06418197653211,5.51906629900175,6.2856373255064,18.600737331008,35.0000000000004,20.5836710867133,38.7782385081113,23.9752384005686,1.09637190311469,1.07274498812191,0.278213650561817,0.186548454232234,78.7005320604558,11.456827040397,9.18759677623863,7.3500774209909,7.22857265618287,28.7016265789394,6.05139197825707,0.532325679255321,0,1.14746720226374,5.60837654294861,5,1,1,1,-1.19777204028131e-14,1.19777204028131e-14,1,3,12,1,root_seeded_fmincon,1,0.53250345654067,18.6007373310092,48,3,1,5.07731471788916,6.49438258747388,4,22.9968676,,
1196,HighConfidenceCore,59.4331216009437,36.1349327401788,39.1517348126503,0.497521819128033,29.569274775359,0.497521819128032,-9.99200722162641e-16,486.453706307812,91.9553622167596,3.10982812109375,6.1240288087954,6.5514567779601,19.3871458007861,35,18.0796098028494,38.0438355623725,20.4972466944436,1.11823731727235,1.07884476440137,0.311618510866785,0.206585367291118,79.6776004728922,11.8866243201887,9.31474641955177,7.45179713564142,7.46596170639615,29.9210395580077,6.28947323531937,0.165444426523968,0,1.17789508064082,5.59814161009631,5,1,1,1,6.09036630651514e-16,0,1,3,12,1,root_seeded_fmincon,1,0.513249164410635,19.3871458007862,47,3,1,5.89212334491713,6.66955994780424,3,18.7117749,,
1197,HighConfidenceCore,50.4496052788707,36.9762325717081,39.36907699066,0.480632345798826,24.2477121298078,0.480632345798813,-1.37112543541207e-14,500.000000000017,116.340219755923,4.79798750220666,3.95614386900853,7.32116710384102,15.8980541108103,10.4262180602173,42.7068219157833,11.5334059378172,47.2879493102267,1.03854245265117,1.15713623958978,0.307792633492176,0.211339118052734,77.430941623703,10.0899210557741,10.9961232286958,8.79689858295663,6.55047328726574,24.5811565585762,7.03140001767508,3.07525614866656,0,1.27259670464059,5.56638665274878,5,1,1,1,-3.37507799486048e-14,3.37507799486048e-14,1,3,12,1,root_seeded_fmincon,1,0.565708636975865,15.8980541108107,45,12,1,4.30041921131871,7.04366029354289,4,22.6583774,,
1198,HighConfidenceCore,53.7682107376221,39.5273148598405,39.3224372804335,0.460310259478143,24.7500590363104,0.460310259478144,9.43689570931383e-16,499.999999999999,101.625429634953,4.10606817082174,4.40013167868422,6.72402279221624,16.2274187229939,16.583195196491,35.0708866890958,18.2945246371383,39.1700487900753,1.0543722763575,1.12038539680196,0.315645512168066,0.222735157599517,74.3710605144009,10.7536421475244,10.8736540733431,8.69892325867446,7.25453792532794,25.0974815879202,6.44106471333937,2.04093303465514,0,1.19725940916555,5.5916361890578,5,1,1,1,2.33146835171283e-15,0,1,3,12,1,root_seeded_fmincon,1,0.566229751056609,16.2274187229939,48,3,1,4.2984671509445,6.75514876961434,4,20.5836511,,
1199,HighConfidenceCore,56.364716966573,39.0176279825542,38.5054895874696,0.509637430340598,28.7255695166128,0.509637430338707,-1.89070981093664e-12,497.635044102352,88.1869186716864,3.06997981783043,5.85874009731273,6.48387900352,18.833968998566,34.8026619899753,18.76966595331,38.1153061621077,21.567739641976,1.11382796460618,1.08054437389137,0.275895442432893,0.17963154946834,80.3214947481651,11.2729433933146,8.7624148780342,7.00993190242736,6.90978686249005,29.0497396340866,6.25011206531444,0.391371968001713,0,1.1728658348116,5.59983220922889,5,1,1,1,0.00472991179529592,0,1,3,12,1,root_seeded_fmincon,1,0.541189624319241,18.8339689986358,52,3,1,5.05874009731273,6.93755899662193,4,18.9700096,,
1200,HighConfidenceCore,59.3214103006556,29.4408428754222,38.6080085434212,0.480708379933131,28.5183383405511,0.48074275705876,3.43771256297587e-05,489.055918864621,89.5631806236101,3.14054695452776,6.27773740730896,6.55947570526954,18.6980975219978,31.2544180816414,17.2498294562952,33.5477432313899,19.113604117301,1.12794573573495,1.08770522817994,0.334350217141234,0.226755357657411,75.966560572823,11.8642820601311,9.57614348636601,7.66091478909281,7.70076799002611,28.8807028387491,6.27769946539778,0,3.79419111817825e-05,1.17639077903438,5.59864724196764,5,1,1,1,0.0218881622707575,0,0,7,90,1,root_seeded_fmincon,1,0.514215691188024,18.6967604517287,39,9,1,5.87084124809686,6.84489083893944,3,48.507749,,
1201,HighConfidenceCore,60.503400741516,36.4551012548443,39.2616361524226,0.45981254465471,27.8204781518731,0.459816767502513,4.22284780365878e-06,493.387355667013,84.2996029817646,3.03012775415181,5.88747016886643,6.16402824586851,18.2405442905016,32.6606145853923,16.693973791678,35.4889969011358,18.8085914558163,1.10699748023763,1.06731694333681,0.331956630308376,0.234251838991792,74.2020416379671,12.1006801483032,9.90867600915879,7.92694080732703,8.17073064741074,28.1886533401353,5.88746994550185,0,2.23364579277074e-07,1.12650631917134,5.61543613949884,5,1,1,1,0.0132252886659743,0,0,4,90,1,root_seeded_fmincon,1,0.504170007407019,18.2403767736822,48,3,1,5.89621153203261,6.12374961315329,4,72.6649578,,
1202,HighConfidenceCore,55.485514240443,35.1676251957241,38.6677212743464,0.428923593068563,23.7990461312677,0.428923593068563,5.55111512312578e-17,500,100.054081158353,4.20412148480605,4.41631921951981,6.57003926293407,15.6038854781456,15.7357563678267,31.3688042556117,17.1871702223932,34.4827102324374,1.05640230156743,1.1155096249661,0.34596841138631,0.256412069233941,69.0139730497835,11.0971028480886,11.3390897345635,9.0712717876508,7.92161702729383,24.1710538369754,6.25919988214248,1.84288066262267,0,1.17402704658008,5.5994418259734,5,1,1,1,4.44089209850063e-16,0,1,3,12,1,root_seeded_fmincon,1,0.549765112887173,15.6038854781456,47,9,1,4.25700927615928,6.65950494550655,3,22.9736847,,
1203,HighConfidenceCore,52.1034696125966,39.1142694992222,40.0693116240239,0.490567048248126,25.5602452913369,0.490567048248115,-1.0769163338864e-14,500.000000000019,112.246540540781,4.39145005305658,4.33840610597587,7.25721139609452,16.7586187328461,14.8483780943682,40.537662715618,16.4184591701231,45.4005633197948,1.05065570452421,1.14440443868489,0.305211639030314,0.20547800053636,80.390222052372,10.4206939225193,10.7375761864657,8.59006094917257,6.63580608031493,25.896124471392,6.9750044842522,2.63659837827633,0,1.2654045943701,5.56879299467828,5,1,1,1,-3.77475828372553e-14,3.77475828372553e-14,1,2,9,1,root_seeded_fmincon,1,0.557884786323755,16.7586187328465,53,12,1,4.34385051209931,7.21025714647501,4,24.9286517,,
1204,HighConfidenceCore,56.2200224750934,34.8895257102461,41.4816562019232,0.524925525549666,29.5113248441525,0.524925525549667,7.7715611723761e-16,499.999999999999,116.050245545891,3.93239700890235,5.61296961205058,7.76503826863381,19.3491508288437,25.9163463103776,32.1107674931644,28.2568202732864,36.2019733077561,1.09466820701871,1.14052318723905,0.314581930781869,0.199658532557767,89.3858346815269,11.2440044950187,9.92302137152592,7.93841709722073,6.67717440773523,29.8662818361709,7.47391352379364,1.86094391174306,0,1.32899401132621,5.54754732205899,5,1,1,1,2.44249065417534e-15,0,1,4,15,1,root_seeded_fmincon,1,0.542104399978511,19.3491508288437,38,3,1,5.20258691879482,7.99140591979685,3,17.3259116,,
1205,HighConfidenceCore,52.7439424699607,41.8568750359912,39.1505373555538,0.46024853945888,24.2753224871027,0.460248539458882,1.66533453693773e-15,499.999999999998,101.335380786981,4.17441955058762,4.181362117108,6.64254306932236,15.9161568889999,14.878375967466,37.6108726605217,16.5310921073742,42.1770115906325,1.04652579846513,1.12058579015147,0.307216804515218,0.216365721297802,74.0366339508734,10.5487884939921,10.9342161466618,8.74737291732941,7.1171549957145,24.6135185201843,6.36826383031012,2.18690171320212,0,1.18796075568544,5.59475927341076,5,1,1,1,3.77475828372553e-15,0,1,3,12,1,root_seeded_fmincon,1,0.568150420608338,15.9161568889999,44,12,1,4.28879125505177,6.53750051504708,4,27.021058,,
1206,HighConfidenceCore,54.9324969942653,44.4004743402893,39.6322674511185,0.471060078209856,25.8765063303813,0.471060078209857,7.7715611723761e-16,499.999999999999,94.7171616515292,3.66035354395283,4.6928175158812,6.50002093863495,16.9659758263712,22.3411738855291,32.1125111131544,24.8407424639641,36.6434375750066,1.06353066085657,1.10137231996839,0.298978786586897,0.207056128948495,76.5243048148265,10.9864993988531,10.4046645838709,8.32373166709676,7.26399766597099,26.2168882662733,6.2391808502444,1.5463633343632,0,1.17146904343918,5.60030182108578,5,1,1,1,1.22124532708767e-15,0,1,4,15,1,root_seeded_fmincon,1,0.555299716362511,16.9659758263712,53,3,1,4.31908022237192,6.68541907804153,4,28.1491527,,
1207,HighConfidenceCore,59.2127573267981,30.7415643450623,39.7875516631131,0.486953146432106,28.833838489205,0.486953146432105,-1.22124532708767e-15,500.000000000002,93.2068308288893,3.2325502157399,6.32725564985044,6.75972801494328,18.9049557364313,31.8272779997936,18.176158486318,34.2883046391027,20.2550488089177,1.12594836647412,1.08996849644768,0.329722673677069,0.221836381994487,79.2567869174338,11.8425514653596,9.53850135170631,7.63080108136505,7.59472970939827,29.1989295968803,6.47654822103659,0.149292571186148,0,1.20179098415906,5.59011472192248,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,4,15,1,root_seeded_fmincon,1,0.515159255828046,18.9049557364314,32,3,1,5.91423416617948,7.03643497211096,3,13.6756283,,
1208,HighConfidenceCore,59.7927144029263,38.1675487032235,40.3151649655813,0.505083299812668,30.2003014953864,0.505083299812667,-6.66133814775094e-16,488.648859176753,98.7000940653834,3.26818240806177,6.06704122872127,6.83225251491795,19.8008795537545,35,21.158996364742,38.2434776136362,24.1545766940521,1.11119819776395,1.08645802627511,0.31376576069571,0.205840660971502,83.3338666426564,11.9585428805853,9.51278531015279,7.61022824812223,7.39810322688498,30.5591834200442,6.56237219146096,0.495330962739695,0,1.21274978751857,5.586436751818,5,1,1,1,6.09036630651514e-16,0,1,3,12,1,root_seeded_fmincon,1,0.510162488935393,19.8008795537545,38,3,1,5.93509136028104,6.87732548477675,4,17.7847552,,
1209,HighConfidenceCore,54.8845538779414,34.7112622244888,39.0444182960861,0.494951255006198,27.1651788223417,0.494951255006185,-1.28785870856518e-14,500.000000000025,96.6139649247131,3.55653704901269,5.35958204466404,6.90009883614175,17.8108961594163,25.2508309570136,26.3017947554544,27.460262501472,29.4783591805789,1.09421025155865,1.11602296065284,0.300942668983896,0.200630201548354,79.0231132167599,10.9769107755883,9.6561454436316,7.72491635490528,6.92984376389992,27.5038525437492,6.63321806861232,1.27363602394828,0,1.22179421696266,5.58340279949526,5,1,1,1,-4.90718576884319e-14,4.90718576884319e-14,1,3,12,1,root_seeded_fmincon,1,0.555784785421384,17.8108961594167,51,3,1,5.08386632240882,7.05200739014564,4,21.7071202,,
1210,HighConfidenceCore,58.6098600860599,37.6575872760235,39.8116234111964,0.514266970876102,30.1411152099301,0.514266970876101,-9.99200722162641e-16,490.184498906164,97.9728361931127,3.25047150746549,6.0727237573967,6.86192623887545,19.7620739640245,35,21.0418602008766,38.220004818656,24.0468328930907,1.11492051543166,1.08996965450634,0.301322545535211,0.194393469560126,83.8737463173864,11.721972017212,9.21407330418242,7.37125864334594,7.11718621903245,30.4878191310553,6.60224707635022,0.529523318953517,0,1.21784055684124,5.58472888504406,5,1,1,1,-4.06024420434343e-16,4.06024420434343e-16,1,3,12,1,root_seeded_fmincon,1,0.520458502293119,19.7620739640245,45,3,1,5.91658001666834,6.91951963520944,4,18.7495653,,
1211,HighConfidenceCore,58.3962237479319,35.9995045065164,38.7433429808256,0.434336139140849,25.3635903630819,0.434336139140849,-5.55111512312578e-16,500.000000000001,85.3017541952475,3.36315769865961,5.18344516684291,6.14715345205555,16.6296815913204,24.7486902586902,21.9276235820675,26.9091207318889,24.3994801578713,1.08374538740943,1.08370918744975,0.340122593846043,0.249468351865264,69.8346190544008,11.6792447495864,10.5975005567781,8.4780004454225,8.2581583462125,25.7343927108146,5.85640817034606,0.672963003503148,0,1.12253341540356,5.61677504011493,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,3,12,1,root_seeded_fmincon,1,0.522362544052008,16.6296815913204,51,3,1,5.06952833514995,6.19999127871552,4,22.1309734,,
1212,HighConfidenceCore,58.3855473715021,41.3723894143008,40.4594564529717,0.461952074108416,26.9713247062205,0.461952074108415,-1.0547118733939e-15,500.000000000001,94.2025840170421,3.49269400161557,5.20991314359664,6.50751222734623,17.6837953751774,26.7509322885601,26.3010921232774,29.4668679073227,29.8409971964613,1.0785070825102,1.08895822961885,0.324844024542889,0.228891366839666,76.7778286964972,11.6771094743004,10.4980090828914,8.39840726631315,7.85355566632039,27.3387747522128,6.22528412931644,1.0153709857198,0,1.16969326253071,5.60089889942396,5,1,1,1,-2.22044604925031e-15,2.22044604925031e-15,1,3,12,1,root_seeded_fmincon,1,0.522458063224204,17.6837953751774,49,3,1,5.15473810208257,6.50833728090168,4,21.8955384,,
1213,HighConfidenceCore,51.5482194501393,38.3832660234383,38.71500054608,0.499099538696481,25.7276925481895,0.499099538696481,2.22044604925031e-16,499.999999999999,100.851305507059,3.91995144213415,4.59407617742458,6.9810979259496,16.8684058144437,18.8048603847815,34.6927674179978,20.674160672029,39.0369989635004,1.06629787997763,1.13511424670941,0.284225849895187,0.188344995187559,79.0133305695188,10.3096438900279,9.94939401460234,7.95951521168187,6.45513172548746,26.0461481609691,6.72369818115309,2.12962200372851,0,1.23334281282834,5.57953082266362,5,1,1,1,1.55431223447522e-15,0,1,4,15,1,root_seeded_fmincon,1,0.573016753675084,16.8684058144437,47,3,1,4.26100108979105,7.15687105569531,4,24.0098361,,
1214,HighConfidenceCore,58.2555257793953,31.7791446245113,39.3521484368829,0.467116968199066,27.2121445829137,0.467116968199066,5.55111512312578e-17,500,91.4291118564936,3.35986425391482,5.77241483653437,6.62070996116205,17.8416893410134,27.5139463677061,20.8657431934418,29.6964288818261,23.1529865418399,1.10616905338417,1.09548744349648,0.334376821787968,0.23280389105123,75.4029969710274,11.6511051558791,10.0079580126987,8.00636641015899,7.7608452991204,27.5794569382677,6.33117454222521,0.558759705690838,0,1.18322277147972,5.59635115109673,5,1,1,1,5.55111512312578e-16,0,1,3,12,1,root_seeded_fmincon,1,0.523624147098319,17.8416893410134,45,9,1,5.89854254793776,6.4858217893811,3,23.4078721,,
1215,HighConfidenceCore,51.6239586113331,29.2681003331118,38.828369274859,0.469478266662733,24.2363266071173,0.469478266662733,-1.11022302462516e-16,500.000000000001,121.685027825172,5.02077025936092,4.19420829813434,7.66338303188472,15.8905891733001,11.1773171099018,37.9758454637948,12.1402480998265,41.3131167491673,1.05031033400182,1.17300275426285,0.33138565792782,0.233199912287667,74.7131372883124,10.3247917222666,11.0572122918853,8.84576983350822,6.84690800105394,24.5957226349042,7.34253356237824,3.1483252642439,0,1.31225667020612,5.55313279864905,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,3,12,1,root_seeded_fmincon,1,0.571750063968055,15.8905891733001,53,12,1,4.26477867150149,7.55982041714004,4,28.609324,,
1216,HighConfidenceCore,58.2343287033982,38.8159532955106,40.9098035391721,0.475607434638892,27.696679682541,0.475607434638889,-2.77555756156289e-15,500.000000000004,99.7640620632594,3.60202245203229,5.38094938722859,6.8240643418165,18.1593756114221,26.6811409655071,27.1740579495567,29.2535489915459,30.6895061315117,1.08431316878925,1.0999001396694,0.327683369617791,0.225882787277228,79.7015338809809,11.6468657406796,10.3966173943715,8.31729391549717,7.63441225521429,28.0659576924796,6.53499969503539,1.1540503078068,0,1.20925487645196,5.58760948726302,5,1,1,1,-7.105427357601e-15,7.105427357601e-15,1,3,12,1,root_seeded_fmincon,1,0.523814744312833,18.1593756114222,52,3,1,5.17592718608618,6.92121662508668,4,22.3303412,,
1217,HighConfidenceCore,54.4224186772115,42.0200918036357,39.9180414492467,0.476879375062434,25.9529290081717,0.476879375062378,-5.65103519534205e-14,500.000000000091,100.300851899189,3.86472185346044,4.65852231678355,6.75819703953942,17.0160824863439,20.3235276618661,34.2204670389139,22.5082901070546,38.7446975366725,1.06199749332772,1.11412913557296,0.304716696238725,0.209181919061223,77.9521186541755,10.8844837354423,10.5215442750268,8.41723542002143,7.11737241725996,26.2954648181068,6.48733185066402,1.82880953388047,0,1.2031680719152,5.5896524358433,5,1,1,1,-1.81188397618826e-13,1.81188397618826e-13,1,3,12,1,root_seeded_fmincon,1,0.559574955874338,17.0160824863459,51,3,1,4.33566558723643,6.92043855994871,4,24.4263554,,
1218,HighConfidenceCore,57.423454962442,39.6105563242824,39.1179442947376,0.526353597903781,30.2250421231918,0.526353597897595,-6.1863847378163e-12,484.696719529866,98.1397204101607,3.24696720058026,5.88031383554392,6.86793169754241,19.8171007888748,35.0000000000191,22.7546307953961,38.3748270109261,26.2142256388656,1.11075419203291,1.09467229983043,0.285894273689451,0.180576454877582,84.556573630987,11.4846909924884,9.01293413612387,7.21034730889909,6.79960320981253,30.5569428806547,6.62147036474526,0.741156529201334,0,1.22029457904191,5.58390575773996,5,1,1,1,-5.45696821063757e-13,5.45696821063757e-13,1,3,12,1,root_seeded_fmincon,1,0.531211506168538,19.8171007891077,46,3,1,5.08881602249271,7.29864105325954,4,19.9732373,,
1219,HighConfidenceCore,52.8632364443617,33.4304997927265,38.7756486531823,0.443400512754999,23.4395861453187,0.443400512754998,-1.22124532708767e-15,500.000000000001,113.082659675703,4.82443072905054,4.05352460530732,7.06789604536524,15.3682049208751,11.1199781682792,37.1978801501192,12.1830713606577,40.6538179593743,1.04348833072001,1.14389557330799,0.338599833379843,0.246651872952007,71.04476850022,10.5726472888723,11.437051367648,9.14964109411839,7.35591257476075,23.8035184571713,6.75133717680423,2.69781257149691,0,1.23687002854476,5.57834867556802,5,1,1,1,-2.88657986402541e-15,2.88657986402541e-15,1,3,12,1,root_seeded_fmincon,1,0.572339121193494,15.3682049208751,51,12,1,4.2629970252225,6.86415075792113,4,28.3669791,,
1220,HighConfidenceCore,54.1863927634781,41.343368284872,40.9585380415627,0.469037612473495,25.4154562903328,0.469037612473494,-1.11022302462516e-15,500.000000000001,113.430939923237,4.46306919015979,4.3093150996506,7.09273559204083,16.6636875756181,14.5397671832158,41.1078162906484,16.1744858961441,46.0761968023224,1.04514680285458,1.13013342893205,0.326435803577236,0.227117214821029,78.781497442555,10.8372785526956,11.354132203098,9.08330576247838,7.19273411828633,25.772895919536,6.79438796750448,2.48507286785389,0,1.24236355509981,5.57650793524551,5,1,1,1,-2.22044604925031e-15,2.22044604925031e-15,1,3,12,1,root_seeded_fmincon,1,0.547949295624998,16.6636875756182,61,23,1,4.39879360732893,6.99536476935029,4,124.5608643,,
1221,HighConfidenceCore,60.4176813817882,44.7509239354018,40.2550606933936,0.496990784158056,30.0270308469443,0.49699078415802,-3.60267371490863e-14,477.684248765651,98.2217088701046,3.27110960023875,5.61601009749357,6.6235358810345,19.6872743554578,35.0000000000005,24.4222157977963,38.7458417676579,28.3199915020443,1.0917420194431,1.08063628819994,0.311600490942476,0.20799229606003,81.8565737660755,12.0835362763576,9.93030271501514,7.94424217201211,7.59766263371097,30.3876597679786,6.35795812903247,0.741948031538901,0,1.18664429581984,5.59520154247005,5,1,1,1,-1.5428927976505e-14,1.5428927976505e-14,1,3,12,1,root_seeded_fmincon,1,0.504885313410833,19.6872743554593,51,3,1,5.1457464075502,6.85121516672887,4,22.9713925,,
1222,HighConfidenceCore,51.3664661422983,37.8939846321215,39.732406058305,0.478874392809043,24.5980852846392,0.478874392809041,-2.33146835171283e-15,500.000000000002,115.180059263287,4.68248068621884,4.07110463453616,7.26441342473349,16.1277768716491,11.6633437670249,42.045393170598,12.9071833266467,46.6943526823279,1.04146963002904,1.15022337869402,0.311638368274906,0.214268275155463,77.8815667290663,10.2732932284597,11.0405308785393,8.83242470283147,6.69209521441479,24.9367609725611,6.97346280410595,2.9023581695698,0,1.26520796951776,5.56885879378013,5,1,1,1,-3.5527136788005e-15,3.5527136788005e-15,1,3,12,1,root_seeded_fmincon,1,0.561649094320615,16.1277768716492,50,12,1,4.32288954452573,7.05250052646704,4,24.6193261,,
1223,HighConfidenceCore,60.2802067412555,33.4976391101027,40.1305348813429,0.501802932667462,30.2487845245616,0.50180293266744,-2.19824158875781e-14,491.145975818994,97.4880079998157,3.22287356441238,6.4244085386643,6.84894628976361,19.8326675351177,35,18.4484054468369,37.8855383053609,20.7829929482418,1.12626532914257,1.08596412334553,0.325496009962986,0.213897272895625,82.3887506767595,12.0560413482511,9.42499992928725,7.5399999434298,7.50785555417346,30.613311653906,6.57074729337081,0.146338754706508,0,1.21381906828826,5.58607799013275,5,1,1,1,-8.12048840868686e-16,8.12048840868686e-16,1,3,12,1,root_seeded_fmincon,1,0.506036751515041,19.8326675351186,36,3,1,5.92734683851264,7.15908373610621,3,17.8288924,,
1224,HighConfidenceCore,54.7406757168705,44.7300395720611,38.6299949191239,0.498151741918484,27.2691629621538,0.498151741918482,-2.16493489801906e-15,500.000000000002,87.2935023266542,3.20118011864928,5.19234245115298,6.37615172725016,17.8790735393088,30.4983144571783,24.679728409414,33.859983772485,28.6716193037915,1.08709296993159,1.0872260614765,0.267525478196267,0.177862699256988,78.6986332537785,10.9481351433741,9.20656561836945,7.36525249469556,6.86787818867917,27.5877633318027,6.14746618231626,0.955123731163282,0,1.15974818166555,5.60424375524219,5,1,1,1,-4.21884749357559e-15,4.21884749357559e-15,1,3,12,1,root_seeded_fmincon,1,0.557245587500101,17.8790735393089,50,3,1,5.06639460367321,6.40966414270345,4,16.5606911,,
1225,HighConfidenceCore,54.360883276584,42.599561081289,38.7439644928851,0.464887835008383,25.2717133355946,0.464887835008384,1.4432899320127e-15,499.999999999998,90.5127333202968,3.58158278065032,4.6640634168784,6.34978946315454,16.5694422604213,21.961878384162,29.9006052825404,24.2960563497491,33.9049041751949,1.0659862890025,1.09971991340258,0.296301535647947,0.207299029764219,73.9184060834191,10.8721766553168,10.2563327863274,8.20506622906192,7.27229248524735,25.6070650141634,6.09342295150936,1.42935953463096,0,1.15284031565372,5.60656807432337,5,1,1,1,3.10862446895044e-15,0,1,4,15,1,root_seeded_fmincon,1,0.561138785122346,16.5694422604213,51,3,1,4.26422282942719,6.56546726632872,4,23.2299083,,
1226,HighConfidenceCore,47.5157586796856,34.4889514487363,39.1756304408223,0.476305463449347,23.4100178496211,0.492679029023472,0.0163735655741251,500.729644280866,128.776809497626,5.50092743734109,3.48530808898598,7.79467495768782,15.3488184170084,5.26617250696628,47.8684141840526,5.86348105600459,52.5908121069249,1.02175853033452,1.18917232665781,0.300142229771249,0.20343011524437,78.9087540515074,9.50315173593713,11.0632263165655,8.85058105325241,6.02643520751611,23.7311535916062,7.49905352719765,4.01374543821168,0,1.3321961114945,5.54647927434675,5,0,0,0,-0.00145928856173216,0.00145928856173216,-2,2,34,1,root_seeded_fmincon,1,0.567870050940533,14.8387198131884,46,12,1,3.48530808898598,7.52357281860686,4,44.0409258,Product_salinity_max;Recovery_target_mismatch,
1227,HighConfidenceCore,56.3558413450408,42.1393060720491,40.5413550893431,0.514523520083173,28.9964058660992,0.514523520083173,-4.44089209850063e-16,500,100.487285775484,3.46550831987656,5.50361937133276,6.99051420288318,19.0115433163514,30.6978555520597,27.8259397344018,33.9348550560748,32.1541699810835,1.09189283930484,1.10349965698884,0.287778127529993,0.185862521133568,85.4531722957949,11.2711682690082,9.49830562334989,7.59864449867991,6.83985886973541,29.3342445195792,6.735240769956,1.23162139862324,0,1.2348158782006,5.57903709907408,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,4,15,1,root_seeded_fmincon,1,0.541274857618362,19.0115433163515,54,3,1,5.15894916490974,7.14201682937206,4,22.3737735,,
1228,HighConfidenceCore,54.7112462074266,44.2061405133699,40.5423638666069,0.516383640307123,28.2519924823302,0.516383640307123,-2.22044604925031e-16,500,102.853556648657,3.64057709250011,5.10847605531315,7.05796853276103,18.5234674025244,26.748237517159,33.3150287367906,29.7582037117777,38.595630416588,1.07744426470717,1.11500573669884,0.281917102218053,0.181054319006048,85.789398496982,10.9422492414853,9.73867244522556,7.79093795618044,6.6148134312741,28.5810826202655,6.80534768236297,1.69687162704982,0,1.24376197966287,5.57603943987924,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,4,15,1,root_seeded_fmincon,1,0.552599286406627,18.5234674025244,51,3,1,4.37449346046714,7.41526955409406,4,25.7990388,,
1229,HighConfidenceCore,56.3863274062798,35.6034846972637,39.248218585782,0.52942426380666,29.8522898758309,0.529424263806659,-2.22044604925031e-16,500.000000000001,97.096305388555,3.2525580380072,6.16152252373441,6.98801988019624,19.572705137576,34.4966723766961,20.6149559499687,37.5711061313894,23.5374905120235,1.12455724725769,1.09882082698207,0.281826342536405,0.176629944551665,85.3841605696676,11.277265481256,8.69278663368817,6.95422930695054,6.63350938261222,30.1801577302198,6.74177748217125,0.580254958436849,0,1.2356500740328,5.57875751993757,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,3,12,1,root_seeded_fmincon,1,0.540982209751131,19.572705137576,42,3,1,5.89554243803147,7.11201085564544,4,14.5808204,,
1230,HighConfidenceCore,60.1085715061177,35.0433751771679,40.0182613155793,0.479393633149737,28.8130684196323,0.479350410393629,-4.32227561077414e-05,499.956911168302,89.3022362373179,3.09936570922346,6.20384526517342,6.47824709332348,18.891337804637,34.1708907795253,16.7633307328469,37.0859667148895,18.912154909678,1.11789718847393,1.07318810066315,0.324419864082052,0.221774143741294,78.5343000321697,12.0217143012235,9.56411961305794,7.65129569044635,7.82387577162134,29.1782717157519,6.20382774624421,0,1.75189292130895e-05,1.16695135115828,5.60182092795292,5,1,1,1,8.61776633962474e-05,0,0,5,90,1,root_seeded_fmincon,1,0.507481699126644,18.8930412259104,48,3,1,5.92357583944646,6.63991242378611,3,70.6158013,,
1231,HighConfidenceCore,59.2279238563688,36.0240205430418,39.013426653361,0.45464556655948,26.9287284215135,0.454662710899967,1.71443404874405e-05,503.201929082126,80.7711240437288,2.99944070063109,5.80235449535902,6.0713546711142,17.655867047937,31.4963112329049,16.1758630220492,34.2161872784783,18.2012596128125,1.10636323270391,1.066726500661,0.322660845317535,0.229521213628805,73.0094207435123,11.8455847712738,9.76562635627937,7.81250108502349,8.07479885871382,27.2890643768299,5.80235427423362,0,2.21125394439525e-07,1.11561898203669,5.61910589228302,5,0,1,0,-0.00640385816425204,0.00640385816425204,0,4,90,1,root_seeded_fmincon,1,0.515027338692033,17.6552012836484,46,12,1,5.88703867478875,5.97595133157583,4,70.4294649,Product_salinity_max,
1232,HighConfidenceCore,50.9364900744591,42.4284354328821,39.5307675794083,0.481081990103416,24.5046280139045,0.481081990103432,1.65978342181461e-14,499.999999999985,108.134355770612,4.41281360032293,4.02086390459547,6.95364614127134,16.0665014515503,12.5327038535369,42.7809342702131,13.9992087813151,48.1205511995519,1.03978786917541,1.13713119751754,0.295941561857352,0.201452935793509,77.8268032358061,10.1872980148918,10.8622907028701,8.68983256229605,6.60796551513865,24.8292962634239,6.68435510648668,2.66349120189121,0,1.22832151883816,5.58121407097608,5,1,1,1,2.97539770599542e-14,0,1,3,12,1,root_seeded_fmincon,1,0.563902038218902,16.0665014515497,52,12,1,4.31219317491606,6.74058104340748,4,34.0245055,,
1233,HighConfidenceCore,57.1434437175208,28.7992851470756,39.6566107588642,0.5039549149585,28.7977193190992,0.503954914958503,3.5527136788005e-15,499.999999999999,101.528898361273,3.52558816329378,6.14370041951166,7.24169152116532,18.8812741405057,28.441762620985,22.561572293862,30.575000492431,25.0124950297089,1.12263160934439,1.11963922166298,0.322682473313636,0.211243931059281,81.7526076963296,11.4286887435042,9.51441374395189,7.61153099516151,7.0864310996054,29.1556604563146,6.95434326829208,0.81064284878042,0,1.26276941165513,5.56967489372284,5,1,1,1,1.4432899320127e-15,0,1,3,12,1,root_seeded_fmincon,1,0.533814520363727,18.8812741405055,38,3,1,5.90904120164215,7.37789694965697,3,18.587875,,
1234,HighConfidenceCore,53.823271670548,30.8157795255938,39.0202579909191,0.502636013817101,27.0535147230782,0.502636013817083,-1.82076576038526e-14,500.000000000028,104.684046734024,3.8695174289026,5.29149869761813,7.34033325650772,17.7376834009167,22.0882704320198,29.0955909068587,23.8706212151058,32.2381338618028,1.09346012214059,1.14231825012073,0.307468461515444,0.202820048323605,80.2119956704354,10.7646543341096,9.78920201930119,7.83136161544095,6.69243923686745,27.3951032826551,7.05827843831875,1.76677974070062,0,1.27602413517319,5.56524020607764,5,1,1,1,-5.57331958361829e-14,5.57331958361829e-14,1,3,12,1,root_seeded_fmincon,1,0.566743697535052,17.7376834009174,41,3,1,5.08160806110489,7.45560936957977,3,18.0128987,,
1235,HighConfidenceCore,58.0221123788134,44.9154829534816,39.3373826728782,0.439088560606711,25.4768458077739,0.43908856060671,-8.88178419700125e-16,500.000000000001,85.8424044646521,3.36942826880314,4.86292734012673,6.0293717966132,16.7039377181838,25.6000736061274,25.5279691562171,28.3875478032486,29.095785883884,1.0684054942612,1.07669438897787,0.319039259059475,0.232821956343184,71.5291911268875,11.6044224757627,10.6742520898322,8.53940167186577,8.13631664275985,25.8381024553617,5.75853379000846,0.895606449881735,0,1.11001287022543,5.62099629949213,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,4,15,1,root_seeded_fmincon,1,0.525730600789682,16.7039377181838,51,3,1,4.30126516267836,6.3525409276432,3,44.8824092,,
1236,HighConfidenceCore,56.2479031964876,36.9362663506619,40.1403252486904,0.449089752232059,25.2603569100824,0.44908975223204,-1.92623694772465e-14,500.000000000027,105.402398481729,4.17264090356773,4.64478387686793,6.85097127117757,16.5619964005261,17.7066717962193,33.1178148843327,19.4087051385616,36.7200991651413,1.06000044514132,1.11801978077993,0.344158719759275,0.247516974660432,74.342100194683,11.2495806392975,11.2567070030217,9.00536560241734,7.7468865716013,25.6352776006416,6.54011207293146,1.89532819606353,0,1.20990764190882,5.58739043286103,5,1,1,1,-5.39568389967826e-14,5.39568389967826e-14,1,3,12,1,root_seeded_fmincon,1,0.542313548888074,16.5619964005268,48,12,1,4.34739951279746,7.03199915956961,4,27.5590666,,
1237,HighConfidenceCore,56.7150066691297,35.2459459055676,38.9432213367641,0.491003326880261,27.8472569585788,0.49100332688026,-6.66133814775094e-16,500.000000000001,89.9183664083368,3.22898469109848,5.76739460013168,6.58619264477215,18.2581018611191,30.288079632714,20.5797780109836,32.9193429080502,23.1995163344575,1.10884855722023,1.09169990845142,0.300801488920794,0.201615047907434,78.198376481823,11.3430013338259,9.34053984969291,7.47243187975433,7.21693742763771,28.1887077928785,6.32794903537085,0.560554435239176,0,1.18281070649185,5.59648961536564,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,4,15,1,root_seeded_fmincon,1,0.537847067143227,18.2581018611191,51,3,1,5.07907662149449,7.02751006882704,4,24.2118835,,
1238,HighConfidenceCore,48.8376714669901,44.9580768822771,39.1040252984123,0.495305765583825,24.189580255289,0.495305765583826,1.60982338570648e-15,499.999999999998,106.981660735732,4.42263402699356,3.81208929462322,6.92931914291197,15.8599398474226,10.8373567485755,46.4493792637997,12.2116654453207,52.6765182962164,1.03336881562215,1.14272782942362,0.275925303884874,0.182516679865962,79.2004076022912,9.76753429339803,10.6272264780631,8.5017811824505,6.1620228029253,24.4921735686943,6.67912636872883,2.86703707410562,0,1.2276541449251,5.58143782129739,5,1,1,1,4.66293670342566e-15,0,1,4,15,1,root_seeded_fmincon,1,0.568670108397628,15.8599398474226,50,12,1,4.28703191238258,6.63765820018358,4,41.5857332,,
1239,HighConfidenceCore,56.3029750519548,32.2647857162483,40.0198033081625,0.479309892346093,26.9865729109172,0.479309892346093,2.22044604925031e-16,500,104.618866979242,3.87670073278993,5.30905970593879,7.16039798105203,17.6937928867803,22.469191482885,28.4795130188063,24.3393981073689,31.5362861402372,1.08755441317457,1.12578804191452,0.332566398089636,0.227985585824206,78.517837848045,11.260595010391,10.3764286982892,8.30114295863134,7.3291005352594,27.3532134092262,6.85919895539816,1.55013924945937,0,1.2506326545292,5.57373812736028,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,3,12,1,root_seeded_fmincon,1,0.541783093555034,17.6937928867802,48,3,1,5.13071999523829,7.25432946486017,3,19.1005164,,
