DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
1240,HighConfidenceCore,53.3207271107342,30.3094656833996,39.384330047151,0.502710893014051,26.8049103419957,0.502710893014051,-3.33066907387547e-16,500,111.706896698062,4.16740422828608,5.0732772327238,7.60188070131424,17.5746855114055,19.3995045472734,32.4348591316437,20.9739556994959,35.8020825013299,1.08364215311855,1.15702058888733,0.313917530679015,0.207749278860645,80.97245644268,10.6641454221468,10.0993601107263,8.07948808858106,6.62895419218461,27.1516824622409,7.30750714500721,2.2342299122834,0,1.30779347009976,5.55462302357916,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,4,15,1,root_seeded_fmincon,1,0.565538211763676,17.5746855114055,46,6,2,4.29901813876483,8.16778648002879,4,23.1625037,,
1241,HighConfidenceCore,57.7117346128288,44.9679248366646,41.3975057820287,0.506898346921824,29.2539828732353,0.506898346921847,2.37587727269783e-14,499.999999999974,101.832297868131,3.48097208880567,5.48465237013897,6.95164556201998,19.1804241235479,31.7227851062072,28.6463289867708,35.2947714162394,33.3537260948257,1.08629896418083,1.09624509112871,0.295360473035396,0.193596467421592,85.8920047954727,11.5423469225658,9.79937694395503,7.83950155516402,7.11443793489838,29.6037418686835,6.69003509223255,1.20538272209358,0,1.22904647791128,5.58097102256825,5,1,1,1,5.17363929475323e-14,0,1,3,12,1,root_seeded_fmincon,1,0.528558016920518,19.180424123547,56,3,1,5.20146359205258,7.06172418405693,4,29.0865959,,
1242,HighConfidenceCore,54.9948896000381,38.6084049935161,40.5598697440278,0.49459325080353,27.2001012248641,0.49459325080353,-8.88178419700125e-16,500.000000000001,106.583224956037,3.91848633484523,4.98830922069277,7.16213693188215,17.83379309262,21.9806819536754,33.5308127240297,24.1577705831431,37.8121607590057,1.07315829987502,1.12577689582874,0.310157068830131,0.20723464565036,82.0455728232846,10.9989779200076,10.3258107761936,8.26064862095488,6.94869709379351,27.5484858005215,6.88102359261614,1.89271437192337,0,1.2534169030355,5.57280577724531,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,4,15,1,root_seeded_fmincon,1,0.552403690010863,17.8337930926201,52,3,1,4.37354071618635,7.52560747786137,4,25.0621595,,
1243,HighConfidenceCore,56.6442135690638,32.8446828256693,39.4118329215891,0.515137869925809,29.17957952159,0.515137869925808,-1.33226762955019e-15,500.000000000001,97.7412784165439,3.34964656856089,6.09687444619786,7.03316954554467,19.1316414382311,31.3613876424257,21.5415598104291,33.9637300769589,24.252241531252,1.12147855621633,1.10635936843691,0.299628543058272,0.192436212324726,83.1634172439211,11.3288427138128,9.09296530994688,7.2743722479575,6.86615851186844,29.5199440037575,6.77024450401688,0.673370057819022,0,1.23928278665263,5.57754015956279,5,1,1,1,-2.44249065417534e-15,2.44249065417534e-15,1,3,12,1,root_seeded_fmincon,1,0.538519260450281,19.1316414382311,35,3,1,5.90094795017628,7.12525582145852,3,17.3267717,,
1244,HighConfidenceCore,56.1859525308485,36.4261150457502,38.5069676095678,0.519297163908357,29.1772058007591,0.519297163908356,-1.11022302462516e-15,499.081491317441,90.552837701012,3.10354728000226,6.07564287473097,6.65312037568736,19.1300851040907,35,18.3710421335757,38.1478410277281,20.9971677224577,1.12372299421896,1.08631768806736,0.276417867029971,0.176494359917186,81.9680059046591,11.2371905061697,8.59106486260841,6.87285189008673,6.75218668252234,29.4997459559641,6.41715985027152,0.341516975540558,0,1.19420630075235,5.5926614585478,5,1,1,1,1.4210854715202e-15,0,1,3,12,1,root_seeded_fmincon,1,0.542911504138904,19.1300851040907,47,3,1,5.86857685373036,6.74388131600379,3,16.2210447,,
1245,HighConfidenceCore,55.9112952328458,41.9559997268563,39.4939474482925,0.539905965847971,30.1868418543563,0.539905965845388,-2.58282284448796e-12,494.139935953867,99.981273867311,3.31208128196036,5.76714977169394,7.03831961107422,19.792054716992,34.9999999999941,25.1948677655487,38.6537990298049,29.4117500543379,1.10663756392365,1.10199013466955,0.268199314455156,0.165482360199211,87.9261040418459,11.1822590465692,8.79109079388643,7.03287263510914,6.43111334462239,30.5066629864338,6.80139199879179,1.03424222709786,0,1.24325725165833,5.57620852832273,5,1,1,1,1.67688085639384e-13,0,1,3,12,1,root_seeded_fmincon,1,0.545578489515658,19.7920547170867,47,3,1,5.10782472412017,7.34883439574802,4,13.354997,,
1246,HighConfidenceCore,50.8786836378962,42.3438283761022,38.9734388277373,0.488579571303606,24.8582854402951,0.488579571303606,-4.44089209850063e-16,500.000000000001,102.170877771951,4.11013374262462,4.20589531782687,6.84203458227073,16.2983775506787,15.4176123572429,39.4748165463176,17.1521861173486,44.6160268579281,1.04920993066285,1.13226122521446,0.284283125981594,0.191128187759698,77.8749902022154,10.1757367275792,10.3973159025782,8.31785272206258,6.50509954940025,25.1746368129797,6.58612401276716,2.38022869494029,0,1.21578221164047,5.58541937252074,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,3,12,1,root_seeded_fmincon,1,0.57012917510908,16.2983775506787,52,12,1,4.27814895298996,6.7597555591233,4,28.0275158,,
1247,HighConfidenceCore,54.0268289293431,41.6078554403281,41.4918411926754,0.488449203560055,26.3893615614129,0.488449203560054,-8.32667268468867e-16,500.000000000001,116.522992617253,4.41552905120812,4.46301554823433,7.32923392201538,17.3022302395836,15.9911410651729,42.218007992637,17.787883238465,47.605399155551,1.04957695133027,1.13675572787058,0.318736152312116,0.214915302614674,82.9084767728916,10.8053657858686,11.0989503240638,8.87916025925105,6.90936684198255,26.7412287082413,7.03575965860008,2.57274411036575,0,1.27315264508181,5.56620068193989,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,3,12,1,root_seeded_fmincon,1,0.541990601199158,17.3022302395836,46,3,1,4.43132812155719,7.30734772122385,4,21.9155896,,
1248,HighConfidenceCore,56.6507106976438,32.232513824806,40.5143538608065,0.511425167996505,28.9725992356639,0.511425167996506,1.11022302462516e-15,499.999999999999,107.765443234114,3.71956421160375,5.81312638357325,7.44835435798209,18.9959344582113,27.0661653515251,27.059012985637,29.3129390952263,30.2541208768804,1.1060442158264,1.12833233131964,0.318103182486264,0.206308535836683,84.8329030873102,11.3301421395288,9.74278469078651,7.79422775262921,6.91952786549497,29.3293604805706,7.15978159539146,1.34665521181821,0,1.2889652727816,5.5609132838023,5,1,1,1,2.66453525910038e-15,0,1,4,15,1,root_seeded_fmincon,1,0.538457499020727,18.9959344582113,37,3,1,5.15478149126461,7.88264886944836,3,20.0453509,,
1249,HighConfidenceCore,57.8508089653793,35.4166409907345,39.3336778031278,0.489065795101485,28.2928518839173,0.489065795101485,-1.11022302462516e-16,500,89.9402463028882,3.17890351499043,5.93307378147408,6.56044951187612,18.5502569393636,31.9667397906697,19.2150303191917,34.744560572925,21.695065822539,1.11260044356188,1.08491451771572,0.306878999187187,0.206411897421296,78.6818909170004,11.5701617930759,9.37012386288354,7.49609909030683,7.38948927036549,28.6413490229293,6.2983550636843,0.365281282210218,0,1.17902985666951,5.59776020979583,5,1,1,1,-0,0,1,3,12,1,root_seeded_fmincon,1,0.527287354240026,18.5502569393636,49,3,1,5.89862945133143,6.54672304842568,4,19.0480242,,
1250,HighConfidenceCore,50.8370058759981,41.630176590106,38.6772401203585,0.451520744458819,22.9539627391881,0.45152074445882,1.33226762955019e-15,499.999999999998,105.961002592484,4.61624007133121,3.73100164857896,6.66659702433374,15.049805100438,9.58975495892483,41.8866957736423,10.7348691308603,46.616715069296,1.03100467876312,1.13075701296686,0.307192426236152,0.219136301996188,71.9443890903772,10.1674011751996,11.2797706293414,9.0238165034731,6.97076078420251,23.2859370343564,6.38889141700021,2.65788976842126,0,1.19059563742539,5.5938741636039,5,1,1,1,3.21964677141295e-15,0,1,4,15,1,root_seeded_fmincon,1,0.57343865787309,15.049805100438,47,3,1,3.45177553752985,6.79516005953515,3,26.0067142,,
1251,HighConfidenceCore,51.0649495293148,32.149952640863,39.3746508373094,0.48711054268765,24.874275277542,0.487110542687651,4.9960036108132e-16,499.999999999999,121.493736280082,4.88431260507009,4.20735117394889,7.69550081825171,16.3088613149371,11.7073813284639,40.2953123666223,12.7880167539833,44.2355306727696,1.04907130582613,1.17250973908395,0.317683494734598,0.217030842145634,78.4350946899387,10.212989905863,10.8707198822205,8.69657590577638,6.54766856294322,25.2195298030607,7.38945214526927,3.18210097132037,0,1.31823458304193,5.55113734818917,5,1,1,1,1.99840144432528e-15,0,1,3,12,1,root_seeded_fmincon,1,0.565646359359671,16.3088613149371,56,12,1,4.29907149182518,7.57869260308212,4,26.7069179,,
1252,HighConfidenceCore,47.7735919270365,41.7946727977636,38.7360480197313,0.479750078356463,22.9193844703655,0.479750078356463,7.21644966006352e-16,499.999999999999,112.319549120133,4.90063549766624,3.47311127688402,7.00335078426625,15.0271337990857,6.40664039009137,47.5722988444755,7.22561403024754,53.0908650301756,1.02169018847516,1.15298543521643,0.285882647646304,0.194893215205097,76.0516124283871,9.5547183854073,10.9927123728733,8.79416989829865,6.21355186416776,23.2264052757246,6.73893280932164,3.26582153243762,0,1.23528704704977,5.5788791862993,5,1,1,1,2.77555756156289e-15,0,1,3,12,1,root_seeded_fmincon,1,0.572781586371717,15.0271337990856,48,3,1,3.45615403598624,6.96989855030425,4,23.5353795,,
1253,HighConfidenceCore,61.1150214973054,44.4652100827128,41.3089340797346,0.495422470463609,30.2777549326226,0.495422470463462,-1.47271084216527e-13,484.005796486295,101.604312975974,3.35574130915831,5.71810383610018,6.77980530156286,19.8516620329286,34.999999999996,25.0704731988779,38.7611868938371,29.0553846122782,1.09167221190159,1.08229983135998,0.320306996618511,0.214484884043499,83.7357827131695,12.2230042994611,10.1057865595153,8.08462924761224,7.70931664117068,30.6494015579399,6.50313951235894,0.785035676258761,0,1.2051866676889,5.58897485416291,5,1,1,1,1.13077801090965e-13,0,1,3,12,1,root_seeded_fmincon,1,0.499124425593877,19.8516620329345,52,3,1,5.19700468268026,7.03656364992712,4,20.0708973,,
1254,HighConfidenceCore,56.4880436295595,30.7689477173858,38.8504228818034,0.495980839697002,28.0169873122299,0.495980839697003,9.99200722162641e-16,499.999999999999,93.5795772947779,3.34010135536339,5.96033242519921,6.84757152081561,18.3693858590545,28.8577062495572,20.9069067162251,31.1111967088397,23.2806923056194,1.11843560840903,1.1057427808396,0.310045404504574,0.205633933036568,78.7932379491106,11.2976087259119,9.34558784153638,7.4764702732291,7.1177640793324,28.3628172253669,6.57742698743836,0.617094562239152,0,1.21467187336705,5.58579187345224,5,1,1,1,2.33146835171283e-15,0,1,3,12,1,root_seeded_fmincon,1,0.540008080294671,18.3693858590544,41,3,1,5.87998417827584,6.8669805052512,3,15.9927573,,
1255,HighConfidenceCore,62.825566360981,38.1505666957869,39.5419475974119,0.460029874339617,28.9016373987719,0.460029874346215,6.59788890189361e-12,477.780814706557,88.3367977473428,3.05646342899231,5.9073683974912,6.19723263107411,18.9494082079543,34.2333459890866,17.4813752449061,37.2690385996303,19.7596886011877,1.1033642884412,1.06515476040139,0.349701532774739,0.246905313070916,74.778902138944,12.5651132721962,10.2834485483367,8.22675883866939,8.48098224055228,29.284655695792,5.90736286740027,0,5.53009093362533e-06,1.1290505219688,5.61457886191304,5,1,1,1,0.00085276350074429,0,0,11,90,1,root_seeded_fmincon,1,0.485534819132885,18.9494082076825,48,3,1,5.90682241964461,6.1634323643297,4,64.8045964,,
1256,HighConfidenceCore,50.0253212589403,34.4402948133632,38.802185250465,0.466366080197225,23.3301129861389,0.466366080197224,-5.55111512312578e-16,500.000000000001,119.229988963529,5.11056200346598,3.75682138826096,7.35008872008342,15.296428656005,8.23260611453136,42.3189511426628,9.09298545418545,46.3956385681565,1.03275478343581,1.16335071631025,0.31626651574261,0.222860251859109,74.2223842807168,10.0050642517881,11.2187064932152,8.97496519457218,6.67380206820035,23.6704103896798,7.04829319800711,3.29147180974615,0,1.27475088436617,5.5656660747185,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,4,15,1,root_seeded_fmincon,1,0.572042622899833,15.296428656005,51,3,1,3.45795650408388,7.50837563012779,4,25.3227001,,
1257,HighConfidenceCore,53.2428991524525,44.8792416459863,38.6101300275028,0.439031434933635,23.3753064149281,0.439031434933637,1.22124532708767e-15,499.999999999998,95.3757852003737,4.08019400932704,4.0191759627253,6.24909529771453,15.3260598052243,14.3939697668192,36.8670346964331,16.103348559144,41.4726620712315,1.04114417683659,1.10591886691502,0.309337549587062,0.224387514984933,70.1881243541269,10.6485798304905,11.1841639148454,8.94733113187634,7.46689818438111,23.7152769246306,5.97937041314596,1.96019445042066,0,1.13825882350192,5.61147700316962,5,1,1,1,4.21884749357559e-15,0,1,4,15,1,root_seeded_fmincon,1,0.572921469070583,15.3260598052243,46,3,1,3.44819659731183,6.55601707466782,3,32.9220981,,
1258,HighConfidenceCore,55.1192836159205,38.2779591818157,40.9204774521045,0.471324415795735,25.9790641493532,0.471324415795737,1.38777878078145e-15,499.999999999999,112.725445913958,4.33908801586929,4.59214466257888,7.18795381546975,17.0332180365547,16.8649178919171,37.4463473403145,18.5789114986702,41.7703350367268,1.05614709194513,1.13105417904345,0.332801612505028,0.231299746587657,79.0545783591783,11.0238567231841,11.1539076327598,8.92312610620782,7.28505486664179,26.3443757823245,6.88272360898244,2.29057894640356,0,1.2536337737276,5.57273316009484,5,1,1,1,2.99760216648792e-15,0,1,3,12,1,root_seeded_fmincon,1,0.548374553607771,17.0332180365547,50,3,1,4.39536270194307,7.28226347895367,4,22.971653,,
1259,HighConfidenceCore,60.6324433822147,33.9700495956182,40.4216979922426,0.495909186364768,30.0681856649814,0.495909186364758,-1.02695629777827e-14,493.697026998264,96.6468598856923,3.21425645572793,6.4048505192658,6.8008025825474,19.7142575825999,35,18.2019721685899,37.9205452356944,20.5176048111126,1.12388672691146,1.08274989345003,0.329002249636387,0.218553284739982,81.9969369775627,12.1264886764429,9.53069655896095,7.62455724716876,7.64106442930833,30.4371825883686,6.51955240914337,0.114701889877572,0,1.20728246306856,5.58827143133722,5,1,1,1,8.12048840868686e-16,0,1,3,12,1,root_seeded_fmincon,1,0.50309699392632,19.7142575826003,40,3,1,5.93807885575134,7.08971991644707,4,18.0429273,,
1260,HighConfidenceCore,55.3643681659495,39.7718489334448,39.203607480001,0.531038847480292,29.4006302623204,0.531038847480292,0,500,96.1971568956609,3.27194199707162,5.79191929705195,6.92195551944308,19.2765737361136,33.7530366058087,23.3455266754742,37.0998278284955,27.0014005859725,1.10999545454214,1.10000122222994,0.269043079702924,0.168574057929971,85.5874774611851,11.0728736331899,8.73542515183239,6.98834012146591,6.49093447590728,29.7195866363269,6.68550766209658,0.893588365044629,0,1.22846862493532,5.58116475175011,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,4,15,1,root_seeded_fmincon,1,0.550968086704559,19.2765737361136,56,3,1,5.09304251650906,7.28011063708056,4,26.8508178,,
1261,HighConfidenceCore,61.8748728577312,37.0635186670752,40.0055146087318,0.47647396782398,29.4817661791274,0.476473967823979,-9.99200722162641e-16,484.588463718134,91.7795045930148,3.11309383689479,6.10314201567399,6.43962440458309,19.329770639344,35,17.7669576987179,38.0775173534297,20.1066704579848,1.1108965585055,1.07092489595795,0.338021517548571,0.232395676776952,78.0835590909791,12.3749745715462,9.92474541038349,7.93979632830679,8.09827666965096,29.8578031506138,6.15612535087617,0.0529833352021765,0,1.1608549165024,5.60387144196901,5,1,1,1,-4.06024420434343e-16,4.06024420434343e-16,1,3,12,1,root_seeded_fmincon,1,0.492994952412069,19.329770639344,54,3,1,5.92354082752804,6.52781049777435,4,22.7161357,,
1262,HighConfidenceCore,53.3884166372245,41.6440603507262,39.5536286878732,0.516285140747561,27.5636461978389,0.516285140747562,2.22044604925031e-16,500,99.9266938713207,3.62530752114919,5.03365630000031,6.99969258754414,18.0721519786513,25.1582867761807,32.1953904769764,27.8179616533014,36.95820749005,1.07948972087686,1.12053803722412,0.276455163620071,0.177562085563871,83.6672353339658,10.6776833274449,9.54860958026354,7.63888766421084,6.45619260984638,27.8830933802451,6.75219702564687,1.71854072564656,0,1.23697975614516,5.57831190369169,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,4,15,1,root_seeded_fmincon,1,0.563646606839405,18.0721519786512,51,3,1,4.31331168236987,7.37745063216091,4,26.3461995,,
1263,HighConfidenceCore,57.7719768904666,41.7813496517831,40.3325941332925,0.485793367102703,28.0652431777995,0.485793367102706,2.88657986402541e-15,499.999999999996,94.140686789722,3.35435136596965,5.46699023338789,6.6173796555461,18.4010249002095,30.377457151155,24.6392591193273,33.4935444784386,28.2428499235067,1.08953112701187,1.08822334042097,0.304039251315134,0.206355498875229,80.1666100721292,11.5543953780933,9.84561063666717,7.87648850933373,7.42668342816678,28.4175902281482,6.35357821257314,0.886587979185253,0,1.18608479059585,5.59538951892299,5,1,1,1,8.77076189453874e-15,0,1,3,12,1,root_seeded_fmincon,1,0.528006858027975,18.4010249002093,48,3,1,5.14867407654902,6.77160396713059,4,21.8904676,,
1264,HighConfidenceCore,53.9608138122859,43.3131463909248,40.656937388823,0.451235861850739,24.3490543267545,0.451235861850746,6.93889390390723e-15,499.99999999998,112.319492421729,4.61288931037925,4.02472331459752,6.85742877254323,15.9644992963247,11.8440301505149,42.8806984851099,13.2882768441795,48.0070286393279,1.03495345783532,1.12386233173089,0.331083894366353,0.236145971788444,75.6058510249432,10.7921627624572,11.7493295411749,9.39946363293995,7.40293987138287,24.7079828491973,6.55739884517792,2.5326755305804,0,1.21211481073344,5.58664980630092,5,1,1,1,4.04121180963557e-14,0,1,3,12,1,root_seeded_fmincon,1,0.551319135320414,15.9644992963245,49,12,1,4.38114913657904,6.6003745153378,4,33.8784381,,
1265,HighConfidenceCore,48.0338597763647,31.372189044322,39.0816880613466,0.513970302705619,24.6879774493774,0.513970302705618,-7.7715611723761e-16,500.000000000002,131.525264242318,5.3275026077778,3.84868317649843,8.19079656594679,16.1867148238771,8.19681656079679,45.8828508641557,8.99137923466089,50.3504881153834,1.03685234693244,1.20661064208726,0.299224416378529,0.196843106182962,82.2346633210323,9.60677195527295,10.6924123784327,8.55392990274613,5.83647058174682,25.0106295518658,7.89068318955728,4.04200001305886,0,1.38205143831876,5.52987244899889,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,3,12,1,root_seeded_fmincon,1,0.568919686465401,16.1867148238772,47,9,1,4.28094724620369,7.82079243171704,3,24.2937607,,
1266,HighConfidenceCore,54.0794430777646,31.3661925671051,39.7732979811185,0.516242604044491,27.9181125197406,0.516242604044483,-8.21565038222616e-15,500.00000000002,110.790087061756,3.96839460344669,5.37547627268836,7.62658307499403,18.304558431511,22.6085868631413,31.0285000070496,24.4748602998215,34.5181277915086,1.09395986985078,1.15058766931728,0.307903762435699,0.198596979662478,84.1138981495767,10.8158886155529,9.79483134872833,7.83586507898267,6.540332639506,28.2613451683803,7.34039892897201,1.96492265628365,0,1.31198467860205,5.55322360477938,5,1,1,1,-3.97459842815806e-14,3.97459842815806e-14,1,3,12,1,root_seeded_fmincon,1,0.561192201328285,18.3045584315113,36,3,1,5.11846101323368,7.76814150405751,3,17.6966234,,
1267,HighConfidenceCore,54.6644835612982,35.1774666794917,38.5355401490266,0.550358782724824,30.0850786310777,0.550358782724832,7.66053886991358e-15,499.999999999991,98.9970008450826,3.290568127112,6.13395513073205,7.17438869200645,19.7253334848398,34.29088013517,21.9511589047938,37.3458549241242,25.1634144969278,1.12899953695517,1.11200668586965,0.264829397065728,0.15941561906348,87.8004787189266,10.9328967122596,8.30742821224459,6.64594256979567,6.14485123255515,30.3949889593271,6.93932351225939,0.805368381527342,0,1.26085366643034,5.57031609664991,5,1,1,1,1.79856129989275e-14,0,1,3,12,1,root_seeded_fmincon,1,0.55802228453863,19.7253334848395,39,3,1,5.86936697718238,7.28937106780853,3,18.3172664,,
1268,HighConfidenceCore,58.5335608860187,44.8192516809614,40.3204823893549,0.507280481554718,29.692932953369,0.507280481554668,-4.9737991503207e-14,490.237477952964,97.2163369926017,3.27405639400035,5.63234852462961,6.71316861055853,19.4682224976194,35.0000000000002,24.4751314795106,38.8327214621505,28.5462738691952,1.09447933150043,1.08444073951511,0.291983322750731,0.191598179628528,83.7253625505875,11.7067121772037,9.51433822707746,7.61147058166197,7.21015698316241,30.0389542760595,6.46072622774233,0.828377703112719,0,1.19977041934913,5.59079307985046,5,1,1,1,-5.6843418860808e-15,5.6843418860808e-15,1,3,12,1,root_seeded_fmincon,1,0.521136926205461,19.4682224976213,51,3,1,5.14895583376838,6.93442447424903,4,13.6815243,,
1269,HighConfidenceCore,49.2598134332962,43.7742310639131,38.5309955447625,0.509318190319381,25.0889190333168,0.509318190319382,1.4432899320127e-15,499.999999999998,100.877413627975,4.02079553503341,4.16771129831553,6.89891399204595,16.4495928621275,15.7901911308165,41.1175456989769,17.6295379914311,46.9149257578649,1.04998592585383,1.13905035409865,0.263938691880806,0.170876546422067,80.310050704504,9.85196268665923,9.96704943239766,7.97363954591813,6.04272359999486,25.3850925040224,6.66092583591166,2.49321453759613,0,1.22533103576824,5.58221674800671,5,1,1,1,4.55191440096314e-15,0,1,3,12,1,root_seeded_fmincon,1,0.575072675477514,16.4495928621274,53,12,1,4.25161425962277,6.81264570860771,4,28.69905,,
1270,HighConfidenceCore,58.1361497458785,42.3005377529758,39.307173169254,0.508966853479476,29.5893732095398,0.508966853478932,-5.44675415881102e-13,485.197550319977,94.3454028825151,3.18848940173216,5.70524956411014,6.61259996682591,19.400323373682,35.0000000000088,22.3274243400943,38.570632106336,25.8328466026213,1.10157774339611,1.08365213176336,0.290119937897961,0.189451873572706,81.9018415458142,11.6272299491757,9.28832567159671,7.43066053727736,7.13669413408469,29.9283906551864,6.36532800297821,0.660078438868064,0,1.18758573394475,5.594885260243,5,1,1,1,-2.52344177299944e-13,2.52344177299944e-13,1,3,12,1,root_seeded_fmincon,1,0.524699350289577,19.4003233737028,51,3,1,5.0988046667348,6.92351415479297,4,20.8864539,,
1271,HighConfidenceCore,57.9016364078873,33.061877751932,39.6539787204951,0.47190808232785,27.3242502008905,0.47190808232785,4.44089209850063e-16,499.999999999999,94.2320401888816,3.44865968859451,5.65816567103674,6.72344535478,17.9151915820158,26.9790763791832,22.6600042876797,29.2053145733776,25.2234348976214,1.10079247471194,1.09992975418967,0.330714348977296,0.228768102611023,76.6885163692305,11.5803272815775,10.0567421303645,8.04539370429161,7.64434655174919,27.690090599598,6.43465702930483,0.776491358268095,0,1.19644104381852,5.59191099034419,5,1,1,1,1.77635683940025e-15,0,1,4,15,1,root_seeded_fmincon,1,0.526824488778089,17.9151915820158,45,9,1,5.11312622129068,7.09819786077204,3,19.9452587,,
1272,HighConfidenceCore,57.3302349258943,28.3190223507703,40.2058975779809,0.50046192762961,28.6915998824715,0.50046192762961,8.88178419700125e-16,499.999999999999,106.937796235997,3.72714650538983,6.01348111262825,7.45732705375772,18.8116967495879,26.4845000760516,24.9518710755745,28.461743814176,27.5616209579987,1.11513186317623,1.13018220763379,0.334161258194655,0.220568127421348,82.2957448629661,11.4660469851789,9.86320295681987,7.8905623654559,7.1596587608557,29.0605544978441,7.15464727998096,1.14116616735271,0,1.28831075508044,5.56113205692078,5,1,1,1,1.88737914186277e-15,0,1,3,12,1,root_seeded_fmincon,1,0.532075266034229,18.8116967495879,36,3,1,5.9289909568786,7.48132153379788,3,16.0544857,,
1273,HighConfidenceCore,57.1205424320164,31.5303195458726,39.5720970447952,0.52969533900422,30.2564850876319,0.529695339004221,8.88178419700125e-16,499.999999999999,101.207022583124,3.34496959213861,6.4477364822687,7.22172525066588,19.8377164225229,33.6212998876863,20.436128464729,36.3324741478356,23.0319564980654,1.13506445427912,1.10815632250858,0.298200988585991,0.186280824102383,86.1390329765145,11.4241084864033,8.82772778042453,7.06218222433962,6.71601433609612,30.5958823698091,6.9591933834936,0.511456901224894,0,1.26338802000856,5.5694678577074,5,1,1,1,1.88737914186277e-15,0,1,4,15,1,root_seeded_fmincon,1,0.534028542118716,19.8377164225229,35,3,1,5.9065293609949,7.55245179699482,3,16.330122,,
1274,HighConfidenceCore,51.4037164326491,34.661161638978,39.3235608128575,0.453670572531862,23.3203534642654,0.453670572531862,-5.55111512312578e-17,500,121.804574570527,5.22310156049617,3.77200060917479,7.32547583644093,15.2900298087237,8.06302877591706,42.3073164132667,8.92403074349267,46.3059582714487,1.0311665250951,1.15689774641317,0.332772930981938,0.238971492284684,73.4376860090469,10.2807432865298,11.6000644651149,9.2800515720919,7.02084074209593,23.6769305181617,7.00875752109743,3.23675691192265,0,1.26970923780654,5.56735263927265,5,1,1,1,4.44089209850063e-16,0,1,4,15,1,root_seeded_fmincon,1,0.566217197621704,15.2900298087237,50,3,1,3.49620215671436,7.47016222497295,4,22.1692061,,
1275,HighConfidenceCore,57.4142251024424,35.276972487678,38.7213867826075,0.523341592682602,30.0472520077495,0.523341592682599,-2.66453525910038e-15,488.686528524754,95.6737841669602,3.1841109510542,6.17743560614402,6.83074491192085,19.7005323942758,34.9999999999999,19.5806154994198,38.0320251922299,22.2713025148147,1.12529432157094,1.09285512431279,0.290781755229409,0.184034912905855,83.1499812050944,11.4828450204885,8.82091336556589,7.05673069245271,6.84174327367322,30.3798326233076,6.5820547561436,0.404619149999576,0,1.21526269787806,5.58559365859397,5,1,1,1,3.85723199412626e-15,0,1,3,12,1,root_seeded_fmincon,1,0.531296903259997,19.7005323942759,43,3,1,5.87619311604915,6.98708099644261,4,15.7281506,,
1276,HighConfidenceCore,57.0553888894144,41.0719925155402,40.9047769112109,0.497409859881662,28.3799129929772,0.497409859881659,-3.44169137633799e-15,500.000000000007,101.311374329633,3.56982681217885,5.39102127761941,6.95310275331239,18.6073387050729,28.2036286321085,28.6523145293079,31.0985847839402,32.7680871926712,1.08561396572249,1.10401205029975,0.305723367887944,0.203306415844158,83.2261781109842,11.4110777778829,9.97659569900915,7.98127655920732,7.16886897410929,28.7320549446548,6.68203026135646,1.29100898373705,0,1.22802478657857,5.58131355541888,5,1,1,1,-1.4432899320127e-14,1.4432899320127e-14,1,3,12,1,root_seeded_fmincon,1,0.534638367974729,18.607338705073,52,3,1,5.17633873922153,7.04164344148991,4,20.5681039,,
1277,HighConfidenceCore,49.5201368213516,43.4097875593587,38.787169339794,0.469637243495042,23.2565005543346,0.469637243496207,1.16451293052933e-12,499.99999999871,106.298021022764,4.57067995997152,3.69075045345108,6.75285666226605,15.2481645386406,9.30218335269793,44.5029006151729,10.4649022519507,49.9057426944231,1.02937844672506,1.13632596275903,0.291076756081659,0.201291862069348,74.6722026224928,9.90402736427032,11.0110325866021,8.80882606928169,6.56590906675425,23.5725791416829,6.48980367191295,2.79905321846188,0,1.20348372226435,5.58954647703206,5,1,1,1,2.5809354653461e-12,0,1,3,12,1,root_seeded_fmincon,1,0.572210398438056,15.2481645386027,48,9,1,3.46057008424362,6.83951580088808,3,32.7533666,,
1278,HighConfidenceCore,54.339374759937,44.7321604718586,41.1736964363189,0.479219896962647,26.0405095734717,0.479219896962648,5.55111512312578e-16,499.999999999999,109.696814354398,4.21254484459667,4.42268663891934,6.99392689619112,17.0735048344294,17.0401900918657,41.1382490010666,19.0714219787309,46.7504955874562,1.04841284654915,1.12236052909132,0.312852543555686,0.213416894858168,80.7845534228926,10.8678749519874,11.0790347563767,8.86322780510136,7.07471629661632,26.3891026746313,6.71182207549509,2.28913543657574,0,1.23182713816502,5.58003886555296,5,1,1,1,1.33226762955019e-15,0,1,3,12,1,root_seeded_fmincon,1,0.545545291214314,17.0735048344294,51,3,1,4.41312466979691,6.9596900981166,4,26.95656,,
1279,HighConfidenceCore,59.4835234588688,41.4307346551651,38.8145757993773,0.45962033183677,27.3339322814044,0.459521068894062,-9.92629427081781e-05,497.252296925873,79.4611263845335,2.90705067849282,5.65898529926643,5.911364177674,17.9215396547367,34.4547438677114,15.6999600239908,37.8136622735666,17.9837148384495,1.09991212290845,1.05698985919784,0.30672554673664,0.217706734903435,73.311649614874,11.8967046917738,9.60882176088244,7.68705740870595,8.03739779436609,27.6867016409377,5.65898435733147,0,9.41934965581481e-07,1.097274791415,5.62529360226555,5,1,1,1,0.00549540614825317,0,0,5,90,1,root_seeded_fmincon,1,0.5128142757228,17.9254109565864,50,3,1,5.07450565654635,6.263042570155,4,66.410638,,
1280,HighConfidenceCore,54.1024249714372,28.6345859637168,39.5009123368553,0.551877749628559,29.7769604853507,0.550381253725154,-0.00149649590340417,500.018810322856,115.023196661437,3.86282531146941,5.96892189490422,8.04108802628755,19.5233152933062,26.5529193193473,28.9435713638559,28.5932970629473,32.3045099402059,1.12075893448844,1.16492265220868,0.296205654856014,0.179069785862852,89.999223997976,10.8204849942874,9.09719433281298,7.27775546625039,6.08136612152164,30.1091776979186,7.76233404675993,1.79341215185571,0,1.36571785816458,5.53530857053135,5,0,0,0,-3.76206457119999e-05,3.76206457119999e-05,-2,2,25,1,root_seeded_fmincon,1,0.563819459406936,19.5763995165779,27,6,1,5.90331927882309,8.06457727710194,2,27.6259548,Product_salinity_max;Recovery_target_mismatch,
1281,HighConfidenceCore,60.4539053678716,28.6453745508208,40.702678076119,0.499487235913556,30.1959540923778,0.499487235913555,-1.66533453693773e-16,500,100.62624255986,3.33244123540579,6.75811726868804,7.11799158806257,19.798029171504,33.3590148426002,18.2852856125452,35.825886743104,20.3235520102556,1.13864978039196,1.09681588078122,0.341832601462599,0.224878964121667,83.1606828633379,12.0907810735743,9.53457811032407,7.62766248825925,7.56448781887345,30.5728977679815,6.82106463039215,0.0629473617041105,0,1.24576734284388,5.57536766737083,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,3,12,1,root_seeded_fmincon,1,0.504582786081037,19.798029171504,23,3,1,6.73145344441868,7.0962934334044,2,15.6627983,,
1282,HighConfidenceCore,55.4700059087392,41.0221507408714,40.845891986426,0.451354879953454,25.0366578579564,0.451354879953455,1.66533453693773e-15,499.999999999998,110.993480280266,4.43323868984346,4.32702316790298,6.91100836023426,16.4153277327278,14.8387456291812,38.9835948358854,16.4805078418466,43.5286751443549,1.0454919549309,1.12104243936505,0.340312211777402,0.243441299435018,75.9753099868821,11.0940011817478,11.6198543028387,9.29588344227094,7.6083370126957,25.407288805306,6.60228033046162,2.27525716255863,0,1.21784480212695,5.58472746100439,5,1,1,1,4.66293670342566e-15,0,1,3,12,1,root_seeded_fmincon,1,0.54920791076619,16.4153277327277,54,12,1,4.39182185028602,6.82970568458994,4,30.5819157,,
1283,HighConfidenceCore,56.2421188984864,42.270115016109,38.5764627651891,0.436848341166322,24.5692763444829,0.436848341166322,5.55111512312578e-17,500,86.7600277520474,3.53124066560185,4.64213254096882,6.07223816867156,16.1088882405474,21.8453146604318,27.3678330640774,24.1122854299316,30.8345052093543,1.06408914726702,1.08751281718519,0.317415315068353,0.23197717399551,69.850922668526,11.2484237796973,10.7135986567936,8.57087892543486,7.9182106385009,24.9225629303596,5.80083253509611,1.15869999412729,0,1.1154243111409,5.61917152737358,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,4,15,1,root_seeded_fmincon,1,0.542369323870209,16.1088882405474,48,3,1,4.25387632050997,6.30017187560271,3,24.9152479,,
1284,HighConfidenceCore,62.045657693446,44.972465948583,39.8389745624027,0.470903473010313,29.2175156930516,0.470903473010295,-1.82076576038526e-14,474.40029118339,91.8482896363274,3.14360367257954,5.55245430718495,6.25239743230814,19.1565143542169,34.9999999999999,21.4470805006941,38.6772104214726,24.7399533742368,1.08876132377675,1.06728192892632,0.328285458823656,0.228945462849592,76.9317935182903,12.4091315386892,10.2935532101226,8.23484256809805,8.20703550009858,29.5911338781546,5.97815455206692,0.425700244881964,0,1.13810335381897,5.61152936202521,5,1,1,1,2.8421709430404e-15,0,1,3,12,1,root_seeded_fmincon,1,0.491637950728375,19.1565143542177,46,12,1,5.12551379803833,6.47663435178898,4,30.1759354,,
1285,HighConfidenceCore,54.7881982962002,35.3252448653934,39.4177038777329,0.50646789457002,27.7484634383604,0.506467894570005,-1.47659662275146e-14,500.000000000051,99.9090120115166,3.60052412391956,5.41121600772894,7.07000606647443,18.1933277198796,25.8426044416138,27.5012839705081,28.1536525102859,30.9559931668878,1.09508822084928,1.1210007827378,0.297025755844558,0.194240498934653,81.6829006691067,10.95763965924,9.57090502877745,7.65672402302196,6.75993371445992,28.0847349287716,6.80423320136921,1.39301719364026,0,1.24361977726142,5.57608707853598,5,1,1,1,-1.01696429055664e-13,1.01696429055664e-13,1,3,12,1,root_seeded_fmincon,1,0.556762239836524,18.1933277198802,47,3,1,5.10224465443697,7.23635287478808,3,19.5673999,,
1286,HighConfidenceCore,51.2433293738214,38.7843106514713,38.5305148713799,0.478400385483895,24.5148285259144,0.478400385483895,2.22044604925031e-16,500,101.539940434736,4.14198044776853,4.26239323573127,6.83807080711796,16.0731894347721,15.2708235211556,36.642077389602,16.8369605246403,40.944736129814,1.05321779743607,1.13396117267061,0.29383084229835,0.201551136253991,75.4485278066306,10.2486658747643,10.4353191575152,8.34825532601215,6.68212521197677,24.839312829644,6.57217334417284,2.30978010844157,0,1.21400113525296,5.58601690551719,5,1,1,1,3.33066907387547e-16,0,1,3,12,1,root_seeded_fmincon,1,0.575078046129834,16.0731894347721,49,3,1,4.24987363860194,6.80683843693634,4,23.3337233,,
1287,HighConfidenceCore,58.1181310207936,38.3908082338277,39.0661633648939,0.484143331883168,28.1375055952295,0.484143331883168,0,500,85.3899381629428,3.03473731436307,5.87014848808703,6.29683212954925,18.4484038783304,34.0390160972044,17.3346980521322,37.1926717895857,19.7649631053237,1.10995200317629,1.07132149016341,0.297952460768045,0.202601463857912,77.3859400915699,11.6236262041587,9.2446937321696,7.39575498573568,7.49515635639101,28.4813431217937,6.04668747552365,0.176538987436621,0,1.14686575641259,5.60857900622391,5,1,1,1,6.66133814775094e-16,0,1,4,15,1,root_seeded_fmincon,1,0.524862026087629,18.4484038783304,50,6,2,5.0859491371201,6.77798549869105,4,25.0785166,,
1288,HighConfidenceCore,55.3820987074935,38.4280821789663,41.4515219075463,0.538941076185651,29.2701567051659,0.528512956140564,-0.0104281200450876,500.420097574883,114.275058256915,3.90414917856407,5.38585498501291,7.64661569010435,19.1910285242368,25.6386901573693,34.3128313213009,28.1784422777776,39.1028985246166,1.08591465773234,1.13713973459507,0.301330225807936,0.18984288394934,90.01649271096,11.0764197414987,9.88144088790607,7.90515271032486,6.5279855005819,29.6136719595532,7.36836909083692,1.98251410582401,0,1.31554847340199,5.55203390771754,5,0,0,0,-0.000840195149764966,0.000840195149764966,-2,2,34,1,root_seeded_fmincon,1,0.54244109600507,19.5696878303413,37,9,1,5.20216433675273,7.88054769924574,3,37.9740156,Product_salinity_max;Bulk_brine_concentration_max;Recovery_target_mismatch,
1289,HighConfidenceCore,55.4474161269474,40.9271217665579,40.3887712858363,0.540198564585894,29.9526146017737,0.540198564585894,-4.44089209850063e-16,500,105.073287512715,3.50798382410637,5.6673274056328,7.31138539422549,19.638483216479,31.8757669300063,28.7464312836529,35.1761878226059,33.3583617206672,1.10040852226619,1.11644541809988,0.275800898400185,0.16990462899181,89.9765380041633,11.0894832253895,9.08430024910341,7.26744019928273,6.37370038129341,30.2780596487239,7.0621305258581,1.3948031202253,0,1.27651531873593,5.56507592547721,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,4,15,1,root_seeded_fmincon,1,0.550142858418521,19.638483216479,44,3,1,5.1511661680325,7.54796629906574,4,22.4153996,,
1290,HighConfidenceCore,58.148978779952,41.8624757374634,40.6352397776283,0.518362556359196,30.1422532899445,0.518362556357337,-1.85873538782744e-12,495.47414790927,100.542828194264,3.33561088572648,5.85031521297037,6.95968767225043,19.7628201481409,35.0000000000044,24.1911243845928,38.6177641152709,28.0528464852222,1.10314881207372,1.09235974148676,0.291895137388287,0.187574343099367,86.3556584289731,11.6297957559904,9.3125559346214,7.45004474769712,7.00168137250188,30.4869566028853,6.70367719588833,0.853361982917957,0,1.2307876301489,5.58038732323044,5,1,1,1,-1.26882631385732e-13,1.26882631385732e-13,1,3,12,1,root_seeded_fmincon,1,0.524583589256719,19.7628201482118,52,3,1,5.16344271773249,7.3056945316004,4,23.1490438,,
1291,HighConfidenceCore,54.9523030424333,34.7826605432591,38.7865136392889,0.477645716017033,26.247732133488,0.477645716017033,-4.9960036108132e-16,500.000000000001,94.4409459564426,3.59806117633876,5.15566082030925,6.72653797167184,17.2093706618725,23.3687790595901,26.5070256681451,25.4123013185967,29.5665370170974,1.08653758436245,1.11262938648768,0.308775465531601,0.211871499290072,75.8430880166695,10.9904606084867,9.96011406765878,7.96809125412702,7.17614272723632,26.591875743397,6.4540336320115,1.29837281170225,0,1.19891570928086,5.59108004964181,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,3,12,1,root_seeded_fmincon,1,0.555099573833063,17.2093706618726,49,3,1,5.07130048047359,6.74853055907275,4,22.1634651,,
1292,HighConfidenceCore,53.2093299623127,41.358742170521,40.0613516880745,0.495472529644576,26.36376131712,0.495472529644576,5.55111512312578e-17,500,105.034610055028,3.98405253300564,4.6364671769983,7.03854325012789,17.2854453954367,19.4721253029277,36.8535746820182,21.5637182951727,41.7770242929483,1.06171126917013,1.12813890367793,0.295956640677505,0.197071763870986,81.1775172025634,10.6418659924625,10.3422015822548,8.27376126580386,6.71139216129818,26.6964783606977,6.77096063823208,2.13449346123378,0,1.2393741699986,5.57750953889688,5,1,1,1,2.22044604925031e-16,0,1,4,15,1,root_seeded_fmincon,1,0.557973724155592,17.2854453954367,49,3,1,4.34416513337345,7.17572574758712,4,14.0806329,,
1293,HighConfidenceCore,55.651571227177,35.3883255649309,39.3647901385188,0.470022713380664,26.157502512095,0.470022713380663,-7.21644966006352e-16,500.000000000001,97.6227943077486,3.73211449612243,5.06319076167398,6.78257869455131,17.1502114556091,22.2474384883412,28.11054844783,24.2357133744652,31.3159848748282,1.07994994234903,1.11352240518695,0.320555231867306,0.222843251119043,75.8474669623455,11.1303142454354,10.3308952572709,8.2647162058167,7.37351717877052,26.5127571681796,6.49772491815018,1.4345341564762,0,1.20449524789691,5.58920693521202,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,3,12,1,root_seeded_fmincon,1,0.548124685922679,17.1502114556091,47,12,1,5.09968198604275,6.71815364022173,4,28.6973495,,
1294,HighConfidenceCore,58.2670625962052,43.8987026677178,40.951730692656,0.482436617298263,28.110164578819,0.482436617298257,-5.55111512312578e-15,500.000000000007,96.5568712894849,3.43494507187056,5.36054111603854,6.65560643970832,18.4304776939543,29.8639992446036,26.7513997922253,33.0998297706877,30.8030563988439,1.08249107625476,1.08845887252229,0.308756878045247,0.210812677973408,80.8641422025422,11.653412519241,10.1263511584865,8.1010809267892,7.53922450434652,28.4691117220504,6.38630657103621,1.02576545499766,0,1.19026546770278,5.59398506786687,5,1,1,1,-1.46549439250521e-14,1.46549439250521e-14,1,3,12,1,root_seeded_fmincon,1,0.523520470070627,18.4304776939545,51,3,1,5.17944813804101,6.72340582751946,4,24.5035508,,
1295,HighConfidenceCore,57.1656897146295,35.9774353909922,38.8066874218611,0.451190572993348,25.7926202979036,0.451190572993347,-1.11022302462516e-15,500.000000000002,88.0373416687031,3.41327638106854,5.20197722893922,6.33051981523072,16.9109758050771,24.7803562405425,23.2409288595989,26.9643013138524,25.9230508901023,1.08563424684578,1.09165030280562,0.326058841082684,0.233158358863187,72.1480993139328,11.4331379429259,10.3003921071516,8.2403136857213,7.84326735418148,26.1525488872509,6.04971920836804,0.847741979428826,0,1.1472533482983,5.60844853140016,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,3,12,1,root_seeded_fmincon,1,0.533606786733015,16.9109758050771,53,3,1,5.07261469954399,6.39045997141861,4,21.8280043,,
1296,HighConfidenceCore,55.8340629426871,38.2335322088064,39.8087044745978,0.488069072918756,27.2508793377248,0.488069072918757,8.32667268468867e-16,499.999999999999,97.4505887807513,3.57605299898875,5.24425845135712,6.81997076604619,17.8670858495442,25.5819360388246,27.7400236787029,28.0259894736674,31.3397541032174,1.08516216435753,1.10802912918524,0.305523358612046,0.206189065378345,79.4744405178578,11.1668125885374,9.95499729704041,7.96399783763233,7.14579590124057,27.5970749057922,6.55012557731039,1.30586712595327,0,1.21118617454268,5.58696140485525,5,1,1,1,1.99840144432528e-15,0,1,3,12,1,root_seeded_fmincon,1,0.546333159227763,17.8670858495442,48,3,1,5.12212741088104,6.86065250548037,4,13.6446527,,
1297,HighConfidenceCore,58.4263897960696,43.7750685900654,41.4963633102457,0.470147401584688,27.4690153465963,0.470147401584689,1.22124532708767e-15,499.999999999998,101.004850559896,3.67704663911122,5.11376475288694,6.73969242116761,18.0101070984765,25.8617184817941,30.5958672105799,28.6909395608353,34.9482559388347,1.07118450586171,1.09580491331482,0.325814942452848,0.22655877328337,80.0001431036015,11.6852779592139,10.7405743443232,8.59245947545858,7.73934361236832,27.8401094262012,6.45254775022811,1.33878299734118,0,1.19872594560807,5.59114376465655,5,1,1,1,3.88578058618805e-15,0,1,3,12,1,root_seeded_fmincon,1,0.522092843772661,18.0101070984764,48,12,1,5.20592224651256,6.65199328107729,4,27.7918864,,
1298,HighConfidenceCore,57.3827893079567,41.9836938130903,40.0358550697859,0.503203452000919,28.8752176652052,0.503203452000918,-1.11022302462516e-16,500,93.8237450770874,3.24928269511006,5.67953335066156,6.67045640787288,18.9320860642573,33.5271771383036,22.777460730055,36.9882112189034,26.3253165500886,1.09936063439564,1.08581535066489,0.288384729907562,0.190289032509309,82.4238146812625,11.4765578615913,9.32565780663749,7.46052624530999,7.12689291068786,29.2157818649406,6.42059245039543,0.741059099733863,0,1.19464472107001,5.59251422225166,5,1,1,1,-0,0,1,4,15,1,root_seeded_fmincon,1,0.531587961615005,18.9320860642573,51,3,1,5.13426712453552,6.94584913464292,4,22.2088213,,
1299,HighConfidenceCore,57.2522428302386,29.2400540976023,40.8399317626217,0.52498620101201,30.0566374628637,0.524986201012003,-6.88338275267597e-15,500.000000000013,113.916619164201,3.79006531602047,6.19518852894755,7.81103997000732,19.7066859840439,28.284127910412,26.5345660572297,30.468597028408,29.5385914103027,1.12037701273139,1.13984553143034,0.324816444659563,0.205535809891911,88.0045084804961,11.4504485660477,9.60408429433203,7.68326743546562,6.79890134184374,30.4194163450462,7.51291379661179,1.31772526766423,0,1.33396141502229,5.54589053807042,5,1,1,1,-2.53130849614536e-14,2.53130849614536e-14,1,3,12,1,root_seeded_fmincon,1,0.532800087683008,19.7066859840441,28,3,1,5.95231280805273,7.94226131907271,2,13.8969815,,
1300,HighConfidenceCore,50.2259960420674,39.9180620429415,38.7831322697181,0.535598499809373,26.9009681315628,0.535598499809372,-6.66133814775094e-16,500.000000000001,104.415933578274,3.8814935234901,4.68609039474833,7.30323524090802,17.637665966144,20.425178379718,37.4520758149537,22.5493884766523,42.7585163714117,1.07098414748159,1.14968024332965,0.262529426761472,0.162862980710287,85.5022069681279,10.0451992084135,9.42698931585416,7.54159145268332,5.83125697762615,27.1986836763221,7.06105427825983,2.3749638835115,0,1.27637808581248,5.56512182381006,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,4,15,1,root_seeded_fmincon,1,0.572255505366278,17.637665966144,51,3,1,4.2656898159713,7.50297142456593,4,24.5100744,,
1301,HighConfidenceCore,50.5909945321513,28.5158683519928,38.7401711794581,0.524484298266565,26.5341822658011,0.524484298266527,-3.81916720471054e-14,500.000000000055,119.601422675292,4.50744709134834,4.78524368909825,8.07087451230755,17.3971821831898,16.214742854788,36.5634872635612,17.5051158580928,40.2376448145233,1.07679426512637,1.19185374661089,0.298734452394934,0.191562453061865,83.3537189824061,10.1181989064303,9.91969411899991,7.93575529519993,6.01420306658756,26.8632454973088,7.77915538861166,2.99391169951341,0,1.36785883293462,5.534595758768,5,1,1,1,-1.10134124042816e-13,1.10134124042816e-13,1,3,12,1,root_seeded_fmincon,1,0.572735517547954,17.3971821831911,36,9,1,5.06731459468264,7.80028200980814,3,19.4149869,,
1302,HighConfidenceCore,58.2580759551357,44.1706472119281,39.7843248435385,0.505625701271706,29.4567805095471,0.505625701271556,-1.50102152929321e-13,488.737957485063,94.7140915015627,3.21535788579697,5.62718150541176,6.61062985467065,19.313388742163,34.9999999999992,23.2737890520289,38.7526760719913,27.0790998543389,1.09645208735867,1.08222248297186,0.289499836171713,0.190444398345111,82.3261980254191,11.6516151910271,9.40913263994534,7.52730611195627,7.20032386139717,29.7987149496567,6.36245676043566,0.735275255023902,0,1.1872189594931,5.59500847872176,5,1,1,1,2.37524285954091e-14,0,1,3,12,1,root_seeded_fmincon,1,0.523601226094233,19.3133887421688,53,3,1,5.12261978445421,6.8500801102075,4,21.8631545,,
1303,HighConfidenceCore,55.0146523373163,29.7907463364049,38.9982336826785,0.46390441923917,25.5215403421876,0.463904419239171,8.32667268468867e-16,500,104.870724311187,4.10910638249501,4.97540901276987,7.12968860182852,16.7332417664488,18.6494232356587,29.4228939428676,20.1251871740298,32.2207536426328,1.07910434255841,1.13583714532558,0.337422671851111,0.237475706605374,74.2533900200919,11.0029304674633,10.6188498340755,8.49507986726041,7.37327799878216,25.8889230484911,6.82019162739122,1.84478261462134,0,1.24565595642863,5.57540497870606,5,1,1,1,3.33066907387547e-16,0,1,3,12,1,root_seeded_fmincon,1,0.554470467485063,16.7332417664487,41,9,1,5.08025036649509,7.0026553874511,3,22.6101392,,
1304,HighConfidenceCore,54.176334599333,44.4655924554073,39.9948007447157,0.490194714814398,26.5569528886094,0.490194714814397,-1.38777878078145e-15,500.000000000001,99.0076102988659,3.72812388206372,4.74068415808827,6.75639792982002,17.4121117811496,22.5335495253848,34.3320960045766,25.0884952662863,39.3597330316821,1.06489731975457,1.11116189473541,0.290480732372584,0.19487910619877,80.1898537712224,10.8352669198666,10.2049265032195,8.16394120257562,6.90484542768092,26.889688007566,6.49945388481904,1.75876972673077,0,1.20471603036431,5.5891328267894,5,1,1,1,-2.88657986402541e-15,2.88657986402541e-15,1,4,15,1,root_seeded_fmincon,1,0.558717310114908,17.4121117811497,47,3,1,4.34121505073768,6.94445168968901,4,30.4510858,,
1305,HighConfidenceCore,54.9240439358497,39.7807147705026,41.156890225202,0.507391207031833,27.8679769476802,0.507391207031833,-5.55111512312578e-16,500.000000000001,110.991771136465,3.98277102585678,5.01806968708951,7.36446495234105,18.2716869575664,22.3592550349946,35.8015758669228,24.657444310949,40.6202562535014,1.07229396859472,1.13146041344465,0.306579192161237,0.200401182896334,85.4678100239061,10.9848087871699,10.2952153414262,8.23617227314094,6.76401674704238,28.2141082144378,7.08405701726637,2.06598733017686,0,1.27931109465726,5.56414093117755,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,4,15,1,root_seeded_fmincon,1,0.545733070109475,18.2716869575664,57,3,1,4.41028959195104,7.7010053633976,4,26.633152,,
