DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
1306,HighConfidenceCore,54.2812673235383,36.1408366535545,40.1944227324548,0.515329115864885,27.9727174978645,0.515329115864885,-3.33066907387547e-16,500.000000000001,108.056423442401,3.86292191492122,5.22714937806044,7.4005368566161,18.3403602792188,23.5661409112405,32.2973882213641,25.7585576278429,36.4036720818905,1.08526208256966,1.13656958809438,0.299619306790088,0.193272990116889,84.8518389039662,10.8562534647077,9.8370689230299,7.86965513842392,6.57713745641847,28.3106927211271,7.12600470029342,1.89885532223297,0,1.2846592666726,5.56235270221538,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,3,12,1,root_seeded_fmincon,1,0.55648689684408,18.3403602792188,45,3,1,5.14032765900578,7.41256776128275,4,19.2905592,,
1307,HighConfidenceCore,50.4540592221005,39.6407604124896,39.4725668240134,0.454991085143287,22.9561471553475,0.454991085143294,7.04991620636974e-15,499.999999999989,117.767838292469,5.1301221191656,3.57125661772207,7.05441571421266,15.0512373166454,6.647441460879,45.5254135176164,7.47315479302024,50.3282032222929,1.02278513601153,1.14650907529424,0.318499843601475,0.226639830659133,73.9050247708699,10.0908118444201,11.6246319891722,9.29970559133778,6.87447801668822,23.2964829433991,6.75767378591367,3.1864171681916,0,1.23767865438393,5.57807769389751,5,1,1,1,2.19824158875781e-14,0,1,3,12,1,root_seeded_fmincon,1,0.564552325988677,15.0512373166451,47,3,1,3.5091963612659,7.05010915942162,3,21.3829616,,
1308,HighConfidenceCore,60.7413331715524,35.1284804802879,38.9590437507478,0.480316542372242,29.1751833424704,0.480318455639929,1.91326768667066e-06,480.937727105593,89.3189704867699,3.06147075198489,6.09919479034985,6.37365186187495,19.1287590758395,34.1610722728067,17.1710792441483,37.0114002281864,19.3268455592169,1.11609286996186,1.07370597163299,0.33051143067085,0.225215125584019,76.6090713728226,12.1482666343105,9.68290126228175,7.7463210098254,7.89153745727051,29.5393230187373,6.09918183052182,0,1.29598280222964e-05,1.15357646795282,5.60632033986187,5,1,1,1,0.0239693636340937,0,0,7,90,1,root_seeded_fmincon,1,0.502195101873172,19.1286828796488,45,3,1,5.88486217329238,6.49079484282957,3,74.8278509,,
1309,HighConfidenceCore,54.8452767912793,38.3896531600782,38.9386677650791,0.532444075710795,29.2020427082355,0.532444075710796,9.99200722162641e-16,499.999999999999,96.211017323984,3.29466737259619,5.7774410084585,6.95958555158234,19.1463694651426,32.6621640657165,23.5949537936639,35.7973160151072,27.1540272393559,1.11138805397316,1.10514242574549,0.268854916749238,0.167815181271939,85.2648403405604,10.9690553582559,8.70495283709355,6.96396226967484,6.41080852076096,29.5182805000932,6.72274504681482,0.945304038356316,0,1.23322117184443,5.57957159439353,5,1,1,1,2.55351295663786e-15,0,1,4,15,1,root_seeded_fmincon,1,0.556182807064442,19.1463694651425,40,3,1,5.07972477175362,7.33235525390662,4,21.6187762,,
1310,HighConfidenceCore,62.2052029490657,44.8339553347265,39.3000042132669,0.486852628329065,30.2847665514956,0.486852628329067,1.4432899320127e-15,457.297467869261,97.1240376762909,3.20702613015501,5.51670167869346,6.40855740422589,19.8562592128873,35.0000000000007,23.9952153191958,38.6289294791515,27.6535490030728,1.08875517967,1.07569709396102,0.329757539580409,0.22361029598333,78.3136423364017,12.4410405898131,10.3085984808463,8.24687878467703,7.98010909939252,30.6544359928789,6.13454329785047,0.617841619157006,0,1.15809645200043,5.60479944682699,5,1,1,1,-2.07072454421515e-14,2.07072454421515e-14,1,3,12,1,root_seeded_fmincon,1,0.490376987033979,19.8562592128872,51,12,1,5.09916382836556,6.62121141758391,4,31.1883741,,
1311,HighConfidenceCore,60.2829297289255,44.77060061258,40.7452059413407,0.471591050540655,28.4288901605325,0.471591050540656,9.43689570931383e-16,499.999999999999,89.7819353690036,3.15812312271151,5.6375058361662,6.33327254218661,18.6394506691139,34.7860200077684,20.5099680827537,38.5428227829187,23.762021328873,1.0914080402628,1.06708229743304,0.311276343338618,0.217285828290029,78.7708305688717,12.0565859457851,9.94236312111167,7.95389049688933,7.96350989209824,28.7950711886858,6.06775565646984,0.430249820303642,0,1.1495591551804,5.60767238118187,5,1,1,1,2.22044604925031e-15,0,1,4,15,1,root_seeded_fmincon,1,0.506013893770052,18.6394506691139,62,3,1,5.16964200742904,6.57124399783305,4,55.5345465,,
1312,HighConfidenceCore,51.1139219379555,35.7434663695186,39.9417494208551,0.510106585621426,26.0735481974906,0.510106585621427,9.99200722162641e-16,499.999999999999,118.300578698941,4.53718756660539,4.41508387318483,7.67594734415495,17.0951666650214,14.5384632490907,41.2346366217457,15.9630756734856,45.9536385366275,1.05534460172451,1.16633420024221,0.300809570602972,0.196846059639768,83.3909985929841,10.2227843875911,10.4779018234635,8.38232145877079,6.26009343511625,26.40365863441,7.39006560234312,2.97498172915829,0,1.31831273902298,5.55111126339583,5,1,1,1,2.22044604925031e-15,0,1,3,12,1,root_seeded_fmincon,1,0.559310062336814,17.0951666650213,57,3,1,4.33488232087752,7.68232379670067,4,23.7391185,,
1313,HighConfidenceCore,57.1499408488062,36.1009101600377,40.053923867743,0.499264576695646,28.5329410260604,0.499264576695646,-1.66533453693773e-16,500,97.7604441854306,3.42623089909104,5.74358962582815,6.91746378515644,18.7076717978366,29.6481493899664,23.9196331602821,32.3141668649862,27.0350481176914,1.10333635837768,1.10247754090202,0.307627112088244,0.203619305869403,81.7933840585527,11.4299881697612,9.5919722222257,7.67357777778056,7.15424995568644,28.8830911801717,6.64716038751029,0.903570761682138,0,1.22357394653574,5.58280595133011,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,4,15,1,root_seeded_fmincon,1,0.533753833283927,18.7076717978366,47,3,1,5.13347250605784,7.28822069310628,3,21.844029,,
1314,HighConfidenceCore,56.0478638712744,44.6461038448213,39.9269116356464,0.452525316401598,25.3630773319831,0.452525316401615,1.67088565206086e-14,499.999999999986,95.6643285121277,3.77179500972834,4.58543076640583,6.41191356916341,16.6293452215992,20.7609457930386,32.7254383309102,23.1047222914325,37.1436920857227,1.05748382224993,1.09756500609671,0.316672241254657,0.225754666595503,74.4272127908705,11.2095727742549,10.9190767063307,8.73526136506458,7.67119663482282,25.7184827895575,6.13571701500916,1.55028624860333,0,1.15824647213791,5.60474897364397,5,1,1,1,2.77555756156289e-14,0,1,3,12,1,root_seeded_fmincon,1,0.544249109476479,16.6293452215986,48,3,1,4.33713950265233,6.52920840908624,3,26.7679861,,
1315,HighConfidenceCore,62.9308450655098,42.7891799144423,40.829579262537,0.4801713828409,30.21759089844,0.480171382840705,-1.95010674275409e-13,474.017803870606,99.1681206258773,3.28180101978271,5.76656541436448,6.58238443663047,19.8122153805665,35.0000000000006,22.8786882427869,38.5286722120016,26.2479006512654,1.09312454026699,1.07546036735139,0.342046802106456,0.234646697567827,80.2893951775297,12.586169013102,10.4301713883068,8.34413711064546,8.17831354176746,30.6030347934498,6.29225061584705,0.52568520148257,0,1.17824993209595,5.59802234154792,5,1,1,1,-1.78650744991111e-14,1.78650744991111e-14,1,3,12,1,root_seeded_fmincon,1,0.484722554865518,19.8122153805745,52,12,1,5.17317656570193,6.91517503874818,4,19.6977104,,
1316,HighConfidenceCore,56.5261921368409,33.6378283193073,39.6510354659931,0.503712421795573,28.4729451361301,0.503712421795574,8.88178419700125e-16,499.999999999999,98.3476752701142,3.45407455392868,5.81473818295953,7.0136820845684,18.6683353895424,28.872707293869,23.6768904113515,31.3198273216032,26.5899442266067,1.10896575400289,1.10993857050943,0.306916530803093,0.201383595590797,81.704874567278,11.3052384273682,9.46775508606504,7.57420406885203,7.01331175017772,28.8196166574473,6.74265886905409,0.927920686094559,0,1.23576255293543,5.57871982374308,5,1,1,1,1.77635683940025e-15,0,1,4,15,1,root_seeded_fmincon,1,0.539643638583591,18.6683353895424,45,3,1,5.11314497078933,7.47115979967192,4,15.9297014,,
1317,HighConfidenceCore,48.2812547860928,40.150401340642,38.7377767844093,0.513816748805785,24.8077173624549,0.513816748805805,1.98729921407903e-14,499.999999999975,110.08760866363,4.43763555732222,3.9887567588896,7.28244615235048,16.2652225035765,12.1010597835413,44.2886743443642,13.4469059764022,49.8485760997539,1.04275012635832,1.16146718481448,0.272442755438802,0.176061242001707,81.4989280607081,9.65625095721856,10.2263013207402,8.18104105659213,5.86838435590947,25.1063407695744,7.02805741069422,3.03930065180462,0,1.27217045190118,5.56652924450137,5,1,1,1,5.05151476204446e-14,0,1,3,12,1,root_seeded_fmincon,1,0.572762270565259,16.2652225035759,51,12,1,4.26300046818466,7.0746333389833,4,32.0237188,,
1318,HighConfidenceCore,56.320806073652,39.1340884157935,41.3486313702657,0.474170915422299,26.7056881732653,0.474170915422299,1.11022302462516e-16,500,110.7915543554,4.14861259655956,4.82241961142947,7.14821677965564,17.5096303260329,19.6189170089727,35.5773036603181,21.6139230181792,39.8977908787947,1.06282758273734,1.12302710633227,0.334054274496535,0.230937576869075,80.3300700298753,11.2641612147304,11.0381795713796,8.83054365710369,7.40377947509667,27.0755096723622,6.84451409734434,2.02209448591487,0,1.24875916530498,5.5743655684726,5,1,1,1,5.55111512312578e-16,0,1,4,15,1,root_seeded_fmincon,1,0.541611566427321,17.5096303260329,47,12,1,4.42171109592062,7.37739253436844,4,30.0415698,,
1319,HighConfidenceCore,56.7251120666947,28.7278934233441,39.0762701987575,0.483810189023884,27.4441871913885,0.483810189023883,-9.99200722162641e-16,500.000000000002,97.0118655507034,3.53487843797917,5.82623672532145,6.99163253563816,17.9938284758645,25.939772113051,22.6982893529376,27.8703586125807,25.0320341858737,1.11209666165183,1.11643241216816,0.327910257536769,0.222204444793371,77.3418584861831,11.3450224133389,9.79846561418547,7.83877249134837,7.32023121882654,27.8044758534357,6.70107251650441,0.874835791182965,0,1.23045519764658,5.58049876310227,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,3,12,1,root_seeded_fmincon,1,0.537751251405812,17.9938284758645,41,17,1,5.88782027479842,6.90107119047246,3,27.1827391,,
1320,HighConfidenceCore,60.8864213244181,36.7914985712747,40.3699566887836,0.451706281680794,27.5030208087925,0.451710253461105,3.97178031141809e-06,507.301328257564,84.6435458934086,3.07760905545142,5.93436117500548,6.21982902644498,18.0324028381803,32.4356519313101,16.6180038682759,35.3085820931776,18.7459205233726,1.10482487738207,1.06550918963085,0.337566581952972,0.241617555559949,75.1406514712868,12.1772842648836,10.0710026654932,8.05680213239453,8.3458501289064,27.8810886809556,5.93435587584459,0,5.29916089320182e-06,1.13250258009557,5.61341585333294,5,0,1,0,-0.0146026565151274,0.0146026565151274,0,4,90,1,root_seeded_fmincon,1,0.500998405497788,18.0322442835714,48,12,1,5.93679681234293,6.18399734193274,4,60.2163456,Product_salinity_max,
1321,HighConfidenceCore,57.3504941510806,38.4382443833505,39.9269923061413,0.476646869751729,27.3359335158273,0.476646869751727,-2.77555756156289e-15,500.000000000003,93.9886286077989,3.43828128471926,5.39380861028667,6.62928745554441,17.9228517675238,27.4986549322966,24.8520591140974,30.1017881053026,28.0846350356642,1.08902302807987,1.09506584282561,0.314554957063254,0.216336372402124,77.9368931947682,11.4700988302161,10.0335617956382,8.02684943651052,7.50364015881332,27.6920032552703,6.35544564999847,0.961637039711801,0,1.18632334409302,5.59530937168191,5,1,1,1,-5.32907051820075e-15,5.32907051820075e-15,1,3,12,1,root_seeded_fmincon,1,0.53188730893307,17.9228517675239,46,3,1,5.12795159238707,6.76834627446829,4,19.1619057,,
1322,HighConfidenceCore,54.6177537067245,31.915128558529,38.5212269133573,0.519098651644595,28.3520023050172,0.519098651644595,4.44089209850063e-16,499.999999999999,96.7010291009574,3.41073015092994,5.84068795119598,7.06258261517718,18.5890390145668,28.654557511371,23.2093442675659,30.9882135228269,26.0329412813034,1.11728574205714,1.11910658208185,0.288513487600286,0.183994043077791,81.9541028986384,10.9235507413449,8.97888793532669,7.18311034826135,6.5664378504268,28.6787401797351,6.80697224450459,0.966284293308607,0,1.2439692652259,5.57596999858184,5,1,1,1,1.11022302462516e-15,0,1,4,15,1,root_seeded_fmincon,1,0.558499717212727,18.5890390145668,39,6,2,5.05756412953999,7.58189293889542,4,20.4061935,,
1323,HighConfidenceCore,60.741164020305,39.8462501004657,39.3720652202404,0.468474850383298,28.4557077265198,0.468474850383299,8.88178419700125e-16,489.352107030306,85.3789569333271,3.00041586573356,5.85034591560723,6.15131851050486,18.6570336523209,35,16.7886917090569,38.2821627161208,19.1477199110691,1.1041756413992,1.06287075900265,0.320890801709843,0.224094593681442,75.6571081831836,12.148232804061,9.76632486942793,7.81305989554235,8.0713640734463,28.8193034103597,5.88499925132616,0.0346533357189331,0,1.12619032090274,5.61554262375743,5,1,1,1,-8.12048840868686e-16,8.12048840868686e-16,1,5,41,1,root_seeded_fmincon,1,0.502196500379922,18.6570336523208,48,12,2,5.90096358421116,6.08441598035879,4,46.9054379,,
1324,HighConfidenceCore,51.3587112250413,36.8647312262185,39.1296247872845,0.477867235862687,24.5426453705805,0.477867235862688,1.16573417585641e-15,499.999999999999,110.204458200165,4.49032516813642,4.17792544880697,7.14522897383351,16.0914275967614,13.0906019475098,39.1692979320545,14.4138177857371,43.4536098491349,1.04790370363814,1.14680125665447,0.307149413390201,0.211543838950965,76.5435467794094,10.2717422450083,10.7860400563044,8.62883204504352,6.70401646361521,24.878058099596,6.86043401440199,2.68250856559503,0,1.25079021969846,5.57368536066834,5,1,1,1,2.22044604925031e-15,0,1,3,12,1,root_seeded_fmincon,1,0.568384080589,16.0914275967614,49,12,1,4.28577754890514,7.02832905847866,4,26.8611393,,
1325,HighConfidenceCore,53.2297588680662,29.6207135860441,38.5019109602695,0.49343497613379,26.2654247966716,0.493434976133789,-1.16573417585641e-15,500.000000000001,103.763191579137,3.95056209379435,5.12990972051852,7.2850611688888,17.2209708868814,20.2704060305123,29.2355697960083,21.8605225276813,32.2038504238342,1.08934320183545,1.14587145660719,0.309764162501404,0.207717882494435,77.6720430308189,10.6459517736132,9.90419585130935,7.92335668104748,6.74108351784865,26.6074876242736,6.99986436568355,1.86995464516502,0,1.26857509885562,5.56773209768135,5,1,1,1,-2.88657986402541e-15,2.88657986402541e-15,1,3,12,1,root_seeded_fmincon,1,0.57306290031496,17.2209708868815,49,3,1,5.05599411077779,7.29920388733494,3,17.2235134,,
1326,HighConfidenceCore,60.0762484163629,32.243255391457,39.0496185935622,0.487076184776513,29.2621144058401,0.487082918411231,6.73363471836996e-06,485.953055322989,91.2970726866252,3.11997524923914,6.28135936585275,6.55866066544435,19.1857555768687,33.3849250842656,17.2869654358149,36.0082075222381,19.3309950941802,1.12471731345678,1.08171841743218,0.330444622400996,0.222182588630497,77.8157178659892,12.0152496832726,9.53776496332063,7.6302119706565,7.70353350263069,29.6247523864492,6.28134047801076,0,1.88878419846716e-05,1.17685598590956,5.59849087071199,5,1,1,1,0.0280938893540216,0,0,7,90,1,root_seeded_fmincon,1,0.507754741750679,19.1854903450879,41,3,1,5.88757660596095,6.81693716368283,3,72.0039498,,
1327,HighConfidenceCore,59.6953222264582,41.9495029845605,39.6834249106726,0.487023046482008,29.0729976914549,0.487023046482009,1.16573417585641e-15,487.880646366534,90.9504415932914,3.12834756699422,5.74531893931438,6.40618170236029,19.0617608782159,35,20.1205561736841,38.5028888842151,23.1501052995535,1.10002569346285,1.07293213921999,0.307127106983561,0.208350201040763,79.0780583529364,11.9390644452916,9.63078551866479,7.70462841493183,7.65558113375084,29.4281221983968,6.1470230182236,0.401704078909223,0,1.15969153986336,5.60426281049073,5,1,1,1,-2.03012210217171e-16,2.03012210217171e-16,1,4,15,1,root_seeded_fmincon,1,0.510994812697066,19.0617608782159,48,3,1,5.11706840460908,6.75390680065124,4,24.2790619,,
1328,HighConfidenceCore,59.2764477848212,44.7362830696463,40.5169839434839,0.454739671709934,26.9553524058007,0.454739671709934,-3.88578058618805e-16,500,90.6801348578381,3.36408641566579,5.18867886208394,6.29368931760466,17.6733231089697,28.7283421212583,25.0627941912676,31.8525426773407,28.7279253672911,1.07610960418398,1.07722690663101,0.322178867135693,0.22996818947177,75.8500786569706,11.8552895569642,10.5399554962478,8.43196439699823,8.08027384475515,27.3248111869284,6.01714450062743,0.828465638543487,0,1.14308867566285,5.60985061478319,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,3,12,1,root_seeded_fmincon,1,0.514605735329017,17.6733231089698,53,3,1,5.1585108506429,6.27968283210503,4,24.2630958,,
1329,HighConfidenceCore,52.6481153198047,43.2248873806273,39.3294662871646,0.479214958631386,25.2297644050007,0.479214958631387,5.55111512312578e-16,500,99.4744646430629,3.94274251024502,4.39221641313715,6.69963147169273,16.5419383720172,17.9201836111235,36.7546750059017,19.9331195023737,41.6699445215273,1.05435408206433,1.11916840275092,0.292591803036388,0.199741579378401,77.1489214206691,10.5296230639609,10.4742151434906,8.3793721147925,6.85458772870101,25.5579857463155,6.43970982205983,2.04749340892267,0,1.19708636866851,5.59169429389291,5,1,1,1,5.55111512312578e-16,0,1,3,12,1,root_seeded_fmincon,1,0.566151214668551,16.5419383720172,53,3,1,4.30018984466785,6.71652928907954,4,28.5237117,,
1330,HighConfidenceCore,50.1771740234875,29.0776751306226,38.7854666051369,0.497894858710449,24.9829569709139,0.497894858710449,-5.55111512312578e-16,500.000000000001,123.799198390335,4.95534609992191,4.26872752250541,7.95748820724088,16.3801186538906,11.7512457883952,39.4685527171571,12.7486926103904,43.1245785006656,1.05462188523057,1.19015624609506,0.312223644813092,0.210296665449149,78.9446680570777,10.0354348046975,10.5918551812413,8.47348414499306,6.29855426314339,25.3234573970899,7.6506629976714,3.38193547516599,0,1.35150231287382,5.54004341826252,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,3,12,1,root_seeded_fmincon,1,0.572229423406292,16.3801186538906,48,3,1,4.26209771164194,7.91308404352163,3,19.6562825,,
1331,HighConfidenceCore,59.1497151224397,33.5887637807944,40.5470952170213,0.498704784573636,29.498245937727,0.498704784573615,-2.12607709215717e-14,500.000000000023,98.5263222689145,3.34007393107072,6.22426611068576,6.96102327668721,19.3405756213788,32.5195274706251,20.5400302608872,35.2478315836593,23.110059357358,1.11871301915946,1.09458954750174,0.322673564869765,0.213448548185767,82.7117340112581,11.8299430244879,9.54610892902179,7.63688714321744,7.41286729617819,29.8622917769253,6.67987542142838,0.45560931074262,0,1.22774975138848,5.58140576687793,5,1,1,1,-4.50750547997814e-14,4.50750547997814e-14,1,3,12,1,root_seeded_fmincon,1,0.515708316377464,19.3405756213796,35,3,1,5.94257350835597,7.11683759894513,3,11.7562258,,
1332,HighConfidenceCore,59.7371778569973,29.0642441218814,39.5498078018724,0.486758416577563,29.077574103913,0.486758416568,-9.56279500030632e-12,495.909940036022,93.3272729915026,3.20959625648219,6.47961981238175,6.76756559765286,19.0647614109055,32.0672002346878,17.4437059617641,34.4290551529942,19.3512815851648,1.13240103646822,1.09028617504355,0.337179992985028,0.226509532812047,78.7536759930261,11.9474355713995,9.55546614819862,7.6443729185589,7.66490093827107,29.4461585686387,6.47961593888031,0,3.87350143959964e-06,1.20218274082729,5.58998320661525,5,1,1,1,0.00818011992795553,0,0,15,90,1,root_seeded_fmincon,1,0.510636777536134,19.06476141128,37,9,1,6.70346388556309,6.55132481161346,3,69.6439257,,
1333,HighConfidenceCore,59.4622474846966,41.1225622333283,40.4507308689777,0.481478308155895,28.6297823180789,0.481478308155896,3.33066907387547e-16,500,91.3050290111064,3.18916253000813,5.78022065052517,6.48481722296155,18.7711659573032,33.8970077343136,20.3281410260038,37.2738059172122,23.3242741751208,1.09950499970303,1.0747402606737,0.310327505017042,0.21246788663351,79.7212601899276,11.8924494969393,9.71685363707578,7.77348290966063,7.70811629165444,28.990188198015,6.21920830113481,0.438987650609644,0,1.16891684783741,5.60115997327079,5,1,1,1,4.44089209850063e-16,0,1,4,15,1,root_seeded_fmincon,1,0.51299776396529,18.7711659573032,47,3,1,5.15424109095181,6.8370941831012,4,24.1214064,,
1334,HighConfidenceCore,54.2448829175919,35.4170690933483,38.8583311912937,0.450006267774957,24.4105373076355,0.450006267774964,7.60502771868232e-15,499.99999999999,101.789636262816,4.16990560183109,4.47679388071486,6.76118600198215,16.0048107183553,16.2520435453476,32.5852043781861,17.7615773708976,35.9715393032222,1.05912239648944,1.12388806389557,0.328992500072755,0.236352002918398,72.0781306215266,10.8489765835184,10.9527865954989,8.76222927639913,7.45858640248912,24.7686015006976,6.46388992292922,1.98709604221436,0,1.20017444908409,5.59065743072014,5,1,1,1,2.00950367457153e-14,0,1,3,12,1,root_seeded_fmincon,1,0.56233875638263,16.004810718355,51,3,1,4.26872612340895,6.88076705811555,4,22.2647987,,
1335,HighConfidenceCore,60.0421749890923,39.368228535092,38.7738010581457,0.476173763260972,28.5905084189121,0.476173763260675,-2.97650792902004e-13,484.654748411755,85.3181137258375,2.98414118684932,5.83874432012312,6.15673299328033,18.7454159578495,35.000000000002,16.9095206058839,38.2359362348234,19.2740341115292,1.10662827911262,1.06535291215669,0.313470247233979,0.215969599983153,75.6256698411299,12.0084349978185,9.5721078625281,7.65768629002248,7.86291664254506,28.9452412323933,5.89810502849533,0.059360708372207,0,1.12786650809019,5.6149778057953,5,1,1,1,-5.74524554914595e-14,5.74524554914595e-14,1,3,12,1,root_seeded_fmincon,1,0.508042888278807,18.7454159578612,49,12,1,5.07194433896495,6.63630793281262,4,28.0753689,,
1336,HighConfidenceCore,59.2239398309293,39.8436313570047,41.4914624006933,0.460198124126913,27.2547460135986,0.46019812412691,-3.21964677141295e-15,500.000000000006,102.310965418945,3.75387704467682,5.20783362290263,6.80075016254758,17.8696210422231,24.7415564359668,29.1517922674741,27.2009965714288,32.8387722486971,1.07466836869443,1.09888469215798,0.345367983970875,0.244039573531626,78.4805241415083,11.8447879661859,10.9694783061445,8.77558264491558,7.99229845433266,27.6396937166489,6.49479237410514,1.28695875120251,0,1.20412077092017,5.58933263500959,5,1,1,1,-1.24344978758018e-14,1.24344978758018e-14,1,2,9,1,root_seeded_fmincon,1,0.515061984850753,17.8696210422232,48,3,1,5.20452359269169,6.7659753880273,4,20.2137996,,
1337,HighConfidenceCore,53.2759104195657,36.9492392512298,39.8701919550659,0.488877482239426,26.0453929499305,0.488877482239427,1.0547118733939e-15,499.999999999999,108.441921765844,4.16357403300892,4.65341120864143,7.20550937318535,17.0767066285933,17.8568845902625,35.8995672409686,19.590754515164,40.1013491711848,1.06358730298749,1.13829545496541,0.309528605196116,0.209113449956808,79.7189880444232,10.6551820839131,10.5004020758383,8.40032166067061,6.80762936740879,26.3881036664693,6.92129307285426,2.26788186421283,0,1.25855381529569,5.57108594186662,5,1,1,1,2.99760216648792e-15,0,1,4,15,1,root_seeded_fmincon,1,0.560109587094236,17.0767066285933,48,3,1,4.33095101782742,7.38485604967757,4,17.4033991,,
1338,HighConfidenceCore,51.0147603999354,43.6795737671058,38.5768528280232,0.465431220693388,23.7438622063227,0.465431220693389,8.32667268468867e-16,499.999999999999,99.3043683172025,4.18231741130805,3.97566915338749,6.55008062177076,15.5677040429601,13.3291352957519,39.655007532604,14.8980580902402,44.6575233830186,1.04083096456668,1.12285444566703,0.291318979356963,0.202956771620787,73.6705136092305,10.2029520799871,10.7712727011837,8.61701816094695,6.81772454840317,24.065160820039,6.29165577544876,2.31598662206128,0,1.17817393264857,5.59804788542119,5,1,1,1,1.99840144432528e-15,0,1,4,15,1,root_seeded_fmincon,1,0.574560303597506,15.56770404296,47,9,1,3.445261179802,6.82019501941825,3,32.5441858,,
1339,HighConfidenceCore,60.2511460255792,32.3751053875862,38.6547041367579,0.492537069604212,29.6759214533877,0.492537045532528,-2.4071683979443e-08,478.131068256536,92.2498131008372,3.1085745137092,6.28743187728689,6.56233480157452,19.4570688784341,33.921512440071,17.450094881246,36.5745009918767,19.5239350925351,1.12589337527213,1.08258401242078,0.329772337291875,0.219572590067527,77.8783689845762,12.0502292051158,9.49209721337647,7.59367777070117,7.64380614304789,30.0359856818417,6.28742950153762,0,2.37574927020034e-06,1.17763396178457,5.59822937568364,5,1,1,1,0.0271465560782941,0,0,9,90,1,root_seeded_fmincon,1,0.50628082637714,19.4570698293563,40,3,1,5.87315371175257,6.83404613562332,3,59.9000866,,
1340,HighConfidenceCore,54.4636341999734,39.2073272836665,39.5458418445085,0.47548729148624,25.8967659102427,0.47548729148624,-7.7715611723761e-16,500.000000000001,99.3878373889187,3.83784746455961,4.76113810969744,6.78096810340171,16.9792590547093,20.5851021449115,32.0990162008811,22.6390458611877,36.0777505297853,1.06769478895561,1.11632263993116,0.308169205176594,0.212285150245306,77.010734926263,10.8927268399947,10.4116647465042,8.32933179720339,7.14171707243267,26.2411689169523,6.50639950423015,1.74526139453271,0,1.20560294960076,5.58883512940261,5,1,1,1,-2.44249065417534e-15,2.44249065417534e-15,1,4,15,1,root_seeded_fmincon,1,0.560080142430431,16.9792590547094,51,3,1,4.31197963182718,7.04275874545439,4,24.5862678,,
1341,HighConfidenceCore,58.7342577539932,40.0313724385662,38.686694887183,0.488413483648526,28.6866034391021,0.48841348364791,-6.15951734062037e-13,487.566727786695,86.681347287093,3.02166645385907,5.79615578328483,6.26627140770463,18.8084208229098,34.9999999999972,17.9915717150119,38.3275592108394,20.6037637350223,1.1069176385278,1.07048161220224,0.298614671833304,0.201744475680292,77.2967311380665,11.7468515507986,9.30576045215837,7.4446083617267,7.51191357872278,29.0301047479737,6.01792474708478,0.22176896379995,0,1.14318843418461,5.60981702656055,5,1,1,1,8.12048840868686e-14,0,1,3,12,1,root_seeded_fmincon,1,0.519356184388422,18.8084208229336,48,3,1,5.06787205365852,6.69558021425714,4,22.1994418,,
1342,HighConfidenceCore,50.4351404012361,42.9621050595707,38.9815544394133,0.52235509294767,26.345052452116,0.52235509294766,-9.88098491916389e-15,500.000000000013,102.120860771257,3.87628230981392,4.50982334281361,7.06858190982907,17.2731788959586,19.5069883590523,38.7643710239774,21.6958665915647,44.4608072726044,1.06213637206005,1.13850291576516,0.264107744764616,0.167368778841329,83.517109288823,10.0870280802472,9.69233064054227,7.75386451243381,6.02252198728005,26.6454004863543,6.82892460708504,2.31910126427143,0,1.24677018561628,5.57503175246339,5,1,1,1,-2.68673971959288e-14,2.68673971959288e-14,1,3,12,1,root_seeded_fmincon,1,0.57003849788365,17.2731788959589,48,3,1,4.27885904197627,7.15299709102959,4,26.6643923,,
1343,HighConfidenceCore,57.0122360446458,30.326882908618,40.7449171004333,0.502893963305155,28.6711093413807,0.502893963305151,-4.44089209850063e-15,500.000000000008,111.064815790053,3.87375369636479,5.77409162709285,7.57513508617888,18.7982620911229,25.2104059388124,27.9206010419241,27.2117387709895,30.9635906020749,1.10353046561146,1.13550690857207,0.332973609681817,0.219401775477666,83.8206048606369,11.4024472089292,10.0628319501598,8.05026556012782,7.08528167581628,29.0404054975198,7.27020452693107,1.49611289983822,0,1.30303978386481,5.55621060742052,5,1,1,1,-1.53210777398272e-14,1.53210777398272e-14,1,3,12,1,root_seeded_fmincon,1,0.535043038412185,18.7982620911231,39,9,1,5.94908441085694,7.39866881143618,3,13.8975576,,
1344,HighConfidenceCore,52.7258502035467,37.9385896545439,39.9734495846604,0.532520817006843,28.077612827773,0.532520817006841,-1.88737914186277e-15,500.000000000002,109.665041218216,3.90578222909821,5.06678009868508,7.52062308615867,18.4091350824633,22.8730836795309,35.3422691250958,25.1224773049508,40.1690384833423,1.08075204746004,1.1464005242317,0.282916224335808,0.176870301293314,87.5481232084558,10.5451700407093,9.62268759813833,7.69815007851066,6.16205934394343,28.3984235868311,7.25856653957335,2.19178644088826,0,1.30155659476633,5.55670602430545,5,1,1,1,-3.77475828372553e-15,3.77475828372553e-15,1,4,15,1,root_seeded_fmincon,1,0.558955870562454,18.4091350824634,42,3,1,4.33759244289365,7.93099278781087,4,13.5644085,,
1345,HighConfidenceCore,58.2637951108856,39.7564213825153,39.7303373174175,0.490809883632255,28.5964464983473,0.490809883632255,2.22044604925031e-16,499.999999999999,89.8320313845345,3.14137042830571,5.83041830060669,6.48441594637344,18.7493092698317,34.0234518939408,19.5089448012316,37.3102174932805,22.3506938801941,1.10566802865368,1.07705524716158,0.298351825034626,0.200872398853819,79.7602951462811,11.6527590221771,9.35442732378314,7.48354185902651,7.41683715313457,28.9436442775624,6.2300532761837,0.399634975577008,0,1.17030269118293,5.60069398267551,5,1,1,1,9.99200722162641e-16,0,1,4,15,1,root_seeded_fmincon,1,0.52354982956304,18.7493092698317,52,3,1,5.11873701355084,6.8944736378998,4,22.1697561,,
1346,HighConfidenceCore,57.0617792487113,29.4135428225628,40.4497754007656,0.530867501587608,30.292244185907,0.530867501587609,4.44089209850063e-16,500,111.242231299083,3.6723007584508,6.31683474584812,7.72059374379577,19.8611619367342,29.8344054470203,25.0051143237126,32.1418896806935,27.9209987312039,1.1270634954709,1.13479148212098,0.315830206772231,0.197398861161798,88.2755583783938,11.4123558497423,9.31970221862034,7.45576177489627,6.69238376570108,30.6466116688368,7.43291478207386,1.11608003622574,0,1.32377152647009,5.54928963058536,5,1,1,1,7.7715611723761e-16,0,1,4,15,1,root_seeded_fmincon,1,0.53457849372422,19.8611619367342,28,3,1,5.93812295551217,7.94879266941426,2,16.5504009,,
1347,HighConfidenceCore,53.9410902073377,41.9891704321628,39.5114224098765,0.464335024027581,25.0467374174982,0.464335024027583,2.22044604925031e-15,499.999999999997,99.6170802931771,3.97724776016467,4.43672230751573,6.6404547445095,16.4219364132561,17.8757275072309,35.2081959219708,19.8163781356289,39.6538455886428,1.0547984648511,1.11432682923333,0.308650990732508,0.216078397345187,75.3069382062835,10.7882180414675,10.7710421241346,8.61683369930772,7.22358819745989,25.389926565273,6.36651837273525,1.92979606521951,0,1.18773779177894,5.59483417682684,5,1,1,1,6.66133814775094e-15,0,1,3,12,1,root_seeded_fmincon,1,0.564118185364508,16.421936413256,53,3,1,4.31085857988707,6.68326732236491,4,21.7709876,,
1348,HighConfidenceCore,49.3013876240772,39.8003959582999,38.943694757197,0.477999665908857,23.5660468131521,0.477999665908859,2.05391259555654e-15,499.999999999997,112.332621368673,4.76671468317634,3.73655313494237,7.07947438798995,15.4511190749751,8.94639763414571,44.4536284811847,9.98584869522397,49.4641409003228,1.03119436484153,1.15117435416133,0.296080774706736,0.203277893446661,76.1983898542631,9.86027752481543,10.9741105095706,8.77928840765647,6.43383520273129,23.8861103307083,6.80465131054561,3.06809817560324,0,1.24367312602446,5.57606920634082,5,1,1,1,5.88418203051333e-15,0,1,4,15,1,root_seeded_fmincon,1,0.570461511092771,15.4511190749751,53,12,1,3.4705416244122,7.19408621024564,4,32.2568729,,
1349,HighConfidenceCore,61.3002922252732,36.0021666021684,39.7231588102905,0.488731352659237,29.9593747376642,0.488731352659236,-6.10622663543836e-16,480.650201354477,94.4812560667789,3.15364579181285,6.1684557331114,6.58298197624165,19.6429155111882,35,18.5176372190462,38.0058739238682,20.9237142675657,1.11531459400234,1.07764368460929,0.332910762014908,0.223994107969656,79.4323359908136,12.2600584450546,9.74402279785413,7.7952182382833,7.83522937190224,30.3290855823219,6.30315182397317,0.134696090861772,0,1.17964269809207,5.59755424166839,5,1,1,1,-0,0,1,3,12,1,root_seeded_fmincon,1,0.497615898598011,19.6429155111882,52,3,1,5.9129949672563,6.7220139399191,3,20.0048934,,
1350,HighConfidenceCore,51.2188303604085,39.1548927095661,38.8811585642193,0.480776707610484,24.6248206283371,0.480776707610484,7.21644966006352e-16,499.999999999999,104.486953632828,4.24315592831524,4.2205445712971,6.93528010020395,16.1453059456708,14.57302068882,38.2619148011206,16.0990008738773,42.777355255286,1.05029019908304,1.13736032722797,0.29590894096454,0.2022211176146,76.4941536763941,10.2437660720817,10.550857863776,8.44068629102083,6.64850243301784,24.9508506092294,6.66579623234926,2.44525166105216,0,1.22595270204456,5.5820082975746,5,1,1,1,1.88737914186277e-15,0,1,3,12,1,root_seeded_fmincon,1,0.57116023950593,16.1453059456708,50,12,1,4.27141067723018,6.86158400849352,4,27.6435776,,
1351,HighConfidenceCore,52.5357804522656,32.6079707669646,38.5552767048955,0.489928068858228,25.7387534629384,0.489928068858229,4.9960036108132e-16,499.999999999999,103.226393501172,4.01054362052963,4.82476144947851,7.1552792344171,16.8756579221993,18.7694207636876,31.5982345417419,20.3741777868646,34.9799857228337,1.07648871392656,1.14257796201342,0.30355062057289,0.204832100826765,77.2363515280293,10.5071560904531,10.0548871450817,8.04390971606533,6.6992567473318,26.0744841302948,6.8767001261939,2.05193867671539,0,1.25286535513848,5.57299046153031,5,1,1,1,1.33226762955019e-15,0,1,4,15,1,root_seeded_fmincon,1,0.574801377598933,16.8756579221993,54,3,1,4.24926979669652,7.55077884695992,4,16.5552319,,
1352,HighConfidenceCore,50.0448088160562,27.7613426964753,38.8564664503147,0.471750725568512,23.608674869912,0.471750725568512,2.77555756156289e-16,500,135.098428339254,5.72240623769316,3.78854305946936,8.09106093060924,15.4790682336166,7.20919732447772,42.2244834261226,7.87456636329189,45.6780228018211,1.03462031832663,1.19770851996055,0.333371602475698,0.235282736964841,75.088832838476,10.0089617632112,11.3375454552226,9.07003636417807,6.60903348653606,23.9695136483847,7.75626466089132,3.96772160142196,0,1.36494534037318,5.53556578993172,5,1,1,1,8.88178419700125e-16,0,1,4,15,1,root_seeded_fmincon,1,0.571436129046763,15.4790682336166,51,20,2,4.26597229221777,7.64885188521967,4,71.358424,,
1353,HighConfidenceCore,58.9816301484298,34.7463987021496,41.0738398873842,0.46880728918128,27.6510181413783,0.46880728918128,1.66533453693773e-16,500,102.968781392081,3.72386943821044,5.5114600407248,6.98563893983922,18.129437543521,25.3847645293793,26.6393978392274,27.6034298431697,29.6939761930378,1.08875863847622,1.1069160996014,0.348122819088929,0.242548491141331,78.9718786649733,11.796326029686,10.6434517771471,8.5147614217177,7.83265300176289,28.0355057193078,6.6755259503483,1.16406590962349,0,1.2271945975488,5.58159189800651,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.517177974281744,18.129437543521,46,9,1,5.96204126108335,6.62427877821995,3,18.9407737,,
1354,HighConfidenceCore,50.2474716653854,31.830936346078,39.1607950737872,0.497610148441414,25.0036518342182,0.497610148441415,1.11022302462516e-15,499.999999999999,121.994437851953,4.87906481264469,4.19827590574609,7.79817524992022,16.3936872765658,11.6504161807708,40.8590453875293,12.7164874940993,44.9000538313824,1.04997591599588,1.18029529660192,0.308995269756253,0.207692592591241,79.6707310734458,10.0494943330771,10.6696850896541,8.53574807172325,6.31095495779181,25.3399252007076,7.49831268586399,3.3000367801179,0,1.33210175297733,5.54651074478976,5,1,1,1,2.44249065417534e-15,0,1,3,12,1,root_seeded_fmincon,1,0.568035809231428,16.3936872765658,53,20,1,4.28592813353246,7.68330899453638,4,70.102873,,
1355,HighConfidenceCore,58.4427309997142,37.7257560032872,40.3346480384368,0.474504078314642,27.7313142072099,0.474504078314642,-4.44089209850063e-16,500,94.8318452123395,3.41966646455161,5.55473644797491,6.66110832984536,18.1820837970167,28.5704794633955,23.7765872180903,31.2190449644808,26.8313208159328,1.09292666714158,1.09203234109192,0.323852865951372,0.223528315852699,78.4085438084486,11.6885461999428,10.1133017467302,8.09064139738419,7.67785419812606,28.0965873239494,6.37931501822362,0.824578570248711,0,1.18937240573229,5.59428505724382,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,4,15,1,root_seeded_fmincon,1,0.521946861110053,18.1820837970168,48,3,1,5.14761080737994,6.90021279229383,4,24.0928809,,
1356,HighConfidenceCore,57.9362704291442,41.6508884399567,41.4294125281661,0.515168277638322,29.8469286497703,0.515168277638322,-2.22044604925031e-16,500,104.329620190497,3.49548931532356,5.73024411057721,7.13265087114656,19.5691900404998,32.404360730701,27.1807495078838,35.7794233750816,31.4019096484023,1.09617911262818,1.10139705078765,0.299614044366658,0.193485194800704,87.4528262884458,11.5872540858288,9.62723514337807,7.70178811470246,7.0223354448435,30.1984579731896,6.86575234432371,1.13550823374649,0,1.25146871073162,5.57345814689572,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,4,15,1,root_seeded_fmincon,1,0.526509555655748,19.5691900404998,37,3,1,5.20203857582455,7.39159721361663,4,21.0777159,,
1357,HighConfidenceCore,60.9911680579661,44.5548474573744,38.5198694365667,0.460443708856474,28.0829996280991,0.460443708856485,1.17683640610267e-14,476.675973633513,82.8805382459627,2.9512708522431,5.46935178673489,5.89509034776287,18.4126669473506,35,18.0128788906748,38.5938326660073,20.7495731267471,1.09095131295271,1.0581826691655,0.316365711646346,0.224413614813211,72.8980022280956,12.1982336115932,9.99612516249909,7.99690012999927,8.22704210746677,28.4431564232964,5.63675379181801,0.167402005083129,0,1.09442977953917,5.62625376441769,5,1,1,1,-1.4210854715202e-15,1.4210854715202e-15,1,3,12,1,root_seeded_fmincon,1,0.500137986716518,18.4126669473501,48,3,1,5.06096168175833,6.11820076496495,4,23.2732875,,
1358,HighConfidenceCore,56.5007887852414,38.6628293928224,40.7005751266975,0.484951035475552,27.4001160265879,0.484951035475546,-5.10702591327572e-15,500.00000000001,103.185426219092,3.76587552107316,5.16972257562331,6.99436393141326,17.9649331409572,24.1372474473869,30.4667278741594,26.4935381282368,34.3691651254088,1.07848190698087,1.11327241245296,0.318403395833262,0.216138869543601,80.75977579388,11.3001577570483,10.3609561593483,8.28876492747863,7.27516818966336,27.7585036923424,6.70960563795847,1.53988306233516,0,1.23154426265946,5.58013368759497,5,1,1,1,-2.02060590481778e-14,2.02060590481778e-14,1,2,9,1,root_seeded_fmincon,1,0.539886268065128,17.9649331409574,52,3,1,5.16569883618621,6.95764177351197,4,20.3195297,,
1359,HighConfidenceCore,59.3584017464562,28.545530062612,40.4810661206261,0.508387943085707,30.177095768736,0.508387943085709,1.99840144432528e-15,499.999999999997,102.969330843789,3.41216834227192,6.65603868083898,7.26609886944704,19.7856646792132,32.4133046685192,19.8051527970975,34.8197426296324,22.0223528507677,1.13721826073937,1.10681244841207,0.332967348082724,0.215838837433741,84.232058254672,11.8716803492912,9.42081815299008,7.53665452239207,7.29532649443007,30.5463041278708,6.97357431809348,0.3175356372545,0,1.26522219196325,5.56885403431859,5,1,1,1,6.55031584528842e-15,0,1,3,12,1,root_seeded_fmincon,1,0.513895238121386,19.7856646792132,26,6,1,6.72605167210276,7.16997109364837,2,18.2180576,,
1360,HighConfidenceCore,57.4428051325689,31.5185573572252,38.7519873187402,0.47578482715042,27.330415111033,0.475784827150392,-2.83661982791727e-14,500.000000000044,88.5232210624278,3.23900023848127,5.86895449961601,6.54442726745255,17.9192336159408,28.7248691880682,19.3962660688571,30.9823011813125,21.5687213092783,1.11335611449319,1.09280484751436,0.320101273348735,0.219526989596739,75.503534021076,11.4885610265138,9.60857043047792,7.68685634438234,7.52809750538399,27.684362965127,6.27012240006859,0.401167900452575,0,1.17542265439855,5.59897267199793,5,1,1,1,-8.88178419700125e-14,8.88178419700125e-14,1,2,9,1,root_seeded_fmincon,1,0.531032562382731,17.9192336159419,45,9,1,5.87653751387929,6.50043812332828,3,21.2901484,,
1361,HighConfidenceCore,49.494169541942,29.5914134439607,39.0320298712011,0.513210134696236,25.4009094172984,0.513210134696236,1.11022302462516e-16,500,127.645156299416,5.0252199321843,4.23780915560709,8.17301169543875,16.6541498933244,11.408264399931,41.6835856535616,12.3989339951809,45.6906474374546,1.05288178009647,1.20104214876153,0.305118939082483,0.200625916349777,81.9989857707081,9.8988339083884,10.4895921412541,8.39167371300332,6.0233150311609,25.7332473563418,7.86969882417722,3.63188966857013,0,1.37938135945122,5.53076079482364,5,1,1,1,8.88178419700125e-16,0,1,3,12,1,root_seeded_fmincon,1,0.569474526578759,16.6541498933244,46,12,1,4.27730368476584,8.08924369467105,4,25.92839,,
1362,HighConfidenceCore,56.1151298036238,42.068246884072,39.3497799267643,0.479998297719717,26.9351667820603,0.479998297719716,-8.32667268468867e-16,500.000000000001,90.2527670949377,3.35074097833502,5.18001499215995,6.44453230319182,17.6600883700894,27.8197699489066,25.5343228846967,30.6934859921001,29.1916299508143,1.08312463795089,1.09058167010935,0.29460609222807,0.201609005909616,77.3129289280649,11.2230259607248,9.81160181086392,7.84928144869114,7.29499075539088,27.2751932764068,6.19070174390895,1.01068675174899,0,1.16527390420354,5.60238506897723,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,3,12,1,root_seeded_fmincon,1,0.543596711025163,17.6600883700894,46,3,1,5.1008195835091,6.45895558250641,4,23.0291676,,
1363,HighConfidenceCore,53.8832949579161,38.8958001054563,39.6533627523646,0.512575547576632,27.619259418287,0.512575547576631,-1.66533453693773e-15,500.000000000002,101.522826796639,3.67579829926286,5.14201841355136,7.09042720746638,18.1086148821708,24.7543605156401,31.1111693751133,27.1985162873113,35.3735920038476,1.08356029527574,1.12397966208367,0.286708911578554,0.185537134347468,83.2258558585116,10.7766589915832,9.63840873403052,7.71072698722442,6.56600888490729,27.9468311382522,6.83249242154317,1.6904740079918,0,1.24722539105212,5.57487928120367,5,1,1,1,-3.99680288865056e-15,3.99680288865056e-15,1,3,12,1,root_seeded_fmincon,1,0.562532259750116,18.1086148821709,53,3,1,5.1147401426383,7.06587710406591,4,14.904716,,
1364,HighConfidenceCore,57.5384571933136,44.0073888177924,38.8227327745624,0.471222764052141,27.1134308379291,0.471222764052143,1.99840144432528e-15,499.999999999998,82.0721795399527,3.02699352326676,5.4004587876675,6.05252403066432,17.7769675045431,32.9099647986818,19.3473311455631,36.3829724721672,22.345516086212,1.09165523653971,1.06690769770189,0.288602988981392,0.201209292900525,74.983316301207,11.5076914386627,9.489341206869,7.5914729654952,7.6062565888461,27.453215330874,5.81152983937796,0.411071051710464,0,1.11679276453516,5.61871015416485,5,1,1,1,3.44169137633799e-15,0,1,3,12,1,root_seeded_fmincon,1,0.530149772655788,17.776967504543,53,3,1,5.07561662948185,6.21200245038375,4,24.8341941,,
1365,HighConfidenceCore,53.5751408881751,40.1613830501759,40.8173528351689,0.485589072514977,26.0155029737483,0.485589072514979,2.05391259555654e-15,499.999999999997,113.426785943798,4.35996897919886,4.456420008147,7.24812857879287,17.0571092143642,16.0080854177126,40.3055490482843,17.7324956105671,45.2610263931093,1.05191039053054,1.13706370746466,0.315633109167398,0.214062356899591,81.0904569367266,10.715028177635,10.9474579489259,8.75796635914072,6.88990947860673,26.3636411147836,6.95785564074229,2.50143563259529,0,1.26321739827039,5.56952496079603,5,1,1,1,5.21804821573824e-15,0,1,3,12,1,root_seeded_fmincon,1,0.549526783964593,17.0571092143641,50,3,1,4.38977262457077,7.24778192826126,4,22.816896,,
1366,HighConfidenceCore,56.5955285865537,35.195730133822,39.725604962237,0.53388052901003,30.2152507413918,0.533880529010033,2.88657986402541e-15,499.999999999998,101.207969787905,3.34956577571143,6.18889443249536,7.18649770617307,19.8106810525779,33.991015056027,22.1436665306354,37.0062185234041,25.2571448818794,1.12376190514901,1.10655415386055,0.286688460034141,0.178234572668223,87.2685995177167,11.3191057173107,8.80613715593483,7.04490972474786,6.59506946129049,30.5476483033544,6.93281094394672,0.743916511451358,0,1.2600229759279,5.57059414922614,5,1,1,1,4.21884749357559e-15,0,1,3,12,1,root_seeded_fmincon,1,0.538982509074883,19.8106810525778,38,3,1,5.91291366956972,7.31542968420005,3,11.4434568,,
1367,HighConfidenceCore,57.3444183752694,33.735843631126,39.3355624992592,0.452563950092179,25.9520164956505,0.45256395009218,1.49880108324396e-15,499.999999999999,94.6001844052715,3.64519591073496,5.20959039328725,6.620171570268,17.0154841959418,23.0085197736,25.2825945330573,24.9541100488595,27.996868348066,1.0843845617642,1.10398198821332,0.339437980809055,0.24234594486361,73.3203915042642,11.4688836750539,10.568387479959,8.45470998396722,7.84810046990472,26.3230667788829,6.32140601892539,1.11181562563813,0,1.18197481242506,5.59677050569846,5,1,1,1,2.99760216648792e-15,0,1,3,12,1,root_seeded_fmincon,1,0.53194366364269,17.0154841959418,47,3,1,5.0977948059596,6.66891463107553,4,19.5014557,,
1368,HighConfidenceCore,52.5286393076616,37.3288244012562,39.182603409181,0.455734012097191,23.9390875416869,0.455734012097192,6.10622663543836e-16,499.999999999999,109.439441786978,4.57157949718855,4.08910936349524,6.94816772204188,15.6957038694511,12.2628703303769,38.5452810195743,13.5299885154392,42.6068964090001,1.04337359431311,1.13643222690458,0.322988848043222,0.230151204873933,73.4633158922689,10.5057278615323,11.2219009549993,8.97752076399944,7.14738794149369,24.2890495130726,6.65120670520843,2.56209734171318,0,1.22409044482539,5.58263274899039,5,1,1,1,1.66533453693773e-15,0,1,4,15,1,root_seeded_fmincon,1,0.567792140679542,15.6957038694511,48,12,1,3.48700459143763,7.31776022776395,4,26.5289674,,
1369,HighConfidenceCore,57.7887610968125,37.7114625973233,38.5463786845071,0.499098065356931,28.8422588629351,0.499098065359389,2.45775622076394e-12,492.317236589484,87.4694246380778,3.03268287874928,5.96197589322828,6.39254482634386,18.910476568932,34.9999999996825,17.4692413400202,38.1808707295775,19.9321801815884,1.11597237418188,1.07530956448946,0.291504290232679,0.193029104176397,78.6868553552739,11.5577522193625,8.99628835199031,7.19703068159224,7.23662555846936,29.1780093557782,6.14865437087191,0.186678477643627,0,1.15990004640433,5.60419266567295,5,1,1,1,9.07119458913387e-12,0,1,2,9,1,root_seeded_fmincon,1,0.527853503363693,18.9104765688389,54,3,1,5.87028484128956,6.41565104302738,4,18.2099955,,
1370,HighConfidenceCore,53.9818176449968,33.6552442733673,38.649365483762,0.457717416807332,24.7084181270284,0.457717416807257,-7.43294314986542e-14,500.00000000012,101.231048339744,4.0970266821334,4.61926043170288,6.84623669389429,16.2001167892921,17.180495924348,31.2756687460367,18.6929001056669,34.4652684521649,1.06605855854621,1.12797380883462,0.324905509505533,0.230744119196223,72.7306212927862,10.7963635289994,10.6940750721084,8.55526005768671,7.31834987949211,25.0630354976853,6.55178447462833,1.93252404292545,0,1.21139798074762,5.5868903332211,5,1,1,1,-2.39364084109184e-13,2.39364084109184e-13,1,3,12,1,root_seeded_fmincon,1,0.565079156848791,16.2001167892948,45,3,1,4.25536981524591,7.09319732521776,4,18.7333274,,
1371,HighConfidenceCore,56.3098415053441,40.8762868002265,40.2391745188172,0.444417672321648,25.0250886906061,0.444417672321651,2.88657986402541e-15,499.999999999996,102.718514148718,4.1046213829115,4.5033675097421,6.64208085099221,16.4077423882809,17.6468678264575,34.4033700702251,19.5148598630102,38.4711085741121,1.05364127656566,1.1089115383672,0.338273910951856,0.24452304263591,73.8877209133964,11.2619683010688,11.3730911966579,9.09847295732631,7.82118820368448,25.3956308267909,6.34052785584176,1.83716034609966,0,1.18441765667451,5.59594965554726,5,1,1,1,8.21565038222616e-15,0,1,3,12,1,root_seeded_fmincon,1,0.5417170282233,16.4077423882808,48,3,1,4.35482744429781,6.70662577270988,4,20.4843629,,
