DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
1372,HighConfidenceCore,53.279435625188,39.0107469925724,40.3797055675744,0.473147407274413,25.2090268271017,0.473147407274412,-9.99200722162641e-16,500.000000000001,113.374518559943,4.49737783761079,4.29485842282362,7.17047284559508,16.5283417434446,14.0804100649213,40.2210223152843,15.5782593853643,44.8424946887014,1.04718439893571,1.13792435572218,0.321746856265015,0.222888347840398,78.2800073725481,10.6558871250376,11.1528883356779,8.92231066854233,7.01760219952157,25.5606117740453,6.87392213016001,2.57906370733639,0,1.25251096082203,5.57310913218207,5,1,1,1,-2.22044604925031e-15,2.22044604925031e-15,1,3,12,1,root_seeded_fmincon,1,0.554416697569002,16.5283417434446,49,12,1,4.36271762775603,7.08346576616983,4,27.1027513,,
1373,HighConfidenceCore,52.7492971720652,39.724773238885,39.4491559960043,0.505432288183556,26.6611979697513,0.505432288183557,6.66133814775094e-16,499.999999999999,102.187137575578,3.83280367564562,4.8018554360242,7.04767871841642,17.4804602476733,21.28159132701,34.2273229241142,23.4527324834257,38.800779059334,1.07118429744929,1.12966021027169,0.286261007182635,0.187519927110451,81.5739589793201,10.549859434413,9.90654037998829,7.92523230399063,6.52202480057846,26.9851306778481,6.78909094962637,1.98723551360217,0,1.24168765836368,5.5767343836122,5,1,1,1,2.22044604925031e-15,0,1,4,15,1,root_seeded_fmincon,1,0.564813899485985,17.4804602476733,50,3,1,4.3062653685669,7.31504660618162,4,22.7492571,,
1374,HighConfidenceCore,56.1897166538448,28.72803824645,38.6048560461553,0.517291396663073,29.0664570059696,0.517291396663072,-9.99200722162641e-16,500.000000000002,96.1682805258582,3.30856562621675,6.34878041737205,7.05460272763895,19.0574724665419,31.0071276696798,19.6509271385371,33.319518290942,21.8902239227029,1.13671802866411,1.11114519214384,0.301009596843793,0.191893380028345,81.8196641985224,11.237943330769,8.87674948722462,7.10139958977969,6.78081491196876,29.4033288176616,6.79156554995143,0.442785132579382,0,1.24200341723419,5.57662859270909,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,4,15,1,root_seeded_fmincon,1,0.542875134749639,19.0574724665419,38,3,1,5.87057945296048,7.37048313327241,3,18.0802085,,
1375,HighConfidenceCore,54.9197827512659,38.9791913301119,40.2143799051424,0.451624575182255,24.8031235541419,0.45162457518225,-5.16253706450698e-15,500.000000000007,108.975391452414,4.39361563532654,4.34774372142217,6.8998675531376,16.2622105652648,14.9472118878151,37.2370633291994,16.5090191085333,41.3884320125227,1.04879372715295,1.12399933227677,0.336821777239256,0.241169020239684,74.8317709445899,10.9839565502532,11.4198369321962,9.13586954575698,7.52916479928099,25.1695670647931,6.59368018500504,2.24593646358287,0,1.21674687837276,5.58509575890178,5,1,1,1,-1.4432899320127e-14,1.4432899320127e-14,1,2,9,1,root_seeded_fmincon,1,0.555428271414582,16.262210565265,50,12,1,4.35263869853932,6.85781633757867,4,27.289369,,
1376,HighConfidenceCore,54.2540561847852,42.9737999320005,39.2868541533815,0.48483613949563,26.3043271526103,0.484836139495632,2.05391259555654e-15,499.999999999997,94.0426118359457,3.57517648295418,4.83171755987778,6.58536426774284,17.2464772833794,23.7390691269862,30.7350060744603,26.2985536360154,35.1030677705805,1.07103366079262,1.10499797343261,0.288530092159938,0.195508375359201,77.9271481420785,10.850811236957,9.99106137169027,7.99284909735221,6.98743225804372,26.635102178377,6.3330640591988,1.50134649932102,0,1.18346415947709,5.59627003994294,5,1,1,1,5.21804821573824e-15,0,1,4,15,1,root_seeded_fmincon,1,0.562243676235114,17.2464772833794,55,3,1,4.2975012747929,6.86734260619975,4,29.48178,,
1377,HighConfidenceCore,57.8435193075919,39.7530368210468,41.0994940706873,0.508310939684508,29.4024936539011,0.508310939684509,6.66133814775094e-16,499.999999999999,102.542703793179,3.48755126011475,5.72942804560436,7.06805739133262,19.2777954720044,31.2728492115592,26.1982991053293,34.3721015515504,30.0124800395646,1.09770174581116,1.10172407275931,0.304913568100286,0.199109703093442,85.517617647841,11.5687038615184,9.67932744338237,7.7434619547059,7.11025641342271,29.755951816326,6.79761817847091,1.06819013286656,0,1.24277572380401,5.57636984849543,5,1,1,1,1.4432899320127e-15,0,1,4,15,1,root_seeded_fmincon,1,0.52735380497494,19.2777954720044,41,3,1,5.1854309732517,7.35770043037827,4,12.9442566,,
1378,HighConfidenceCore,61.2430329575799,39.7370291791133,40.1669115947299,0.461413248492696,28.2583467946596,0.46141324865855,1.65853997202703e-10,498.312249105902,85.5646548205653,3.02794269750896,5.91051483231267,6.18523476539456,18.5276336183186,34.8618600564458,16.5225816725373,38.1499955022916,18.8370012738636,1.10342762258684,1.06121030407996,0.327730083566535,0.231653693455663,76.1488070469212,12.248606591516,9.91690254165422,7.93352203332338,8.24617154073009,28.6308934331287,5.91051253807998,0,2.29423268827134e-06,1.12945333670604,5.61444314212061,5,1,1,1,0.00337550178819501,0,0,11,90,1,root_seeded_fmincon,1,0.498081145346421,18.5276336116589,48,12,1,5.93001090265287,6.13884686140168,4,79.2357416,,
1379,HighConfidenceCore,57.6305357330304,36.2863792329813,41.4576599989912,0.464177608828627,26.9185020516886,0.467087485988101,0.00290987715947472,500.000206031424,111.121032397157,4.12805408650837,5.0342692032801,7.19214084589399,17.6491621109944,20.6183274985727,32.8761320684346,22.5529020189637,36.5959128993532,1.07005216007757,1.12170663854107,0.350000009280455,0.244959144459398,79.4469273833141,11.5261071466061,11.1265105770952,8.90120846167616,7.67800842033544,27.3031583249194,6.87353124495386,1.83926204167376,0,1.2524610946376,5.57312583028455,5,1,0,0,-4.12062847621186e-07,4.12062847621186e-07,-2,3,15,1,root_seeded_fmincon,1,0.529302731824458,17.5392107737154,55,12,1,5.20183203026181,6.98918435278044,4,31.2000481,Recovery_target_mismatch,
1380,HighConfidenceCore,60.1568816884763,43.9774879014031,40.1919313707968,0.462392532272577,27.8160928575565,0.462392532272578,1.33226762955019e-15,499.999999999998,86.0418146450994,3.09323869048436,5.58127966476971,6.16608572354478,18.2376690647498,34.0208238740785,19.2469026461095,37.5976401486571,22.1952504134233,1.09127755216889,1.06372700225406,0.31321748281711,0.221692583392489,76.3372920998584,12.0313763376953,9.9671076872908,7.97368614983264,8.08519720772997,28.1809991106617,5.90161858208308,0.320338917313364,0,1.12831587075085,5.61482639391495,5,1,1,1,3.66373598126302e-15,0,1,4,15,1,root_seeded_fmincon,1,0.507074155837492,18.2376690647498,50,3,1,5.14244666477599,6.39937858365202,4,25.7830255,,
1381,HighConfidenceCore,59.8567341722108,40.2017501679205,41.4742924126875,0.486718183777732,29.133360943165,0.486718183777732,1.11022302462516e-16,500,99.0531163665648,3.39998933043816,5.79091424534214,6.8199528074074,19.1013381478921,32.2082768799834,23.6893027282608,35.3880799960326,27.0668516493368,1.09635545739586,1.08716871501443,0.322926356600284,0.21895438990508,82.598054532176,11.9713468344422,10.0326216574304,8.02609732594432,7.68084330726147,29.5049919730405,6.53773087810651,0.746816632764371,0,1.20960360408679,5.58749246068928,5,1,1,1,1.11022302462516e-16,0,1,4,15,1,root_seeded_fmincon,1,0.509616844651739,19.1013381478921,56,12,1,5.20379425522918,7.15007631511883,4,31.0990613,,
1382,HighConfidenceCore,47.5346276628753,36.9856519831741,38.861767062502,0.506649668076887,24.0834033276488,0.506649668078879,1.99118499466522e-12,499.999999997821,119.7189851757,4.97101607887192,3.71121952735991,7.57712683578409,15.7903247624238,8.10196129717769,46.8001025286343,8.99710800927824,51.9555532773902,1.03142971543978,1.17924695257605,0.28472456945041,0.187615776689621,80.5426911250798,9.50692553257505,10.6340566389197,8.50724531113578,5.86280608380661,24.3899627669294,7.30301840989608,3.59179888253617,0,1.3072214691159,5.55481403408392,5,1,1,1,4.35740332704881e-12,0,1,3,12,1,root_seeded_fmincon,1,0.571376904329587,15.7903247623618,50,12,2,3.46337293774928,7.67721553925582,4,33.9235675,,
1383,HighConfidenceCore,57.5820935865123,28.5182015706869,39.079213498711,0.526625133957374,30.3241777485431,0.526625133957374,1.11022302462516e-16,500,98.4699660259407,3.24724273952231,6.78341641685523,7.11540949803965,19.8820992319323,34.4936803371438,17.5467290121712,37.0559080368717,19.6169828173192,1.15086752411164,1.10214635260116,0.303581351034991,0.189934284260834,84.4982586874125,11.5164187173025,8.67645142766172,6.94116114212937,6.8144789594923,30.664840047689,6.85246722499789,0.0690508081426575,0,1.24977383146582,5.57402574427178,5,1,1,1,7.7715611723761e-16,0,1,3,12,1,root_seeded_fmincon,1,0.529748018872747,19.8820992319323,26,3,1,6.69192285401613,7.13944913035618,2,16.2520502,,
1384,HighConfidenceCore,56.1058364285391,33.8574859579342,38.8826619315279,0.519318808918623,29.1368161474523,0.519318808918628,4.32986979603811e-15,499.999999999995,94.5593813646087,3.24535738174251,6.09443551388003,6.89182247485513,19.1036035585184,32.6054811539146,20.296899805133,35.3744466016429,22.9696287958805,1.12390417514629,1.10015050401299,0.28750565849443,0.183247059789088,82.7708844292163,11.2211672857078,8.81655871728611,7.05324697382889,6.74225507027171,29.4666261315907,6.64205016173097,0.547614647850943,0,1.22292163638518,5.58302470317192,5,1,1,1,1.0325074129014e-14,0,1,3,12,1,root_seeded_fmincon,1,0.543686752426414,19.1036035585182,43,3,1,5.88180313727301,6.99431275539454,4,18.9235196,,
1385,HighConfidenceCore,60.4100434513459,42.5581879062181,40.859310742068,0.495998478772433,29.9632896544083,0.49599847877184,-5.9269256169614e-13,487.856116137617,98.6791379089005,3.29333457864772,5.80339633599354,6.72684831682657,19.6454823330765,35.0000000000046,23.1004482862499,38.5984799181687,26.6531653374323,1.09752857788289,1.08139320949529,0.314948904053733,0.210533519739441,82.9127242151962,12.0820086902692,9.85201074539694,7.88160859631755,7.61168844923439,30.3283826990828,6.45563148318069,0.652235147187148,0,1.19911977187939,5.59101153429755,5,1,1,1,-1.30536851169641e-13,1.30536851169641e-13,1,3,12,1,root_seeded_fmincon,1,0.50494914847343,19.6454823331,53,3,1,5.17455729295305,7.05978802684943,4,23.8033263,,
1386,HighConfidenceCore,59.1622940566275,40.6236883094557,41.0561313734303,0.475866797845953,28.1533714259472,0.475866797845939,-1.3988810110277e-14,500.000000000034,96.982165616085,3.44477981513442,5.52313303054412,6.69222584706778,18.4588063374949,29.5994329473517,25.0127193708975,32.5508795313783,28.4780371647908,1.08805895361758,1.08878178361396,0.324146815284603,0.223565227467417,80.031400848366,11.8324588113255,10.2510549706548,8.20084397652387,7.7522306576701,28.5233761498364,6.40943919244009,0.886306161895974,0,1.19322018470653,5.59299264130015,5,1,1,1,-6.72795152922845e-14,6.72795152922845e-14,1,3,12,1,root_seeded_fmincon,1,0.515598667806947,18.4588063374954,48,3,1,5.18357516336131,6.87005350212952,4,21.4655683,,
1387,HighConfidenceCore,50.0869061791795,37.5335459367267,39.0381502791372,0.51890783782433,25.9904881887483,0.518907837824333,2.66453525910038e-15,499.999999999997,109.69866325889,4.22072346091525,4.44098015953144,7.41498397916994,17.0407082276084,16.2575351079597,39.5786676900048,17.8873320788998,44.4890296894994,1.0600621859695,1.15904554185204,0.279750372252291,0.179595743485839,83.0199500287143,10.0173812358359,9.97679834466657,7.98143867573325,6.02410449760781,26.3008840437344,7.1533161587272,2.71233599919576,0,1.28814106357769,5.56118877762997,5,1,1,1,5.77315972805081e-15,0,1,3,12,1,root_seeded_fmincon,1,0.569406142132546,17.0407082276083,52,3,1,4.28042962610102,7.47131216917757,4,24.6915496,,
1388,HighConfidenceCore,58.3207382521544,33.9473030392953,39.2975691141515,0.514516074191907,30.0069572894722,0.514516074191906,-9.99200722162641e-16,493.116278507761,95.6805073429132,3.18861077515788,6.3311153076461,6.83495933111384,19.6741130930187,35,18.5591052059409,37.9379605212032,21.0006836753697,1.12846265730077,1.08950710795968,0.302633269216662,0.194477853381549,82.8243587392297,11.6641476504309,8.98382788521157,7.18706230816925,7.07844524067053,30.3508257828723,6.57601502028517,0.244899712639078,0,1.21449160694326,5.58585235194091,5,1,1,1,1.21807326130303e-15,0,1,3,12,1,root_seeded_fmincon,1,0.523038646529362,19.6741130930188,44,3,1,5.89700096928619,7.08792190530976,4,17.2956343,,
1389,HighConfidenceCore,59.9493021605822,34.3613852429224,38.582223602905,0.460118911802176,27.5838701346315,0.460119953702621,1.04190044508679e-06,489.330590265241,83.5443970934163,3.02874095207279,5.87875658669002,6.15519446373305,18.0854118375502,31.4381310588271,16.7607046087357,34.0130024490171,18.7534154821147,1.11000393282016,1.07169303611916,0.333139500254654,0.234428515566149,72.9560435000808,11.9898604321164,9.86748989502075,7.8939919160166,8.09135800648766,27.9481077369236,5.87874830217347,0,8.28451655010554e-06,1.12539082438306,5.61581204346596,5,1,1,1,0.0213388194695171,0,0,8,90,1,root_seeded_fmincon,1,0.508829942979002,18.0853708847541,49,3,1,5.87090886616757,6.12654677673816,4,43.9747808,,
1390,HighConfidenceCore,57.7662414329635,37.0716898382201,39.6179116963673,0.496409675595743,28.6757211701229,0.496409675595744,9.99200722162641e-16,499.999999999999,91.9210064841115,3.20553425452761,5.910413619741,6.6378858293726,18.80128584456,32.7822442170353,20.0947935824137,35.7640288153344,22.839999136962,1.11050421125897,1.08581862529321,0.300950411045319,0.200218681424691,80.4342683353341,11.5532482865927,9.30573532762363,7.4445882620989,7.27263006571017,29.0217189288609,6.3793994675601,0.4689858478191,0,1.18938319291595,5.59428143362978,5,1,1,1,1.66533453693773e-15,0,1,2,9,1,root_seeded_fmincon,1,0.528059282434001,18.8012858445599,52,3,1,5.90937301720801,6.60163366217575,4,17.3973967,,
1391,HighConfidenceCore,51.2143398137531,36.9229670464488,38.5437791352629,0.514475470784474,26.3485215865967,0.514475470784475,6.66133814775094e-16,499.999999999999,101.647675555216,3.8578132447068,4.77098611608558,7.14433068807089,17.2754534399401,20.2427038371571,33.7515889956978,22.1756903205129,38.0167367459625,1.07494802822767,1.14212269446976,0.277211715588424,0.178981325926235,81.2033641070283,10.2428679627506,9.60883946231686,7.68707156985349,6.21645455678911,26.6605155568961,6.89116206135967,2.12017594527408,0,1.25471025103351,5.57237272329518,5,1,1,1,1.4432899320127e-15,0,1,4,15,1,root_seeded_fmincon,1,0.574929842064101,17.2754534399401,52,3,1,4.2500458032158,7.44413939642716,4,25.7813381,,
1392,HighConfidenceCore,58.8555776223057,44.5885420880681,40.3025871324776,0.47474213164301,27.9412223794944,0.474742131643015,5.44009282066327e-15,499.999999999993,89.7942437000557,3.21368344163619,5.46311958724405,6.35730463290768,18.3197104507569,32.6032243626519,22.4290928925101,36.1318451002775,25.930284973345,1.08774665780861,1.07404058815119,0.303792330525376,0.210551304538201,78.3878111689113,11.7711155244611,9.89411910162388,7.9152952812991,7.72858881070284,28.2977786794543,6.09755147390026,0.634431886656206,0,1.15336806205214,5.60639047296276,5,1,1,1,1.4210854715202e-14,0,1,3,12,1,root_seeded_fmincon,1,0.518285627842335,18.3197104507567,47,3,1,5.14801710896147,6.50512925899967,4,15.1440719,,
1393,HighConfidenceCore,48.8128162767792,28.2657874619278,38.5072102454238,0.530256149720728,25.8832960156729,0.530256149715046,-5.6816773508217e-12,501.384158559395,125.234267655607,4.83842040750048,4.43081156744528,8.3,16.970427495196,13.047324574575,40.1681027192406,14.1136060703753,44.1074591705599,1.06383997513731,1.21153928521965,0.292298765239079,0.186567078676497,83.8807906358855,9.76256325535585,10.0144510776755,8.01156086214039,5.73238006527659,26.2035854133786,8.00695181921818,3.5761402517729,0,1.39684299565985,5.52495340882266,5,0,1,0,-0.00276831711878911,0.00276831711878911,-2,4,13,1,root_seeded_fmincon,1,0.575338433012024,16.9704274953778,36,9,1,5.05588248706143,7.76451305143811,3,20.254844,Product_salinity_max,
1394,HighConfidenceCore,50.8967316334349,44.4490562400501,38.9860269140438,0.468114380078472,23.8254919766106,0.468114380078568,9.56457135714572e-14,499.999999999899,102.450391962242,4.30003258958168,3.91500418049669,6.64024321677031,15.6212247420736,12.3127330002277,41.9001299372233,13.8160956964691,47.2490227631104,1.03704823393197,1.12593774503612,0.292881415293888,0.202943076617092,74.839613572752,10.179346326687,10.9127529995195,8.7302023996156,6.76780991420607,24.1474604512322,6.37904376749131,2.46403958699462,0,1.18933775735097,5.5942966962877,5,1,1,1,2.02837746599016e-13,0,1,3,12,1,root_seeded_fmincon,1,0.569988526100069,15.6212247420704,48,9,1,4.2796483657228,6.39380703332229,3,32.1967231,,
1395,HighConfidenceCore,57.9969699414737,43.1894817000537,38.5244160406527,0.447011211680639,25.9252958073438,0.447011211680639,1.11022302462516e-16,500,79.287051169953,3.05828916125592,5.18076888365857,5.8613922013408,16.9979647307525,29.7493612746334,19.7756280659383,32.7977358783084,22.5977008080563,1.08358374658167,1.06597245876805,0.305329173255545,0.220617479906995,71.0733538700042,11.5993939882947,9.99076916577555,7.99261533262044,8.01791853353249,26.2751105084937,5.60782976677242,0.427060883113848,0,1.09072791051351,5.62750331059634,5,1,1,1,4.44089209850063e-16,0,1,3,12,1,root_seeded_fmincon,1,0.525958511811606,16.9979647307525,47,3,1,5.06080920504661,5.90751370406367,3,20.2370827,,
1396,HighConfidenceCore,52.3921045998323,41.0757919461026,39.7789930781952,0.484122854894661,25.3642152528105,0.484122854894661,-1.66533453693773e-16,500,106.398250355131,4.19481735565783,4.34971339634366,6.98935284135379,16.6300913013444,16.0213581793026,39.0314740865743,17.7687535195139,43.9393107297244,1.05162159032547,1.13224414923834,0.300538688221063,0.203960735065529,78.7901389091275,10.4784209199665,10.6607588598434,8.52860708787476,6.75697233675545,25.6973154864651,6.71655785868061,2.36684446233695,0,1.23243154275849,5.57983626899598,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,3,12,1,root_seeded_fmincon,1,0.561128568958712,16.6300913013444,47,3,1,4.32685395747689,6.96287739226437,4,21.0640639,,
1397,HighConfidenceCore,55.9761155185197,38.6713706207916,39.9497842007948,0.458201373848186,25.6483330332706,0.458201373848188,1.72084568816899e-15,499.999999999998,100.558560084027,3.92066649920615,4.75639556886262,6.72633801805196,16.8163736121627,19.9754941707054,31.6656544604035,21.9422272919807,35.3965487727426,1.06497847442525,1.11136221586383,0.328538843620202,0.232711925082601,75.2637492853235,11.1952231037039,10.8656563660734,8.6925250928587,7.58194562131229,26.0111476039966,6.43363811225808,1.67724254339546,0,1.19631091030961,5.59195468929147,5,1,1,1,4.55191440096314e-15,0,1,4,15,1,root_seeded_fmincon,1,0.54494671017155,16.8163736121627,52,3,1,4.33641091610183,6.98273996421303,4,21.6597391,,
1398,HighConfidenceCore,55.8043613293727,30.8004307352852,40.0305925311154,0.51500957028664,28.7397801483606,0.51500957028664,0,500,107.869675403989,3.75332291503776,5.78747569954331,7.51316681783263,18.8432862236825,26.1459059762355,27.226296762185,28.2432629599029,30.3309240261427,1.10811658864527,1.13600732743464,0.314050204773317,0.202410435201999,84.4445129739271,11.1608722658745,9.63263282564626,7.70610626051701,6.76614529525301,29.090935413715,7.22651535468229,1.43903965513897,0,1.29747164016967,5.55807067758279,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,4,15,1,root_seeded_fmincon,1,0.546623942525871,18.8432862236825,38,3,1,5.13082936451654,7.95844357406036,3,17.2317857,,
1399,HighConfidenceCore,60.6549820483017,35.9200246353291,40.3070219269684,0.474572544326518,28.7851891567418,0.474572544326518,-4.44089209850063e-16,500,89.4557918883751,3.10770206863218,6.16039641084964,6.45369719750227,18.8730587180316,34.2432597999544,16.951729559765,37.2228198538513,19.1542396493709,1.11425387679999,1.07116632040804,0.32920724220501,0.227031840608754,78.3690446143421,12.1309964096603,9.71974560276346,7.77579648221077,7.96744822288998,29.1559180827859,6.17495272015611,0.0145563093064709,0,1.16326117118342,5.60306203221584,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,3,12,1,root_seeded_fmincon,1,0.502910049098829,18.8730587180316,45,3,1,5.93431103931978,6.57570724111131,3,19.5635492,,
1400,HighConfidenceCore,55.8617538620936,42.7592730377698,39.4038352417926,0.513330527641698,28.6755435850191,0.513330527641697,-8.88178419700125e-16,500.000000000001,92.8517831613326,3.2380130087522,5.55879863006067,6.67475051748404,18.8011694105816,33.1152508134484,23.7604990782554,36.6178409253163,27.6004518246183,1.09841869656327,1.09045812162181,0.272906694700661,0.176856825418255,82.8386353491508,11.1723507724187,9.05565429246178,7.24452343396942,6.7965525692686,29.0009188172334,6.43777482817532,0.878976198114657,0,1.19683923907774,5.59177727779148,5,1,1,1,-2.66453525910038e-15,2.66453525910038e-15,1,4,15,1,root_seeded_fmincon,1,0.546062339455104,18.8011694105817,51,3,1,5.1036520491362,6.88565177539656,4,25.4363314,,
1401,HighConfidenceCore,51.7821978153758,31.4228235670142,39.3450034459058,0.512249828083828,26.525421928729,0.512249828083828,-6.66133814775094e-16,500.000000000001,115.819178591907,4.36634632629412,4.78479880234898,7.76240361649342,17.3914384531399,17.1022504235468,36.1760082988741,18.560467993959,40.0200236461994,1.07299636438148,1.17007104632596,0.304266718621089,0.19860532561913,82.503647968615,10.3564395630752,10.1293827605108,8.10350620840867,6.3141939716617,26.8610335192643,7.47237646579421,2.68757766344523,0,1.32879822841024,5.54761263025614,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,4,15,1,root_seeded_fmincon,1,0.565977615129544,17.3914384531399,45,3,1,4.29701117990055,8.08395721280456,4,20.8219775,,
1402,HighConfidenceCore,59.2347040898168,29.3386519209406,40.0817807476194,0.496765223838196,29.4257410361671,0.496765223838195,-4.9960036108132e-16,500,97.7257485019853,3.32109727948298,6.49022043950458,7.00326302950102,19.2930376581216,31.9128107818045,18.9396840326612,34.3117659092691,21.0598944834892,1.13185125673896,1.09856525278532,0.332021956165373,0.219594547646185,81.4336656780973,11.8469408179634,9.48737659323325,7.5899012745866,7.45224076341241,29.7930524916418,6.71488588644717,0.224665446942596,0,1.23221815805363,5.57990779489662,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,4,15,1,root_seeded_fmincon,1,0.514968386669868,19.2930376581217,39,9,1,5.92467916681641,7.39782832932682,3,25.1245258,,
1403,HighConfidenceCore,57.2085509720788,39.7892424299597,39.946889862035,0.524296331909424,29.9942334282193,0.524296331904268,-5.15554265945184e-12,496.637222834415,98.7447764308816,3.29212535693545,5.92930524329319,6.95443627050935,19.6657706715311,34.8537543424747,22.8662326511518,38.2852853482876,26.3967525978725,1.11034886778122,1.09491953487541,0.284636750611399,0.180682579151775,85.9631937586182,11.4417101944158,9.01696219205848,7.21356975364678,6.80357938596489,30.3292391481549,6.70526835477241,0.775963111479216,0,1.23099070699007,5.58031924759608,5,1,1,1,0.00417844735786567,0,1,3,12,1,root_seeded_fmincon,1,0.533207002828787,19.6657706717245,43,3,1,5.12930524329319,7.38253825367167,4,19.6710893,,
1404,HighConfidenceCore,56.5524247081173,44.8049758203563,40.0366361432885,0.429274800817498,24.2765308523237,0.429274800817499,1.72084568816899e-15,499.999999999998,99.5799776839035,4.10190312156451,4.27685414088091,6.35337880701812,15.9169491557328,16.5050187129904,35.7695431574055,18.4358342689136,40.231378758986,1.04496557077301,1.09889148146528,0.338655204469718,0.249699196458836,71.5197441292452,11.3104849416235,11.6964117090015,9.35712936720121,8.0689734639484,24.6470695832811,6.05583752933968,1.77898338845878,0,1.14803553578724,5.60818523178134,5,1,1,1,4.66293670342566e-15,0,1,3,12,1,root_seeded_fmincon,1,0.539393317924733,15.9169491557327,47,9,1,4.34388681624582,6.27753078782108,3,31.5992585,,
1405,HighConfidenceCore,60.204840385968,33.8210871841357,39.3740425786371,0.494627816702197,29.7789887550163,0.494627816702209,1.20459198171829e-14,486.921180490229,92.7651280708953,3.11512015515533,6.32907932157664,6.6048134312584,19.5246451317967,34.9999999999999,17.1984424062118,37.871846665184,19.36392275124,1.12499523746146,1.07913100516402,0.323530326237253,0.215101486066262,79.6623757282753,12.0409680771936,9.39978524756074,7.51982819804859,7.60646290773793,30.139062382196,6.33292456377872,0.00384524220207894,0,1.18344633881479,5.59627602800539,5,1,1,1,2.63915873282323e-15,0,1,3,12,1,root_seeded_fmincon,1,0.506670224593928,19.5246451317962,41,3,1,5.89977109671637,6.87292656880619,3,18.7802651,,
1406,HighConfidenceCore,53.7638756009208,44.2239328425262,40.2684114844751,0.475872998683421,25.5847767030527,0.475872998683422,8.32667268468867e-16,499.999999999998,103.90367033668,4.06115212740091,4.41077765072232,6.80309906440117,16.7747027950778,17.6375161705901,38.5824493664477,19.6850373331098,43.7978068389432,1.05120136116212,1.11836278615015,0.304622873576589,0.209001933187734,78.4851814293142,10.7527751201842,10.8251564164875,8.66012513319001,7.04477472446705,25.9253913425487,6.53103954095107,2.12026189022876,0,1.20874922484422,5.58777917826186,5,1,1,1,3.10862446895044e-15,0,1,3,12,1,root_seeded_fmincon,1,0.555660206877374,16.7747027950778,53,3,1,4.35780782586996,6.7958693554667,4,29.2273337,,
1407,HighConfidenceCore,47.5150870395328,43.4942754537216,38.8918489994004,0.496375336582448,23.5980062322152,0.496642386713541,0.000267050131093294,502.332507635648,109.473322694143,4.63909203247408,3.63378593577432,7.03029903102427,15.472073322984,8.41417795800544,47.9102526556502,9.48465993983784,54.0149800907002,1.02747962941919,1.15282077754733,0.273093475097662,0.180529078885282,78.9771064828603,9.50301740790656,10.639926522556,8.51194121804479,5.97927020182941,23.8946740661066,6.77901165526181,3.14522571948749,0,1.24040152007481,5.57716530482581,5,0,0,0,-0.00466501527129637,0.00466501527129637,-2,2,34,1,root_seeded_fmincon,1,0.571040793302789,15.4637538171993,51,12,1,3.46827814188088,7.06777169815541,4,49.1502692,Product_salinity_max;Recovery_target_mismatch,
1408,HighConfidenceCore,59.5842095844568,38.6822074380749,39.5903618857372,0.485325489567035,28.9177356871789,0.485325489569344,2.30898633546417e-12,493.595082140762,89.0548403691301,3.079592445705,5.96409677735191,6.39855995276073,18.9599630784021,34.9999999999582,17.8579894134329,38.2468965867067,20.370998712536,1.10975572777047,1.07148749531254,0.310173288011898,0.210552252751781,78.619787805499,11.9168419168914,9.46559476017606,7.57247580814085,7.66661847431947,29.2729992289932,6.13750772614925,0.173410948797332,0,1.15847535326111,5.60467196898492,5,1,1,1,1.19330577165653e-12,0,1,2,9,1,root_seeded_fmincon,1,0.51194771589212,18.9599630783119,52,3,1,5.90870555365722,6.39935971373906,4,20.4093131,,
1409,HighConfidenceCore,54.4154440489307,36.7122344154036,39.3533117471275,0.541477651190529,29.4647468321046,0.541477651190528,-1.33226762955019e-15,500.000000000002,102.531067146189,3.4797878200152,5.7484113031051,7.30168307204359,19.3186118752325,30.5259949196675,26.6966690411318,33.3683468019135,30.5555901402574,1.10968897862871,1.12341899902696,0.274133021924649,0.168182847685563,87.903465556486,10.8830888097861,8.85152810828097,7.08122248662477,6.2376743042065,29.7829997935758,7.05438228506916,1.30597098196406,0,1.27552732777552,5.56540637174147,5,1,1,1,-3.77475828372553e-15,3.77475828372553e-15,1,4,15,1,root_seeded_fmincon,1,0.560576147693854,19.3186118752325,47,3,1,5.09949250747302,7.65249394064952,4,22.4571164,,
1410,HighConfidenceCore,56.0087370543788,42.4895284853902,40.1079368047162,0.474354469318982,26.5679947426562,0.474354469318981,-7.21644966006352e-16,500,96.7621469132795,3.64205683757996,4.92626157964529,6.63351061027725,17.4193513917232,23.9529467823575,30.4822790061904,26.5005906811614,34.6769177036656,1.07061069639253,1.10163168579815,0.307605785750788,0.212212069098319,77.9427477331831,11.2017474108758,10.3771424854884,8.30171398839073,7.36018557793064,26.9175613865114,6.36353550523523,1.43727392558994,0,1.18735675939795,5.59496218435261,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,4,15,1,root_seeded_fmincon,1,0.544629313287027,17.4193513917232,46,3,1,4.34740740247933,6.95587541012304,4,25.1850186,,
1411,HighConfidenceCore,56.1964502928097,36.3716718240119,41.2990384497956,0.512301230670705,28.789510644329,0.51230123067066,-4.47419878923938e-14,500.000000000053,111.988778824629,3.88991602560249,5.43499456149176,7.51282620303783,18.8758921087916,25.1261314496127,31.9888073655827,27.4726362974196,36.0908111841626,1.08784678780171,1.13160999859213,0.315065127285343,0.204392371276776,86.6438740676313,11.2392900585619,10.0802073881897,8.06416591055176,6.85173491212019,29.1450291100401,7.22425943571476,1.78926487422299,0,1.29718410837202,5.55816674336291,5,1,1,1,-1.0591527654924e-13,1.0591527654924e-13,1,3,12,1,root_seeded_fmincon,1,0.542810085709328,18.8758921087933,46,3,1,5.19414636374619,7.62558101753476,4,19.3728054,,
1412,HighConfidenceCore,59.1467880300389,33.0585073292603,38.9913060019285,0.450816751329383,26.6643628312698,0.450816751329383,3.33066907387547e-16,500,84.7628572818156,3.17888178383219,5.73085931751441,6.26363051550274,17.4825352945645,28.4377156430905,18.4718213473455,30.7300413189196,20.5389337078791,1.10423763778658,1.08017896387325,0.338502970428311,0.241728119810187,72.4441504854781,11.8293576060078,10.1058265678907,8.08466125431256,8.12060629969226,27.0339840884733,5.97665428140105,0.245794963886637,0,1.13791151658674,5.61159396925125,5,1,1,1,6.66133814775094e-16,0,1,4,25,1,root_seeded_fmincon,1,0.515733838065863,17.4825352945645,50,12,1,5.88561284212595,6.10897304720773,4,31.4452552,,
1413,HighConfidenceCore,59.424859465542,30.592928181559,40.620040729306,0.492168495767106,29.2470436943274,0.492168495767104,-1.99840144432528e-15,500.000000000002,100.578238448063,3.43891982722244,6.28119763983372,7.08688743140836,19.1758744389768,30.5635804011198,21.0617500505977,32.944262177239,23.4425148938391,1.12096964946835,1.10290318307712,0.338224034010949,0.225944692840597,81.7689163525472,11.8849718931084,9.794393803425,7.83551504274,7.54445394280368,29.6217871966985,6.78985154912742,0.508653909293708,0,1.24178471103469,5.57670186719865,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,3,12,1,root_seeded_fmincon,1,0.513320524008777,19.1758744389768,37,9,1,5.94458781467309,7.29931884131598,3,21.9427789,,
1414,HighConfidenceCore,56.6249645615826,34.2059574579385,40.911609425547,0.480195110726342,27.1910311275243,0.480195110726341,-1.16573417585641e-15,500.000000000002,110.335320134392,4.05778359845663,5.16738495201542,7.30686987110029,17.8278462677185,21.3647685568453,31.6655227626888,23.2592156908279,35.184194530218,1.07827993069445,1.1292064438426,0.338328003334015,0.231907441739577,80.4154130140801,11.3249929123165,10.6991695264059,8.55933562112468,7.35848335851457,27.5643359211341,6.99755316694002,1.8301682149246,0,1.26828034875486,5.56783071823966,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,3,12,1,root_seeded_fmincon,1,0.538702323898592,17.8278462677186,47,9,1,5.17467531367119,7.25900033188699,3,22.461874,,
1415,HighConfidenceCore,62.8447999987798,40.064399997868,40.9486339863764,0.466399311788566,29.3107714689209,0.466399311788565,-1.11022302462516e-16,488.707547856658,92.9199612231193,3.17016429682327,5.95586446779229,6.42425328021723,19.2176576638611,35,18.9686359786591,38.3206755112154,21.6115186979968,1.10055894186139,1.06762593207193,0.345249881436774,0.242032234944833,78.3871621515611,12.568959999756,10.2965293630707,8.23722349045652,8.38350713246469,29.6990146906868,6.13190290662589,0.176038438833598,0,1.15775896540472,5.60491299311705,5,1,1,1,1.4210854715202e-15,0,1,2,9,1,root_seeded_fmincon,1,0.485386221303788,19.2176576638611,49,12,1,5.95863521780195,6.39009781406709,4,17.8895626,,
1416,HighConfidenceCore,62.6377814902123,42.9775710643534,39.6978111344198,0.466083372454769,29.1944284400382,0.466083372454692,-7.7937656328686e-14,473.228464066785,90.6825347863479,3.10615893620246,5.65749369375611,6.20897426985125,19.1413771571192,34.9999999999997,19.9333005546602,38.4852420130418,22.8412590765211,1.09279646455531,1.06536516548264,0.3374823363802,0.236874573033283,75.951079732045,12.5275562980425,10.3377390119493,8.27019120955944,8.36083826254352,29.5729222312081,5.92843926552553,0.270945571769426,0,1.13174594246606,5.61367074965395,5,1,1,1,9.9475983006414e-15,0,1,3,12,1,root_seeded_fmincon,1,0.486990427730371,19.1413771571224,50,12,1,5.11806080713057,6.52052183799662,4,24.1213387,,
1417,HighConfidenceCore,62.6457087840116,43.1450547275395,40.20538807112,0.480549280838784,30.1043503037886,0.480549280838719,-6.50035580918029e-14,469.120600247316,97.366411204722,3.23429704418729,5.6928091723692,6.4850517144376,19.7379689901577,34.9999999999998,22.6534500528281,38.5301556504151,26.0017600203041,1.09248684542109,1.07432432060552,0.337807703184541,0.231527957491721,79.1203886524752,12.5291417568023,10.3625564832826,8.29004518662607,8.13533962005575,30.4839733144891,6.20097072655168,0.508161554182482,0,1.1665862411099,5.60194371383574,5,1,1,1,4.87229304521212e-15,0,1,3,12,1,root_seeded_fmincon,1,0.48692880313911,19.7379689901604,50,12,1,5.14286451469173,6.78997160849345,4,27.4926001,,
1418,HighConfidenceCore,51.6750897792419,31.881626449757,39.0267437421226,0.522625472451338,27.0067182098416,0.522625472451337,-4.44089209850063e-16,500.000000000001,111.619722668118,4.13303540996116,4.96785124916987,7.68190934381281,17.7070011866257,19.3519745608064,34.3516181407148,20.9965703009641,38.2058470492143,1.08199629900805,1.16556122976004,0.293040673519181,0.187359408293357,83.6495656589208,10.3350179558484,9.74257795369517,7.79406236295614,6.16709289235008,27.3323962879628,7.40507771890567,2.43722646973579,0,1.32022528201731,5.55047297841037,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,4,15,1,root_seeded_fmincon,1,0.56953358947349,17.7070011866257,43,3,1,4.27777452146494,8.14507703291338,4,17.9825269,,
1419,HighConfidenceCore,61.2440187010627,44.6311387994342,39.3323213294545,0.439654453884404,26.9262057324302,0.43965445611692,2.23251561681792e-09,497.329772383493,78.3300461004933,2.90906364152717,5.49209654867129,5.75712113021169,17.654213042506,34.4848608944364,15.9351735971794,38.0714086265944,18.3569429309657,1.08918622241877,1.05047023717416,0.32149161050637,0.236016119210405,71.6007298053049,12.2488037402125,10.1507657431306,8.12061259450449,8.57945324215813,27.295435474964,5.49209568663113,0,8.62040162807887e-07,1.07591280036196,5.63250637652464,5,1,1,1,0.00534045523301308,0,0,9,91,1,root_seeded_fmincon,1,0.498073128559584,17.6542129528599,47,3,1,5.10068526820018,5.97898589830853,3,76.9572668,,
1420,HighConfidenceCore,58.0695150047776,28.3112053440805,38.844254690969,0.466002505008851,27.0605394568755,0.466002505008852,8.88178419700125e-16,499.999999999999,90.5052315082877,3.34454646229502,5.94266772914643,6.66089201468629,17.742289179698,27.0011953350849,19.67777202662,28.9579717390668,21.6496955118381,1.11576162327853,1.10001656274171,0.339595627277751,0.236374361572773,74.2642050739479,11.6139030009555,9.92584741899612,7.9406779351969,7.75224388697554,27.4288502029112,6.36665532049134,0.423987591344908,0,1.18775528545545,5.59482829989868,5,1,1,1,2.66453525910038e-15,0,1,3,12,1,root_seeded_fmincon,1,0.525301442546754,17.742289179698,45,3,1,5.87925045070917,6.67343716929323,3,16.2578,,
1421,HighConfidenceCore,52.748439494529,37.8465137233519,38.7428842349182,0.443337833576994,23.3853788900717,0.443337833576995,6.10622663543836e-16,499.999999999999,105.909326645353,4.52886939070792,4.01481019529692,6.73566107518815,15.3326638408548,11.9903105542051,37.4989455097437,13.24320521997,41.4057899566285,1.04160617134165,1.12901667642198,0.325492473894966,0.236099168629264,70.9814551730076,10.5496878989058,11.3266085190808,9.06128681526462,7.34076515111434,23.7368681632275,6.43939189215372,2.42458169685681,0,1.19704576403199,5.59170792849499,5,1,1,1,1.55431223447522e-15,0,1,4,15,1,root_seeded_fmincon,1,0.572705204079126,15.3326638408547,48,9,1,3.45502218305959,7.08009028735998,3,26.6110854,,
1422,HighConfidenceCore,59.3490833062825,43.944738365939,38.7993142449812,0.433767462619164,25.7437012745395,0.433767462619164,-1.11022302462516e-16,500,78.4756174242462,3.04834245034759,5.16242127574134,5.76443835790568,16.878901963375,29.8580051615032,19.2356926874333,32.9474724940751,21.9766253784856,1.08046010797064,1.06086898989168,0.318540510828091,0.23499064356582,69.8699448330852,11.8698166612565,10.3229920660493,8.25839365283945,8.40134550793574,26.1056129667789,5.50016289571674,0.337741619975402,0,1.07694562703527,5.63215747116031,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,3,12,1,root_seeded_fmincon,1,0.513975925164306,16.878901963375,48,3,1,5.07445478272803,5.79224005942003,3,20.2299595,,
1423,HighConfidenceCore,60.0586287969068,39.9167100089248,39.0237211271484,0.442166818143046,26.5559327971626,0.442166818143046,-2.77555756156289e-16,500,79.038404296219,2.97629930380996,5.5489170576001,5.87896493694616,17.4114429564402,31.6821397299935,16.6359921987339,34.6560288371249,18.8712872321424,1.09455985471628,1.05989194618382,0.325447095913556,0.236710589152473,71.3593926060612,12.0117257593814,10.0768059428849,8.0614447543079,8.37567399993604,26.9214174226888,5.6092609489982,0.0603438913980963,0,1.09091108825686,5.62744147451023,5,1,1,1,2.22044604925031e-16,0,1,4,15,1,root_seeded_fmincon,1,0.507903703615209,17.4114429564402,50,3,1,5.08430099975816,6.17144274078854,4,24.4559312,,
1424,HighConfidenceCore,54.926010773765,33.0494529274151,40.2867371328886,0.516983015931516,28.395814702908,0.516983015931517,6.66133814775094e-16,499.999999999999,110.603537100583,3.89506475717552,5.46303214014206,7.57624167048036,18.6177646885051,24.1365335765823,30.7619604182151,26.2095267848666,34.4159356156801,1.09448971203723,1.14221539730913,0.30907049391843,0.198903401164692,85.3415574833115,10.985202154753,9.81216861836824,7.84973489469459,6.63254901771424,28.7422233139783,7.29119265645754,1.82816051631548,0,1.30571447774128,5.5553172958699,5,1,1,1,1.99840144432528e-15,0,1,4,15,1,root_seeded_fmincon,1,0.555365291785764,18.6177646885051,36,3,1,5.14393903323407,7.75480048290223,3,19.9345296,,
1425,HighConfidenceCore,57.2738917548367,36.1287460862116,39.7492328116178,0.468879635690104,26.854561500562,0.468879635690099,-5.05151476204446e-15,500.000000000012,94.8118820106468,3.53056898764341,5.34135247381209,6.66591166476881,17.6072393788106,25.529126415709,25.185480089712,27.8171774191668,28.1934015001071,1.0879927314782,1.10042720801973,0.324736252226004,0.226029459227528,76.4263180135844,11.4547783509673,10.233697057756,8.18695764620476,7.60483256356867,27.2164473191477,6.38154628487204,1.04019381105995,0,1.18965741704601,5.59418931734076,5,1,1,1,-2.39808173319034e-14,2.39808173319034e-14,1,3,12,1,root_seeded_fmincon,1,0.532598694891796,17.6072393788108,51,3,1,5.11863325463071,6.78638410791537,4,22.3280385,,
1426,HighConfidenceCore,62.2452290232623,41.4470790503638,39.6775081349817,0.484742308969049,30.1728960389986,0.484742308968328,-7.20812298737883e-13,466.472518304392,96.5152370718106,3.19873958890337,5.76038608074091,6.48058019162488,19.7829111191966,34.9999999999987,21.7634697569408,38.3773912025455,24.8748237319182,1.09737776923972,1.07577345191869,0.335406114924527,0.227961206475911,78.7284351719155,12.4490458046525,10.1837889697579,8.14703117580635,8.01808324606595,30.5470115383357,6.20009423637932,0.439708155638409,0,1.16647423036144,5.60198138330718,5,1,1,1,3.61361734186565e-14,0,1,3,12,1,root_seeded_fmincon,1,0.490061655787306,19.782911119226,48,12,1,5.11663784970102,6.8577221151827,4,28.1119764,,
1427,HighConfidenceCore,50.0248962371412,30.4797568373527,38.5975248274404,0.456099270319993,22.8163186715934,0.456099270319992,-6.66133814775094e-16,500.000000000001,128.256016648051,5.62124059074139,3.6170818981959,7.64553083469397,14.9595585310736,6.37928161248379,42.195953795657,7.02625077808442,45.7607713743957,1.02828760128523,1.17850244798554,0.331538750699227,0.238605690229586,72.3977099625666,10.0049792474282,11.4954063911576,9.19632511292607,6.80214439138693,23.1725816188371,7.31993666173901,3.70285476354312,0,1.30937733288469,5.55409414682527,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,4,15,1,root_seeded_fmincon,1,0.574329331536979,14.9595585310736,45,3,1,3.44134218468339,7.72624826107748,4,15.0549581,,
1428,HighConfidenceCore,54.0135691074845,41.112196015291,40.6132106119391,0.513565056993181,27.7394816970905,0.513565056993183,1.22124532708767e-15,499.999999999999,107.570998198087,3.87790223958547,4.96365221763397,7.25872108988448,18.1874388257871,22.9036509726868,35.6849821459245,25.3288771694547,40.7387659243952,1.07252701305711,1.12976815405131,0.292492883827148,0.188904836344661,85.4273074683601,10.8027138214969,10.0265793166652,8.02126345333218,6.56852185259853,28.0725433932223,6.99255760329724,2.02890538566328,0,1.26764325218823,5.56804388963068,5,1,1,1,2.33146835171283e-15,0,1,4,15,1,root_seeded_fmincon,1,0.551807702659898,18.1874388257871,53,3,1,4.37769110623468,7.56419178617263,4,21.3283309,,
1429,HighConfidenceCore,50.8453369051901,31.0657377507609,39.1662994848128,0.464814358915277,23.6336426774172,0.464814358915277,0,500,127.700087322519,5.40331801853555,3.8384341694269,7.70405616643159,15.4954384194973,8.09182048566389,41.9370640496486,8.88171941649297,45.641590006551,1.03491637317216,1.17600139678884,0.332801784392355,0.236163475699937,74.6948037505966,10.169067381038,11.4188667310756,9.1350933848605,6.80292355694323,23.9920003129504,7.37917409542691,3.54073992600001,0,1.31692511511258,5.55157440230547,5,1,1,1,5.55111512312578e-16,0,1,4,15,1,root_seeded_fmincon,1,0.56797430743226,15.4954384194973,47,3,1,3.48319722007919,7.91602699649945,4,23.9415334,,
1430,HighConfidenceCore,55.5771673777327,35.3079468729387,40.6874248240705,0.522946617518672,29.0638916914544,0.522946617518672,1.11022302462516e-16,500,109.952047419193,3.78311509643843,5.5769409834857,7.52681048915832,19.0557905136732,26.4894706772377,30.2975210692347,28.8892757704798,34.2175053844066,1.09659894220242,1.13352112856469,0.304083413447689,0.193438635218335,87.2974411440789,11.1154334755465,9.68395894963549,7.74716715970839,6.62831892156958,29.4086362418232,7.24848269551372,1.67154171202802,0,1.30027143551777,5.55713532486982,5,1,1,1,6.66133814775094e-16,0,1,4,15,1,root_seeded_fmincon,1,0.548858487023604,19.0557905136732,36,3,1,5.16408877608441,7.75336874246391,3,19.4927932,,
1431,HighConfidenceCore,52.6211165660844,36.4755049654499,39.5805048588921,0.493842929594091,25.9865663635089,0.493842929594121,3.04756220259605e-14,499.999999999961,108.189896261186,4.16330094356405,4.63170703452478,7.23956468216269,17.0381368761532,17.6269151569986,36.0135172361768,19.3206001581872,40.2144206121568,1.06427337880417,1.14247590561888,0.303759597940029,0.203594778417906,79.9290291739697,10.5242233132169,10.3626674291521,8.2901339433217,6.65863755064388,26.3230814068117,6.95970343470973,2.32799640018495,0,1.2634530740836,5.5694460857651,5,1,1,1,7.72715225139109e-14,0,1,3,12,1,root_seeded_fmincon,1,0.563346314425786,17.0381368761522,52,3,1,4.31313209290271,7.41612360025897,4,22.9574061,,
1432,HighConfidenceCore,58.0827451335231,27.8524526611611,39.5135955511994,0.52065018034985,30.2407917289832,0.520650180349851,5.55111512312578e-16,499.999999999999,100.423753813821,3.32080438613562,6.75868967559994,7.20882012053805,19.8274270449667,33.3600898352605,18.5056760188987,35.7961701063509,20.6077654582626,1.14742522152086,1.10686382666342,0.314856298767404,0.19926778077734,84.3549987487338,11.6165490267046,8.94178431057351,7.15342744845881,6.96048835113498,30.5916511756249,6.9340622200311,0.175372544431154,0,1.26018257966238,5.57054072502447,5,1,1,1,1.55431223447522e-15,0,1,3,12,1,root_seeded_fmincon,1,0.525181789012832,19.8274270449667,27,3,1,6.70241216506388,7.20701820839151,2,16.1195445,,
1433,HighConfidenceCore,56.0743556708442,41.7157790773296,38.5254002096226,0.49752214016473,27.8982334417167,0.49752214016473,2.22044604925031e-16,500,85.370503542637,3.06006843483434,5.5843379351578,6.31563435980452,18.2915246798562,33.6463386492581,19.7283787219013,37.0587266573412,22.7813956506708,1.10236273112989,1.07697867904044,0.273754732838583,0.182384862366686,78.3849388099455,11.2148711341688,8.96350944591011,7.17080755672809,7.04403055728187,28.2227367954707,6.08447345452606,0.500135519368267,0,1.1516962877828,5.60695308762816,5,1,1,1,7.7715611723761e-16,0,1,4,15,1,root_seeded_fmincon,1,0.543991984126543,18.2915246798562,49,3,1,5.06045292707266,6.58849454684875,4,26.120972,,
1434,HighConfidenceCore,54.9482605815837,44.265757552664,40.9019996864515,0.486511378186663,26.7329539845083,0.486511378186702,3.9190872769268e-14,499.999999999958,104.963282084548,3.92636302540204,4.70627567822055,6.93063541509197,17.5275072020118,21.0090938194753,36.8829835034282,23.4116800328254,42.1256059608117,1.06003346984582,1.11577012778002,0.305088839797069,0.205951136154443,81.4152854542253,10.9896521163167,10.6222732395714,8.49781859165708,7.05382664926885,27.0785677651243,6.6576736285146,1.95139795029405,0,1.22491591373247,5.58235594586662,5,1,1,1,8.44879721739744e-14,0,1,3,12,1,root_seeded_fmincon,1,0.548581009089928,17.5275072020104,48,3,1,4.3964163920621,7.06924493286845,4,26.7150672,,
1435,HighConfidenceCore,50.6367218626438,40.2179654645089,39.2404272185752,0.493047982639451,24.9663335618515,0.49304798263945,-9.99200722162641e-16,500.000000000002,107.703082913446,4.31393270648344,4.18098322180256,7.08908911625312,16.369219487183,14.0777918276515,40.8635357739441,15.6093649202941,45.8942268404987,1.04771307024466,1.14392217269977,0.290094347614502,0.19414772185424,79.1136825858097,10.1273443725288,10.5078099284925,8.40624794279403,6.41759707519808,25.2861849943007,6.82283908476627,2.64185586296371,0,1.24599374462658,5.57529182974525,5,1,1,1,-3.99680288865056e-15,3.99680288865056e-15,1,3,12,1,root_seeded_fmincon,1,0.567146064596925,16.369219487183,48,12,1,4.29370528968147,6.9769393390624,4,29.5516525,,
1436,HighConfidenceCore,53.6787454960543,28.2564073984513,39.6751470429192,0.525024069243889,28.1826333922455,0.525024069243889,0,500,116.759100796427,4.14294502473831,5.46849700029732,7.98930790101527,18.4779919959648,21.6764001121482,31.7667966841368,23.3397685745213,35.0987608670631,1.09931879332422,1.17012725211586,0.311900855530198,0.198533421191165,85.4805679416058,10.7357490992109,9.7653935375077,7.81231483000616,6.37402802595221,28.528589597018,7.69304440636349,2.22454740606617,0,1.35689788060222,5.53824588790408,5,1,1,1,8.88178419700125e-16,0,1,4,15,1,root_seeded_fmincon,1,0.562288859855651,18.4779919959648,33,3,1,5.11280485185237,8.21859820152794,3,19.2294333,,
1437,HighConfidenceCore,58.3923580609418,28.1599578147207,39.8789381188764,0.488183190843722,28.5061676790788,0.488183190843707,-1.52655665885959e-14,500.000000000022,99.498324644449,3.49041392601758,6.19254052514259,7.10292015594255,18.6901178068967,28.3304029370894,21.3805342272694,30.4051136515437,23.6032043292889,1.12200962763903,1.1116606744393,0.338795756093053,0.227659390726395,79.6284284439919,11.6784716121884,9.8055503952939,7.84444031623512,7.47154759546575,28.8778195761041,6.80374341485207,0.611202889709483,0,1.24355728273376,5.57610801468475,5,1,1,1,-4.35207425653061e-14,4.35207425653061e-14,1,3,12,1,root_seeded_fmincon,1,0.522397125462277,18.6901178068973,37,3,1,5.91702417851694,7.28056659827662,3,17.2207686,,
1438,HighConfidenceCore,54.4273884536026,28.483752776044,38.7148656737298,0.511056296709573,27.8154595826715,0.511056296709573,2.22044604925031e-16,500,102.501046047048,3.68503873690818,5.72252895143634,7.3582859298138,18.2372538569837,24.9152743297729,25.6327205782411,26.7883621389788,28.357004856719,1.11251721316986,1.13913188525927,0.306036204757355,0.19838309191335,80.9796802017882,10.8854776907205,9.40918708588406,7.52734966870725,6.65298221773276,28.1557718569667,7.08001695525331,1.35748800381697,0,1.27879597133208,5.56431319454779,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.560453126021352,18.2372538569837,37,3,1,5.06607159230943,7.8313658913688,3,20.1653633,,
