DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
1439,HighConfidenceCore,48.3922058427824,39.9039184300293,38.5036737657249,0.459147751246188,22.4617774625926,0.464161057992829,0.00501330674664091,500.000027364585,112.943682905908,5.02826114691955,3.4383413526577,6.95528667355164,14.7271029783587,6.00054089894233,45.6294096961908,6.74761190319918,50.530608602927,1.02109769319791,1.15096458574244,0.297242819417135,0.208336125880816,73.3444270095414,9.67844116855647,11.1997965774115,8.95983726192921,6.48260709504743,22.7801181951923,6.67927000211346,3.24092864945576,0,1.22767247780165,5.58143167473751,5,1,0,0,-5.47291705288444e-08,5.47291705288444e-08,-2,3,10,1,root_seeded_fmincon,1,0.575377946751677,14.5680386116943,48,9,1,3.4383413526577,6.85454385791211,3,24.1522734,Recovery_target_mismatch,
1440,HighConfidenceCore,59.8494962339161,27.3597787466813,40.2174509857467,0.506144509424907,30.2924939106368,0.506144509424798,-1.0857981180834e-13,499.402928395138,100.473157976157,3.31676745640533,6.86347748117004,7.15498819767467,19.8613256691823,33.4536750299258,17.8536191594056,35.8501413692348,19.8031742140592,1.14601627123915,1.1002019573383,0.336009585647392,0.218166705355641,83.29473254903,11.9698992467832,9.32442503064736,7.45954002451789,7.38925058081982,30.6623047691716,6.86347753385904,5.26890016061543e-08,0,1.2511785007491,5.57355533176559,5,1,1,1,0.00119414320972488,0,2,9,81,1,root_seeded_fmincon,1,0.509678475500913,19.8613256691865,27,3,1,6.71947160801504,7.22356227457551,2,40.1723064,,
1441,HighConfidenceCore,60.2086885670226,37.6984505161965,38.5577896993652,0.462219519505635,27.8305962889321,0.462235550238764,1.60307331290577e-05,486.131012858091,82.6931849086362,2.97130482042608,5.78062644351926,6.04748195778264,18.2471782644454,33.1384718613723,16.5310547288804,36.065975759516,18.6867846355363,1.1051752639091,1.06500221390728,0.324404994277992,0.228136350860852,73.207977381912,12.0417377134045,9.80110533812038,7.84088427049631,8.09452306952263,28.1909110276464,5.78059239467597,0,3.40488432897246e-05,1.11283498613692,5.62004460276738,5,1,1,1,0.0277379742838181,0,0,5,90,1,root_seeded_fmincon,1,0.506637841248507,18.2465454363451,46,3,1,5.87070023499947,5.95022463878161,4,71.8107447,,
1442,HighConfidenceCore,53.1070534617074,37.3958514994695,40.1875421405395,0.493251765865324,26.1951478998918,0.493251765865332,8.77076189453874e-15,499.999999999988,111.47465522013,4.255545937215,4.6078460111014,7.31766622781476,17.1748937187856,17.2277205489584,37.6297212002285,18.9356595574534,42.085073084624,1.06075551122992,1.14269095768878,0.309654327275982,0.207751173722236,81.064477274624,10.6214106923415,10.5732691188302,8.45861529506419,6.72797639045391,26.5376308240768,7.03148454571258,2.42363853461119,0,1.27260748369665,5.56638304693587,5,1,1,1,2.38697950294409e-14,0,1,3,12,1,root_seeded_fmincon,1,0.556563774966039,17.1748937187853,52,3,1,4.35043868822076,7.44779388452395,4,20.0999054,,
1443,HighConfidenceCore,57.7608992640245,36.312476187683,39.3271187514673,0.5232358347778,30.2225723439283,0.523235834777801,9.99200722162641e-16,490.513365861905,97.9743256331408,3.24175998383618,6.14376811287491,6.9210698785904,19.8154814738581,35,20.7027346082195,38.1262129914676,23.6191012502696,1.12103853871978,1.09439711621877,0.293641251850217,0.18615519733549,84.4363382900604,11.5521798528049,8.95713976285854,7.16571181028683,6.88458173002405,30.5602424722147,6.66759609285752,0.523827979982616,0,1.22618243753936,5.58193126678883,5,1,1,1,-1.4210854715202e-15,1.4210854715202e-15,1,3,12,1,root_seeded_fmincon,1,0.528108121387905,19.815481473858,46,3,1,5.89857732679493,7.03428495858591,4,16.2697587,,
1444,HighConfidenceCore,59.2081203947036,37.7220390593005,40.9609432371202,0.49841376828624,29.5101423990695,0.498413768286238,-1.49880108324396e-15,500.000000000001,98.8143893864281,3.34848907369366,6.00030335479375,6.89921218706842,19.3483755566939,33.1455740222974,22.0692122205062,36.2305261805226,25.1278369393327,1.10748840085493,1.09018301176065,0.315412229896522,0.209387191021481,83.5129978603112,11.8416240789407,9.64107877777899,7.71286302222319,7.42449449890853,29.8726360178271,6.623865530431,0.623562175637243,0,1.22060033451061,5.58380320843118,5,1,1,1,-2.66453525910038e-15,2.66453525910038e-15,1,3,12,1,root_seeded_fmincon,1,0.515199600944074,19.3483755566939,38,3,1,5.95857304284604,6.88806722643177,4,14.5097424,,
1445,HighConfidenceCore,60.6480038921204,42.7886743038967,40.5143219311683,0.46133588053954,27.9791002785368,0.461335880539539,-4.44089209850063e-16,500.000000000001,87.7351239138535,3.13573785577217,5.64779505122605,6.24290583282136,18.344545160331,33.6260112792108,19.4868915231601,37.0677603469211,22.3743529091381,1.09246722787102,1.06578925424253,0.321810779908002,0.227906319161829,76.7973744492366,12.1296007784241,10.0922469796789,8.07379758374314,8.1672259033959,28.3505643142287,5.96997110049262,0.322176049266576,0,1.13705693979105,5.61188178239671,5,1,1,1,-2.22044604925031e-15,2.22044604925031e-15,1,4,15,1,root_seeded_fmincon,1,0.502967913902987,18.344545160331,49,3,1,5.15781934471831,6.51608638806037,4,21.8445594,,
1446,HighConfidenceCore,55.376170126916,43.7891018180727,40.0126120253825,0.540338259462782,29.9218633820927,0.540338259462782,4.44089209850063e-16,500,100.958112945731,3.3740583484567,5.6369428288615,7.10109680467739,19.6183211264704,34.1683241640241,27.3484315595409,37.941699192486,32.1391204437809,1.09996256032525,1.10512981240233,0.264015749813133,0.162860023036172,89.1654433893754,11.0752340253832,8.87294783485653,7.09835826788523,6.36357668620583,30.2403867948068,6.86485093764242,1.22790810878092,0,1.25135371356718,5.57349665671969,5,1,1,1,2.22044604925031e-16,0,1,4,15,1,root_seeded_fmincon,1,0.550850662479695,19.6183211264704,57,3,1,5.13364808150683,7.30987315634245,4,26.9770044,,
1447,HighConfidenceCore,60.9175359780148,35.7300092601098,39.1891183379763,0.491189027445525,29.9220252514189,0.491189027445525,-2.22044604925031e-16,477.145889237504,93.3186501650897,3.11872773921493,6.14712056796267,6.53082173181152,19.6184272563722,35,18.2293738284902,37.9711848291642,20.584662227425,1.11679529991701,1.07773808598701,0.328564178515819,0.219983508969502,78.7495673526781,12.183507195603,9.63169564547566,7.70535651638053,7.74887768164898,30.2858139109515,6.25649768927703,0.109377121314358,0,1.17368177198784,5.59955790012546,5,1,1,1,6.09036630651514e-16,0,1,3,12,1,root_seeded_fmincon,1,0.500742512156252,19.6184272563722,48,3,1,5.89340666047846,6.66952820750367,3,15.7539308,,
1448,HighConfidenceCore,53.9990445412194,41.8216544746408,39.0025111803531,0.464457669305122,25.0802703723188,0.464457669305132,9.43689570931383e-15,499.99999999999,94.6883899299425,3.77541344348706,4.54540525170542,6.49359812344961,16.4439223526874,19.732845641481,32.3686798620682,21.8255202008695,36.5248971443993,1.06077324829142,1.10801848337497,0.302103699886376,0.211477809825546,74.3510494904313,10.7998089082439,10.4889261378546,8.39114091028365,7.22969354222515,25.4186566108482,6.22867442735365,1.68326917564823,0,1.17012649482666,5.60075322700791,5,1,1,1,1.93178806284777e-14,0,1,3,12,1,root_seeded_fmincon,1,0.564898884029609,16.443922352687,48,3,1,4.27974278665717,6.62706717820718,4,22.5726022,,
1449,HighConfidenceCore,60.1451422547914,44.7031866309555,39.4018808155883,0.49280133258218,29.6396062515038,0.492801332582144,-3.66928709638614e-14,473.351146181651,94.2234911725237,3.17897243212343,5.54698317859458,6.43303132805287,19.4332587539364,34.9999999999985,23.0547725443721,38.6969018529666,26.6959221129368,1.09205637796119,1.07646466531052,0.308050322940718,0.207026250463957,79.442819087384,12.0290284509583,9.84109369608232,7.87287495686586,7.62638400082188,29.9944403708799,6.17431312289836,0.627329944303776,0,1.16317942860551,5.6030895269776,5,1,1,1,4.22265397251717e-14,0,1,3,12,1,root_seeded_fmincon,1,0.507173129141114,19.4332587539378,46,3,1,5.10410219451346,6.65076635312323,4,23.152061,,
1450,HighConfidenceCore,53.9685641122397,43.9471017491702,41.1791554275164,0.450564640583554,24.3163266920411,0.450564640583541,-1.23789867245705e-14,500.000000000015,117.094571486231,4.81547122512368,3.92712677296802,6.95760411755996,15.9430413664051,10.2110470106451,45.5343170021425,11.522295782723,50.9665277409635,1.02965507845738,1.12682418663045,0.336814870546245,0.240193449439672,76.4849881962564,10.7937128224479,12.0139985633941,9.61119885071528,7.41305935504967,24.6792746565813,6.65061911018865,2.72349233722063,0,1.22401544071329,5.58265790056262,5,1,1,1,-3.04201108747293e-14,3.04201108747293e-14,1,3,12,1,root_seeded_fmincon,1,0.545484296899258,15.9430413664056,53,12,1,4.41316922719806,6.62816049069698,4,35.2610423,,
1451,HighConfidenceCore,58.2384007276725,37.1417313793181,38.7948201159873,0.481507443400326,28.0422234421053,0.481507443400326,2.77555756156289e-16,500,83.470540801541,2.97660208627432,5.95842504121687,6.22070062850866,18.3859319709581,34.2862917753567,15.9577187687184,37.3541676509973,18.1303342358163,1.11451076306812,1.06812498974404,0.299721756186565,0.204458387387917,76.4469378347063,11.6476801455345,9.17850688967613,7.34280551174091,7.54904432139181,28.3856176281984,5.97117426658122,0.0127492253643471,0,1.13721078945075,5.61182996642348,5,1,1,1,1.11022302462516e-16,0,1,3,12,1,root_seeded_fmincon,1,0.523778119228225,18.3859319709581,50,3,1,5.87926739145638,6.23958206600317,4,21.9089892,,
1452,HighConfidenceCore,56.0208022577266,33.9790043268511,40.492885204287,0.486610280365625,27.2602982929395,0.486610280365624,-3.88578058618805e-16,500.000000000001,107.989631444786,3.96142515699308,5.21756540491854,7.27538027235682,17.8732614037107,22.0888782019367,30.7686794819385,24.0268409009303,34.2370919403522,1.08231948856192,1.1295222355665,0.328431094592085,0.222649110505077,80.6051445077459,11.2041604515453,10.4249223365047,8.33993786920375,7.19012599119674,27.6242705574457,6.97597300014483,1.75840759522629,0,1.26552811783725,5.56875165876483,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,3,12,1,root_seeded_fmincon,1,0.54451201644105,17.8732614037107,48,3,1,5.15423895909208,7.27854007086651,3,20.082214,,
1453,HighConfidenceCore,62.5391666346084,39.3427497038214,40.5227172617118,0.450646185039541,28.1830381495321,0.450646205668113,2.06285714621224e-08,495.818343620227,86.5358994435129,3.07049577069638,5.88812740984481,6.17923320913008,18.478257375775,34.0032414316641,17.0254462980693,37.1609030739408,19.3269830956743,1.09989998911754,1.06127844325645,0.346356045021282,0.248781938275234,75.287813607662,12.5078333269217,10.3269409786416,8.26155278291324,8.58903212126906,28.5700908118525,5.88812318575086,0,4.22409395106627e-06,1.12658986733183,5.61540798594167,5,1,1,1,0.00836331275954538,0,0,9,90,1,root_seeded_fmincon,1,0.48775833835815,18.4782565299229,49,3,1,5.94292627501061,6.10736443252314,4,71.9605389,,
1454,HighConfidenceCore,55.8532674311417,39.5633173283678,38.6878571505316,0.471521012579939,26.3359892150301,0.471521012579939,-2.77555756156289e-16,500,87.1922557607688,3.31076440869013,5.17608079644592,6.33146981277754,17.2672365689943,26.794914280102,23.8752317180388,29.3828611780903,27.036108003536,1.08586438166133,1.0900610591552,0.298481212705713,0.206891512989607,74.7593010701381,11.1706534862283,9.79820450380361,7.83856360304289,7.37931955402791,26.6756217462095,6.07607591593075,0.899995119484831,0,1.15062279351375,5.60731438341727,5,1,1,1,-0,0,1,3,12,1,root_seeded_fmincon,1,0.546145309002855,17.2672365689943,50,3,1,5.06779996255217,6.36716517203847,4,23.3196243,,
1455,HighConfidenceCore,54.8396468760162,32.6468604623642,38.8755246525961,0.548449182502268,30.0767594978623,0.548449182502235,-3.27515792264421e-14,500.000000000037,102.747456920341,3.41617443620026,6.17740550669478,7.38612953760888,19.7198790308565,32.2681540795672,23.2773783715541,34.9735478904028,26.408616679545,1.12990403768664,1.12430581385875,0.276918026130023,0.167194597542305,88.1937996286547,10.9679293752032,8.53849915061715,6.83079932049372,6.19072184453845,30.3952360189982,7.13733819763045,0.959932690935664,0,1.28610414558024,5.56186967112353,5,1,1,1,-7.48290318597356e-14,7.48290318597356e-14,1,3,12,1,root_seeded_fmincon,1,0.556239905573513,19.7198790308577,33,3,1,5.88129120615616,7.53396003331936,3,16.751573,,
1456,HighConfidenceCore,48.5177085941329,39.8556271182668,38.5620578771213,0.531709338181855,25.7973187266864,0.531709338181854,-8.88178419700125e-16,500.000000000001,107.64327088497,4.17265344609697,4.27678386359077,7.362554537776,16.9140563379796,15.5957201854808,41.9500608255903,17.2622093072464,47.5668620787805,1.05557848814284,1.1625868419368,0.262349135144838,0.164118967581106,84.2897563988477,9.70354171882657,9.73762088351892,7.79009670681513,5.6800974668616,26.0889499996134,7.11743197561374,2.84064811202297,0,1.28356632359013,5.56271810249353,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,3,12,1,root_seeded_fmincon,1,0.574725610311494,16.9140563379796,51,3,1,4.25216753416432,7.32988757782907,4,23.9709103,,
1457,HighConfidenceCore,62.9456146094413,41.7625882420283,40.4169650111698,0.464339877139434,29.2281589542142,0.464339877139434,6.10622663543836e-16,481.123786928835,91.824376220364,3.14164078429321,5.79464905126598,6.30686700171118,19.1634926266812,35,19.4886789829419,38.420470111489,22.2752491130791,1.09565749390683,1.06583809767836,0.343341650970204,0.241632771985977,77.0681101926879,12.5891229218883,10.3766314769287,8.30130518154294,8.4293639138068,29.6136425317352,6.01860961293982,0.223960561673838,0,1.14327599763998,5.60978754449688,5,1,1,1,1.01506105108586e-15,0,1,4,26,1,root_seeded_fmincon,1,0.484608819681374,19.1634926266812,49,12,1,5.93958504134041,6.17903802723242,4,39.2634636,,
1458,HighConfidenceCore,59.1604947487503,36.0881610304535,41.2969068665176,0.508142824887993,30.0619809234012,0.508142824887993,-3.33066907387547e-16,500,103.680194836445,3.44888100024496,6.12524536951148,7.15657438276326,19.7101894331243,32.8442183868717,23.177528701926,35.8042037658645,26.3037383847607,1.11172924070216,1.09974870615169,0.31859502479578,0.207827025298495,85.8991961294439,11.8320989497501,9.61770880312276,7.69416704249821,7.27462845633727,30.4264848893119,6.87505060509149,0.74980523558001,0,1.25265492285414,5.57306092554452,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,3,12,1,root_seeded_fmincon,1,0.515614349229971,19.7101894331244,36,3,1,5.97046968600844,7.21513070587151,3,17.8942686,,
1459,HighConfidenceCore,53.9588061874354,36.3927576851371,39.1262287986277,0.447891781439434,24.1677058276356,0.447891781439435,5.55111512312578e-16,500,105.481178839946,4.36455076010273,4.3040818532341,6.82268433857345,15.8455978413556,14.4756725793863,35.1064307363116,15.8871950173296,38.7565986032918,1.0514015702265,1.12735387436767,0.331681400330109,0.239129771804229,72.2923527156776,10.7917612374871,11.1979355101004,8.95834840808028,7.44777508994995,24.5274166979581,6.52081792309927,2.21673606986517,0,1.20744405536603,5.58821719832868,5,1,1,1,8.88178419700125e-16,0,1,3,12,1,root_seeded_fmincon,1,0.565320142444201,15.8455978413556,49,3,1,4.2854063039496,6.79832245220746,4,12.918693,,
1460,HighConfidenceCore,53.1422493584101,31.5984059301257,38.9757457710472,0.450810437607013,23.9570806886858,0.450810437607012,-7.21644966006352e-16,500.000000000001,115.294472503226,4.81254264663707,4.21927231584179,7.2596350521126,15.7075011071898,12.0720653180798,36.4107552450256,13.1575372506848,39.7188593127136,1.04957921817982,1.15041106379828,0.341187921472569,0.246113451973941,72.3973755697098,10.628449871682,11.3179706094269,9.05437648754152,7.29629216743108,24.3250105144014,6.93791472486233,2.71864240902054,0,1.26067397409717,5.57037624311813,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,3,12,1,root_seeded_fmincon,1,0.570103399206177,15.7075011071898,47,12,1,4.27456744156256,7.17388517530889,4,27.899208,,
1461,HighConfidenceCore,55.4538232542107,30.1210644695085,39.2240390361131,0.538362945946328,29.8542836511238,0.538362945946328,-6.66133814775094e-16,500.000000000001,104.924171666411,3.51454326931945,6.23169832071021,7.49343551562646,19.5740123597717,30.4716120955247,23.6284823556281,32.864713247751,26.5062990937069,1.13045746951452,1.13063927560021,0.293596892165469,0.180673351507462,87.0053834307527,11.0907646508421,8.85439194293722,7.08351355434978,6.39988490077171,30.1864939851762,7.22846360267498,0.996765281964765,0,1.29771995591793,5.5579877151943,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,4,15,1,root_seeded_fmincon,1,0.550079294986821,19.5740123597717,32,3,1,5.89351252313846,7.6869387553195,3,18.4198191,,
1462,HighConfidenceCore,51.221283567518,38.2989973866526,39.6807461752127,0.455085361994833,23.3100563741638,0.455085361994832,-1.22124532708767e-15,500.000000000002,119.428878348441,5.1234916137231,3.69365536344438,7.15488111549043,15.2832785039102,7.61145405634107,44.4444168642512,8.50875891812131,49.0214695737087,1.02673210309334,1.14813315243107,0.325891899981787,0.232429941156153,74.3086340606768,10.2442567135036,11.6598431309917,9.32787450479335,6.97780679833853,23.6587790947082,6.84953278192597,3.15587741848159,0,1.24939945538258,5.57415112542186,5,1,1,1,-3.5527136788005e-15,3.5527136788005e-15,1,4,15,1,root_seeded_fmincon,1,0.562226299718294,15.2832785039102,48,3,1,3.52386070884719,7.21757189345709,4,25.5468553,,
1463,HighConfidenceCore,51.9230481313448,31.1219017294559,38.7528873663182,0.443844904455918,23.0457803369166,0.443844904455916,-1.60982338570648e-15,500.000000000002,122.731292338893,5.32554292129098,3.83555947762223,7.39589005656685,15.1100054661137,8.41724491681148,39.5816243685246,9.23238334098542,42.9695033393483,1.0355948616314,1.16160319340769,0.343887025083376,0.251341153940375,71.0556490629978,10.384609626269,11.6355580457446,9.30844643659571,7.21931694860701,23.4145127700333,7.06510939621764,3.22954991859541,0,1.27689515414516,5.56494888901104,5,1,1,1,-4.88498130835069e-15,4.88498130835069e-15,1,4,15,1,root_seeded_fmincon,1,0.572593437247841,15.1100054661138,53,12,1,3.45297719764687,7.63962973196046,4,26.4362171,,
1464,HighConfidenceCore,48.8837534963707,38.1052965120947,39.4458232726795,0.49757964332996,24.3235606293556,0.497579643329996,3.59157148466238e-14,499.999999999956,119.530282972189,4.91417703162793,3.80651877681919,7.48638218259942,15.9477843098319,8.90778364995859,46.3557901997937,9.90904879471265,51.5502267812475,1.03278444757282,1.16836480534501,0.294689583388005,0.196709604707716,80.2556305106076,9.77675069927414,10.859335650796,8.68746852063677,6.14004821675377,24.6415811025554,7.20603690728982,3.39951813047064,0,1.29486146514299,5.55894280075247,5,1,1,1,8.70414851306123e-14,0,1,3,12,1,root_seeded_fmincon,1,0.564851136618106,15.9477843098307,50,12,1,4.30549413711955,7.12387925539608,4,25.8446283,,
1465,HighConfidenceCore,54.8470316638268,35.0440635519423,39.9602419983854,0.552422685881849,29.9013943263583,0.545177987199609,-0.00724469868224076,500.117128243128,108.393385060499,3.62502777888686,5.83146713176544,7.58435062231543,19.6049005549163,29.615010910123,28.2353587035383,32.2768311002122,32.1390552035395,1.11074621432074,1.13465694078862,0.284406892775515,0.173375719906639,90.0025102446431,10.9694063327654,9.03314159640391,7.22651327712313,6.23640933436712,30.2281519146545,7.3238712163313,1.49240408456585,0,1.30987869291821,5.55392674358776,5,0,0,0,-0.000234256486256745,0.000234256486256745,-2,2,31,1,root_seeded_fmincon,1,0.556165011571962,19.8654239079321,37,9,1,5.92145622484488,7.61234420896859,3,33.8674223,Product_salinity_max;Bulk_brine_concentration_max;Recovery_target_mismatch,
1466,HighConfidenceCore,60.4257851653499,44.5330844520913,39.6537337789572,0.4796456114297,28.9829626717549,0.479645611429716,1.64313007644523e-14,481.939424893823,90.5974513863613,3.1258864876037,5.57449766800771,6.29472083213165,19.0027292628868,35,21.1053284100531,38.6864824325437,24.4023974321006,1.09211522111208,1.0695953123699,0.311423602279869,0.214160084512733,77.8806595061728,12.08515703307,9.9036581895393,7.92292655163144,7.86070562339875,29.343037517624,6.03345035049518,0.458952682487471,0,1.14517342055522,5.60914872579483,5,1,1,1,2.03012210217171e-16,0,1,3,12,1,root_seeded_fmincon,1,0.504817602560371,19.0027292628861,50,3,1,5.11634935375926,6.52939247374088,4,21.8002819,,
1467,HighConfidenceCore,55.6437474685523,39.7308425258267,40.9753356510056,0.521626424165423,29.0252490191838,0.521626424165406,-1.64313007644523e-14,500.000000000024,107.903667492625,3.71757938825287,5.41183420616534,7.35023145211153,19.0304543792184,27.3119414723203,31.6864071987682,30.0716496692754,36.2628773679025,1.08802457633171,1.12338193015648,0.295819360775988,0.188532425794836,87.6755861345708,11.1287494937105,9.73273930501201,7.7861914440096,6.65462461234212,29.3657044960396,7.08176096161147,1.66992675544614,0,1.27901833945801,5.56423883145333,5,1,1,1,-4.70734562441066e-14,4.70734562441066e-14,1,3,12,1,root_seeded_fmincon,1,0.547761612837926,19.030454379219,43,3,1,5.17938269112194,7.44298846101884,4,17.2119755,,
1468,HighConfidenceCore,57.0259718450959,44.5506596509095,39.0815142213309,0.461879242527143,26.3391126801868,0.461879242527139,-3.83026943495679e-15,500.000000000005,84.9206348023476,3.22412663757758,5.08506907318571,6.12042846351753,17.2692844742898,28.6411203168406,23.6732613505915,31.7313238427175,27.1850206722452,1.07884267685851,1.07688394812817,0.297689698857968,0.210038135805935,74.1438074659462,11.4051943690192,9.98724986171361,7.98979988937089,7.67171479122725,26.6840656042579,5.86870549887908,0.783636425693368,0,1.1241063225707,5.61624492600241,5,1,1,1,-1.08801856413265e-14,1.08801856413265e-14,1,2,9,1,root_seeded_fmincon,1,0.534914163021376,17.26928447429,51,6,1,5.08841226309934,6.08752530095254,4,24.6022256,,
1469,HighConfidenceCore,57.4815240640479,29.8253098183065,41.2692597231725,0.525308228398142,30.1955175717099,0.525308228398138,-3.99680288865056e-15,500.000000000005,116.636251376188,3.86270084952821,6.14286810948742,7.90103650344817,19.7977429659782,27.9119371165366,27.7653332971646,30.1081594541025,30.9414465958313,1.11626788871456,1.1422980182326,0.328399587988681,0.20791688601406,88.9952876236801,11.4963048128096,9.74302860696936,7.79442288557549,6.82150162308449,30.5624620268285,7.59808821498064,1.45522010549321,0,1.34480820863834,5.54227423513699,5,1,1,1,-1.08801856413265e-14,1.08801856413265e-14,1,3,12,1,root_seeded_fmincon,1,0.530674864605388,19.7977429659783,27,3,1,5.96808617066812,7.97958384212073,2,14.0445637,,
1470,HighConfidenceCore,52.3681440978716,31.1468192799255,39.285973407911,0.477276657164416,24.9940927569366,0.477276657164416,-1.66533453693773e-16,500,117.3983792954,4.69704503528413,4.41567037390709,7.54897103675285,16.3874198511255,13.530822920932,37.0262319620958,14.7119926049856,40.5616955213377,1.0572146682982,1.16243112004308,0.32659495910418,0.226301324243924,76.7551404995304,10.4736288195743,10.8685959175188,8.69487673401501,6.84351283523376,25.3496670415871,7.23808710842898,2.82241673452189,0,1.29894651040861,5.55757793805556,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,3,12,1,root_seeded_fmincon,1,0.566637168626692,16.3874198511255,51,3,1,4.29331831395952,7.60109387720318,4,20.0850295,,
1471,HighConfidenceCore,59.8863222305412,37.5471910622249,39.7673373744285,0.500737684284782,29.9873383140535,0.500737684284782,-3.33066907387547e-16,485.042284841373,95.9782196411844,3.20062483158782,6.06466745536419,6.69557770556807,19.6612498780839,35,19.9909297743645,38.1639896144427,22.752477674927,1.11285683953557,1.08285274883544,0.315153313955056,0.208101445436118,81.4699308342821,11.9772644461082,9.49202664832227,7.59362131865781,7.47474597912194,30.3447954850118,6.42767696671781,0.363009511353625,0,1.19554956100434,5.59221035676222,5,1,1,1,-0,0,1,3,12,1,root_seeded_fmincon,1,0.509365058060676,19.6612498780839,47,3,1,5.91493745350558,6.75426837952427,3,19.4122913,,
1472,HighConfidenceCore,57.6730974295122,35.9003763607458,40.8546456096989,0.510714665709913,29.4544966741684,0.510714665709911,-1.77635683940025e-15,500.000000000002,104.096830572492,3.53415750824169,5.88665877886506,7.21071077782023,19.3118913415739,30.3400759511985,25.3869832195059,33.0788645525691,28.7496546479851,1.1057653475997,1.10988803279891,0.311640390195001,0.20235429042534,85.4284490165342,11.5346194859024,9.62303164010317,7.69842531208254,7.05465018883594,29.8100607884546,6.93290155110466,1.0462427722396,0,1.26003453313949,5.57059028066317,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,4,15,1,root_seeded_fmincon,1,0.528912116039577,19.3118913415739,42,3,1,5.17239638651578,7.64374156840274,4,20.5166038,,
1473,HighConfidenceCore,54.6577451559925,40.4302171521423,39.0958747836458,0.489430907640502,26.7511898212807,0.489430907640504,1.16573417585641e-15,499.999999999999,93.046772847944,3.47822932249259,5.07535823278812,6.62458619750139,17.5394635597172,25.5660454724071,27.7881346463211,28.1370117381071,31.6090990897049,1.08158790419366,1.10400377687059,0.289449730552639,0.194800062610624,78.2588080570681,10.9315490311985,9.73697123735705,7.78957698988564,6.97663883367792,27.082833424428,6.37176134505565,1.29640311226753,0,1.18840752349948,5.59460918689858,5,1,1,1,1.88737914186277e-15,0,1,3,12,1,root_seeded_fmincon,1,0.558091079552257,17.5394635597172,48,6,1,5.08796667813878,6.58226890366863,4,24.613701,,
1474,HighConfidenceCore,62.6238082747184,35.3842825905779,40.3970136957374,0.468130031293674,29.316085327373,0.468130031293675,7.21644966006352e-16,489.573902809048,92.4811793589549,3.15462239675648,6.25070262331583,6.42307055798293,19.2211417042834,34.8597992307744,16.5704276622324,37.8050476035431,18.6581937903961,1.11466771634708,1.06824765084089,0.350000000000001,0.243644384865926,77.5820043744231,12.5247616549437,10.0562380253947,8.04499042031579,8.32693073683636,29.7015932295237,6.12919588739542,0,0.121506735920407,1.15741296023188,5.60502940744178,5,1,1,1,-4.1236855200363e-15,4.1236855200363e-15,1,4,15,1,root_seeded_fmincon,1,0.487099089633529,19.2211417042834,51,9,1,5.93748205673506,6.61481423654897,3,27.9289954,,
1475,HighConfidenceCore,54.6599129087991,38.9866269606621,38.8601023187049,0.427007237030138,23.3401783874942,0.427007237030137,-9.99200722162641e-16,500.000000000002,101.941883127622,4.36765655494059,4.11464371819365,6.49588147290029,15.3030280536941,13.4837904980945,35.2288109466851,14.896496259088,38.9515104757013,1.04400310613848,1.11446405255996,0.339178645564527,0.251703865143434,69.1225682221241,10.9319825817598,11.5808362677417,9.26466901419337,7.82993363032621,23.7051877151596,6.19191681779347,2.07727309959983,0,1.1654291878403,5.60233284365935,5,1,1,1,-3.5527136788005e-15,3.5527136788005e-15,1,3,12,1,root_seeded_fmincon,1,0.558068946265912,15.3030280536941,50,9,1,4.27006720079804,6.34897869801061,3,27.1638961,,
1476,HighConfidenceCore,56.2091430280312,37.6748304885256,40.7819731830058,0.45766198229683,25.724787821415,0.457661982296834,4.05231403988182e-15,499.99999999999,109.887609162029,4.27166241077997,4.64908009875712,7.0295613762705,16.8665013253442,17.4703485796303,35.2015149892424,19.1996162020018,39.1382022060249,1.05810382930092,1.12297795171148,0.343808398644102,0.244106337225891,76.7572854788589,11.2418286056062,11.3102524962014,9.04820199696112,7.62108880165404,26.100489005647,6.7166189056551,2.06753880689797,0,1.23243933383372,5.57983365746585,5,1,1,1,1.99840144432528e-14,0,1,3,12,1,root_seeded_fmincon,1,0.542687512328516,16.8665013253441,44,12,1,4.38671848704707,7.17895500048398,4,28.071712,,
1477,HighConfidenceCore,62.2998311425509,44.1467809945036,39.9048518024164,0.441055448790453,27.4735925805233,0.44098984020775,-6.56085827025477e-05,495.000399192311,81.3299762284794,2.96029636423072,5.59451160203772,5.87051468961144,18.0131081697635,34.9181095057328,16.3898512629498,38.5099006671723,18.8526623426369,1.09017932822443,1.05184443332453,0.332521536866845,0.24351047761648,72.8270569917448,12.4599662285102,10.3270477815851,8.26163822526812,8.70655964050689,27.8528583707934,5.59451036891357,0,1.23312414856969e-06,1.08902312144498,5.62807883049368,5,1,1,1,0.00233972840763568,0,0,5,90,1,root_seeded_fmincon,1,0.48963214571485,18.0157880829709,49,12,1,5.12849345021423,6.14287521279328,4,72.4698984,,
1478,HighConfidenceCore,50.2173549114575,35.409064353534,39.0477856759152,0.469403605098198,23.5722074353109,0.469403605125619,2.74213429740655e-11,499.999999963184,118.685845730471,5.03499072185666,3.80037097464484,7.33340669810856,15.4551582974763,8.68015468392181,42.703179417035,9.59993936562348,46.9543979582724,1.03354413849796,1.16074451318165,0.314961143576804,0.220629878820874,75.1329469478185,10.0434709822915,11.2039124135559,8.96312993084472,6.66128686903665,23.9113899763031,7.03426282757221,3.23389185292736,0,1.27296177022782,5.566264531991,5,1,1,1,7.36324334837946e-11,0,1,3,12,1,root_seeded_fmincon,1,0.569298484067986,15.4551582965735,51,3,1,3.47633636233025,7.50482027227014,4,23.6281815,,
1479,HighConfidenceCore,53.4047766741331,43.1218649195075,38.6685932378959,0.524775022465182,28.0254928789161,0.52477502246518,-1.77635683940025e-15,500.000000000002,93.0719114523364,3.32097322443008,5.26020882380124,6.75533088819151,18.3749625484632,30.0250396453553,27.3486583756149,33.2681264020412,31.8129331350282,1.0916758254231,1.10517005223516,0.257767258617213,0.163235496182785,83.279566333935,10.6809553348266,8.91083670954681,7.12866936763745,6.34482094880425,28.3322018813101,6.52909871978848,1.26888989598723,0,1.20850140953068,5.58786234386546,5,1,1,1,-4.21884749357559e-15,4.21884749357559e-15,1,3,12,1,root_seeded_fmincon,1,0.571184862098202,18.3749625484633,49,3,1,5.06783862467597,6.81774933015907,4,26.6318048,,
1480,HighConfidenceCore,55.8555499287795,43.6065220986997,40.5287522471091,0.48511310642486,27.0962593370191,0.485113106424861,6.66133814775094e-16,499.999999999999,99.5674298094064,3.67458211006183,4.95701373523084,6.7719605387915,17.7657089804741,24.5140918632105,32.0413287790576,27.2095973023131,36.6696133723959,1.07045147642158,1.10507597320959,0.302584575263007,0.205069414736016,80.446904210831,11.1711099857559,10.3021016398614,8.24168131188912,7.18982264794009,27.4429183963912,6.50466231526581,1.54764858003497,0,1.20538112115807,5.58890958561669,5,1,1,1,9.99200722162641e-16,0,1,4,15,1,root_seeded_fmincon,1,0.546122991160147,17.7657089804741,47,3,1,4.37344800443496,7.07808858620521,4,25.9163058,,
1481,HighConfidenceCore,59.5954493402774,35.2831597703367,39.4360783612518,0.450619897238265,26.8548952575841,0.450619897238266,1.16573417585641e-15,499.999999999999,85.870152525291,3.19756050811781,5.66399635414117,6.26101861992042,17.6074582071755,29.0103545254802,19.1377928514533,31.4839904679275,21.4022113875235,1.09914912068852,1.07750102618173,0.338130100919868,0.241913682916023,73.2486269261911,11.9190898680555,10.2083985417365,8.16671883338918,8.18513852067335,27.2273404042351,5.97394584476212,0.309949490620945,0,1.13756519120114,5.61171060679107,5,1,1,1,1.99840144432528e-15,0,1,6,50,1,root_seeded_fmincon,1,0.511851162088377,17.6074582071755,47,12,1,5.90234662330804,6.04985302474933,4,53.5701018,,
1482,HighConfidenceCore,54.9450553135481,36.2666087452322,40.1243512303519,0.475869655587003,26.1466845482669,0.475869655587002,-1.11022302462516e-15,500.000000000002,106.697012559044,4.08070906129917,4.81205302317765,7.092030252968,17.143118639042,19.1917916346563,33.3668844575096,20.9985556546869,37.1648061477544,1.06786245434423,1.12830891805774,0.324117067594611,0.223606892974439,78.1968747818989,10.9890110627096,10.6815765410479,8.54526123283835,7.19959269132029,26.5045650154375,6.79710945555659,1.98505643237894,0,1.2427108119672,5.57639159538318,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,4,15,1,root_seeded_fmincon,1,0.555172796276692,17.1431186390421,49,3,1,4.34618811047039,7.38544780283657,4,24.352818,,
1483,HighConfidenceCore,51.2846958324521,27.4350608698116,38.5173738753205,0.492737890187869,25.2699128234086,0.492737890187861,-8.77076189453874e-15,500.000000000009,118.50409905331,4.68953335460401,4.57561154375039,7.83160179874682,16.5682617515137,14.1466766274921,35.5281079272636,15.2544113498825,38.7368989815837,1.0679705428279,1.18166411267598,0.31722297474577,0.214878552715369,77.5836770223216,10.2569391664904,10.4223704042575,8.33789632340597,6.50369575226087,25.6173013162131,7.52381926405032,2.94820772029993,0,1.33535033785869,5.54542736316457,5,1,1,1,-1.75415237890775e-14,1.75415237890775e-14,1,3,12,1,root_seeded_fmincon,1,0.575224872901447,16.5682617515139,47,3,1,4.24518921102019,8.06228649508221,3,19.4069864,,
1484,HighConfidenceCore,57.1854635364429,37.8253975438912,40.7730932985972,0.524840264963471,30.0132338345256,0.52484026496347,-6.66133814775094e-16,500.000000000001,104.616731387342,3.48568674619116,5.91842059680239,7.25535323761599,19.6782283205649,32.2314657541053,25.6378060257621,35.2943521651542,29.346408988135,1.10760220178168,1.10925203887947,0.296728431267754,0.188000512563277,87.8447590085847,11.4370927072886,9.31392374931358,7.45113899945086,6.79305742547933,30.3575978996334,6.99016619726217,1.07174560045977,0,1.26733826736153,5.56814593943095,5,1,1,1,-2.22044604925031e-15,2.22044604925031e-15,1,4,15,1,root_seeded_fmincon,1,0.533422274011306,19.6782283205649,42,6,2,5.16898624594436,7.67365008359425,4,22.3051991,,
1485,HighConfidenceCore,50.6774345801567,34.1812560487912,39.4740416825749,0.520091450869891,26.3569004771581,0.5200914508699,9.88098491916389e-15,499.999999999989,117.03672368216,4.44045853508415,4.54270615206167,7.76112496397156,17.2809470739301,15.6638003863224,39.6894283234049,17.1204054961045,44.2034598899174,1.06286035982336,1.17276733845797,0.293644832517137,0.189009853985647,84.1571211594762,10.1354869160313,10.1531289213771,8.12250313710171,6.08013352574963,26.6803217130785,7.48045992095348,2.93775376889181,0,1.32982785061626,5.54726918170878,5,1,1,1,2.28705943072782e-14,0,1,3,12,1,root_seeded_fmincon,1,0.564535847122068,17.2809470739297,38,3,1,4.3058385885101,7.87731223927643,3,13.0593228,,
1486,HighConfidenceCore,48.3955600783101,41.1457111069105,39.0179986419159,0.524041931625134,25.361302785518,0.524041931625138,3.77475828372553e-15,499.999999999993,110.878846149363,4.37196965341534,4.07338832685052,7.36342095706194,16.6281817371611,13.1379376499364,45.1084343044708,14.6236664185075,51.0822974942268,1.04519974358049,1.1626491635606,0.268498230107006,0.170133996435669,83.891553668711,9.67911201566202,10.112409617403,8.08992769392243,5.75856432319803,25.6568159351533,7.1124325015208,3.03904417467028,0,1.28292892572553,5.56293121101338,5,1,1,1,1.37667655053519e-14,0,1,3,12,1,root_seeded_fmincon,1,0.569631300090325,16.6281817371609,65,24,1,4.28045361216359,7.19951441153929,4,125.5599714,,
1487,HighConfidenceCore,56.9494342406,32.4253664614121,38.8461506676912,0.456339663672213,25.9882856676786,0.456339663672221,7.88258347483861e-15,499.999999999986,91.8429248139257,3.53401243884855,5.32751369620738,6.57334041538982,17.0392641408855,23.825066284823,23.6066921630635,25.7613404717854,26.1031592003093,1.09140748839914,1.10308871998718,0.333244480606004,0.236310540908309,72.918358800795,11.38988684812,10.295968590018,8.23677487201443,7.74028714323033,26.3526749483159,6.28187513950617,0.954361443298798,0,1.17692429846081,5.59846790893398,5,1,1,1,2.70894418008538e-14,0,1,3,12,1,root_seeded_fmincon,1,0.53563306478387,17.0392641408852,49,3,1,5.0735607031783,6.73534447463363,4,13.7283303,,
1488,HighConfidenceCore,54.7486320406916,42.9581403197383,39.7704940763012,0.455257109644947,24.9247039798599,0.455257109644946,-1.49880108324396e-15,500.000000000002,99.7237201401345,4.00099917819345,4.40885185967893,6.56724420871366,16.3419249802386,17.7068400426687,35.3926124098089,19.6754768918945,39.8775374585634,1.05219655479524,1.10938562012608,0.316769851750052,0.224827198610741,74.511971095439,10.9497264081383,11.020884521984,8.81670761758716,7.45598201520789,25.2759079399084,6.28709501553246,1.87824315585353,0,1.17759122585074,5.59824373991941,5,1,1,1,-4.88498130835069e-15,4.88498130835069e-15,1,3,12,1,root_seeded_fmincon,1,0.557164606000166,16.3419249802387,50,3,1,4.32700189250024,6.58286733046473,4,23.2036668,,
1489,HighConfidenceCore,56.2555926552736,36.834296008072,41.1599473818652,0.533076240621325,29.8704940915533,0.530978213572391,-0.0020980270489338,500.897366600773,110.968301586089,3.71498045013819,5.74203739869326,7.57083801012535,19.5846407628857,28.9825502960323,29.784851394348,31.70957821346,33.9286488862675,1.10059954200332,1.12830223071003,0.300282414317595,0.188215926356627,89.8599314397135,11.2511185310547,9.53675891416887,7.62940713133509,6.59627464093008,30.215180737955,7.29632578929818,1.55428839060491,0,1.30636861397057,5.55509884151464,5,0,0,0,-0.00179473320154666,0.00179473320154666,-2,2,35,1,root_seeded_fmincon,1,0.542239421188294,19.6620245519262,37,9,1,5.1875185775643,7.90610321438963,3,35.4215558,Product_salinity_max;Recovery_target_mismatch,
1490,HighConfidenceCore,54.2893933454422,35.9191872461905,39.7088355731765,0.557434530142328,29.7483933727728,0.547959583624088,-0.00947494651823955,500.216095896847,107.13535411813,3.60138286379478,5.74770973519831,7.53831753707886,19.5045852168718,29.5489493839428,28.6250255657505,32.2662715263242,32.6959066875211,1.10874608315862,1.1346731810537,0.277517586646204,0.168265734487924,89.9944165644765,10.8578786690884,8.94140405298129,7.15312324238503,6.13524999316732,30.06860738673,7.28411409376056,1.53640435856225,0,1.30481241316076,5.55561855979781,5,0,0,0,-0.000432191793693359,0.000432191793693359,-2,2,32,1,root_seeded_fmincon,1,0.561877709811634,19.8418453128957,34,9,1,5.91245379010671,7.5643791631633,3,32.7400188,Product_salinity_max;Recovery_target_mismatch,
1491,HighConfidenceCore,54.2055705358496,40.9136831434519,40.0368077160481,0.530266281483382,28.7433863237301,0.530266281483382,-2.22044604925031e-16,500,103.538186559192,3.60215687160397,5.32220556470848,7.22046097644846,18.8456506187583,27.8464540268703,31.2624316106513,30.7395155182501,36.0311925256243,1.08897810686671,1.12270235415022,0.276706253139102,0.173445109414541,87.2654442466649,10.8411141071699,9.34526727062516,7.47621381650013,6.36554605302985,29.0654372657749,6.97042528706262,1.64821972235414,0,1.2648205643388,5.56898843805561,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,3,12,1,root_seeded_fmincon,1,0.55824795847991,18.8456506187583,55,3,1,5.13400871982522,7.28206822814805,4,21.3739473,,
1492,HighConfidenceCore,53.1280232146793,42.6670617044529,39.0755165303234,0.428383535394547,22.7591704132279,0.428383535394548,1.11022302462516e-15,499.999999999998,105.771634639287,4.64742926560325,3.76002376960513,6.4881880061864,14.9220891773065,9.88338912541075,40.7604404579116,11.094897186689,45.2982185803562,1.02994631172949,1.1176814030051,0.329948643994997,0.243402546293406,69.6795109542205,10.6256046429359,11.8275018451004,9.46200147608035,7.59221320036284,23.1131207409861,6.19250565683611,2.43248188723097,0,1.16550443993475,5.60230753486309,5,1,1,1,4.10782519111308e-15,0,1,4,15,1,root_seeded_fmincon,1,0.568988642119291,14.9220891773065,42,3,1,3.48139242120367,6.62168088232359,3,24.950485,,
1493,HighConfidenceCore,52.7262999372495,34.9565093565869,39.4930620953077,0.453975894018967,23.9364691523249,0.453975894018965,-2.27595720048157e-15,500.000000000003,116.711957351164,4.87590532289628,4.05053553139966,7.20851182347109,15.6939871179681,10.9071665817668,39.5818045290669,12.0033251674205,43.4548732694165,1.04101812161683,1.14704048493557,0.335463771753627,0.240436011828051,73.8004138169073,10.5452599874499,11.4640430943339,9.17123447546709,7.19745769623113,24.297795286035,6.89380801509729,2.84327248369762,0,1.25504778548141,5.57225971067544,5,1,1,1,-5.55111512312578e-15,5.55111512312578e-15,1,3,12,1,root_seeded_fmincon,1,0.564323328544048,15.6939871179682,52,12,1,4.30726950021879,6.97591610058579,4,25.6677137,,
1494,HighConfidenceCore,55.2179404711505,31.8999587497406,38.8254215588707,0.472211767104349,26.0745612457448,0.47221176710435,1.77635683940025e-15,499.999999999998,97.4887024183802,3.73884344590035,5.18630546314232,6.87448366734024,17.0958308718495,21.9750396417426,26.7156200983096,23.7705328658576,29.5239184161695,1.08783830727802,1.12070702019726,0.321918003490882,0.222969309239818,75.1175627012127,11.0435880942301,10.1662483462129,8.13299867697036,7.28584480635143,26.4289032012626,6.58671356033509,1.40040809719277,0,1.21585747753283,5.58539412275371,5,1,1,1,4.10782519111308e-15,0,1,3,12,1,root_seeded_fmincon,1,0.55242915146278,17.0958308718494,53,3,1,5.07240447834926,6.92265583824121,4,19.6041138,,
1495,HighConfidenceCore,48.7049654416136,33.5490359967416,39.6561127524012,0.491443744206303,23.9357505780652,0.491443744206303,-4.44089209850063e-16,500.000000000001,132.551124398839,5.5377885045439,3.62805973429829,7.93945159660424,15.6935159835203,6.14319567678147,47.3952991680568,6.81523640314117,51.9791357170668,1.02559536381573,1.19011817177867,0.311895994822727,0.212212780309913,79.6825458421372,9.74099308832272,11.2208164898873,8.97665319190986,6.19230371588711,24.2698952537057,7.63126189191749,4.0032021576192,0,1.34903216545724,5.54086650969465,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,4,15,1,root_seeded_fmincon,1,0.562501533492723,15.6935159835203,48,12,1,3.52005108256569,7.9574916752294,4,31.5046453,,
1496,HighConfidenceCore,52.4360098526078,33.7964986154957,38.6096831701978,0.463730730174682,24.3161891363966,0.463730730174682,-5.55111512312578e-16,500.000000000001,106.738949667155,4.38962491484273,4.34456712932906,7.03686575099314,15.9429511778105,14.3351781818896,34.9293454256192,15.6451183490406,38.4369475028954,1.05611951409838,1.14171954183103,0.318980138481652,0.224884049508661,73.4860722150672,10.4872019705216,10.7898409019046,8.63187272152369,7.02995517905278,24.6636723226469,6.74235155352506,2.397784424196,0,1.23572333464378,5.57873296734246,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,3,12,1,root_seeded_fmincon,1,0.574193484131868,15.9429511778105,49,3,1,4.2529968766641,7.06615491326318,4,21.6182404,,
1497,HighConfidenceCore,59.023891378437,44.9253987638692,38.6403537101425,0.491294301042184,28.998101459558,0.491294301042168,-1.60982338570648e-14,475.887768850562,89.4124035023457,3.08338818756959,5.47565059097979,6.2603418372718,19.0126550351154,35,21.5734288666721,38.7086811214741,25.0212900382226,1.0930132607523,1.07274448132482,0.295453615872325,0.199145600531016,77.6626887306617,11.8047782756874,9.57596451470542,7.66077161176434,7.50644747971975,29.3412290088182,6.01469970063623,0.539049109656434,0,1.14277609410851,5.60995586059741,5,1,1,1,-2.03012210217171e-16,2.03012210217171e-16,1,3,12,1,root_seeded_fmincon,1,0.516807673767574,19.012655035116,46,3,1,5.06695486934932,6.45932541245087,4,24.8252803,,
1498,HighConfidenceCore,57.6676003430332,34.5123227402194,38.7728000260177,0.475198791879837,27.4035740136186,0.475198791879836,-1.27675647831893e-15,500.000000000001,85.8413192548213,3.13248626665125,5.80861798442522,6.36792786818617,17.967200376094,30.4248411865682,18.5193533929146,32.988932280418,20.7848410155717,1.10988454579008,1.08221156422167,0.31154987315036,0.214186716922956,75.461235832439,11.5335200686066,9.50675342390411,7.60540273912329,7.56600658235367,27.7528914394072,6.10431912591587,0.295701141490649,0,1.15423315452639,5.60609935537413,5,1,1,1,-2.88657986402541e-15,2.88657986402541e-15,1,4,15,1,root_seeded_fmincon,1,0.528962533876012,17.967200376094,51,3,1,5.07055662201007,6.87060364479246,4,24.477774,,
1499,HighConfidenceCore,55.8836286059195,32.2666436535442,39.1166728162665,0.503095243164146,28.1147877223899,0.503095243164145,-3.33066907387547e-16,500.000000000001,96.7412392451921,3.4409379220797,5.79835604433344,6.98260304858923,18.4335088659781,28.1051146240976,23.2152710300881,30.403735850259,25.9624733216714,1.11135094170802,1.1127990906449,0.304356128448274,0.199760330047148,80.494866976127,11.1767257211839,9.37703976388526,7.50163181110821,6.94221022088241,28.4569320340911,6.71408487150932,0.915728827175876,0,1.23211592855551,5.57994206218285,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,4,15,1,root_seeded_fmincon,1,0.545848592171927,18.4335088659782,41,3,1,5.08671208204165,7.46338020631732,3,20.4835143,,
1500,HighConfidenceCore,61.4812616367631,41.7930222629031,38.8836657793967,0.469019019164446,28.8358810298596,0.469019019164321,-1.24844579119099e-13,474.013159739716,87.0373917020122,3.01837116098117,5.67160333809478,6.10519666133904,18.9062949317202,35.000000000001,18.4088957729946,38.3801827240652,21.0529393393127,1.09741155176568,1.06403559713341,0.325794131584777,0.227373616223979,74.8065697380854,12.2962523273526,10.0008899803668,8.00071198429346,8.16134515172588,29.2015336111755,5.83718456676343,0.165581228668647,0,1.12007449298525,5.61760384965318,5,1,1,1,-2.98427949019242e-14,2.98427949019242e-14,1,3,12,1,root_seeded_fmincon,1,0.496151171721563,18.9062949317252,48,12,1,5.07798110909122,6.46024374669357,4,29.8918996,,
1501,HighConfidenceCore,60.4348719452259,32.0815268688367,40.4818242716702,0.468805888727305,28.3322238524025,0.468805888727306,4.9960036108132e-16,499.999999999999,94.2080520029808,3.32512027625364,6.10046897256559,6.71353612234924,18.5760712381344,30.2185349468901,19.6517599618024,32.6286526720147,21.8735854830366,1.11242747225695,1.08840007117295,0.348891769050295,0.24227671798435,77.831833352658,12.0869743890452,10.1297141912141,8.1037713529713,8.02566202320584,28.7153824129779,6.41195811210231,0.311489139536715,0,1.19354191426037,5.59288458804394,5,1,1,1,2.22044604925031e-15,0,1,3,12,1,root_seeded_fmincon,1,0.504741699918663,18.5760712381343,43,9,1,5.93986658915946,6.80005022313164,3,23.1455527,,
1502,HighConfidenceCore,54.4214532047769,41.0320056855736,40.5651546543888,0.440118873539133,23.9519086808493,0.440118873539138,5.16253706450698e-15,499.999999999992,115.468374712567,4.82084230743953,3.9661362857156,6.90975393716555,15.7041100713673,10.6343141331489,42.2941427272028,11.8932860125024,46.9424742674037,1.03304903890861,1.12668016693606,0.345501901662554,0.251244299123515,73.8991980071835,10.8842906409554,12.0239341333963,9.61914730671702,7.61738613098189,24.3226387873398,6.59349700862963,2.62736072291403,0,1.2167234931896,5.58510360366841,5,1,1,1,1.50990331349021e-14,0,1,3,12,1,root_seeded_fmincon,1,0.552344640733086,15.7041100713671,49,9,1,4.37473630697822,6.60186255281614,3,28.3022782,,
1503,HighConfidenceCore,49.5956459809424,33.387226688176,39.4328755342703,0.496710334843805,24.634669921989,0.496710334843811,5.38458166943201e-15,499.999999999993,125.488526061643,5.09398041293142,3.95932109798489,7.81997977298076,16.1517636519728,9.4918309860697,44.0261117559969,10.4348829361613,48.4427944009887,1.03930353633846,1.18238547880502,0.308193559111114,0.207522042603316,80.0808832208325,9.91912919618848,10.8918012632073,8.7134410105658,6.24024401473836,24.9678545884895,7.51967295050166,3.56035185251678,0,1.33482226702073,5.54560345923741,5,1,1,1,1.33226762955019e-14,0,1,3,12,1,root_seeded_fmincon,1,0.564995804086365,16.1517636519727,52,12,1,4.30305196627594,7.52350333110416,4,29.3853562,,
1504,HighConfidenceCore,56.3618044016014,28.1406325216278,39.0957387041233,0.512513467845813,28.8861838279121,0.512513467845813,-6.66133814775094e-16,500.000000000001,100.158231251578,3.46734036757036,6.22161775970205,7.23757699313455,18.9392760476738,29.0057315596678,21.8004945935179,31.1454292789382,24.1816579401526,1.12934910174222,1.12149749554912,0.312068121106845,0.201022324670821,82.0341376892031,11.2723608803203,9.21307453628691,7.37045962902953,6.86890514342231,29.2333452913396,6.96027103380227,0.738653274100217,0,1.26352546795581,5.56942185746318,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,4,15,1,root_seeded_fmincon,1,0.541217590953019,18.9392760476739,42,3,1,5.88840985941744,7.44900168241037,3,21.0428176,,
