DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
1571,HighConfidenceCore,61.9093316258985,38.4499169018836,40.8097812277257,0.482725344459719,29.8852034343828,0.482725344459719,6.10622663543836e-16,487.218768059192,96.4290712359559,3.22664931653149,6.06901641450351,6.63661471105622,19.5942849687797,35,19.8268064929464,38.2206073441087,22.5435418814723,1.10674699284246,1.07609565676787,0.33707014830641,0.229769300577283,80.6415454190277,12.3818663251797,10.0132794771794,8.01062358174353,8.00603204787891,30.2648710781521,6.34952850572017,0.280512091216661,0,1.18556746181729,5.59556333007399,5,1,1,1,-1.4210854715202e-15,1.4210854715202e-15,1,3,12,1,root_seeded_fmincon,1,0.492720551149341,19.5942849687797,51,3,1,5.95321469681125,6.6760449062387,3,21.609124,,
1572,HighConfidenceCore,57.0520636837309,42.7728618696764,39.8710408305927,0.488922718332171,27.8940500627105,0.488922718332183,1.12687636999453e-14,499.999999999983,91.8736412634507,3.29366445736289,5.40840849691434,6.53214074660826,18.2887818402246,30.7890878758552,24.3082039345103,34.0201508661894,27.987880584469,1.08935934687105,1.08641730951852,0.293338589297809,0.198123354719365,79.74130748992,11.4104127367462,9.64976282651181,7.71981026120945,7.2895034052551,28.2371090665103,6.27895621908068,0.87054772216634,0,1.17655135311585,5.59859326735283,5,1,1,1,3.31956684362922e-14,0,1,3,12,1,root_seeded_fmincon,1,0.53466952867997,18.2887818402241,46,3,1,5.12645388630128,6.65960779864919,4,23.00164,,
1573,HighConfidenceCore,57.5177787248527,34.6822460520495,40.3507938083407,0.506362232638693,29.1248308515347,0.506362232638692,-1.11022302462516e-15,500.000000000001,100.917581530927,3.46500146371181,5.92666883407961,7.09256757701201,19.0957453786616,30.2942011792981,23.7928973481629,32.9329382715729,26.8357542550864,1.10953496868676,1.10691971245334,0.311428898334387,0.203552725100603,83.6107589194184,11.5035557449705,9.53760908181808,7.63008726545447,7.0982369683295,29.4783968852006,6.8170885953204,0.890419761240782,0,1.24526003866663,5.57553760177531,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,3,12,1,root_seeded_fmincon,1,0.530340369121723,19.0957453786617,43,6,1,5.93564349604698,7.04878652966045,4,13.9906572,,
1574,HighConfidenceCore,60.3128170732675,31.7537278614415,39.2488736635312,0.46729906223519,28.1848850384502,0.46731169933932,1.26371041298534e-05,492.497032645528,88.0965145658489,3.12566520834364,6.13776098737466,6.42595046398769,18.4794682916668,31.391759336071,17.1906009307847,33.8286696079704,19.1292214525919,1.11812103942145,1.07934484267651,0.3421250899564,0.237682609877695,75.2426558054029,12.0625634146535,9.87998559546336,7.90398847637069,8.03198300870434,28.557089560054,6.13775970728417,0,1.28009049404909e-06,1.15850756033882,5.60466113332126,5,1,1,1,0.0150059347089437,0,0,7,91,1,root_seeded_fmincon,1,0.505763144224286,18.4789685674669,47,9,1,5.89476147183068,6.5771240216075,3,78.0318283,,
1575,HighConfidenceCore,60.1809957433797,44.096463073552,39.0250808278447,0.499251526875385,30.0454540137584,0.499251526875302,-8.33777491493493e-14,465.857343591758,95.8027619369919,3.18859425100124,5.55217075697132,6.48159402981832,19.6993535364269,35.0000000000008,23.6339964675363,38.621599184742,27.3132924893542,1.09343349282616,1.07989159586281,0.308907173327754,0.205096487410942,79.7217963527096,12.0361991486759,9.81208722157531,7.84966977726025,7.53388543240534,30.3978681986685,6.22322705632833,0.671056299357006,0,1.16943039575003,5.6009872887368,5,1,1,1,-2.29403797545404e-14,2.29403797545404e-14,1,3,12,1,root_seeded_fmincon,1,0.506870975184149,19.6993535364302,51,3,1,5.08552882372113,6.71513747008913,4,23.8545014,,
1576,HighConfidenceCore,61.7145553639552,42.6747899720267,38.6460503589674,0.47604086838515,29.3786505274601,0.476040868385141,-8.71525074330748e-15,463.645611133936,90.0176987511055,3.06405151819231,5.5941869408873,6.1726867518464,19.2621626851955,35.0000000000001,20.1636841727484,38.4286967836207,23.0955108493298,1.09467583268183,1.06815331013963,0.32688801400614,0.225480233772586,75.3754890500343,12.342911072791,10.0843641366198,8.06749130929585,8.08397620912377,29.7436142984047,5.90434192181797,0.310154980930677,0,1.12866416693754,5.61470903852145,5,1,1,1,-4.06024420434343e-15,4.06024420434343e-15,1,3,12,1,root_seeded_fmincon,1,0.494275618127779,19.2621626851958,49,12,1,5.06661367436915,6.47503897208207,4,29.6257742,,
1577,HighConfidenceCore,55.6118415021694,36.4875900408881,40.4481133797373,0.511856783302943,28.4652983048535,0.511856783302942,-1.22124532708767e-15,500.000000000001,105.781399886779,3.71615286633909,5.45319293577495,7.287873366307,18.6633217314801,26.1636518514107,29.6366769714272,28.5913055383414,33.4955375533723,1.09208445597448,1.12462856583415,0.303853881703746,0.197042402162084,84.7731788793576,11.1223683004339,9.77377222195149,7.81901777756119,6.78663579932898,28.8101258781122,7.01295768615769,1.55976475038273,0,1.27024487336114,5.56717343469249,5,1,1,1,-2.88657986402541e-15,2.88657986402541e-15,1,4,15,1,root_seeded_fmincon,1,0.548516272362785,18.6633217314802,40,3,1,5.15278069076684,7.44011993075293,4,13.4931165,,
1578,HighConfidenceCore,55.9360850794227,33.0593076658483,41.1294362794868,0.54010198337104,29.7575808241993,0.531992555109049,-0.00810942826199046,500.199412857323,116.355807080725,3.91012319745102,5.75906485626732,7.86356852977242,19.5106089851818,26.4811097005402,30.9871721052039,28.7625874812214,34.8381615517046,1.1025340832366,1.14596441685701,0.311649680994542,0.195229592138476,89.985316171041,11.1872170158845,9.7054154619758,7.76433236958064,6.54462606380586,30.1088283815614,7.57399604591648,1.81493118964916,0,1.34174036047908,5.54329685014298,5,0,0,0,-0.000398825714645223,0.000398825714645223,-2,2,32,1,root_seeded_fmincon,1,0.545336699139525,19.8080189440122,29,6,1,5.96369928954034,7.82570257671398,2,31.1165332,Product_salinity_max;Recovery_target_mismatch,
1579,HighConfidenceCore,60.4594402671999,38.7150047366005,39.4200012327692,0.500534641738328,30.2620442736507,0.500534641735152,-3.17545989503287e-12,474.163118063793,96.9360159910156,3.20322100894612,5.94317187717154,6.64990470677443,19.8413613123857,34.9999999999926,21.0176212387115,38.2126444548398,23.9516532530685,1.10806797483666,1.08299060077746,0.319491240640172,0.211062156938435,80.7328626825889,12.09188805344,9.65901595082273,7.72721276065818,7.54934899838728,30.6212509679627,6.38053865682654,0.437366779655003,0,1.1895287076697,5.59423255272987,5,1,1,1,2.12350771887161e-13,0,1,2,9,1,root_seeded_fmincon,1,0.504536592882566,19.8413613125116,49,3,1,5.9024799713509,6.63851681553195,4,20.2078675,,
1580,HighConfidenceCore,49.8045610572653,27.034713723164,38.6424935921365,0.483854611073529,24.098166520051,0.483854611073531,2.22044604925031e-15,499.999999999997,132.579305414302,5.50163454568167,3.96422365770077,8.1639485448035,15.8000042748827,8.65628536677417,41.1310410706357,9.40187131214228,44.5542144158356,1.04273728857886,1.20282957288303,0.325180082413804,0.225209993203235,76.4622087691706,9.96091221145306,11.0145510181024,8.81164081448192,6.42659863430358,24.45168492774,7.83696388204609,3.87274022434532,0,1.37521583268811,5.5321469212727,5,1,1,1,5.77315972805081e-15,0,1,3,12,1,root_seeded_fmincon,1,0.573826887238699,15.8000042748826,47,9,1,4.25268059400924,7.87214018799597,3,21.8516629,,
1581,HighConfidenceCore,57.0025265801323,32.3241981738256,39.8657769976893,0.518365952383404,29.5481689789706,0.518365952383404,7.7715611723761e-16,499.999999999999,101.448045805163,3.4333107366945,6.1563794560738,7.20536939085213,19.3733077491284,31.159622938543,22.5233472388801,33.7227840410325,25.3254742729055,1.121899899713,1.1120637051264,0.30537798208521,0.195075954720744,84.6998004749254,11.4005053160265,9.19614385368832,7.35691508295066,6.86358940029042,29.8941691995687,6.93478151418687,0.778402058113074,0,1.26027432739307,5.57051001447521,5,1,1,1,1.4432899320127e-15,0,1,3,12,1,root_seeded_fmincon,1,0.535134174396962,19.3733077491284,37,3,1,5.91742699208686,7.32690545777501,3,18.1686558,,
1582,HighConfidenceCore,53.0871720390969,35.2287079905157,38.9652991201084,0.486942770212099,25.850414615444,0.486942770212097,-1.49880108324396e-15,500.000000000002,102.087253818042,3.94915344054294,4.78987399230475,7.03053207397208,16.948868748652,19.3712485545464,32.129063194963,21.1371849031748,35.7907062281572,1.07267021442365,1.13328441829384,0.303490275278624,0.205555322204884,77.6012472543228,10.6174344078194,10.1598037966055,8.12784303728444,6.80918935591321,26.1874237640024,6.75495825141081,1.96508425910607,0,1.23733212186878,5.57819382037729,5,1,1,1,-4.66293670342566e-15,4.66293670342566e-15,1,4,15,1,root_seeded_fmincon,1,0.570220121563035,16.948868748652,50,3,1,4.27518654594301,7.35996856239814,4,13.689683,,
1583,HighConfidenceCore,48.9488068337868,33.2059347249282,39.0168397259454,0.501497697904437,24.5477139423129,0.501497697904433,-4.21884749357559e-15,500.000000000005,123.273545161902,5.02179329006337,3.94922201533349,7.79422665711508,16.0947508145246,9.64895877143659,43.6350073507979,10.5950498189225,48.041862904153,1.04060584495037,1.18487824788341,0.300347143774398,0.200655816923364,80.0083718749219,9.78976136675737,10.6985180403887,8.55881443231094,6.10027322286849,24.8728546180015,7.50131439784215,3.55209238250866,0,1.33248407001573,5.5463832353749,5,1,1,1,-1.04360964314765e-14,1.04360964314765e-14,1,3,12,1,root_seeded_fmincon,1,0.569644248872119,16.0947508145247,52,12,1,4.2776294013101,7.50892614167373,4,25.699006,,
1584,HighConfidenceCore,58.0178867000496,39.7482733836686,39.0963206800699,0.504238088421119,29.2548282837307,0.504238088418786,-2.33246755243499e-12,490.335918105014,91.4511210038331,3.12601804108661,5.85996912446931,6.53938156318536,19.1809784183915,35.0000000000084,19.8326405252485,38.3584829578979,22.7721946213509,1.10919665893951,1.08021525185453,0.291837313528339,0.191887616470217,80.66179592497,11.6035773400099,9.14813527843573,7.31850822274859,7.19076460407972,29.5937203188694,6.29201438808445,0.432045263615141,0,1.17821975060333,5.59803248571825,5,1,1,1,-2.39351395846045e-13,2.39351395846045e-13,1,3,12,1,root_seeded_fmincon,1,0.525768891888541,19.1809784184802,52,3,1,5.08779871867818,6.97873904277175,4,20.045916,,
1585,HighConfidenceCore,52.827686656979,30.5359118505164,38.9349481204874,0.476623851572907,25.1789354841369,0.476623851572924,1.70419234279962e-14,499.99999999998,111.702197264522,4.43633517925711,4.61715297336278,7.39794986111297,16.5086123027386,15.5228615900401,34.065027722552,16.818552088323,37.3338513516261,1.06647104101705,1.15487854848029,0.324129962866645,0.224362029644486,75.9707613201879,10.5655373313958,10.6279733877902,8.50237871023215,6.91218779321053,25.5329750260105,7.09330457664829,2.47615160328551,0,1.2804901735358,5.56374664994859,5,1,1,1,4.05231403988182e-14,0,1,3,12,1,root_seeded_fmincon,1,0.570559238877236,16.508612302738,52,3,1,4.27171303238856,7.63348967856667,4,19.324599,,
1586,HighConfidenceCore,57.5069997481611,29.4027614745171,38.6314613926831,0.452595542051469,26.0274117227727,0.452595542051469,-2.22044604925031e-16,500,90.9406506152002,3.49403358212648,5.53566861628173,6.59513283647028,17.064917206119,24.1438411927618,21.8281697157741,25.9508686411057,23.9698549524735,1.10041026359209,1.1037812881308,0.343283814737148,0.24451167627223,72.0048516348152,11.5013999496322,10.2867282792226,8.22938262337812,7.8698970063471,26.3984323192158,6.29504457881975,0.759375962538023,0,1.17860689963252,5.59790236390122,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,4,15,1,root_seeded_fmincon,1,0.53043977487237,17.064917206119,42,9,1,5.87169155649798,6.28156654945225,3,22.1866217,,
1587,HighConfidenceCore,58.4437094099092,32.8545703177056,39.5044286353139,0.447804039274205,26.1713291439224,0.447804039274156,-4.93494134445882e-14,500.000000000072,93.4359728627415,3.57016536488899,5.37602233635691,6.57787084492286,17.1592769105182,24.1262681475174,23.6202562211824,26.1058148415656,26.1128259987721,1.08937359169863,1.09888040772568,0.34916293920319,0.250964513723605,72.9877765360174,11.6887418819818,10.6288540304128,8.50308322433025,8.06809506649672,26.5507461609464,6.27206610223537,0.896043765878465,0,1.17567100380247,5.59888918914383,5,1,1,1,-1.4432899320127e-13,1.4432899320127e-13,1,3,12,1,root_seeded_fmincon,1,0.521938123161429,17.1592769105201,50,12,1,5.10577998441581,6.75468294305934,4,25.8753341,,
1588,HighConfidenceCore,58.5442750176938,33.7466930505233,41.1830365398346,0.486878108563671,28.5039258878473,0.486878108563691,2.03170813506404e-14,499.999999999972,105.686270360773,3.70777943980806,5.72329591447469,7.20283733900345,18.6886479726248,26.8052255521941,26.4784981888741,29.0983657452216,29.570618737335,1.09743400931375,1.11349517047724,0.338899329490516,0.229247566026158,82.0329114205116,11.7088550035388,10.2887171342275,8.23097370738197,7.51008728246163,28.8811516883109,6.89915923738894,1.17586332291425,0,1.25573041389459,5.57203116022291,5,1,1,1,5.69544411632705e-14,0,1,3,12,1,root_seeded_fmincon,1,0.521041553435938,18.688647972624,45,12,1,5.96580392568286,6.98984568671545,4,22.6601449,,
1589,HighConfidenceCore,59.9073070422414,41.9992310848724,40.7241045385213,0.477229376176042,28.5895267681556,0.477229376176044,1.60982338570648e-15,499.999999999998,91.7637059557213,3.20969656825282,5.73417104083135,6.47259544950639,18.7447723368447,33.7786253658953,20.8141634813624,37.212049026609,23.9154495246548,1.0961362896367,1.07364785975118,0.314564572157116,0.217008950192473,79.5962323332582,11.9814614084483,9.87730108816003,7.90184087052802,7.82944506852148,28.9549556592882,6.20296899853627,0.468797957704922,0,1.16684160861506,5.6018578339465,5,1,1,1,4.88498130835069e-15,0,1,4,15,1,root_seeded_fmincon,1,0.509186633585302,18.7447723368447,48,3,1,5.1678105651238,6.7841702941297,4,21.9845253,,
1590,HighConfidenceCore,55.7529123632638,36.9168308339366,40.4302165242643,0.476695099821764,26.5771401243601,0.476695099821765,6.66133814775094e-16,499.999999999999,105.736455608545,3.97847379792487,4.94740298870341,7.05894173693016,17.4253475769474,20.8023882544138,32.315312293626,22.774432347196,36.1112454020977,1.07148198276939,1.12253719596786,0.325845055407048,0.224370671910926,78.9244601203759,11.1505824726528,10.64278840916,8.51423072732799,7.29394305972591,26.9384878688902,6.76426610562399,1.81686311692058,0,1.23851989784938,5.57779579326931,5,1,1,1,1.11022302462516e-15,0,1,4,15,1,root_seeded_fmincon,1,0.547128368850905,17.4253475769474,48,12,1,4.36504080752926,7.4308444052702,4,27.9454791,,
1591,HighConfidenceCore,56.7366346416613,44.9584562732557,40.4185476368664,0.533505275985667,30.2692939229863,0.53350527598547,-1.96953564568503e-13,494.938055772102,102.128123157532,3.37398432277196,5.6506722345057,7.05555120086697,19.8461145574261,35.0000000000028,27.4166774738785,38.9363799106816,32.2598490574722,1.09710512237542,1.09940668696401,0.273808767126051,0.171245069682635,88.7376746644942,11.3473269283323,9.12708183723035,7.30166546978428,6.61683517966875,30.5987268516367,6.81251981210583,1.16184757760013,0,1.24467709904062,5.5757328775308,5,1,1,1,-8.07988596664343e-14,8.07988596664343e-14,1,3,12,1,root_seeded_fmincon,1,0.537642040150213,19.8461145574334,51,3,1,5.15377672941455,7.2604091541493,4,28.4452512,,
1592,HighConfidenceCore,57.3347140315837,39.2193709196156,40.4123565606858,0.506433381438056,29.0362131007989,0.506433381438056,-5.55111512312578e-16,500.000000000001,98.5184822035967,3.39295216843846,5.72801782100561,6.9169013490987,19.0376429981634,31.5121054110566,24.5023519127905,34.5780308811642,28.0331653261254,1.10066020952689,1.0979035899027,0.298787449484037,0.195652555286258,83.7551703338959,11.4669428063167,9.49203385424109,7.59362708339287,7.07462523269621,29.382725584828,6.65434160952592,0.926323788520305,0,1.22449060067398,5.5824985639617,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,4,15,1,root_seeded_fmincon,1,0.532033699220971,19.0376429981635,55,3,1,5.1518244362877,7.23060892215708,4,25.4101132,,
1593,HighConfidenceCore,55.5036689523487,38.0734148982711,40.3115688542809,0.525260911873415,29.1539077662308,0.525260911873414,-8.88178419700125e-16,500.000000000001,104.5017415878,3.58448488023433,5.59292593268521,7.27425169846265,19.1148097077306,28.9553098966072,28.5705245106077,31.743528605359,32.6335484434646,1.09810956652121,1.12002967163922,0.290078083605188,0.183589640439155,86.9218077742044,11.1007337904697,9.392502315454,7.5140018523632,6.58744029652946,29.4886087469531,7.01279371583209,1.41986778314689,0,1.27022396278331,5.5671804305367,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,4,15,1,root_seeded_fmincon,1,0.549585290049717,19.1148097077307,43,3,1,5.14658634067147,7.50403700912309,4,21.4862054,,
1594,HighConfidenceCore,55.8322371437914,36.0431216191091,39.9078557935022,0.511626841661531,28.5652711527755,0.51162684166153,-1.11022302462516e-15,500.000000000001,100.852901903662,3.53061244769113,5.62733495789392,7.1066782645744,18.7288691009543,28.3239147623066,26.3339773580628,30.895029389095,29.7983776219264,1.10085850604836,1.11494675605816,0.298303638807371,0.193311285174292,83.5971717917166,11.1664474287583,9.47834271523489,7.58267417218791,6.81674149775396,28.9056378267049,6.84071786772353,1.21338290982962,0,1.24827483204973,5.57452778374666,5,1,1,1,-2.22044604925031e-15,2.22044604925031e-15,1,4,15,1,root_seeded_fmincon,1,0.546351025151284,18.7288691009544,44,3,1,5.12633939262816,7.39447158168297,4,21.4964478,,
1595,HighConfidenceCore,55.1488105428088,38.7801042185548,39.0943505709054,0.443599462101121,24.4639826923064,0.443599462101118,-3.1641356201817e-15,500.000000000006,97.8198569863032,3.99852543294457,4.48059682350321,6.5221063557754,16.0398522766237,17.5474523257765,32.1028479033481,19.2945080742828,35.722282830857,1.05740032804373,1.1101548104475,0.32834326150236,0.237733598709509,71.6672770889742,11.0297621085618,11.0403509602603,8.83228076820827,7.67120696262558,24.8231195582862,6.23085662821343,1.75025980471022,0,1.17040534732476,5.60065946577431,5,1,1,1,-1.11022302462516e-14,1.11022302462516e-14,1,3,12,1,root_seeded_fmincon,1,0.553121630362662,16.0398522766238,47,3,1,4.28429156409759,6.62613554230213,3,22.0051786,,
1596,HighConfidenceCore,56.1331198572509,39.5471278726679,41.4908359913915,0.495599241392123,27.8195316182268,0.495599241392125,1.83186799063151e-15,499.999999999998,110.626472791211,3.97657567745428,5.07598323714796,7.2858485643858,18.2399236940905,22.6976314178996,34.6015712457085,25.004838382049,39.1391686129163,1.07244408014175,1.12464718246175,0.319136444120676,0.212919821262276,84.109272858112,11.2266239714502,10.5321848232325,8.42574785858596,7.07839705975605,28.1785560086677,6.99557899251797,1.91959575537002,0,1.26802857839869,5.56791495934325,5,1,1,1,4.88498130835069e-15,0,1,4,15,1,root_seeded_fmincon,1,0.542001832498419,18.2399236940904,56,12,1,4.4305071064467,7.65953434632066,4,32.4453335,,
1597,HighConfidenceCore,54.0787846460359,44.5592092202441,39.3617129380943,0.511371298049876,27.6543383014032,0.511371298049877,1.4432899320127e-15,500.000000000003,94.7269706687595,3.42539277694282,5.09761956416357,6.73113297402634,18.1316144121447,28.1359710383669,29.6361680152302,31.2856601843211,34.4141262488368,1.08153395698563,1.10426495810175,0.269524580332771,0.174727832723185,82.4093016609124,10.8157569292072,9.38713225271992,7.50970580217594,6.6061115861582,27.9725105561866,6.49449624906576,1.39687668490219,0,1.20408295649333,5.58934532821941,5,1,1,1,-6.43929354282591e-15,6.43929354282591e-15,1,2,9,1,root_seeded_fmincon,1,0.564065930838851,18.1316144121447,50,6,1,5.10210038421087,6.6929092495092,4,30.4950645,,
1598,HighConfidenceCore,56.93132340125,36.205337364641,40.2905585012831,0.482467226507186,27.4674977027847,0.482467226507186,-8.88178419700125e-16,500.000000000002,100.293726470602,3.65136014775872,5.37186845616033,6.93380435957618,18.0091120527044,25.3643752280071,27.3342654663297,27.6695236403425,30.6661211681875,1.08782320118322,1.1099843929921,0.321831802003921,0.219275622109403,79.5500491996076,11.38626468025,10.1916365464503,8.15330923716023,7.36595642461632,27.8280343568332,6.64782402335413,1.27595556719381,0,1.22365865769839,5.58277754401385,5,1,1,1,-3.5527136788005e-15,3.5527136788005e-15,1,3,12,1,root_seeded_fmincon,1,0.535803458932596,18.0091120527044,56,3,1,5.14502803640486,7.05098865381281,4,23.3025342,,
1599,HighConfidenceCore,48.7067489532908,36.8944348670818,39.1951609503632,0.515927797703791,25.1291657207828,0.515927797703792,4.44089209850063e-16,499.999999999997,118.028659751376,4.69687935774811,4.0379015661082,7.63686410150697,16.4759806719006,11.3468472014316,44.6844316910101,12.5313203769953,49.8434312945225,1.04343120707814,1.17578796881748,0.2849712747845,0.184643188870446,82.8274606415833,9.74134979065817,10.4079097763531,8.32632782108245,5.89439580812699,25.4392073916246,7.36394617951354,3.32604461340534,0,1.3149849489844,5.55222201415132,5,1,1,1,5.55111512312578e-15,0,1,3,12,1,root_seeded_fmincon,1,0.567651832956835,16.4759806719006,51,12,1,4.28978510746136,7.42534060417616,4,31.7003219,,
1600,HighConfidenceCore,55.9496589573773,28.2914050012595,39.3239630990928,0.524248673346903,29.3315344826136,0.524248673346847,-5.57331958361829e-14,500.000000000075,104.617381547898,3.56672037086605,6.21638097478918,7.47061806718669,19.2312709694555,28.8475804634554,23.4508977804871,31.0011771736033,26.0700481773241,1.1289865140699,1.13184445140546,0.308022830942991,0.194541865172898,84.5895813462209,11.1899317914755,9.15317046900441,7.32253637520353,6.65453111869093,29.6757542745695,7.19283148441997,0.976450509630785,0,1.29317823380931,5.55950527012021,5,1,1,1,-1.50768286744096e-13,1.50768286744096e-13,1,3,12,1,root_seeded_fmincon,1,0.545204395673584,19.2312709694576,29,3,1,5.89678228691552,7.66543875941821,3,16.9136753,,
1601,HighConfidenceCore,58.3520324253505,42.3763804380341,39.9061172786851,0.44602760780854,26.0266174334455,0.44602760780854,4.9960036108132e-16,499.999999999999,90.3362731154489,3.47091869876884,5.00685129007012,6.26614069179141,17.0643964289572,25.3757414267053,26.0812112835102,27.998963080191,29.5448874586386,1.0722681538521,1.08371460262387,0.327797521024961,0.2366501360372,73.4971399347033,11.6704064850701,10.7152629978527,8.57221039828217,8.08135374797626,26.3947557229665,5.98400106300321,0.97714977293309,0,1.13885093080237,5.61127759784519,5,1,1,1,1.77635683940025e-15,0,1,3,12,1,root_seeded_fmincon,1,0.522758141098575,17.0643964289572,49,12,1,5.12805214560646,6.15616970224372,4,30.1577433,,
1602,HighConfidenceCore,57.2111556792672,32.2099647481731,38.6891286289814,0.50041113886259,28.6290995691069,0.500411138862588,-2.22044604925031e-15,500.000000000003,89.4378029810571,3.12401732248567,6.21353593340663,6.62311832971774,18.7707183117669,32.7261177265629,17.4700794574391,35.356294171978,19.6138420658079,1.12808345395889,1.08777374323436,0.300907136652255,0.197893203960127,79.179562525579,11.4422311358534,8.97852345870281,7.18281876696225,7.14551402754007,28.9686094848735,6.36734097381795,0.153805040411316,0,1.18784287056879,5.59479887611992,5,1,1,1,-6.43929354282591e-15,6.43929354282591e-15,1,3,12,1,root_seeded_fmincon,1,0.533182727001866,18.770718311767,41,3,1,5.87437968867018,6.82885376123699,3,19.3980868,,
1603,HighConfidenceCore,60.6884911551222,37.3167340636834,41.1171021865865,0.496026861018644,30.1031217676329,0.496026861018643,-4.44089209850063e-16,495.578189329155,98.9771219378855,3.28793547399813,6.19241108557518,6.85573302245938,19.7371634983169,35,20.3326144298034,38.192063689385,23.1330119408654,1.11249587277454,1.08337119602369,0.325417152647468,0.216876541453639,83.4331750777482,12.1376982310244,9.6999894240302,7.75999153922416,7.6463423468723,30.4745169818037,6.57443929244269,0.38202820686751,0,1.21429043234851,5.58591984566155,5,1,1,1,1.01506105108586e-15,0,1,3,12,1,root_seeded_fmincon,1,0.50263236767628,19.7371634983169,48,3,1,5.96418183543361,6.96497697897082,4,20.8234157,,
1604,HighConfidenceCore,55.3240027511794,32.9228226061217,39.0599335137056,0.464409414080934,25.6929877022871,0.464409414080933,-1.11022302462516e-15,500.000000000002,99.3925412488213,3.8684695762328,4.99860320927889,6.86563592772515,16.8456515226115,20.4605363700111,28.4208928495116,22.1905720664145,31.3953357750845,1.07905202919482,1.12127905797629,0.327972488474405,0.23020638222605,74.4479686668323,11.0648005502359,10.468928590179,8.3751428721432,7.40775376222307,26.0526685720846,6.57111628051512,1.57251307123624,0,1.21386617773279,5.58606218456343,5,1,1,1,-3.5527136788005e-15,3.5527136788005e-15,1,3,12,1,root_seeded_fmincon,1,0.551370083202263,16.8456515226116,49,12,1,5.08412703414956,6.76116841536937,4,26.5708702,,
1605,HighConfidenceCore,60.439472903216,43.0576736008781,39.7661848957543,0.452964369639066,27.3769277449213,0.452964369639044,-2.14273043752655e-14,500.000000000016,82.451811146049,3.01172622122818,5.58712318869103,6.00295438848672,17.9497297042495,33.8882308048505,17.4864066019879,37.3406834967934,20.0826310233004,1.09267233039765,1.05880100772916,0.317584280827653,0.22801885064752,74.1940050406405,12.0878945806432,9.99806141928844,7.99844913543075,8.26563628957368,27.7430415470759,5.73761960655636,0.150496417865328,0,1.10733701958449,5.6218987950394,5,1,1,1,-3.10862446895044e-14,3.10862446895044e-14,1,3,12,1,root_seeded_fmincon,1,0.504703276430739,17.9497297042504,48,3,1,5.12141946293571,6.26739725757522,4,22.7330952,,
1606,HighConfidenceCore,61.7413852537295,37.8567224991549,39.368034618971,0.465889134598454,28.7646405476604,0.465889134645272,4.68178829038379e-11,482.366775075914,87.3373497595287,3.03627467949126,5.93080763398474,6.21049950474554,18.8595859871888,34.3378582380891,17.1076697639121,37.3826501945798,19.3588317708805,1.10630039719284,1.06598558414332,0.337326777814357,0.235956326635905,75.2799743439171,12.3482770507459,10.0044591462992,8.0035673170394,8.2441861765173,29.1379532734654,5.93080470967636,0,2.92430838033653e-06,1.13204844544997,5.61356884120026,5,1,1,1,0.018918336054596,0,0,10,90,1,root_seeded_fmincon,1,0.49406082929047,18.8595859852936,49,3,1,5.90039823611862,6.19740578859907,4,52.637321,,
1607,HighConfidenceCore,51.4633572008427,42.5904799480953,39.2517778717136,0.446577937421571,22.9823999115418,0.44657793742157,-1.16573417585641e-15,500.000000000002,109.300203087577,4.75582199893261,3.68593230529823,6.7021464880384,15.0684499813413,8.70793871358081,43.5468473195906,9.80073306838876,48.4887254930298,1.02717974977328,1.12920051007798,0.316178800089064,0.226942049599311,72.3511576309831,10.2926714401685,11.58739877807,9.26991902245599,7.1202393223252,23.3224711740058,6.41578193988138,2.72984963458315,0,1.19403030947876,5.59272056324812,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,4,15,1,root_seeded_fmincon,1,0.567019241656831,15.0684499813414,47,3,1,3.49427175565733,6.77453403543421,3,24.522502,,
1608,HighConfidenceCore,55.2025918716784,42.950121990615,40.2554021139969,0.518951019967901,28.6474413566787,0.518951019967892,-9.10382880192628e-15,500.000000000009,100.609947021539,3.51200464184152,5.3272972219444,7.01129852965147,18.782744136296,29.1882567690338,29.9074686980048,32.3468453435246,34.6376564659174,1.08692820531368,1.1094815205655,0.279916433831121,0.179192234753815,85.6435021665978,11.0405183743357,9.46537812938184,7.57230250350547,6.63878762874991,28.976251149712,6.76187490519214,1.43457768324774,0,1.23821475930833,5.57789804379958,5,1,1,1,-1.82076576038526e-14,1.82076576038526e-14,1,3,12,1,root_seeded_fmincon,1,0.552582749572852,18.7827441362964,52,3,1,5.1452468884356,7.06918519998873,4,22.9234381,,
1609,HighConfidenceCore,55.5862960226937,31.4386737471289,39.4725646219291,0.476851635490654,26.5064161692891,0.476851635490654,-5.55111512312578e-17,500,103.073665820535,3.88863078140145,5.22189816938991,7.11172102573329,17.3789772943149,21.5397664193549,28.3055038784567,23.2960901443008,31.2500440821662,1.08677398577939,1.12834119467322,0.329171025233522,0.22657128384076,77.0662153296521,11.1172592045387,10.3240192207325,8.259215376586,7.26996996335116,26.8683971449903,6.81333834775307,1.59144017836317,0,1.2447815380463,5.57569789166,5,1,1,1,-0,0,1,3,12,1,root_seeded_fmincon,1,0.548768350881779,17.3789772943149,46,3,1,5.10383018714664,7.16181581737995,3,16.0214743,,
1610,HighConfidenceCore,54.9631697651448,27.5073723434103,38.8165200513027,0.545469020412028,29.9807063705335,0.545469020412028,4.44089209850063e-16,500,106.964632062684,3.56778225104844,6.37388475558069,7.67314934245905,19.6569016329226,29.9034693923662,23.5448295827617,32.1053744885992,26.2550417496337,1.13961118068807,1.1425947760553,0.293644971482506,0.178125512430118,87.4635076214055,10.992633953029,8.73041847267455,6.98433477813964,6.24561584865282,30.3105458250866,7.40553823171835,1.03165347613766,0,1.32028395015758,5.55045339969488,5,1,1,1,6.66133814775094e-16,0,1,4,15,1,root_seeded_fmincon,1,0.554989825556682,19.6569016329226,27,3,1,5.87807018591891,7.99222686030466,2,15.4995978,,
1611,HighConfidenceCore,55.3896120344492,36.3307143260721,40.4605542263279,0.543745591721973,29.8807615516666,0.539465081161472,-0.00428051056050061,500.091838171935,109.206356091061,3.65473804615835,5.76289078732678,7.55822321451467,19.5913726407465,29.4227245490317,29.0980760804404,32.1540911855205,33.1869053484557,1.10509698499461,1.13105076399155,0.289560477981937,0.178542600516225,89.9850233904181,11.0779224068898,9.24157309372929,7.39325847498343,6.37721262069565,30.2139082766697,7.29346819473739,1.53057740741061,0,1.30600446001301,5.55522045293779,5,0,0,0,-0.000183676343870731,0.000183676343870731,-2,2,29,1,root_seeded_fmincon,1,0.550716982473686,19.7468249219263,38,9,1,5.94000597073846,7.48267894677897,3,31.6880202,Product_salinity_max;Recovery_target_mismatch,
1612,HighConfidenceCore,52.7046086553126,27.5519888365992,38.9209664528608,0.546895899166436,28.8239343407623,0.546895899166435,-3.33066907387547e-16,499.999999999999,115.215449625096,3.99721454618223,5.67821758733962,8.08819972799062,18.8984620644914,23.5790061255353,30.590889317809,25.3488399354416,33.9460347504028,1.11268172757241,1.17800612500873,0.293690577219469,0.179249672708817,87.9719586587394,10.5409217310625,9.19626607117199,7.35701285693759,5.97016857863757,29.1514644795976,7.80798535599424,2.12976776865462,0,1.37152801684389,5.53337432725356,5,1,1,1,2.44249065417534e-15,0,1,3,12,1,root_seeded_fmincon,1,0.570715458627254,18.8984620644914,31,6,1,5.88189845259337,7.88374348066201,2,16.3998066,,
1613,HighConfidenceCore,58.3594139973713,44.8717173126597,39.0088999804122,0.442750780269722,25.8386760834198,0.442750780269722,2.22044604925031e-16,499.999999999999,81.7902429508245,3.16541926090817,5.05371132239384,5.91165968858809,16.9411723599658,28.6528977746127,22.0002935751498,31.7246390512914,25.1929803436866,1.07646445178672,1.06836326105036,0.311210892293959,0.226324824802468,71.4080233976632,11.6718827994743,10.3044850798109,8.24358806384874,8.13018447848786,26.1951828698963,5.6509332991415,0.597221976747663,0,1.09624445613666,5.62564131408488,5,1,1,1,1.33226762955019e-15,0,1,3,12,1,root_seeded_fmincon,1,0.522692020200443,16.9411723599658,49,9,1,5.08495376866975,5.86299950630725,3,27.6207929,,
1614,HighConfidenceCore,58.9515998468199,41.5156381581779,40.0403304239977,0.429238917175613,25.304320884019,0.429238917175613,1.11022302462516e-16,499.999999999999,93.0721927896734,3.6781146277849,4.82019970640428,6.26752800984854,16.5908214555593,22.3632180325844,27.9319423050853,24.6522142015354,31.3662638923123,1.06433951233498,1.08696233861788,0.347982696415484,0.257442454539835,71.523271047367,11.790319969364,11.2937730976043,9.03501847808348,8.41181974070021,25.6867049119531,5.96521361129927,1.14501390489499,0,1.13644859174722,5.61208667557131,5,1,1,1,1.11022302462516e-15,0,1,4,15,1,root_seeded_fmincon,1,0.517441427870689,16.5908214555593,49,9,1,5.13435196034215,6.02262845280206,3,26.9090173,,
1615,HighConfidenceCore,49.3258382569676,35.2383472005722,39.3942482887893,0.47424829099092,23.3926944950615,0.47424829099092,3.88578058618805e-16,500,125.834913509413,5.37923981078704,3.60078848789174,7.55540876345906,15.3374603298331,6.34154264356073,45.888191374805,7.05860579948754,50.3810670962615,1.02494444615068,1.17203906146718,0.314986671264975,0.219315402803833,76.5142994071168,9.86516765139353,11.3570839555873,9.08566716446986,6.48328594047655,23.7299831303337,7.25112629134003,3.6503378034483,0,1.30060835804912,5.55702277501895,5,1,1,1,1.11022302462516e-16,0,1,4,15,1,root_seeded_fmincon,1,0.565427393421349,15.3374603298331,49,3,1,3.50161483575413,7.57152498716743,4,26.4613539,,
1616,HighConfidenceCore,53.9264997722415,35.1475867338004,39.5440475128676,0.540181961855867,29.1301224429894,0.540181961855867,-2.22044604925031e-16,500,106.325239486184,3.65001004353048,5.61233991635497,7.49306907768851,19.0992148196888,27.6527605584697,29.17958147869,30.1463070752823,33.1292658860072,1.10427652419792,1.13738631346249,0.281409399414074,0.173215733024211,88.0740783921949,10.7852999544483,9.101041754474,7.2808334035792,6.19909433231302,29.4521276643944,7.23535145959247,1.6230115432375,0,1.29859784406944,5.55769442072491,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.563753659074106,19.0992148196888,37,3,1,5.10835490316251,7.7685130290211,3,20.2098371,,
1617,HighConfidenceCore,58.6038197320991,44.7768118643776,41.155209663751,0.491897965673186,28.8270997068979,0.49189796567319,4.32986979603811e-15,500.000000000008,97.2638850425189,3.37404338388038,5.51525214888491,6.7112456054574,18.9005374422357,32.4046397288717,25.7791926502431,35.9885948725573,29.9122774897129,1.08731495910655,1.08556337500047,0.302320052308072,0.20353179153989,82.8153332078361,11.7207639464198,9.8955847721576,7.91646781772608,7.44418000630031,29.1838411811113,6.44729394431926,0.932041795434349,0,1.19805497016299,5.59136905609587,5,1,1,1,-1.55431223447522e-14,1.55431223447522e-14,1,3,12,1,root_seeded_fmincon,1,0.520512146468365,18.9005374422355,50,3,1,5.18961275776976,6.85310419876698,4,24.0108986,,
1618,HighConfidenceCore,58.9200360358153,41.7583810640538,40.2311677156204,0.502185277710428,29.5887746593007,0.502185277709517,-9.11160036309866e-13,492.632081161267,95.6704351319478,3.23333548731041,5.81347841990042,6.68304567367255,19.3999309331895,35.0000000000067,21.9922173613299,38.5515798069893,25.3873781655386,1.10199982975256,1.08212591380832,0.299692669372414,0.198146186724147,82.6631566432413,11.7840072071631,9.46668123071414,7.57334498457131,7.33281534412868,29.9393508578749,6.42517928061446,0.611700860714034,0,1.19523055648421,5.59231748404576,5,1,1,1,-1.92252563075661e-13,1.92252563075661e-13,1,3,12,1,root_seeded_fmincon,1,0.517718624297136,19.3999309332247,52,3,1,5.14372425142232,7.03891317150676,4,23.2950688,,
1619,HighConfidenceCore,60.9189114720005,43.2661871390357,39.2500679968914,0.496297792817445,30.2339213043878,0.496297792817324,-1.20736753927986e-13,464.417872458267,96.9518803576126,3.20672529975601,5.61730590565369,6.51123782741478,19.8229224392787,35.0000000000018,23.4018700938555,38.541130016792,26.9458149869509,1.09449276260324,1.0797097572592,0.318049288125881,0.212143811742343,79.7044791848931,12.1837822944001,9.94932938273195,7.95946350618556,7.67124754190318,30.59361930157,6.24511910675125,0.627813201097565,0,1.17222783914025,5.60004670414757,5,1,1,1,-5.01440159236414e-14,5.01440159236414e-14,1,3,12,1,root_seeded_fmincon,1,0.500731205842708,19.8229224392835,49,3,1,5.09628655602308,6.78592670017282,4,22.2006859,,
1620,HighConfidenceCore,54.6672923715243,34.6442049486031,40.0503380118233,0.454976307126245,24.872322803787,0.454976307126246,1.33226762955019e-15,499.999999999998,113.933148566139,4.58072008251645,4.4174224003758,7.18454054570172,16.3075811721656,14.288020672056,36.534478700226,15.641407415764,40.2070088495766,1.05273748710482,1.13790462255318,0.344428907156744,0.246213412598018,74.989220994455,10.9334584743049,11.3821399852567,9.10571198820539,7.44874239193435,25.2451665946486,6.86493861531559,2.44751621493979,0,1.25136489907824,5.57349291094747,5,1,1,1,3.99680288865056e-15,0,1,3,12,1,root_seeded_fmincon,1,0.557993613305225,16.3075811721655,46,3,1,4.34110420572541,7.20172381425533,4,20.9356487,,
1621,HighConfidenceCore,57.9703282783321,44.9551142424762,40.0241817736958,0.414765935250365,24.2013487942126,0.417478208472704,0.00271227322233986,500.000002219401,97.1557537620923,4.01447682061942,4.34567059391912,6.2155973559332,15.867655910184,17.616292401587,33.6995080762908,19.6513965640486,37.8826585747734,1.046769094871,1.0911605225452,0.349999999989194,0.262710780540459,70.0149405145375,11.5940656556664,11.8797592869431,9.50380742955447,8.44224487102987,24.5827246256473,5.90984025539925,1.56416966148013,0,1.12936735803362,5.61447211056272,5,1,0,0,-4.43880132650065e-09,4.43880132650065e-09,-2,3,10,1,root_seeded_fmincon,1,0.526200228736701,15.7645668929537,49,9,1,4.34318093396523,6.15362849009073,3,29.2722954,Recovery_target_mismatch,
1622,HighConfidenceCore,55.1545826654441,41.7471635403132,38.9362388669029,0.428141196824622,23.6139490327459,0.428141196824625,2.33146835171283e-15,499.999999999997,97.0509908861766,4.10990092134077,4.20003417755899,6.31289918918576,15.4825262475386,15.4439863094845,34.1720573942435,17.1260707410049,38.1084327931529,1.0464994464444,1.10419882670867,0.331832676096169,0.245403934648225,69.4023230108139,11.0309165330888,11.4397853260745,9.15182826085961,7.88515840817455,23.9746338134963,6.02079893781066,1.82076476025167,0,1.14355591251175,5.60969329978741,5,1,1,1,5.55111512312578e-15,0,1,3,12,1,root_seeded_fmincon,1,0.553063744222864,15.4825262475386,45,9,1,4.27567068001462,6.22793385250204,3,27.2551411,,
1623,HighConfidenceCore,59.6612312910708,36.0092973347797,40.1138954256805,0.502929355948159,30.0053846282925,0.502929355948161,2.44249065417534e-15,492.243881914774,96.6786764631426,3.22204423175375,6.21736722261843,6.7950094503301,19.6730819750148,35,19.4014572165342,38.0785646853373,22.0200217697015,1.11849827427947,1.08481918003875,0.31510033758555,0.207140819491856,82.5449692371136,11.9322462582142,9.38822613811441,7.51058091049153,7.41396166569456,30.3636207721722,6.52500062175412,0.307633399135695,0,1.20797813649778,5.58803795511779,5,1,1,1,1.01506105108586e-15,0,1,3,12,1,root_seeded_fmincon,1,0.511286799482555,19.6730819750147,44,3,1,5.92727587050641,6.94755122813256,4,19.0278731,,
1624,HighConfidenceCore,56.9391480567097,43.673242234087,38.5261126193214,0.528528927222306,30.0939868393521,0.528528927222083,-2.22821761042269e-13,475.791487373266,96.7726318805211,3.21568000933586,5.56298731946384,6.72431261708867,19.7311741668976,35.0000000000036,24.9812005503012,38.6866454815332,29.1253257958979,1.09966114511238,1.09312317642762,0.275741652590505,0.173712078236313,83.6745613044928,11.3878296113419,9.05897651852501,7.24718121482001,6.71129030433939,30.4170319382586,6.48886885394412,0.92588153448028,0,1.20336434670992,5.58958654931377,5,1,1,1,-1.0333321500054e-13,1.0333321500054e-13,1,3,12,1,root_seeded_fmincon,1,0.535729828089787,19.7311741669059,51,3,1,5.06102493801901,6.9533492949202,4,24.8384131,,
1625,HighConfidenceCore,52.3009046219653,43.270136666059,40.1187889659415,0.473436880320951,24.7611771221869,0.473436880320952,9.99200722162641e-16,499.999999999998,109.012309380936,4.40254955743832,4.1007564767633,6.92245249048089,16.2347083150976,13.277176257483,42.4853128632047,14.8536049250511,47.8480965983718,1.04033741509467,1.13028401960865,0.306817425697023,0.211325444312224,77.8193887717814,10.4601809243931,11.1066088680722,8.88528709445774,6.88493187494459,25.09805340416,6.6445248642745,2.5437683875112,0,1.22323752831568,5.58291876809816,5,1,1,1,3.88578058618805e-15,0,1,3,12,1,root_seeded_fmincon,1,0.557331966860988,16.2347083150976,52,12,1,4.34834746024404,6.73655828189929,4,36.8977862,,
1626,HighConfidenceCore,52.9430408015031,35.2575690531717,38.6077941601753,0.50871442454235,26.9328885348588,0.50871442454235,-5.55111512312578e-16,500.000000000001,98.374764869311,3.65258872036641,5.14659037031263,7.0330730729562,17.6585946333981,23.5347411966378,29.0363694414069,25.648527261184,32.631404510148,1.08908326202278,1.12920143216217,0.28547696383459,0.186001185210388,80.3676833971345,10.5886081603006,9.47027569315169,7.57622055452135,6.50253806666108,27.2554319797407,6.77639402506573,1.6298036547531,0,1.24006749970293,5.57727722304781,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,3,12,1,root_seeded_fmincon,1,0.574214590389102,17.6585946333981,56,3,1,5.06270615702658,7.04745121110832,4,23.4654408,,
1627,HighConfidenceCore,62.4827826761197,41.8517595032108,39.1002034321677,0.480922534720043,30.0493782209444,0.480922534719776,-2.6700863742235e-13,459.935111493451,94.5449735788069,3.1463204623951,5.68217101134099,6.34711032668481,19.7019264496095,34.9999999999996,21.3586077585657,38.3681663914399,24.3988574607592,1.09580255990859,1.07296048021801,0.336914332205287,0.230363006836463,77.001121473627,12.4965565352239,10.2376469163864,8.1901175331091,8.10835111379382,30.4222499314676,6.06849223489436,0.386321223553364,0,1.14965331819723,5.60764068717076,5,1,1,1,1.07596471415101e-14,0,1,3,12,1,root_seeded_fmincon,1,0.488198487543647,19.7019264496204,48,12,1,5.08857367779907,6.69567022601258,4,29.242577,,
1628,HighConfidenceCore,60.8964602658972,30.9672966670545,40.3384396650342,0.490169124117305,29.8495645857596,0.490169124041446,-7.58592078042852e-11,494.545704273866,96.4057809787105,3.22972151576051,6.54491489542164,6.83669233074295,19.5709182964592,33.8043447719784,17.6747221087955,36.4185659670874,19.7297903496838,1.12997909970281,1.08619043691269,0.34120102345857,0.2282864639509,80.8836580356502,12.1792920531794,9.64576330788025,7.7166106463042,7.76172392003441,30.2253936680056,6.54491310868811,0,1.78673353445902e-06,1.21052064630886,5.58718472795385,5,1,1,1,0.0109085914522672,0,0,11,90,1,root_seeded_fmincon,1,0.500915814594278,19.570918299488,37,9,1,6.72292978435866,6.66221336854689,3,59.3461801,,
1629,HighConfidenceCore,61.3764598775689,34.0296719216234,40.733821047961,0.493206535664468,30.2712711475646,0.493206535664461,-6.99440505513849e-15,491.597832934038,98.2121676130237,3.24440183348314,6.4204472673338,6.8375108045628,19.8474109281173,34.9999999999997,18.5836198152794,37.9176447802202,20.9299799508047,1.12229033996835,1.08293599003082,0.337590483412117,0.225332762619828,82.1850109234517,12.2752919755138,9.7088014196584,7.76704113572672,7.77629718250109,30.647951138979,6.54857064453305,0.12812337719925,0,1.21098764159254,5.58702802332917,5,1,1,1,8.5265128291212e-15,0,1,3,12,1,root_seeded_fmincon,1,0.496998361600653,19.8474109281176,36,9,1,5.9494824378977,7.13172280463015,3,21.6526161,,
1630,HighConfidenceCore,58.6011172039493,40.8414456221169,39.2048462670471,0.446362705506322,26.1573532208479,0.446362705506323,5.55111512312578e-16,499.999999999999,84.2209264396068,3.21978014092347,5.23600227509397,6.08137741015008,17.1501135725465,28.1148361063412,21.5036229558185,30.8640834251121,24.3528563595743,1.08332899479395,1.07430810695402,0.321815445449334,0.232337255259338,72.2458979351313,11.7202234407899,10.3001980707071,8.24015845656567,8.11094099577534,26.5195914700691,5.80932857846988,0.573326303375906,0,1.11651117117547,5.61880509061967,5,1,1,1,1.33226762955019e-15,0,1,3,12,1,root_seeded_fmincon,1,0.520536151108468,17.1501135725465,49,3,1,5.09340139597856,6.14456824783798,4,17.244655,,
1631,HighConfidenceCore,54.6239606558074,40.8084841828084,40.1247744005526,0.499335040506167,27.2756576066749,0.499335040506167,2.77555756156289e-16,500,101.591991304448,3.72463948512048,5.00958817898686,6.97618376451842,17.8833317641456,23.8828355650115,32.2555215626349,26.3550072441011,36.7198791790846,1.07546462170708,1.11746529580718,0.295461038139288,0.195586307961856,81.9493715932298,10.9247921311615,10.0087167418818,8.00697339350544,6.83707576228311,27.6125443864506,6.71190690908473,1.70231873009788,0,1.2318379651217,5.58003523630063,5,1,1,1,8.88178419700125e-16,0,1,4,15,1,root_seeded_fmincon,1,0.557265090496619,17.8833317641456,51,3,1,4.34783355713517,7.34380920819512,4,24.8779173,,
1632,HighConfidenceCore,54.6774117972873,42.2085898619262,41.0545695820541,0.49643933441568,27.1440179202173,0.496439334415679,-6.66133814775094e-16,500.000000000001,108.616812919495,4.00150092881405,4.79018017493989,7.154942100223,17.7970219775881,20.8942823697454,37.257230529265,23.1814508907296,42.3915343278797,1.06337069457826,1.1250813059718,0.305770535882872,0.203301070393903,83.3639506809848,10.9354823594575,10.5209145669313,8.416731653545,6.88334846926749,27.489014968752,6.87785872829143,2.08767855335154,0,1.25301315949284,5.57294096915054,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,4,15,1,root_seeded_fmincon,1,0.546876317518949,17.7970219775881,51,3,1,4.40495247978638,7.3428166914471,4,24.2197755,,
1633,HighConfidenceCore,62.3734767454939,42.5113680994606,39.3822951786745,0.445140289273806,27.7653243078817,0.445146330726026,6.04145221927421e-06,485.742041377131,82.2798158823074,2.96340193868907,5.6159913045618,5.89382504332507,18.204382577945,34.43916908318,16.7017619333049,37.8198702582549,19.097301567538,1.0927047495204,1.05504954416786,0.337038403243848,0.244612640923388,72.4272952112291,12.4746953490988,10.3262421305502,8.26099370444013,8.65203810940305,28.1431665973676,5.6159912624892,0,4.20725934091593e-08,1.09177249541733,5.62715069320767,5,1,1,1,0.0160237404805711,0,0,5,90,1,root_seeded_fmincon,1,0.489054027314643,18.2041355110819,48,12,1,5.10253102338547,6.20694967536444,4,79.8729917,,
1634,HighConfidenceCore,58.8803577301559,36.516926516911,39.3465530392244,0.467455609629538,27.5239535179554,0.467455609629539,8.88178419700125e-16,499.999999999999,85.9383826732401,3.12231244748971,5.7806342253936,6.302058896606,18.0461274049012,31.2705299660899,18.4177062111898,34.0280490026934,20.7662843035292,1.10475507431402,1.075578436371,0.319253711625054,0.22263414046831,75.4469481363468,11.7760715460312,9.74695933505064,7.79756746804051,7.83910105305015,27.8829946263225,6.03235034518664,0.251716119793041,0,1.14503278480985,5.60919607254381,5,1,1,1,2.33146835171283e-15,0,1,4,15,1,root_seeded_fmincon,1,0.518067504613295,18.0461274049012,49,12,1,5.09910820722755,6.75078373206725,4,27.0607953,,
1635,HighConfidenceCore,57.9724094099527,31.7434889109581,41.0288754236404,0.523176586936858,30.3298072916052,0.523176586936857,-2.22044604925031e-16,500,110.158216721844,3.63201175868777,6.24523096734211,7.5784920130655,19.8857902515114,30.6344449511233,24.99040744269,33.141052302114,28.0493011265503,1.12012968639165,1.12354563529171,0.319949464309811,0.202945509155136,88.0772623457238,11.5944818819905,9.50181548990709,7.60145239192567,6.91065052958687,30.6906794325149,7.28945200331848,1.04422103597636,0,1.3054926571841,5.55539137636305,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.52618133885536,19.8857902515114,23,3,1,5.95974565962975,7.73504489932971,2,14.9812253,,
1636,HighConfidenceCore,55.5598373712176,40.1338287191887,39.7571163396728,0.532585637725529,29.5903714182765,0.532585637725527,-1.77635683940025e-15,500.000000000002,99.7224743794339,3.37009877198906,5.74321050642184,7.07132378690046,19.400977850955,32.8858399992946,25.4255193716877,36.1927951506553,29.4144819309858,1.10570334117314,1.1061308631117,0.273953051219331,0.171176716759091,87.0939937055549,11.1119674742435,8.92484577012827,7.13987661610261,6.49236648823525,29.9141167030734,6.82789019192435,1.08467968550252,0,1.2466382072835,5.57507595931462,5,1,1,1,-3.5527136788005e-15,3.5527136788005e-15,1,4,15,1,root_seeded_fmincon,1,0.54902968480974,19.400977850955,44,3,1,5.1201496830718,7.38134247609945,4,19.3208334,,
