DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
1637,HighConfidenceCore,57.3949484320969,43.8339327644678,39.5413464360313,0.430920395295054,24.7326538662985,0.430920395295055,6.66133814775094e-16,499.999999999999,91.8731524556589,3.71464999074961,4.57568931303565,6.17776185322502,16.2160069933769,20.7731341484259,30.0636729821305,23.0417080560071,33.9121793826773,1.05741734255864,1.08854723396453,0.332508683883566,0.245084378080927,70.8422031529836,11.4789896864194,11.2165752079091,8.97326016632727,8.16557364144961,25.1007139859348,5.89027806669557,1.31458875365992,0,1.12686547142284,5.61531511536236,5,1,1,1,1.99840144432528e-15,0,1,4,15,1,root_seeded_fmincon,1,0.531475344665373,16.2160069933769,48,3,1,4.31333320803269,6.31682809180411,3,23.2397106,,
1638,HighConfidenceCore,51.2023155760829,39.6791486176776,38.8213078106539,0.441375012879851,22.5994226968718,0.44137501287985,-6.10622663543836e-16,500.000000000001,111.230822824959,4.9218435495857,3.63114581427586,6.77959706328882,14.8173503126618,7.91098746030169,42.3918968055079,8.85646147244539,46.8110265778579,1.0267457420424,1.13548383701553,0.32151815782378,0.233444669127117,70.8692009899015,10.2404631152166,11.6173442148183,9.29387537185463,7.15072321980278,22.9434622014079,6.48455656100853,2.85341074673267,0,1.20281366639722,5.58977140614423,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,4,15,1,root_seeded_fmincon,1,0.571828963009454,14.8173503126618,48,3,1,3.46152578718134,6.84540839606605,3,23.7843578,,
1639,HighConfidenceCore,57.390307152985,44.4693985883973,41.1205731308787,0.506717227243744,29.0806573112278,0.506717227243752,7.99360577730113e-15,499.999999999997,100.680684079073,3.46211858286301,5.4710914809099,6.91765872160269,19.0667829210778,31.4573018627106,28.218638895435,34.9542520489443,32.7986456942019,1.08709882747395,1.09649828088857,0.293360645182823,0.192294919631319,85.2825033864681,11.478061430597,9.73502681778071,7.78802145422457,7.0774124604393,29.4274505327407,6.65833268982538,1.18724120891548,0,1.22500003868406,5.58232773702846,5,1,1,1,4.9960036108132e-15,0,1,3,12,1,root_seeded_fmincon,1,0.53151832623383,19.0667829210775,51,3,1,5.18783633712202,7.02984480002997,4,15.8364273,,
1640,HighConfidenceCore,62.5088707812538,40.0762625576727,39.886755675713,0.4641811730207,29.0157042461736,0.4641853849466,4.21192590022157e-06,483.389794960295,88.0351584555494,3.03405210187717,5.91587348740564,6.196886174569,19.0241963323981,35.6266875591741,17.091173707647,38.9589001557616,19.4771302175244,1.10269175752617,1.06168812520131,0.338115020804942,0.237774537665561,76.0287222240983,12.5017741562508,10.1011915667283,8.08095325338266,8.37329163377004,29.3942232555057,5.9158662465217,0,7.24088393777578e-06,1.13013802064865,5.61421245879516,5,0,1,0,-0.0179053588335449,0.0179053588335449,0,4,90,1,root_seeded_fmincon,1,0.487994737686864,19.0240237106227,46,12,1,5.91984122132702,6.16065578348411,4,59.2217968,Stage1_first_element_flux_max,
1641,HighConfidenceCore,50.9512863980753,40.5260906660265,39.0937946289195,0.519416293868951,26.4649283487438,0.519416293868952,3.33066907387547e-16,500,103.810298543958,3.92256110335872,4.60871247346971,7.16342298074492,17.3517757335063,19.5412113480899,37.4082340281524,21.604168237761,42.5648323375057,1.06583827563326,1.14155070597812,0.27252402408036,0.174071334067919,83.2343923344385,10.1902572796151,9.75211163930001,7.80168931144001,6.12158951233286,26.7728888012175,6.91445632322161,2.30574384975189,0,1.25768173385861,5.57137788300665,5,1,1,1,-0,0,1,4,15,1,root_seeded_fmincon,1,0.568784417553972,17.3517757335063,51,3,1,4.28486473860285,7.31120103246654,4,26.4875846,,
1642,HighConfidenceCore,58.384297661472,28.3762576355289,40.0246757610557,0.51734970103271,30.2050989401673,0.51734970103271,-4.44089209850063e-16,500.000000000001,102.996178255813,3.40989375535026,6.64200720415705,7.31004837893693,19.8040250066662,32.4072254591376,20.0190106348828,34.8106486752107,22.2885431036653,1.14002760207537,1.11133462552851,0.321712707882141,0.205191759108417,84.8546786478952,11.6768595322944,9.18416545005143,7.34733236004114,7.04479968032617,30.5635330641714,7.02657372472622,0.384566520569175,0,1.27198124953477,5.56659253820359,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,4,15,1,root_seeded_fmincon,1,0.522469246386597,19.8040250066662,27,3,1,5.92238988406735,7.81507138066612,2,18.1702061,,
1643,HighConfidenceCore,54.664213667353,44.6685199454904,40.4622241996374,0.43609850554044,23.8389818868759,0.43609850554044,2.77555756156289e-16,500,109.66489109132,4.60023383597997,3.94885628623136,6.6408037440768,15.6300694249121,11.4486030969353,42.3398361942932,12.8958807169567,47.4083932472425,1.03222662913358,1.11500807977635,0.338047866477392,0.246246794049373,73.1764190554971,10.9328427334706,12.0060020708053,9.60480165664425,7.70630794511928,24.2039668571287,6.33761975760807,2.38876347137671,0,1.1840461504134,5.59607448347287,5,1,1,1,7.7715611723761e-16,0,1,4,15,1,root_seeded_fmincon,1,0.553494701680029,15.6300694249121,50,23,3,3.58373340592933,3.23374401134866,3,131.4567354,,
1644,HighConfidenceCore,62.6916218825672,44.4282064663799,40.3746932458077,0.452768878707427,28.3848153441191,0.452768878707414,-1.34336985979644e-14,487.800479324773,87.4832906048275,3.0820454367674,5.62313747907672,6.10282697755688,18.6105529400204,34.9999999999997,18.875115122246,38.6408719502093,21.7262588629962,1.08928626155407,1.05905062212361,0.336538837846729,0.24184321551377,75.3176208497805,12.5383243765134,10.4315357082361,8.3452285665889,8.57670163461203,28.7683619384051,5.8208873192419,0.197749840165175,0,1.11798978974094,5.61830660365891,5,1,1,1,9.54157388020706e-15,0,1,3,12,1,root_seeded_fmincon,1,0.486572193923129,18.610552940021,50,12,1,5.15148635154292,6.36659612077166,4,30.613073,,
1645,HighConfidenceCore,54.9782770781415,32.9915231970506,39.5907355521914,0.506957748116434,27.871663542856,0.506957748116434,-2.22044604925031e-16,500,103.388058987302,3.70943265831014,5.48809208476024,7.25609023141016,18.2741040800262,24.978113922805,27.8615931341892,27.0930687852767,31.1410137915979,1.09787274993438,1.12964126847427,0.305912751325156,0.199990705659223,82.1232447787789,10.9956554156283,9.67875174398453,7.74300139518762,6.77665338382138,28.2148183944524,6.97924263537836,1.49115055061813,0,1.26594512128797,5.56861211455456,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,4,15,1,root_seeded_fmincon,1,0.554837321596022,18.2741040800262,47,3,1,5.11002461051124,7.48436846253284,4,21.6726524,,
1646,HighConfidenceCore,54.0706513847288,44.7281848855942,40.7291360345727,0.47633627430981,25.7558126301063,0.476336274309811,7.7715611723761e-16,499.999999999999,106.691786313698,4.14243525707996,4.39909225108854,6.88140430368735,16.8868427944573,17.1951635264142,40.026436002415,19.2319318528741,45.4733809091199,1.04903648212195,1.11973608170214,0.309090415283715,0.21181726571325,79.4590414618429,10.8141302769458,10.9841033439889,8.78728267519113,7.07870968865562,26.1007142299262,6.60423920512255,2.20514695403401,0,1.21809487530119,5.58464357693228,5,1,1,1,1.33226762955019e-15,0,1,3,12,1,root_seeded_fmincon,1,0.550512446541087,16.8868427944573,53,3,1,4.3860584464916,6.85028306622976,4,30.0599611,,
1647,HighConfidenceCore,57.7903537193087,36.983240846629,41.1694705803624,0.47340759195181,27.3583921923013,0.47340759195181,4.44089209850063e-16,499.999999999999,105.70066784153,3.86355554444,5.22937519904803,7.04898661976332,17.9375768373336,23.478922943962,30.1142629740309,25.6789691746422,33.7170783417826,1.07831497792427,1.11315034856291,0.338565987366096,0.234324662027288,79.8633045568869,11.5580707438617,10.7276251612225,8.58210012897799,7.60799038175187,27.7345480201138,6.74495167766513,1.5155764786171,0,1.23605515036772,5.57862176359603,5,1,1,1,9.99200722162641e-16,0,1,3,12,1,root_seeded_fmincon,1,0.52783895644868,17.9375768373336,55,3,1,5.18802526473702,7.03774204699595,4,22.7230616,,
1648,HighConfidenceCore,54.1918110656127,36.8032649328729,40.1463641000994,0.445946020080972,24.1666224656899,0.445946020080972,-1.11022302462516e-16,500,116.572715387725,4.82370739035738,4.1114371816631,7.10526522515202,15.8448875332349,11.5715301375053,39.7121568865375,12.7816909181755,43.739590972011,1.04043728970146,1.13665723844735,0.346669191224156,0.251014648792729,73.9168638382064,10.8383622131225,11.7529536796341,9.40236294370727,7.50629714998069,24.5392219115937,6.78335874305946,2.67192156139636,0,1.24095622135328,5.57697944850422,5,1,1,1,4.44089209850063e-16,0,1,3,12,1,root_seeded_fmincon,1,0.557023864803359,15.8448875332349,50,12,1,4.34771980601263,6.8934558863074,4,28.9265412,,
1649,HighConfidenceCore,51.5896645990216,35.0314847796585,39.0906794899572,0.49737819261573,25.6595741359125,0.497378192615719,-1.11577413974828e-14,500.000000000012,108.934017809186,4.2453556412195,4.54404596588954,7.31754810878036,16.8237438604199,16.4297448674553,36.4382151886119,17.9638589048283,40.5280743339085,1.06334316584898,1.15149687603587,0.29910400029588,0.199588393770847,79.4992780828504,10.3179329198043,10.265320326425,8.21225626114003,6.48252261577726,25.9898206529716,7.03929457876126,2.49524861287173,0,1.27360341271818,5.56604989689785,5,1,1,1,-2.46469511466785e-14,2.46469511466785e-14,1,3,12,1,root_seeded_fmincon,1,0.568819223575897,16.8237438604203,52,3,1,4.28276525082948,7.45837468144431,4,23.1673253,,
1650,HighConfidenceCore,58.0502189658373,28.7596888591875,39.4323668209015,0.493904068705942,28.6712393364979,0.493904068705942,5.55111512312578e-16,499.999999999999,95.8392926437362,3.3426979391761,6.29059762932291,6.95416918376478,18.7983473226448,30.019992161162,19.6529622828616,32.2432474562752,21.7829795982293,1.1280257274724,1.10397831446727,0.326495040376115,0.216995739728262,79.6438640281566,11.6100437931675,9.47156961009703,7.57725568807762,7.34474490733486,29.0315613789015,6.66978690054033,0.379189271217415,0,1.22646207237172,5.58183750584862,5,1,1,1,1.99840144432528e-15,0,1,4,15,1,root_seeded_fmincon,1,0.525476054068834,18.7983473226448,37,3,1,5.90084129362238,7.21707672069247,3,20.0618798,,
1651,HighConfidenceCore,55.9955318501467,44.387938949872,41.4030441837017,0.459700643413826,25.7411820198117,0.459700643413824,-1.99840144432528e-15,500.000000000002,109.124796276286,4.23930789939244,4.44231741161493,6.85909559195593,16.8772502096851,17.0363528311256,39.4787767432619,19.0419376673534,44.6293814148742,1.04752783063726,1.11383040380692,0.331856732747397,0.233764404512024,78.2371907525676,11.1991063700293,11.4835545400875,9.18684363207002,7.56358745758373,26.1080511068546,6.56132432632873,2.11900691471379,0,1.21261600100556,5.58648164079564,5,1,1,1,-4.88498130835069e-15,4.88498130835069e-15,1,3,12,1,root_seeded_fmincon,1,0.542982746550819,16.8772502096852,53,3,1,4.42695275403114,6.83054853180909,4,15.2286713,,
1652,HighConfidenceCore,56.4830952925377,42.5656974740971,40.9313081422884,0.53072217601285,29.9768312415969,0.530722176012852,1.88737914186277e-15,499.999999999998,104.771708373222,3.49508950858814,5.65575750964314,7.21852538440581,19.6543608979785,32.5364298052747,28.6042711298926,36.027594046482,33.2971255921669,1.09646357073375,1.10826456532705,0.282575301893451,0.177354761306026,89.317095353078,11.2966190585075,9.30673681850147,7.44538945480118,6.6265660127352,30.3118961099041,6.96475151742695,1.30899400778381,0,1.26409692313975,5.56923060971573,5,1,1,1,3.88578058618805e-15,0,1,4,15,1,root_seeded_fmincon,1,0.540055388997601,19.6543608979785,37,3,1,5.1780652641224,7.4320163160306,4,21.2318622,,
1653,HighConfidenceCore,50.0417988675059,35.4756758268423,38.900122064471,0.505940080702607,25.3181517575296,0.505940080702608,6.66133814775094e-16,499.999999999999,112.076092463556,4.42670908749192,4.30860272721761,7.44688166062138,16.5998896915353,14.1591924037527,39.643790777773,15.5285310780219,44.1136212116809,1.05521023813147,1.16351260016168,0.290400217063342,0.191264641270082,80.5072571359485,10.0083597735012,10.2592838228804,8.20742705830436,6.18091177749409,25.6372463684516,7.17296143805974,2.86435871084214,0,1.29064538699569,5.56035173709401,5,1,1,1,1.22124532708767e-15,0,1,3,12,1,root_seeded_fmincon,1,0.570948356821554,16.5998896915353,52,3,1,4.27129598839757,7.42617115683325,4,22.0395422,,
1654,HighConfidenceCore,54.4286116999021,37.0234532160153,38.5446290563864,0.479894503368551,26.1199915807639,0.479894503368545,-5.82867087928207e-15,500.000000000009,91.7891512709687,3.51413402975853,5.06312333038752,6.59315277043752,17.1256173490453,23.8786480006911,26.609531192277,26.0814075232276,29.8837461202184,1.08375720338978,1.10770490821503,0.297622138828014,0.203416764338711,75.7027703618024,10.8857223399804,9.81812738444498,7.85450190755598,7.07715502978455,26.4550097523731,6.33294788056417,1.26982455017665,0,1.18344931755503,5.59627502709483,5,1,1,1,-1.77635683940025e-14,1.77635683940025e-14,1,2,9,1,root_seeded_fmincon,1,0.560440530215744,17.1256173490455,44,3,1,5.06010570200326,6.55956168890319,4,19.2457952,,
1655,HighConfidenceCore,48.7479392167993,39.1066050110802,38.5106430054827,0.493322814216233,24.0484705616739,0.493322814216246,1.22124532708767e-14,499.999999999994,108.99794465092,4.53242730640136,3.89332520325587,7.12251164806807,15.7674210344046,10.954122929927,42.7991723142972,12.1552007985695,47.7826647128184,1.03936617209199,1.15514806106419,0.283204881222224,0.189777961432713,77.6750643478218,9.74958784335986,10.5067323057874,8.40538584462995,6.17486716378134,24.3573800066002,6.85951073430042,2.96618553104455,0,1.25067243040546,5.57372480685538,5,1,1,1,1.24344978758018e-14,0,1,3,12,1,root_seeded_fmincon,1,0.575300078151032,15.7674210344042,50,12,1,4.24877036303689,6.85609368226181,4,30.5670578,,
1656,HighConfidenceCore,60.4396587352651,38.5363431038227,38.5152556239564,0.496481851700887,30.0071936850539,0.496481851700884,-3.66373598126302e-15,466.817697906479,93.386786417514,3.11214662049615,5.87716234230174,6.4562198181882,19.674268086188,35.0000000000002,19.9038959719147,38.1496627525572,22.6339325330013,1.10840996241109,1.07883251065927,0.318733062368595,0.211798671577482,78.2310711373153,12.087931747053,9.62029647107441,7.69623717685953,7.60811626255278,30.3618716907501,6.1921527388532,0.314990396551458,0,1.16545933795041,5.60232270355814,5,1,1,1,-6.69940293716666e-15,6.69940293716666e-15,1,2,9,1,root_seeded_fmincon,1,0.504701724634353,19.6742680861881,54,3,1,5.86931404493731,6.42497546049259,4,17.9413385,,
1657,HighConfidenceCore,53.09883119926,42.1675737396912,40.2374676577454,0.444752096580374,23.6158165018383,0.444752096580375,1.49880108324396e-15,499.999999999998,114.39067702279,4.84381630480089,3.82356929618926,6.86449999908486,15.483750656857,9.41891805052316,43.8843909269247,10.5877143992586,48.8252131212338,1.02899647760932,1.12884703979807,0.332981514702689,0.239997080143518,73.9262850661642,10.619766239852,11.891602113189,9.51328169055119,7.37075367435543,23.9733020238608,6.56052120010465,2.73695190391539,0,1.21251346136494,5.58651604580975,5,1,1,1,4.32986979603811e-15,0,1,4,15,1,root_seeded_fmincon,1,0.556005947958151,15.483750656857,46,9,1,3.56622273566417,6.97794832817305,3,28.664456,,
1658,HighConfidenceCore,57.5184375426915,39.4866285672338,41.3204789698253,0.491194023958829,28.2527127884193,0.491194023958831,2.72004641033163e-15,499.999999999996,104.742597818822,3.70734656891976,5.36688078998187,7.07011593537855,18.5239396724491,26.4579988194614,29.7823010086142,29.0842813276035,33.7875711021739,1.08309924099987,1.10940812542981,0.319899034248634,0.214984673767194,83.0249562496351,11.5036875085383,10.292874846323,8.23429987705839,7.31643118856804,28.6159195285601,6.7842131869169,1.41733239693503,0,1.24106525018749,5.57694291828215,5,1,1,1,7.99360577730113e-15,0,1,3,12,1,root_seeded_fmincon,1,0.530334294587875,18.523939672449,55,3,1,5.19610325739614,7.13741203412208,4,20.2011915,,
1659,HighConfidenceCore,57.6613809933488,31.222633892255,38.7029855960228,0.522159106363423,30.1084151711572,0.522159106363237,-1.85740312019789e-13,493.697629887577,95.3768153457878,3.16777933357168,6.53309018351867,6.88817054031468,19.7406341274306,34.9999999999997,17.4850242356941,37.7509917433905,19.6702207827192,1.14075224253805,1.09355837209565,0.298604956192318,0.188672386323066,82.8932361585418,11.5322761986698,8.71378938973453,6.97103151178763,6.88824145554791,30.445056721098,6.63324669729274,0.100156513774074,0,1.22179787146416,5.58340157387111,5,1,1,1,9.13554945977272e-15,0,1,3,12,1,root_seeded_fmincon,1,0.529019587711897,19.7406341274376,37,3,1,5.87468334870505,7.31429737303284,3,14.7368783,,
1660,HighConfidenceCore,57.1033493122525,38.3131248175075,39.2434662608416,0.433634249449973,24.7619680200983,0.433634249449974,1.22124532708767e-15,499.999999999998,94.0134624725674,3.79668782369238,4.71420879498857,6.37034367701612,16.2352268686718,20.0789777385993,28.5633001131962,22.0046940826447,31.7802532974689,1.06465192454513,1.09839348485228,0.341097111005789,0.250668552522137,70.6479069437569,11.4206698624505,11.1039034982122,8.88312279856973,8.08534532303854,25.1338990085614,6.0713275633455,1.35711876835693,0,1.15001578041236,5.6075186886309,5,1,1,1,4.10782519111308e-15,0,1,4,15,1,root_seeded_fmincon,1,0.5341893315784,16.2352268686718,47,9,1,5.09458076902623,6.06420877487653,3,24.9730948,,
1661,HighConfidenceCore,48.7779877671633,41.8534103518527,38.5900146393232,0.446223992142057,22.4232903349607,0.459701011898974,0.0134770197569168,500.001345327732,110.33787160609,4.92068157517718,3.44547340891979,6.8017501544527,14.7018688270133,6.26876475273678,45.7963069314939,7.07812164953533,50.9204888363062,1.02080821562407,1.14262306489966,0.297085712709973,0.20895124431979,72.8915784920706,9.75559755343265,11.2684502054031,9.01476016432247,6.58867435805064,22.7418101786735,6.52978082694767,3.08430741802788,0,1.20858850507445,5.58783311491062,5,0,0,0,-2.69065546421032e-06,2.69065546421032e-06,-2,3,19,1,root_seeded_fmincon,1,0.574413244253372,14.270855251849,46,9,1,3.44547340891979,6.60822685098057,3,34.6979589,Product_salinity_max;Recovery_target_mismatch,
1662,HighConfidenceCore,54.4730355771697,37.7201068496365,40.3073550260935,0.551545342432341,29.4643551538816,0.5408979845109,-0.0106473579214414,500.467739244192,108.758090121611,3.69117496560189,5.55087352887257,7.53483323889841,19.3183550707328,28.1027639819826,31.0360699944741,30.8160808386275,35.5187784137135,1.09778843258809,1.1344454479154,0.282778091100509,0.173911943653048,89.9273874715086,10.8946071154339,9.26627668232239,7.41302134585791,6.25217010582201,29.7903888330903,7.27524428892649,1.72437076005392,0,1.30368205635138,5.55599608613859,5,0,0,0,-0.0009354784883846,0.0009354784883846,-2,2,33,1,root_seeded_fmincon,1,0.555225083507336,19.6986290720818,37,9,1,5.93470989616903,7.45668505135793,3,34.0725223,Product_salinity_max;Recovery_target_mismatch,
1663,HighConfidenceCore,57.7270914295265,37.5531875510833,39.0757689408905,0.461874282375126,26.6626589276158,0.461874282375125,-1.66533453693773e-16,500,86.5732468594744,3.24698474726413,5.42899987156714,6.29687413056465,17.4814181272068,28.1961331862919,21.2814955608922,30.761878569723,23.9602592106383,1.09291239844425,1.08311549111547,0.31664700366294,0.222826059222219,74.1292150394728,11.5454182859053,9.96718588061847,7.97374870449477,7.76610812547768,27.0181500888844,6.02714402658567,0.598144155018528,0,1.14436715123219,5.60942017076174,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.528417407574387,17.4814181272068,50,3,1,5.08618522293686,6.50093342557913,4,23.8375728,,
1664,HighConfidenceCore,53.9924401997186,40.7618567750384,41.2039321589524,0.483293264238246,26.0941826683103,0.483293264238246,-3.33066907387547e-16,500.000000000001,115.349626918174,4.42051120682383,4.44070605973995,7.27540888912962,17.1086956912604,15.6874463117128,41.2600660350557,17.413016302439,46.3616831850931,1.04972523026441,1.13612468571656,0.320792903571285,0.218307952627275,81.4906884064894,10.7984880399437,11.1172709334452,8.89381674675619,6.97456438285208,26.447393885221,6.98021469953596,2.53950863979601,0,1.26606909593899,5.56857062878312,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,3,12,1,root_seeded_fmincon,1,0.545207461911146,17.1086956912604,50,3,1,4.41350968921081,7.24972231999625,4,23.3331346,,
1665,HighConfidenceCore,48.1963661136565,44.2221407537096,39.0889689646986,0.450767356913988,22.8033371399112,0.473133951346797,0.0223665944328094,503.263030864638,109.782148820214,4.81430187812596,3.48302744469993,6.84554117633067,14.9510471675263,6.55222419908529,47.9905140977744,7.434701977401,53.8569635576638,1.02068789167601,1.14319315100317,0.285952027699952,0.196009547976589,75.7630580814515,9.63927322273129,11.093281914691,8.87462553175283,6.34825724343633,23.1120178512383,6.58479089340852,3.10176344870859,0,1.21561201559024,5.58547646925999,5,0,0,0,-0.00652606172927683,0.00652606172927683,-2,2,26,1,root_seeded_fmincon,1,0.56883833558996,14.2442621072068,46,9,1,3.48302744469993,6.55163617183974,3,42.8606565,Product_salinity_max;Recovery_target_mismatch,
1666,HighConfidenceCore,54.9848100896569,44.4432926328785,38.7968242098985,0.446259530961229,24.5374955606032,0.44625953096124,1.03805852802452e-14,499.999999999989,89.9803327993542,3.66705447086558,4.46209797340125,6.18199315118113,16.0880511150034,20.1822510755423,31.1383361463088,22.4316232778424,35.27268251366,1.0569945032789,1.09436691573896,0.306931135746859,0.220832620680476,71.4740439785704,10.9969620179314,10.7239245088015,8.57913960704124,7.61182863226345,24.8816694688975,5.91784963937985,1.4557516659786,0,1.13039167367598,5.61412700016041,5,1,1,1,2.25375273998907e-14,0,1,3,12,1,root_seeded_fmincon,1,0.554771398687399,16.088051115003,47,3,1,4.26808863596348,6.26946256116211,3,27.850935,,
1667,HighConfidenceCore,53.0634206290177,36.6910715150446,40.3639550640788,0.519992603617741,27.5925862497462,0.519992603617741,-5.55111512312578e-16,500,113.279650212223,4.10543793129449,4.93866866951794,7.59055727316576,18.0911265733977,20.4193605643452,36.7092103453902,22.384406143551,41.3409364825766,1.07392622153269,1.15051574726792,0.297806228685189,0.190814809309294,86.0531785600915,10.6126841258035,10.0479830529006,8.03838644232049,6.36770859481787,27.9258690909062,7.31295840497339,2.37428973545545,0,1.30848811702543,5.55439106483078,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.554592680848281,18.0911265733977,39,3,1,4.36092670029327,7.92605935342786,4,20.8133368,,
1668,HighConfidenceCore,53.1676365407599,40.6241089012875,38.5782342207047,0.452200366325127,24.0424247203728,0.452200366325126,-4.44089209850063e-16,500,96.7069378867132,4.02234545855796,4.26377855676966,6.48028416373677,15.76345706817,16.0672210533186,34.3690768368117,17.7628747636832,38.4203652779853,1.0515478361464,1.11446413844906,0.30885006930355,0.220418114068089,71.8534562822524,10.633527308152,10.8213531461256,8.65708251690046,7.28130295509678,24.3824241182899,6.20711482578647,1.94333626901681,0,1.16737141694898,5.60167966331878,5,1,1,1,-0,0,1,3,12,1,root_seeded_fmincon,1,0.573732480596814,15.76345706817,47,3,1,4.25341936030001,6.45155622696374,3,22.8877201,,
1669,HighConfidenceCore,57.5933914093907,30.8908649701771,39.9893204525609,0.487591786792223,28.0820646247287,0.487591786792224,6.66133814775094e-16,499.999999999999,100.398076097228,3.57516719083463,5.84203047879174,7.08054987502233,18.4120539107846,26.9410910528079,23.7997132454178,29.0685783857568,26.4117302630044,1.1079502389086,1.11378972397851,0.331021098358361,0.223186676657041,79.7563528986075,11.5186782818781,9.928116947517,7.9424935580136,7.37783169616549,28.4484009901821,6.78637862807332,0.944348149281572,0,1.24134156395762,5.57685033996612,5,1,1,1,1.77635683940025e-15,0,1,3,12,1,root_seeded_fmincon,1,0.52964410071233,18.4120539107846,42,16,1,5.92163434227109,6.97931161416164,4,27.5525191,,
1670,HighConfidenceCore,57.8006363872259,34.2870030162325,40.484960565214,0.483120830049996,27.9246914288145,0.483120830049995,-1.94289029309402e-15,500.000000000003,101.009138078071,3.61719800326402,5.60794608297299,7.00382544523136,18.3088719045466,26.5404831674247,25.6641427112723,28.8302073239634,28.6844490028838,1.09594206215304,1.10922701188946,0.330058199984403,0.224537143930123,80.0383595765467,11.5601272774452,10.1581482947275,8.12651863578198,7.46898623960283,28.2926662402852,6.71063700015239,1.1026909171794,0,1.23167589170109,5.58008956436204,5,1,1,1,-5.32907051820075e-15,5.32907051820075e-15,1,4,15,1,root_seeded_fmincon,1,0.527745054494616,18.3088719045467,48,9,1,5.15394183175756,7.29249888433521,3,25.903815,,
1671,HighConfidenceCore,53.4618964878321,37.4660843842683,38.7696635622285,0.461890896666046,24.6935633062321,0.461890896666045,-9.99200722162641e-16,499.999999999999,99.1542869827635,4.01538999265203,4.48983056712105,6.70633791879521,16.1903772005193,17.2909171377906,32.889323441316,18.9674208374888,36.5941543296482,1.06029045013174,1.12178432565366,0.312387150663508,0.220059020559076,73.5399839896563,10.6923792975664,10.6335062175051,8.50680497400406,7.19208329540001,25.0374603430138,6.42651635259939,1.93668578547834,0,1.19540132760163,5.59226013591245,5,1,1,1,2.55351295663786e-15,0,1,3,12,1,root_seeded_fmincon,1,0.570574596188197,16.1903772005193,50,3,1,4.26402203954548,6.82859726120371,4,22.2680847,,
1672,HighConfidenceCore,56.6355761858476,40.8711171177577,39.9454736693882,0.444900529585278,25.1971978384509,0.444900529585277,-6.10622663543836e-16,500.000000000001,98.2352676869514,3.89865842689239,4.63777752164269,6.51889176441863,16.5205860467158,19.6523862253047,31.7930651694519,21.6884758301603,35.6354214476054,1.05952178557885,1.10255941313193,0.333644233388472,0.241003159910921,73.4127439262352,11.3271152371695,11.1333614902848,8.90668919222782,7.85959458684917,25.5649019319042,6.22457471763621,1.58679719599353,0,1.16960260923805,5.60092938158589,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,4,15,1,root_seeded_fmincon,1,0.538601388990945,16.5205860467158,49,3,1,4.33692956139422,6.68829060869951,4,24.2872554,,
1673,HighConfidenceCore,56.0243299205956,36.6380784467828,39.429663277178,0.516307204591998,28.9257651704425,0.516307204591997,-8.88178419700125e-16,500.000000000001,96.5395379736859,3.33749297226314,5.82041512533208,6.93129296726061,18.965227622897,31.3980852437844,23.1228180508673,34.2676420194589,26.3248935364439,1.11008322095465,1.10310192260923,0.287917649692538,0.184943468570717,83.408817425226,11.2048659841191,9.0888435928987,7.27107487431896,6.77464118753827,29.2584266277543,6.67868702025052,0.858271894918444,0,1.22759806793781,5.58145662255873,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,4,15,1,root_seeded_fmincon,1,0.544477730358113,18.965227622897,38,3,1,5.10319570782075,7.35226753276542,3,13.4217955,,
1674,HighConfidenceCore,59.0772938885807,27.3300626048756,38.7975779402022,0.48791507855027,28.8247861636894,0.487916494923628,1.4163733574879e-06,492.301403888876,92.3859642333418,3.2050875836061,6.47537943638515,6.76141635314733,18.8990205636568,31.0791967986122,17.4407433393709,33.2599559233195,19.2494923363621,1.13633005439155,1.09547283214034,0.335723827036259,0.224732723095688,77.4286873847106,11.8154587777161,9.47929124275784,7.58343299420627,7.56312693122285,29.1883128311543,6.47537714456362,0,2.29182153610452e-06,1.20164143340039,5.5901649277823,5,1,1,1,0.0153971922222477,0,0,5,90,1,root_seeded_fmincon,1,0.516340509054634,18.8989657016682,37,3,1,6.684893944044,6.55045065156185,3,70.2421053,,
1675,HighConfidenceCore,58.5046306569746,27.1131199121114,38.5402811856692,0.458478926497292,26.8231402587303,0.458478926497293,9.99200722162641e-16,499.999999999999,87.298522024723,3.25459738056991,6.03725126858201,6.53032263122058,17.5866379876281,27.232280788654,18.1479618779304,29.1319672738182,19.9027320568883,1.12025181801597,1.09491317001886,0.345504991859053,0.243005509841849,72.6341791242493,11.7009261313949,9.94758784009964,7.95807027207971,7.92037259956107,27.1940575993935,6.23370919092058,0.19645792233857,0,1.17076985962669,5.60053690429823,5,1,1,1,2.66453525910038e-15,0,1,3,12,1,root_seeded_fmincon,1,0.521394625646841,17.586637987628,45,9,1,5.86788559236448,6.63571541310324,3,23.2274122,,
1676,HighConfidenceCore,60.9445397217668,32.8363162896104,41.069657012055,0.484719286308807,29.5409937983536,0.484719286308808,6.66133814775094e-16,499.999999999999,97.6062451324377,3.30409483847079,6.36599583620979,6.87173769841112,19.3686033296313,33.0441298557862,19.0831549402716,35.7430948333996,21.3828898564432,1.12006086876588,1.08669043841594,0.342538441670518,0.231876054968631,81.4619832413372,12.1889079443534,9.86034933943874,7.888279471551,7.8508864808533,29.9223631302127,6.57541397822611,0.209418142016322,0,1.21441487145818,5.58587809648019,5,1,1,1,2.33146835171283e-15,0,1,4,15,1,root_seeded_fmincon,1,0.500520639572658,19.3686033296312,36,9,1,5.96147112789628,7.12785803853088,3,18.8758026,,
1677,HighConfidenceCore,59.3962668906117,40.2911125830629,39.7823536654284,0.502761348965445,29.8621472653239,0.502761348963566,-1.879274513783e-12,484.709880537019,95.9790409680867,3.21407031166637,5.87066260410431,6.66759055684863,19.5791681519302,35.000000000008,21.4603443892757,38.3898604692836,24.6304850817838,1.10528444097912,1.0828233676519,0.306230555470175,0.201921719880925,81.8407828051418,11.8792533781223,9.49769902497346,7.59815921997877,7.38352990632194,30.2144449528015,6.40653937271909,0.535876768614778,0,1.1928498020166,5.59311703692373,5,1,1,1,-2.28185724284101e-13,2.28185724284101e-13,1,3,12,1,root_seeded_fmincon,1,0.513567629699326,19.5791681520034,55,3,1,5.12142495568002,7.09207047668092,4,20.8397956,,
1678,HighConfidenceCore,60.699405734423,31.5694506268213,40.0513155782474,0.489814173774315,29.7314292683882,0.489814173774149,-1.66311409088848e-13,492.634283838672,95.0776974179422,3.1978851927927,6.47382478313434,6.76101515618485,19.4934626726909,33.8802218712093,17.5463823486153,36.5304305265428,19.6143978547837,1.12827219062986,1.08434771155197,0.337449083850319,0.225949380435732,80.2506615098283,12.1398811468846,9.60547041696293,7.68437633357034,7.74199411650868,30.1034912788174,6.47380875064168,0,1.603249265969e-05,1.20144114303774,5.59023216808241,5,1,1,1,0.0147314323226555,0,0,13,90,1,root_seeded_fmincon,1,0.502541987535489,19.4934626726976,36,9,1,5.92404253092284,7.13450031411523,3,57.1509748,,
1679,HighConfidenceCore,53.6501792509356,40.2959064297515,39.740442461721,0.472470084758188,25.3481047379814,0.472470084758186,-1.99840144432528e-15,500.000000000002,103.568178258391,4.08583518684949,4.47671580126108,6.85439778875849,16.619528414622,17.3979674140044,36.0802812343231,19.2274668876143,40.4994677681964,1.05609659520711,1.12340155422058,0.310126103479163,0.214610353861045,76.9378139328996,10.7300358501871,10.7384069517396,8.59072556139168,7.07551862823857,25.6918067396812,6.57534201960967,2.09862621834858,0,1.2144056844403,5.58588117870547,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,3,12,1,root_seeded_fmincon,1,0.561559302103676,16.619528414622,50,3,1,4.32422792430948,6.91452662035116,4,14.8171437,,
1680,HighConfidenceCore,58.3701762056787,34.7274580136408,39.6406492964743,0.497996867703165,29.06816491771,0.497996867703168,2.44249065417534e-15,499.999999999996,92.2730567429136,3.17436814481177,6.16753936076133,6.68058942237142,19.0585922618083,33.6687751196001,18.4394813071698,36.5538288911418,20.8438647678706,1.12043969522936,1.0845387756648,0.307339835961098,0.203543503296687,80.7400256939254,11.6740352411357,9.22394881510191,7.37915905208153,7.32550282199218,29.4181066151242,6.41756685624197,0.250027495480641,0,1.19425828478145,5.59264400039274,5,1,1,1,7.105427357601e-15,0,1,3,12,1,root_seeded_fmincon,1,0.522595647004957,19.0585922618082,40,3,1,5.90970921890883,6.82022240724049,3,16.4281644,,
1681,HighConfidenceCore,56.634471592872,36.8669516016971,40.8517967239824,0.495481752709257,28.0613472485988,0.495481752709256,-1.60982338570648e-15,500.000000000002,105.61863736777,3.76384770239583,5.37449042252876,7.18045608092968,18.3984705275366,25.2445583203154,29.7353566945083,27.6034087356133,33.4890534363764,1.08631303157899,1.11859356671292,0.318396871043062,0.212432912989155,82.7883325898768,11.3268943185744,10.1720504182795,8.13764033462362,7.14328108606829,28.419951750731,6.89375692547745,1.5192665029487,0,1.25504126819104,5.57226189276366,5,1,1,1,-4.66293670342566e-15,4.66293670342566e-15,1,4,15,1,root_seeded_fmincon,1,0.538611893817673,18.3984705275366,47,3,1,5.17253828040679,7.27309361783436,3,18.8501754,,
1682,HighConfidenceCore,58.0446495367277,40.1264590960095,40.1244420980363,0.51220347518675,29.7306712084892,0.512203475182964,-3.7855274470644e-12,496.743886882751,96.6414989038725,3.25056566083439,5.92394131794916,6.81087678847628,19.4929656494159,35.000000000007,21.7714343968541,38.4490832605182,25.088016867728,1.10828396036362,1.08744260987828,0.292509223233358,0.189852918814291,84.1655194592749,11.6089299073455,9.20074617872194,7.36059694297755,7.07849458205963,30.0738600570784,6.55714777636567,0.633206458416511,0,1.21208275506415,5.58666056215571,5,1,1,1,-1.99154978223045e-13,1.99154978223045e-13,1,3,12,1,root_seeded_fmincon,1,0.525526473903484,19.49296564956,55,3,1,5.13805596982088,7.24029083585426,4,20.4688605,,
1683,HighConfidenceCore,58.9738452086974,38.8081362815452,39.2655316621488,0.514131259866173,30.3202973363002,0.514131259866172,-3.33066907387547e-16,478.788871579169,97.9281769298093,3.22978946557253,5.93652714468478,6.77567928978188,19.8795550329794,35,21.8225145882737,38.2626185020118,24.9724395619672,1.11039992147773,1.08929906868064,0.303252509644786,0.195665378221091,82.7068175220892,11.7947690417395,9.3269077217153,7.46152617737224,7.16338696809929,30.6661472987481,6.51738511640665,0.580857971721869,0,1.20700572225123,5.58836431108458,5,1,1,1,1.21807326130303e-15,0,1,3,12,1,root_seeded_fmincon,1,0.517246245213485,19.8795550329795,47,3,1,5.89684679988097,6.76183453668025,3,16.4638221,,
1684,HighConfidenceCore,57.464078729292,29.2868258997322,38.8586390635535,0.513506291535068,29.5081659647579,0.513506291535069,1.11022302462516e-16,500,94.0668342639645,3.18782381718708,6.57126660272716,6.89392540634222,19.3470797041424,33.4502012122713,17.2590437987871,35.9656764391003,19.2778983668394,1.1427264472968,1.09617114479977,0.305045802779884,0.195561329713359,81.7105267418539,11.4928157458584,8.82543373297823,7.06034698638258,6.98897819113352,29.8496914621036,6.63214684108295,0.0608802383557867,0,1.22165747268665,5.58344866010762,5,1,1,1,4.44089209850063e-16,0,1,4,15,1,root_seeded_fmincon,1,0.530835970479951,19.3470797041424,38,3,1,5.87997820053516,7.36993219660166,3,17.4003899,,
1685,HighConfidenceCore,52.5520789069709,40.8722216479582,38.9091033675565,0.48372991557725,25.4210126930769,0.483729915577229,-2.12052597703405e-14,500.000000000035,97.6780508723363,3.84241383502939,4.54142357310411,6.72513123127297,16.6673306406222,19.2168922691646,34.1169666693396,21.2319857833125,38.5346322013101,1.06222889563294,1.12078924616495,0.289904836382041,0.196779389801039,77.0012860228082,10.5104157813942,10.1921166877483,8.15369335019861,6.78276655347351,25.7467509757455,6.46730013997075,1.92587656686664,0,1.20060995797422,5.59051121583494,5,1,1,1,-6.90558721316847e-14,6.90558721316847e-14,1,3,12,1,root_seeded_fmincon,1,0.570848007066408,16.6673306406229,50,3,1,4.27371084108973,6.85460874618599,4,20.6423671,,
1686,HighConfidenceCore,48.3010723741863,33.1435046957397,39.1249275366127,0.458701661512478,23.0874201643768,0.477989804978232,0.0192881434657545,501.054896905218,129.897962775702,5.62635244002405,3.48103737853662,7.76085745503928,15.1373066905172,5.13411805555183,46.2754135684538,5.70716726669213,50.5765313109356,1.02170979516578,1.18586486232794,0.311986699641054,0.216760624489933,76.5401229091404,9.66021447483726,11.2771469898722,9.02171759189778,6.30341305245236,23.4218437569967,7.45322848738225,3.97219110884563,0,1.32635918762201,5.54842628615988,5,0,0,0,-0.0021097938104353,0.0021097938104353,-2,2,35,1,root_seeded_fmincon,1,0.568436563836729,14.5264766265891,50,12,1,3.48103737853662,7.45256758753043,4,44.5919054,Product_salinity_max;Recovery_target_mismatch,
1687,HighConfidenceCore,47.7309840236586,32.5112344953197,38.7002348974989,0.521398458385815,24.8868614871735,0.521398458385814,-8.88178419700125e-16,500.000000000001,124.926107680613,5.01976144099163,3.95228768120815,8.01841419703519,16.3171134849026,9.69714874580879,44.7533309682843,10.6275045450586,49.3697698081284,1.04254042685274,1.20061131328114,0.287571561927655,0.186155058216753,82.7203584437741,9.54619680473172,10.3746042999901,8.29968343999208,5.71103063412127,25.1980061303375,7.73338969017589,3.78110200896774,0,1.36203368138572,5.53653535308835,5,1,1,1,-2.44249065417534e-15,2.44249065417534e-15,1,3,12,1,root_seeded_fmincon,1,0.573181732988839,16.3171134849027,46,9,1,4.25808046405134,7.74772526205935,3,23.919884,,
1688,HighConfidenceCore,51.5921189844268,42.5254014911684,39.8843154727468,0.471104974065322,24.3053038761335,0.471104974065323,8.88178419700125e-16,499.999999999999,110.581406411288,4.54968211773205,3.96224982899944,6.94939518620754,15.9358142382202,11.5026569218158,43.5387406660093,12.8763904030382,48.8275397383592,1.03600135679717,1.13503456488957,0.307055646870176,0.212405042824591,77.0122874750523,10.3184237968854,11.1899486794474,8.95195894355794,6.82170377707333,24.6399601221014,6.66960911404234,2.7073592850429,0,1.22643937975081,5.5818451145852,5,1,1,1,2.44249065417534e-15,0,1,4,15,1,root_seeded_fmincon,1,0.55995178242741,15.9358142382202,53,12,1,4.33378890057239,6.68644478967618,4,36.5180078,,
1689,HighConfidenceCore,59.9923156359552,37.5897811187754,40.5340835804111,0.493302574030292,29.5943637252544,0.493302574030292,0,497.035707257405,94.8506071715621,3.20502268783773,6.1258788258127,6.69119466746445,19.403595413883,35,19.2135821923225,38.2040443505771,21.8809144510415,1.11272857708288,1.0791586079755,0.316887892983058,0.212172059246262,81.7925724076806,11.998463127191,9.5388505750161,7.63108046001288,7.59948797767519,29.9574681724311,6.41948283711239,0.293604011299686,0,1.19450299889741,5.59256181697316,5,1,1,1,2.03012210217171e-16,0,1,3,12,1,root_seeded_fmincon,1,0.508465120518169,19.403595413883,47,3,1,5.94296260315995,6.77207909611754,3,19.2967872,,
1690,HighConfidenceCore,58.4774259137025,41.6109133771221,38.7322724486121,0.444028247770909,25.9656289626144,0.444028247770908,-6.10622663543836e-16,500.000000000001,80.4478577604766,3.09824413944704,5.23659763004476,5.91707338595938,17.0244092332903,29.1699398402786,19.8067101524648,32.0501061920832,22.5052387885822,1.08485279882788,1.06792097052833,0.314982509035495,0.228388254599007,71.0655345207938,11.6954851827405,10.1326903343253,8.10615226746024,8.12794923777201,26.3221725812264,5.65417424541122,0.417576615366464,0,1.09665921926241,5.62550133998733,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,3,12,1,root_seeded_fmincon,1,0.521637187741745,17.0244092332904,48,3,1,5.07053418917168,5.99613892116599,3,21.615116,,
1691,HighConfidenceCore,56.5213929298659,44.5952814479638,38.656509367688,0.44243476613246,25.007029262406,0.442434766132459,-1.4432899320127e-15,500.000000000002,84.3237987885189,3.37200384354674,4.73681085793804,5.98978451991169,16.3959016931589,24.3275484497603,26.1101375300507,26.9672511334723,29.7177911076123,1.06698564268421,1.08037181126359,0.307607227162606,0.22312141443483,70.7167239274798,11.3042785859732,10.4792043255519,8.38336346044151,7.87859091686497,25.3556767306352,5.72961542989655,0.992804571958509,0,1.10631289245803,5.62224423858874,5,1,1,1,-3.99680288865056e-15,3.99680288865056e-15,1,4,15,1,root_seeded_fmincon,1,0.53968945949104,16.395901693159,47,3,1,4.25956726366479,6.25834520624415,3,28.0897639,,
1692,HighConfidenceCore,48.3708011092375,32.2544970687917,38.5237128796133,0.536382111869797,25.9452324518067,0.536382111869796,-7.7715611723761e-16,500.000000000001,119.687703172867,4.61309041632935,4.34157870466491,8.00949021248025,17.011036225942,13.5652264900682,41.5857933141961,14.7871751881043,46.1555885787969,1.0596678278854,1.19732106640247,0.279226854717056,0.175402187224003,85.0563641960074,9.6741602218475,9.88430737254132,7.90744589803305,5.6063921643577,26.2507270252703,7.73516844298338,3.39358973831847,0,1.36226009752672,5.53645995290607,5,1,1,1,-2.22044604925031e-15,2.22044604925031e-15,1,3,12,1,root_seeded_fmincon,1,0.57515404603784,17.011036225942,41,3,1,4.24722290384863,8.02303010378369,4,18.6894038,,
1693,HighConfidenceCore,55.6040242088446,44.9319320537586,39.2124646472998,0.480645600702066,26.7258296173123,0.480645600702065,-1.66533453693773e-16,500,88.928235522076,3.32742656805948,5.03460568973065,6.35326561778804,17.5228360984214,27.8858610102441,26.6424732415416,30.9737383859038,30.7277835494334,1.07780946198063,1.08808109168789,0.285229894250961,0.195030965554534,77.1412943552709,11.1208048417689,9.78089750317848,7.82471800254278,7.21954864788308,27.0593119617904,6.10867110916753,1.07406541943688,0,1.15478944994651,5.60591215962319,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.548593387511472,17.5228360984214,57,3,1,4.29364448766259,6.7446416834148,4,28.3851675,,
1694,HighConfidenceCore,50.7811353569498,29.8555929087718,38.9502975808255,0.483532750258307,24.5543420403852,0.483532750258305,-1.55431223447522e-15,500.000000000002,123.414735899744,5.02618786106182,4.17245247380095,7.80017811165949,16.0990965384115,11.0201568004082,39.5486850147181,11.9879253028493,43.1583184594022,1.04948734902972,1.18068855988365,0.321177534473063,0.221239756911992,77.0329985618887,10.15622707139,10.8819520149495,8.70556161195959,6.55669832914115,24.9033347845981,7.48709183636154,3.31463936256059,0,1.33067256831774,5.54698742460193,5,1,1,1,-4.66293670342566e-15,4.66293670342566e-15,1,3,12,1,root_seeded_fmincon,1,0.570387736527089,16.0990965384115,55,20,1,4.27241365949743,7.67264233555405,4,70.4711859,,
1695,HighConfidenceCore,62.3165315517535,31.6995502486391,40.7096872747467,0.486111621818504,30.292790219382,0.486111621829017,1.05130903982342e-11,490.609804811795,98.7541519896541,3.25998864001867,6.6180142639657,6.79555379940199,19.8615199445201,34.999999999616,17.1335251898229,37.7360518960924,19.1563723585848,1.12912764135322,1.08037701990987,0.351999879209567,0.237210355786301,80.9784606696905,12.4633063103507,9.82655111778629,7.86124089422903,8.00593533309286,30.6784594755512,6.49637539563986,0,0.121638868325833,1.20432291831962,5.5892647803794,5,0,1,0,-0.00571394059876194,0.00571394059876194,-2,3,10,1,root_seeded_fmincon,1,0.48950092760966,19.8615199440905,37,9,1,6.73206466651274,6.66934988363584,3,20.6245033,Stage1_dP_max,
1696,HighConfidenceCore,59.9530371533337,36.7678027527245,39.3613103747336,0.48585988603196,29.1287757985886,0.485859886031961,1.0547118733939e-15,489.90357654691,89.2514964165912,3.06403183689291,6.08617288367303,6.41097362847194,19.0983318899742,35,17.1567168846081,38.0819610238623,19.4568981556294,1.11516277885901,1.07220544415937,0.316579106177517,0.214249703556044,78.2486974881919,11.9906074306667,9.462252411094,7.5698019288752,7.70606533868627,29.486199884147,6.14595021272823,0.0597773290551995,0,1.15955442190459,5.60430893948597,5,1,1,1,2.03012210217171e-16,0,1,3,12,1,root_seeded_fmincon,1,0.508798243564944,19.0983318899741,52,3,1,5.8999236537071,6.50111878418599,4,21.9944897,,
1697,HighConfidenceCore,59.6625162556596,43.1211765929255,41.3531229883495,0.504843185529445,30.1202147631773,0.504843185528905,-5.40123501480139e-13,494.418967371863,101.179379631242,3.35918519926811,5.81674058993416,6.8937454332218,19.748370550208,35.0000000000089,24.461676734812,38.7051861545802,28.3633254423935,1.09734616976594,1.08654261271213,0.306702630271326,0.202059184074651,85.4429122759151,11.9325032511319,9.72337204961836,7.77869763969469,7.38557537312058,30.4808762663136,6.62567058262313,0.808929992688969,0,1.22083075764442,5.58372592636036,5,1,1,1,-2.53562250561247e-13,2.53562250561247e-13,1,3,12,1,root_seeded_fmincon,1,0.511275787787552,19.7483705502292,56,3,1,5.19875986383059,7.20276835335798,4,23.1822114,,
1698,HighConfidenceCore,52.9923384826881,41.7695261444473,40.9660912136296,0.495738700468775,26.2703530142091,0.495738700468773,-1.88737914186277e-15,500.000000000002,114.163029473366,4.34569833955476,4.42456863326206,7.2995512624569,17.2242020811757,16.0380452484068,42.1916659837452,17.8417680856711,47.6827010293123,1.05034075545104,1.13937938659076,0.306593417590825,0.204108617768341,83.0619463806954,10.5984676965376,10.8339157184973,8.66713257479786,6.68049636711973,26.6099402274592,7.01743463043222,2.59286599717016,0,1.27081579941244,5.56698242847582,5,1,1,1,-4.21884749357559e-15,4.21884749357559e-15,1,3,12,1,root_seeded_fmincon,1,0.54786490264101,17.2242020811757,47,3,1,4.3994084479057,7.27159594040561,4,23.6704379,,
1699,HighConfidenceCore,60.4299457019732,43.7191292437302,39.9473677196103,0.498720774648535,30.1376693324532,0.498720774648474,-6.19504447740837e-14,474.504871447893,98.0979415936616,3.25499429008687,5.6525430897875,6.62083465380566,19.7598146685374,34.9999999999986,23.9348470683165,38.6389889201441,27.6632193201548,1.09424152271468,1.08145179763063,0.312833937612782,0.20802523083899,81.5171337245424,12.0859891403946,9.87966836739166,7.90373469391333,7.57306909237997,30.4970283659651,6.35530836292019,0.702765273132693,0,1.18630580656327,5.59531526376429,5,1,1,1,4.06024420434343e-14,0,1,3,12,1,root_seeded_fmincon,1,0.504782846412586,19.7598146685399,51,3,1,5.13044583215832,6.88566371210006,4,23.4066744,,
1700,HighConfidenceCore,54.8948217576475,36.5041828141581,39.6820213103745,0.478800200398911,26.2836516584241,0.47880020039891,-8.88178419700125e-16,500.000000000001,101.640286080038,3.86705345972968,4.93533741573012,6.94310706221831,17.2329213600997,21.0929344926909,30.9764635497791,23.0587903825656,34.6141923149481,1.07430882595614,1.12151651770853,0.315184442007293,0.216172937934126,77.7770981492606,10.9789643515295,10.3670204305879,8.29361634447031,7.15279252480585,26.634194125011,6.65985573105967,1.72451831532955,0,1.22519444458638,5.58226254915888,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,4,15,1,root_seeded_fmincon,1,0.555680827868804,17.2329213600997,51,3,1,4.31932874374025,7.34135027699718,4,13.6999354,,
1701,HighConfidenceCore,50.4500769553962,31.2404818390459,38.5267234131204,0.497835898122732,25.1158593714507,0.497835898122734,2.77555756156289e-15,499.999999999996,114.145026580878,4.54473903889697,4.40592799451184,7.58876030021018,16.4672563411033,13.963233942259,37.2085278487541,15.17294517451,40.9301141174051,1.06088070222134,1.1717956861345,0.302168042731122,0.202479971702415,78.4123626873028,10.0900153910792,10.3138272754462,8.25106182035699,6.33355439598639,25.4469323748774,7.29987974960635,2.89395175509452,0,1.30682150466926,5.55494759902676,5,1,1,1,7.32747196252603e-15,0,1,3,12,1,root_seeded_fmincon,1,0.575120408791951,16.4672563411032,53,3,1,4.2470598205713,7.66432312481742,4,18.5102803,,
1702,HighConfidenceCore,55.2205873081291,44.9141569058295,38.9582470357705,0.512210119178866,28.2845436062232,0.512210119178856,-9.88098491916389e-15,500.000000000013,89.8728536483544,3.17745461618763,5.41703688711576,6.52654247895764,18.5448096028214,33.3664797106345,23.7918037647502,37.0753532004512,27.8445271722448,1.09454401988374,1.08652453485009,0.262989410403,0.170960063048959,81.7065315392546,11.0441174616258,8.95510133187719,7.16408106550175,6.73401092547649,28.6021791178935,6.29985195877869,0.882815071662931,0,1.17922110308949,5.59769593365421,5,1,1,1,-2.57571741713036e-14,2.57571741713036e-14,1,3,12,1,root_seeded_fmincon,1,0.552402672390799,18.5448096028218,51,3,1,5.08249041323168,6.6628638576605,4,28.8318208,,
