DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
1703,HighConfidenceCore,55.9550757453048,43.0047935034137,39.6004843428061,0.461755506021888,25.8375643152663,0.461755506021888,-2.22044604925031e-16,500.000000000001,93.0832877279149,3.60263400187904,4.79848630470866,6.42245000256213,16.9404434272661,23.1323271506381,29.7357108968249,25.6089337880273,33.7633080523893,1.06715072727723,1.09622083132554,0.30898550158595,0.217405417535766,75.1113888282546,11.191015149061,10.4912429982385,8.39299439859082,7.52937785750963,26.18710349062,6.15400972944398,1.35552342473531,0,1.16058451962626,5.60396240345346,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,4,15,1,root_seeded_fmincon,1,0.545151616608429,16.9404434272661,53,3,1,4.31664903098141,6.6896706973075,4,25.7776185,,
1704,HighConfidenceCore,61.6424258890559,44.5317259666034,40.6850728862515,0.461727450960115,28.4620001767515,0.461727450960113,-1.88737914186277e-15,494.318212175727,88.9413997591151,3.12491740590195,5.65138245168044,6.22960589652207,18.6611593081245,35.0000000000002,19.6216614538878,38.7049219153249,22.652291987952,1.0905829559095,1.06274163083364,0.325277417823616,0.230604332599365,77.1858691026878,12.3284851778112,10.2075778927296,8.16606231418367,8.29510642807611,28.8386233563123,5.9544827688497,0.303100317169261,0,1.13507639361363,5.61254885823536,5,1,1,1,-4.46626862477777e-15,4.46626862477777e-15,1,3,12,1,root_seeded_fmincon,1,0.494853983438308,18.6611593081246,46,12,1,5.16664292926984,6.49141539315775,4,20.0106116,,
1705,HighConfidenceCore,59.3607038495568,37.3773778031795,40.5518879893422,0.466668824656288,27.7017898962427,0.466668824656288,1.66533453693773e-16,500,94.4249470745877,3.40862259905433,5.60327817697383,6.61427568383199,18.162726131814,28.7516402544898,23.0389461856214,31.382464409074,25.9408818015654,1.09311178603732,1.08835957820489,0.334128274453397,0.233536052018057,77.6492556367452,11.8721407699114,10.2925320791748,8.23402566333981,7.91472848832853,28.0761044958546,6.32422983124389,0.720951654270055,0,1.18233556641856,5.59664927800123,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.513875308441575,18.162726131814,49,12,1,5.15808910010609,6.88745908129929,4,27.8835336,,
1706,HighConfidenceCore,48.1819156390289,29.3944952805989,38.7938053478357,0.468765043045081,23.0325603144917,0.478033303761684,0.00926826071660308,500.000311705957,137.001625092363,5.94817177168811,3.45525808692381,8.09592815922419,15.1013377357014,4.71650362553917,45.4087244932229,5.20981803469016,49.2403664254529,1.02217658388493,1.20369019866951,0.319216143358955,0.22316965952268,75.8895946846558,9.63638312780578,11.2971955243915,9.03775641951321,6.2873388311343,23.376363948291,7.77278079010971,4.31752270318591,0,1.36704750226305,5.53486587248151,5,1,0,0,-6.23411913425187e-07,6.23411913425187e-07,-2,3,16,1,root_seeded_fmincon,1,0.572136253096808,14.8085482287725,47,12,1,3.45525808692381,7.91205206137099,4,28.8981519,Recovery_target_mismatch,
1707,HighConfidenceCore,57.309783469956,36.4865163379392,40.8798576158357,0.471152807292182,27.0016653671769,0.471152807292182,3.33066907387547e-16,500,105.385106785553,3.90291137055785,5.14478499944394,7.03260660868166,17.7036882816528,22.4782762117179,30.4327141045571,24.5647060085462,33.9873615671951,1.07646113131611,1.11553990842257,0.337766703103269,0.234632680261958,78.9524681412435,11.4619566939912,10.7495581974426,8.5996465579541,7.57702952569477,27.3756642629047,6.72876285766721,1.58397785822327,0,1.23398917233836,5.57931417949534,5,1,1,1,4.44089209850063e-16,0,1,3,12,1,root_seeded_fmincon,1,0.532265141360923,17.7036882816528,54,12,1,5.17379312263968,6.97255135112976,4,26.5758836,,
1708,HighConfidenceCore,53.876431911551,31.6080457446056,38.6083872400944,0.480322021783849,25.8780367022561,0.480322021783849,-1.11022302462516e-16,500,100.373451028239,3.87871198202175,5.02812630903735,7.02878944535256,16.9669792173198,20.3324975030219,28.8163332870149,22.0022882133567,31.8194776993017,1.08358010936393,1.13259526786018,0.313793475803609,0.214809278830394,75.8845779372562,10.7752863823102,10.1002899176968,8.08023193415743,6.99959880232373,26.2240886760048,6.74429026843104,1.7161639593937,0,1.23597074461544,5.57865005091634,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,4,15,1,root_seeded_fmincon,1,0.566184487682451,16.9669792173198,51,6,2,4.25216761509175,7.60136430125883,4,23.930807,,
1709,HighConfidenceCore,55.8203169882815,36.9503461755568,39.646359723723,0.542745457202589,30.2962234649983,0.542745457202589,1.11022302462516e-16,500,102.283647476779,3.37611872961491,6.05371362418647,7.25114855753342,19.863770957906,33.9996765013139,23.790251237437,37.1677068803103,27.3446728652165,1.11926237986028,1.11097773547913,0.276439451006208,0.169216723151165,88.814458220903,11.1640633976563,8.70222341018323,6.96177872814658,6.38102338082078,30.620160752381,7.00431870245062,0.950605078264148,0,1.26914316109652,5.56754203361796,5,1,1,1,8.88178419700125e-16,0,1,3,12,1,root_seeded_fmincon,1,0.546467695738879,19.863770957906,40,3,1,5.91038765180245,7.29191452821273,3,15.9433446,,
1710,HighConfidenceCore,60.2414788136525,39.3886488697945,40.0954926102179,0.485256977926401,29.2325979549322,0.485256977926432,3.11417558407356e-14,492.010007453803,91.8705096153491,3.1427418718304,5.95182301241622,6.49009361918059,19.1664030651273,34.9999999999977,19.0101166019331,38.3064013841695,21.7141265604375,1.10657443198068,1.07348844259408,0.316747336970982,0.21517951078857,79.6181704433241,12.0482957627305,9.65692746198993,7.72554196959194,7.75222021468007,29.5951644466363,6.22169303077722,0.269870018361002,0,1.16923436661893,5.60105320455462,5,1,1,1,6.57759561103636e-14,0,1,2,9,1,root_seeded_fmincon,1,0.506362071461747,19.1664030651261,53,3,1,5.92732592885233,6.47042520947791,4,17.810585,,
1711,HighConfidenceCore,56.4089455108008,44.9855355490074,40.7554443536347,0.478068851824864,26.9673598129999,0.478068851824864,4.9960036108132e-16,499.999999999999,99.2227059545178,3.6793630018867,4.90803827849983,6.69481489337373,17.6811957861263,24.4424344859768,32.4189403355247,27.2156955249744,37.1822897194815,1.06711948086939,1.10067108796877,0.306925083538673,0.210379011274912,79.7844286622599,11.2817891021602,10.4912695029439,8.39301560235515,7.36039642445024,27.3192377437872,6.42472990657313,1.5166916280733,0,1.19517316220383,5.59233675822793,5,1,1,1,2.66453525910038e-15,0,1,4,15,1,root_seeded_fmincon,1,0.540765293940113,17.6811957861263,50,3,1,4.38775400515546,6.95812029598674,4,30.139368,,
1712,HighConfidenceCore,55.2611891085058,31.2228955081592,39.9587866858461,0.492481615881883,27.215119707711,0.492481615881878,-5.38458166943201e-15,500.000000000007,108.786590912998,3.99728504160044,5.28995494089945,7.41265662680282,17.8436399866975,21.6442680768952,30.1115358558264,23.4169212707015,33.3107542273701,1.0883509678112,1.13965116592476,0.325661795931053,0.218743955383922,80.4733584142127,11.0522378217012,10.2310773981966,8.1848619185573,7.01151735019871,27.5749525699085,7.11304008442489,1.82308514352544,0,1.28300638872166,5.56290531155936,5,1,1,1,-1.37667655053519e-14,1.37667655053519e-14,1,3,12,1,root_seeded_fmincon,1,0.551996808105326,17.8436399866976,42,3,1,5.12745335758187,7.49387381234573,3,18.5384934,,
1713,HighConfidenceCore,58.8806468259746,44.3108844029911,38.9392820358782,0.512529472168698,30.178066838666,0.51252947216866,-3.74145159298678e-14,469.259249958329,97.1091341939388,3.21787126766902,5.54283334776385,6.61043105208982,19.786301362881,35.000000000002,24.7544991704833,38.6849592693108,28.742803790081,1.09487993125954,1.08604144560875,0.295027822540966,0.191391176959799,81.7539666614473,11.7761293651949,9.52837875812826,7.62270300650261,7.17564499682713,30.5187886032928,6.36134652498838,0.818513177224529,0,1.1870771365411,5.59505612498106,5,1,1,1,-5.74524554914595e-14,5.74524554914595e-14,1,3,12,1,root_seeded_fmincon,1,0.51806496097362,19.7863013628824,50,3,1,5.08139624253198,6.8280065455926,4,23.6935382,,
1714,HighConfidenceCore,57.040831290595,39.7266030102383,39.6962952970592,0.530379744958302,30.2533015517895,0.530379744952591,-5.71087621636934e-12,492.549005002673,99.9979920494355,3.30535799136675,5.91706838868883,7.00770902953023,19.8356291317791,34.8863868835064,23.5134023732906,38.3090231135375,27.159682493398,1.11090611558888,1.09848214416803,0.282682107658975,0.177366851367346,86.5535509883589,11.408166258119,8.96602671602886,7.17282137282309,6.69688243470137,30.5849301953336,6.76016345376726,0.843095065078436,0,1.23799636165656,5.57797122881482,5,1,1,1,0.00324608904267377,0,1,3,12,1,root_seeded_fmincon,1,0.534774814984675,19.8356291319927,42,3,1,5.11706838868883,7.43197664031401,4,19.3536981,,
1715,HighConfidenceCore,54.555489959245,35.8378385877438,39.9467989709623,0.493001455780102,26.8959359707046,0.493001455780103,7.21644966006352e-16,499.999999999999,105.295746754816,3.91493149260565,5.03119303143953,7.17267067870681,17.634366621233,21.512612613638,31.9052284668276,23.4959346539717,35.6992238657287,1.07778463543499,1.13018800443534,0.310937174046558,0.208449976712256,80.538100901065,10.911097991849,10.2061982396001,8.1649585916801,6.9148884971351,27.2429445818123,6.89006672909313,1.8588736976536,0,1.25457052290693,5.57241950735178,5,1,1,1,1.55431223447522e-15,0,1,4,15,1,root_seeded_fmincon,1,0.559137128505081,17.634366621233,56,3,1,4.3352233353406,7.62262379028663,4,25.3521789,,
1716,HighConfidenceCore,52.0575610312502,40.8909360343153,38.6600208348392,0.466453295488887,24.2824208981405,0.466453295488887,-2.22044604925031e-16,500.000000000001,99.029425327825,4.07823526917814,4.22430674989863,6.63335895606955,15.9208109743906,15.5238830757809,36.3398832699592,17.1913293302288,40.7372006326564,1.05039593476572,1.12272881642953,0.298493787745512,0.208304028354828,73.9736884320056,10.41151220625,10.6391765035616,8.51134120284931,6.94378503327742,24.6123400676363,6.36717602477883,2.1428692748802,0,1.18782180005108,5.5948059546427,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,3,12,1,root_seeded_fmincon,1,0.573631052124702,15.9208109743906,51,12,1,4.2585067613408,6.5741415812441,4,30.7813712,,
1717,HighConfidenceCore,59.8540793352386,32.4227043656326,39.6386588090969,0.485321120785824,29.0484488666161,0.4853211207864,5.75872682873069e-13,495.765073666219,91.1308164567184,3.13720078050193,6.32025701274147,6.59810346864185,19.0456653990402,33.3994990628594,17.0806049907606,36.0671619891114,19.1294993015175,1.12472044998954,1.08068380559731,0.328090387256002,0.221466322279517,78.7096980175132,11.9708158670477,9.50739278903974,7.60591423123179,7.70140761715561,29.4125183340984,6.32025433150991,0,2.68123156477174e-06,1.18182767871966,5.59681994910605,5,1,1,1,0.00846985266756139,0,0,16,90,1,root_seeded_fmincon,1,0.509639448785924,19.0456653990176,41,3,1,5.9091498736838,6.86454181227887,3,63.5698521,,
1718,HighConfidenceCore,51.5041432466173,34.4190429067073,39.4651898563334,0.486055445903168,25.0338693115953,0.486055445903169,6.66133814775094e-16,499.999999999999,116.101096474762,4.63776074843476,4.27895356391958,7.46127408674329,16.4134994175159,13.0881862560592,39.5021340560533,14.3400252206174,43.6328853762951,1.05117175764793,1.15935941670844,0.313032021604701,0.213446803343791,78.4561379294601,10.3008286493235,10.7848267815764,8.62786142526109,6.6175684837555,25.3752514098645,7.16539628097353,2.88644271705395,0,1.28968101768486,5.56067405367592,5,1,1,1,1.11022302462516e-15,0,1,3,12,1,root_seeded_fmincon,1,0.564634750208565,16.4134994175159,48,12,1,4.30538250557863,7.39694873628517,4,29.0107503,,
1719,HighConfidenceCore,59.548949686274,44.686543054433,39.8730932685136,0.461744510509334,27.4964006242342,0.461744510509345,1.06581410364015e-14,499.999999999986,84.8301196663696,3.08513542647483,5.47589532660519,6.10995293877643,18.0280623028024,33.4580117425483,19.6612245988324,37.0350503419132,22.7072948104117,1.08879661218108,1.0641113380165,0.307568480450719,0.21792315041291,75.6357050393774,11.9097899372548,9.92647200321607,7.94117760257286,8.01313726550995,27.8559767892004,5.8509345470952,0.375039220490009,0,1.1218332877994,5.61701101624736,5,1,1,1,2.70894418008538e-14,0,1,3,12,1,root_seeded_fmincon,1,0.512250848431524,18.028062302802,53,3,1,5.1270973802779,6.28573409976802,4,23.7369955,,
1720,HighConfidenceCore,56.1671515473132,33.5764017580472,38.7162285238917,0.476457314691158,26.7612502000841,0.476457314691156,-1.99840144432528e-15,500.000000000002,90.7070703377801,3.38949300423547,5.49009354317963,6.60372026836831,17.5460596643614,26.2925843040347,22.7017791056471,28.489986466608,25.3158883719618,1.0992802638562,1.10139437265438,0.312414934317286,0.214462101317575,75.5313407898474,11.2334303094626,9.75372383609843,7.80297906887874,7.35147533680727,27.1092367434044,6.33248481970042,0.84239127652079,0,1.18339016108088,5.5962949047674,5,1,1,1,-4.88498130835069e-15,4.88498130835069e-15,1,4,15,1,root_seeded_fmincon,1,0.543093234384594,17.5460596643615,50,3,1,5.06753780596922,6.8785249265326,4,24.1552195,,
1721,HighConfidenceCore,47.7078074629851,32.2008156179473,38.9050751014861,0.471245737511905,23.1574606966052,0.485401906481917,0.0141561689700122,500.545634769533,131.32459892555,5.67094124205085,3.46456006685911,7.88866708107824,15.1832288857889,5.01619051900463,46.4910389782048,5.56340348718209,50.7622908761822,1.02198789313437,1.19462020860655,0.307322055012828,0.211497363339783,77.2262842915823,9.54156149259703,11.1408132091272,8.91265056730177,6.13758669159499,23.4871310046149,7.58258129824906,4.11802123138996,0,1.34283361105602,5.54293241552381,5,0,0,0,-0.00109126953906502,0.00109126953906502,-2,2,34,1,root_seeded_fmincon,1,0.570893015625854,14.7404280835106,50,12,1,3.46456006685911,7.64303779551849,4,46.9312351,Product_salinity_max;Recovery_target_mismatch,
1722,HighConfidenceCore,56.2639957345402,28.0716214823814,38.5564021852561,0.537403017349698,30.2364410758925,0.537403017349699,5.55111512312578e-16,499.999999999999,99.6372466285718,3.29527031235209,6.7004858594334,7.2376051610485,19.8245745317942,33.6176595925648,18.6874860266468,36.1004342243653,20.9003510009938,1.15204666572567,1.11304676680686,0.292669708563558,0.179476510414824,85.3389772374264,11.252799146908,8.48251564085561,6.78601251268449,6.50688866466193,30.5660010169747,6.98121229878447,0.280726439351075,0,1.26619632694845,5.56852805360142,5,1,1,1,1.66533453693773e-15,0,1,3,12,1,root_seeded_fmincon,1,0.542158437234378,19.8245745317941,26,3,1,6.67911461853435,7.20849026972112,2,16.2508148,,
1723,HighConfidenceCore,59.7012458000395,35.6736980315174,41.317761176724,0.487088605553852,29.079796566569,0.487088605553852,-3.33066907387547e-16,500.000000000001,101.330281896758,3.48455951762916,5.9331267819017,6.99212402202201,19.0662185723636,30.4474486651968,23.4746480858219,33.1468001161306,26.4409283847932,1.10343947312462,1.09710964358025,0.334528067362728,0.226144350815245,82.3417740332336,11.9402491600079,10.0750646354421,8.06005170835366,7.65536230836763,29.4564490528956,6.69772757744886,0.764600795547164,0,1.2300282832954,5.58064187842791,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,3,12,1,root_seeded_fmincon,1,0.510944111655034,19.0662185723636,39,12,1,5.97113885476005,6.92697082090973,4,24.4271104,,
1724,HighConfidenceCore,55.5912441482999,44.6541816912893,40.0045021326024,0.508489316158623,28.2675537213761,0.508489316158623,3.33066907387547e-16,500,96.1297017880437,3.40070820190394,5.28279739589276,6.76241566099958,18.533670155636,30.1372145616492,28.2207929987358,33.501907216023,32.8155621675199,1.08522248357815,1.09817969966052,0.278372330136233,0.181683831754185,83.2618226140402,11.11824882966,9.48170060733744,7.58536048586995,6.83092260673095,28.597376513166,6.51808116382441,1.23528376793165,0,1.20709460046058,5.58833448164155,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,3,12,1,root_seeded_fmincon,1,0.548719505514663,18.533670155636,52,3,1,5.13349899938349,6.80367944214582,4,25.035937,,
1725,HighConfidenceCore,53.6152241645925,36.1299422985707,39.0995697926183,0.471540669883384,25.2817587185198,0.471540669883384,-2.22044604925031e-16,500,102.060029853808,4.03690387959623,4.63447949332011,6.90340949079301,16.5760285329922,18.0232829433861,32.835826405737,19.7133401289347,36.5034369943025,1.06517840211194,1.12789989864514,0.31347149878918,0.217675453456177,75.5523837920144,10.7230448329185,10.5274702728415,8.42197621827316,7.08336636151819,25.6274535946689,6.61989812863042,1.98541863531031,0,1.2200938738223,5.58397307441853,5,1,1,1,-0,0,1,4,15,1,root_seeded_fmincon,1,0.56871989058527,16.5760285329922,45,3,1,4.28368897144013,7.11937250185876,4,13.2320226,,
1726,HighConfidenceCore,58.8053845743879,34.4796949557118,40.0965079007814,0.488570552225723,28.7305792153547,0.488570552225723,2.77555756156289e-16,499.999999999999,94.2820330397558,3.28159179573268,6.03489981355268,6.74638076002269,18.8372536161518,31.6652376357131,20.1860897791873,34.3645739419745,22.7138725021215,1.11294553096345,1.08962390827501,0.320475227570713,0.215718875202561,80.1346241236002,11.7610769148776,9.61533824333478,7.69227059466782,7.51870133975829,29.0917463322774,6.46953952588031,0.434639712327626,0,1.20089594134073,5.59041520339703,5,1,1,1,9.99200722162641e-16,0,1,3,12,1,root_seeded_fmincon,1,0.518728008000916,18.8372536161518,44,3,1,5.92631389194364,6.78320925738388,3,17.5079501,,
1727,HighConfidenceCore,48.9693319840143,44.7455919196487,39.1307415268083,0.517246172077172,25.3291995179072,0.517246172077165,-7.66053886991358e-15,500.000000000009,106.099775411172,4.18883255020206,4.08404387878781,7.08890610751725,16.6071331746048,14.3439248925571,44.9637968313388,16.0897387430899,51.4431863450033,1.04449476014855,1.14671858508333,0.265072995973599,0.168958137812469,82.9327537809499,9.79386639680286,10.1352870263246,8.1082296210597,5.91003311652675,25.6244859441923,6.84710375918397,2.76305988039616,0,1.24908955864945,5.57425491377109,5,1,1,1,-1.77635683940025e-14,1.77635683940025e-14,1,3,12,1,root_seeded_fmincon,1,0.568371603052421,16.607133174605,48,12,1,4.28858935506005,6.94049878328993,4,33.1179147,,
1728,HighConfidenceCore,52.9853945917859,39.6047574526472,40.621688882984,0.451746190834188,23.9359501766857,0.451746190834189,9.43689570931383e-16,499.999999999999,121.246277495198,5.06544660229511,3.84853396467762,7.17011848678345,15.6936468506987,8.81830824048636,44.6733443939214,9.87064827740656,49.4381618214578,1.02912043838091,1.14073085996966,0.339180595822522,0.242815769085858,75.6065286164962,10.5970789183572,11.9315280802507,9.54522246420056,7.26236110377504,24.2990682540831,6.8542405943368,3.00570662965918,0,1.25000007645096,5.57394997439657,5,1,1,1,2.33146835171283e-15,0,1,4,15,1,root_seeded_fmincon,1,0.55171297337448,15.6936468506987,53,12,1,3.59319546444175,7.28484163711421,4,30.6871799,,
1729,HighConfidenceCore,54.9637721757255,37.6202539706976,38.6242077973904,0.515167522749825,28.3155503527544,0.515167522749826,1.33226762955019e-15,499.999999999998,91.9452327481514,3.24716389413944,5.67231570366969,6.73298953642182,18.5651392294482,31.1883777264834,22.4760480749203,34.0986486786013,25.6661847683414,1.10806992405042,1.09924603146726,0.275794267046943,0.177502644192403,81.5014968001881,10.9927544351451,8.89543976137792,7.11635180910233,6.6620554557428,28.6363867564384,6.49360602754902,0.821290323879323,0,1.203969277258,5.58938348719676,5,1,1,1,3.77475828372553e-15,0,1,4,15,1,root_seeded_fmincon,1,0.554983742791073,18.5651392294481,56,3,1,5.06415646367767,7.07297117208273,4,23.4895928,,
1730,HighConfidenceCore,59.167242249065,28.8361675890195,38.5996174087183,0.512187558897886,30.3049324771369,0.512191059194006,3.50029611995151e-06,483.186464453171,96.8764873068931,3.19672341721863,6.63083880246824,6.90402415897365,19.8694810366751,33.9524330236656,17.6313096115555,36.4229935346297,19.622590283246,1.14282442890459,1.09651061237893,0.32258432932102,0.207012999580972,80.9573779002965,11.833448449813,9.10889135203488,7.2871130816279,7.21557744298201,30.65748269944,6.63083475265379,0,4.04981444379615e-06,1.22148998153281,5.58350483288235,5,1,1,1,0.00652594816624266,0,0,5,90,1,root_seeded_fmincon,1,0.515555547976922,19.8693452493237,36,3,1,6.68027333024382,6.82270499768287,3,70.5469901,,
1731,HighConfidenceCore,47.9738105647507,36.7817544211915,38.5746495023413,0.506114051567807,24.2802196340733,0.506114051567826,1.85407245112401e-14,499.999999999985,115.197406853387,4.7444960790934,3.86357953258009,7.46133598449526,15.9193677118236,9.94377457931324,44.3057810135526,10.9945609596024,49.2496371691357,1.03856483965099,1.17327737572638,0.282447741224595,0.186119089793143,79.8574438570144,9.59476211295013,10.4452515463957,8.35620123711652,5.92339773266935,24.5865947890226,7.19199690094047,3.32841736836038,0,1.29307185156412,5.55954082046011,5,1,1,1,2.99760216648792e-14,0,1,3,12,1,root_seeded_fmincon,1,0.57458492176155,15.919367711823,48,12,1,4.25188216469998,7.16204207269923,4,30.487343,,
1732,HighConfidenceCore,56.0971098919306,39.3189574448021,39.6101197236879,0.494184417472134,27.722317573812,0.494184417472098,-3.59712259978551e-14,500.000000000057,94.3046367713811,3.40175876422635,5.40885703595041,6.71144273428481,18.1761851388749,28.4829323158872,25.3682277414984,31.2542273550288,28.8774268050983,1.09199376582048,1.09911592693747,0.295889549423961,0.197683915429754,80.0551262907594,11.2194219783861,9.62279597562249,7.69823678049799,7.09369807952965,28.0624755323431,6.45315377466342,1.04429673871302,0,1.19880334177426,5.59111777806143,5,1,1,1,-1.14575016141316e-13,1.14575016141316e-13,1,3,12,1,root_seeded_fmincon,1,0.543771329017931,18.1761851388762,50,3,1,5.11275040351367,6.85823530288754,4,19.6122495,,
1733,HighConfidenceCore,62.4639818081228,44.7019653688545,38.8967904216105,0.459731491751172,28.7166595373662,0.45973149175117,-2.38697950294409e-15,468.101065369954,86.8226536930224,3.0234245588366,5.48386600515552,5.98887721532186,18.8281271553673,34.9999999999999,19.4192865226898,38.5812594112917,22.3262550372319,1.08860936234061,1.06058540222171,0.332342792734572,0.235826766166581,73.5223994592589,12.4927963616246,10.3477643639148,8.27821149113187,8.43683056768915,29.0894417888206,5.71644456113891,0.232578555983395,0,1.10462764560542,5.62281271970669,5,1,1,1,3.65421978390909e-15,0,1,3,12,1,root_seeded_fmincon,1,0.488345429109888,18.8281271553674,62,23,1,5.07942823945393,6.21120130989058,4,152.051954,,
1734,HighConfidenceCore,54.7517426740412,34.049668328738,39.8680297633683,0.47426994311127,25.9671058832604,0.474269943111269,-4.9960036108132e-16,500.000000000001,107.970368477545,4.1579669664746,4.82448248100683,7.17792649315817,17.0253775788489,18.4819195661095,32.8936630356124,20.1327993587996,36.4114487552637,1.06968857848873,1.13434335424241,0.328364284619888,0.227367719325143,77.4508358834663,10.9503485348082,10.6927122597145,8.55416980777158,7.1961591976952,26.327742603557,6.87680846596386,2.05232598495703,0,1.25287917620053,5.57298583352355,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,4,15,1,root_seeded_fmincon,1,0.557132951577494,17.0253775788489,50,12,1,4.32979266377221,7.51039760737116,4,27.8182808,,
1735,HighConfidenceCore,57.8840764633842,38.5807277892271,40.1954187940418,0.458210885975176,26.5231139601425,0.458210885975183,6.60582699651968e-15,500.000000000037,95.8644017814855,3.61437205018782,5.14818914484178,6.59355389277926,17.3899252295715,24.4693698368871,26.9815745586782,26.806546223465,30.2952966708893,1.0778758582001,1.09702765282184,0.33232046701189,0.235374453032832,75.7330749886167,11.5768152926768,10.6269258550092,8.50154068400735,7.84024062581044,26.8930298772297,6.30236845849086,1.15417931364907,0,1.17954261464061,5.59758787799934,5,1,1,1,-7.30526750203353e-14,7.30526750203353e-14,1,2,9,1,root_seeded_fmincon,1,0.526984308358032,17.3899252295713,46,3,1,5.1410732173593,6.56257347738494,4,16.0577099,,
1736,HighConfidenceCore,60.6855909110745,31.6378093418911,39.8946984804586,0.46842483683946,28.4266943376273,0.4684257648456,9.28006139655491e-07,497.127058490071,90.0111871084051,3.16643173628743,6.23669994871193,6.53024165639459,18.6380109740541,31.7501081473559,17.3048145294114,34.2263545591162,19.26761988972,1.11942516219149,1.08001448615863,0.345701517011524,0.239852694913925,76.6461541853934,12.1371181822149,9.92221945619836,7.93777556495869,8.06472414336181,28.8044944543425,6.23668527730935,0,1.46714025817118e-05,1.17115015343131,5.60040903892161,5,1,1,1,0.00574588301985712,0,0,6,90,1,root_seeded_fmincon,1,0.502656389136903,18.6379740499779,46,9,1,5.91833766543237,6.73887964787113,3,78.034101,,
1737,HighConfidenceCore,61.174446152031,44.6479944668841,41.0945552744171,0.465325709557401,28.4660425624748,0.465325709557401,-3.33066907387547e-16,500.000000000001,90.2572715530479,3.17069966276341,5.66862010922683,6.32564415125437,18.6638097052681,34.8015905290396,20.3033154773424,38.5375140715306,23.4785730734684,1.09052857120532,1.06529196162911,0.321161675223586,0.226461897582062,78.4975232910209,12.2348892304062,10.1458105961244,8.1166484768995,8.17710089738906,28.8413645473828,6.05148240680402,0.382862297577191,0,1.14747876300463,5.60837265134365,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,4,15,1,root_seeded_fmincon,1,0.498639577777154,18.6638097052681,50,3,1,5.18662179134085,6.57774657855018,4,22.3410457,,
1738,HighConfidenceCore,61.0995493374212,42.5833794856914,39.3035710285598,0.470141868396373,28.7254562836711,0.470141868396365,-8.04911692853238e-15,480.473660209131,87.5668824299942,3.04840701450481,5.65915862451148,6.15704664226279,18.8338947571932,35.0000000000012,18.8599171053279,38.4799193370153,21.6429749956715,1.09599627751814,1.06466207930477,0.32092625659377,0.223846272094891,75.7761774033109,12.2199098674842,9.96091623262857,7.96873298610285,8.09352326343752,29.0902897171563,5.89078421090115,0.231625586389674,0,1.12693020582679,5.61529330193221,5,1,1,1,-3.53241245777878e-14,3.53241245777878e-14,1,3,12,1,root_seeded_fmincon,1,0.499250818226861,18.8338947571935,48,3,1,5.09870796392117,6.47918250725952,4,22.4368132,,
1739,HighConfidenceCore,54.9459638922491,37.8656790695693,38.8084289789279,0.462960785641815,25.4378266114024,0.462960785641815,0,500,93.1438186129545,3.6616264445801,4.84066312344872,6.52581331667806,16.6783547150553,21.5958721262072,28.3746993071615,23.6418465696162,31.7519159219535,1.07308053892658,1.10668323684281,0.311070994224528,0.21854086194469,73.7672728321634,10.9891927784498,10.3224324508947,8.25794596071574,7.37703432021166,25.7840279785824,6.25304289647706,1.41237977302834,0,1.17324032989599,5.59970630671225,5,1,1,1,4.44089209850063e-16,0,1,4,15,1,root_seeded_fmincon,1,0.555163616017719,16.6783547150553,50,3,1,4.2665259907779,6.89510530838928,4,24.3709313,,
1740,HighConfidenceCore,60.5337566987391,40.6117205426701,41.1690267977241,0.480025480764761,29.0577456618094,0.480025480764762,1.0547118733939e-15,499.999999999998,94.4864554723588,3.25167879752428,5.88317259480687,6.60432784309673,19.0517608587788,34.0925076448176,20.7608932452964,37.4529363537225,23.7713704431492,1.09996389658969,1.07595242514225,0.322485216365958,0.221304293958072,80.9113990894066,12.1067513397478,9.93027002226975,7.9442160178158,7.86900275923245,29.4299867332842,6.32644307135666,0.443270476549792,0,1.18261831538337,5.59655426462605,5,1,1,1,3.21964677141295e-15,0,1,3,12,1,root_seeded_fmincon,1,0.503917180488409,19.0517608587787,53,12,2,5.96679904929545,6.51769654055067,4,29.5024755,,
1741,HighConfidenceCore,55.8443239643017,44.2421638386029,39.0456525282446,0.450281472777719,25.1456644409218,0.450281472777718,-1.33226762955019e-15,500.000000000002,88.9945541294861,3.53916096902404,4.66524752753562,6.19207321342408,16.4867980861013,22.6389246608859,29.0279792485902,25.1178169038528,32.9837454384797,1.0635731924363,1.08986145382164,0.307424780557588,0.220106129883374,72.4742232793206,11.1688647928603,10.563568141095,8.450854512876,7.67466488084499,25.4930902345094,5.92831088791519,1.26306336037957,0,1.13172952494234,5.61367628050108,5,1,1,1,-3.33066907387547e-15,3.33066907387547e-15,1,4,15,1,root_seeded_fmincon,1,0.546232774158025,16.4867980861014,49,3,1,4.28321798167288,6.39654641657259,3,28.4560272,,
1742,HighConfidenceCore,55.6670454727707,32.5326150712472,41.1592407127269,0.501748119652099,27.9308353925507,0.5017481196521,1.33226762955019e-15,499.999999999999,117.901672959469,4.2212010955789,5.24508461474289,7.74340506796806,18.3129002049244,20.9496344212648,33.8394688779826,22.7541316599582,37.5732390308075,1.08184143813711,1.14890643597775,0.331935113529497,0.219969015262557,84.4757194330003,11.1334090945541,10.4944759648388,8.395580771871,6.93405252005503,28.2980077252745,7.43314915883112,2.18806454408823,0,1.32380138332494,5.5492796685356,5,1,1,1,2.44249065417534e-15,0,1,3,12,1,root_seeded_fmincon,1,0.545706807679029,18.3129002049243,36,3,1,5.186227268748,7.73949711117752,3,17.8841475,,
1743,HighConfidenceCore,59.9946802540156,30.4319054072385,41.1952075762644,0.500391751734842,30.0208431470786,0.500391751734842,-2.22044604925031e-16,499.999999999999,104.836594941948,3.49212693422137,6.44850445647307,7.27793327628232,19.6832173794116,31.587159824478,21.467441979762,34.0497657164227,23.9302349730457,1.12489953382163,1.10606008692097,0.341366936159175,0.224930930100583,84.3256612871158,11.9989360508031,9.77661931073441,7.82129544858752,7.49345927673425,30.4001805466641,6.97623623488529,0.527731778412217,0,1.2655616904573,5.56874042406202,5,1,1,1,9.99200722162641e-16,0,1,3,12,1,root_seeded_fmincon,1,0.508445079977875,19.6832173794116,32,9,1,6.74368074125664,7.01867268623443,3,11.8099509,,
1744,HighConfidenceCore,50.4695641695169,44.8635132796131,39.1518944061192,0.448102041316982,22.615514728739,0.448102041316984,1.38777878078145e-15,499.999999999999,108.375723140089,4.79209624189401,3.52740708528054,6.61254148875838,14.8279010809986,7.19922241848694,45.8417076250136,8.17956248682063,51.2756932435775,1.02151969415296,1.1280917635569,0.306953338326271,0.218792448357386,72.3714890483251,10.0939128339034,11.5801748742252,9.26413989938017,6.96351236019447,22.9452916694761,6.33683682516375,2.80942973988321,0,1.18394613120164,5.59610809081467,5,1,1,1,2.77555756156289e-15,0,1,3,12,1,root_seeded_fmincon,1,0.568135258032187,14.8279010809985,45,3,1,3.48790657673285,6.59608173165029,3,18.355154,,
1745,HighConfidenceCore,52.3143319341958,35.4895099853102,38.8766662198791,0.466440411678678,24.4015185240813,0.466440411678678,2.22044604925031e-16,500,107.217632718887,4.39389182329274,4.28916993687186,7.02125692587763,15.9988975374254,14.1212797193536,36.2763048795833,15.4754610576117,40.078496822764,1.05283687702395,1.14005593575128,0.315791016780211,0.221515052689843,74.3822281159397,10.4628663868392,10.8284941500742,8.66279532005932,6.97820335252864,24.7460207124679,6.7304778836783,2.44130794680644,0,1.23420804390065,5.57924082093904,5,1,1,1,3.33066907387547e-16,0,1,3,12,1,root_seeded_fmincon,1,0.57121043329744,15.9988975374254,48,3,1,4.269869764296,6.9947432846524,4,22.0295607,,
1746,HighConfidenceCore,51.3399752686014,34.5518618003101,38.7199065051044,0.452874059764975,23.2505430281249,0.452874059764974,-8.32667268468867e-16,500.000000000001,115.159293176544,4.95297219670277,3.86692112337588,7.14273303397258,15.2442584763473,9.48917105458322,39.8954949991444,10.4538551931468,43.7044528565989,1.03683785455243,1.15112197870523,0.325809605028096,0.234029368643635,72.1988458844078,10.2679950537203,11.342760453642,9.0742083629136,7.02235806011912,23.6010141758208,6.83619286520183,2.96927174182595,0,1.24769751376772,5.57472114717131,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,4,15,1,root_seeded_fmincon,1,0.572961938490453,15.2442584763473,49,3,1,3.45197852629163,7.39270430310675,4,25.0674883,,
1747,HighConfidenceCore,48.3037562662191,42.10687299523,39.0334114867206,0.480245632455455,23.1976679780446,0.480245632455457,1.0547118733939e-15,499.999999999999,113.014639924894,4.8718103919694,3.53971289982375,7.02944351104977,15.209590858933,6.96289460590698,47.6317576561294,7.85190926164231,53.2280803450006,1.02319858269034,1.15135019934879,0.289081942967587,0.196875738910816,76.7134567979698,9.66075125324383,11.0464415874904,8.83715326999229,6.27652207204363,23.5085496120436,6.76232260690598,3.22260970708223,0,1.2382718901908,5.577878899383,5,1,1,1,1.66533453693773e-15,0,1,3,12,1,root_seeded_fmincon,1,0.569459089533848,15.209590858933,55,12,1,3.47807402652666,7.01926419212721,4,36.9453483,,
1748,HighConfidenceCore,55.9291068167798,40.3019959448669,40.9573495559525,0.484554411620578,27.1006954460691,0.484554411620577,-7.21644966006352e-16,500.000000000001,106.004718180035,3.91151283888588,4.95040643680241,7.04435986483121,17.7686175229931,22.1227489738063,33.7112988108361,24.4012956643299,38.1082041846856,1.06925382592651,1.11775302083142,0.317578714406921,0.215656741642487,81.2074235417655,11.185821363356,10.5827212003072,8.46617696024574,7.20710284267766,27.4575316327893,6.7585733373373,1.80816690053489,0,1.23779344665076,5.57803922631619,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,4,15,1,root_seeded_fmincon,1,0.545404740682328,17.7686175229932,47,3,1,4.39834210601426,7.35933203763186,4,16.9539062,,
1749,HighConfidenceCore,50.9226630355474,40.1470803111966,39.1319546224142,0.457273825232559,23.2856009177723,0.457273825241964,9.40431066354108e-12,499.999999988048,111.219984385063,4.77634160173965,3.75900575422967,6.89790481247684,15.2672442419173,9.17701805452499,42.8807652870192,10.2519351476159,47.5827439009059,1.03083418715585,1.13902260019257,0.312559881281661,0.2215296442424,73.5816454425281,10.1845326071095,11.3521175497651,9.08169403981204,6.90926552944376,23.6224788088371,6.61082207314414,2.85181631891447,0,1.21893524582742,5.58436169233159,5,1,1,1,2.3904878077019e-11,0,1,3,12,1,root_seeded_fmincon,1,0.568358048911573,15.2672442416033,48,3,1,3.48447402539031,7.02463961709283,3,24.9175656,,
1750,HighConfidenceCore,60.4468697010957,44.1766670078149,39.0696504310347,0.455804156976912,27.5519344860012,0.455804156976912,0,491.810720248717,80.8805829121216,2.93556820677024,5.54164168157471,5.88929978450269,18.0644731746664,35,16.7914444405763,38.6157763323036,19.3608029308519,1.0928205069388,1.05541424567001,0.311569157594756,0.222938435454862,73.2855104560845,12.0893739402191,9.87388263979327,7.89910611183461,8.22373380377362,27.9117707135643,5.63257941480346,0.0909377332287535,0,1.09389553501212,5.62643408159795,5,1,1,1,-1.4210854715202e-15,1.4210854715202e-15,1,3,12,1,root_seeded_fmincon,1,0.504641516605236,18.0644731746664,48,3,1,5.08772855135586,6.14179877026135,4,22.5565528,,
1751,HighConfidenceCore,50.4251338894021,31.9874891103384,38.8247490239516,0.503373957008446,25.3826991785891,0.503373957008447,8.88178419700125e-16,499.999999999999,115.807552143489,4.56246009648869,4.40689709389129,7.65876810146271,16.642210319033,14.0010018980892,38.2971131488553,15.2418181333631,42.2373265978936,1.05981497969997,1.17350274999568,0.30069365489677,0.199626760105263,79.9219003203016,10.0850267778804,10.3172748296729,8.25381986373836,6.26060867770325,25.7122179767234,7.37067053134127,2.96377343744998,0,1.31584169806005,5.551936030405,5,1,1,1,2.66453525910038e-15,0,1,3,12,1,root_seeded_fmincon,1,0.571790513698865,16.6422103190329,45,3,1,4.26549474777087,7.71734095185454,3,15.4796882,,
1752,HighConfidenceCore,54.5160835068856,34.4966179483215,39.5955957120586,0.467165001882298,25.4680062541072,0.467165001882252,-4.64628335805628e-14,500.000000000072,106.532229506224,4.18298269771484,4.69752149126032,7.06526050606111,16.6981420496376,17.5789674756999,33.1062423545906,19.1722623123285,36.612266459784,1.06557136130611,1.13199739791683,0.328529999907116,0.230029231552194,75.8711022553344,10.9032167013771,10.7897932520567,8.63183460164534,7.26201931319462,25.827796212962,6.76490661136006,2.06738512009974,0,1.2386016317842,5.57776840486697,5,1,1,1,-1.4477308241112e-13,1.4477308241112e-13,1,3,12,1,root_seeded_fmincon,1,0.559541295664557,16.6981420496392,47,3,1,4.31335587418369,7.31734070136673,4,15.4628867,,
1753,HighConfidenceCore,57.1811907683196,33.3298693317926,39.9086082225841,0.463081146461105,26.4795313770046,0.463081146461105,2.77555756156289e-16,499.999999999999,100.300049011772,3.78783323555621,5.24597164477808,6.88835010112728,17.3613502340707,22.6220030446273,27.1701428160447,24.5382728284394,30.08856880975,1.08422292609953,1.11349583591811,0.340266115781563,0.239212548165863,75.8825987209386,11.4362381536639,10.5901205909488,8.47209647275908,7.67541484782875,26.8527294592757,6.58440875687752,1.33843711209944,0,1.21556322905662,5.58549283607496,5,1,1,1,1.22124532708767e-15,0,1,3,12,1,root_seeded_fmincon,1,0.533462133091854,17.3613502340707,52,3,1,5.12560693454918,6.94093519432932,4,19.8981011,,
1754,HighConfidenceCore,58.1635047790724,37.6444072960947,40.0101100841148,0.491023440674843,28.5596442383278,0.491023440674844,1.27675647831893e-15,499.999999999998,93.2985206099909,3.26679561661982,5.82484493188609,6.66672783337892,18.7251798048307,31.9199600638122,21.2585534325097,34.8667791664459,24.1491553084507,1.10508106474364,1.08727557220731,0.307945086982619,0.206851165452298,80.3563897621477,11.6327009558145,9.55046397954743,7.64037118363795,7.40096513518614,28.9125615496185,6.40092530805598,0.576080376169889,0,1.19213273148932,5.59335787663866,5,1,1,1,3.77475828372553e-15,0,1,4,15,1,root_seeded_fmincon,1,0.524452577537514,18.7251798048307,57,3,1,5.13177689145784,7.08619461333794,4,22.5799059,,
1755,HighConfidenceCore,49.3678595368235,37.5363282250017,38.6440582634424,0.464491099371268,22.9309313498654,0.464491099371267,-1.22124532708767e-15,500.000000000002,114.840791315032,5.00811718298159,3.61805711379903,7.10056567267687,15.0347045304652,7.47975068350112,43.6609736761749,8.33339067457252,48.148515746832,1.02762094808369,1.15434186490038,0.306385826192384,0.215557585395494,73.6574951371251,9.87357190736471,11.2015178968165,8.96121431745321,6.60923204673954,23.2600087149612,6.81320090349148,3.19514378969245,0,1.24476400120543,5.57570376628804,5,1,1,1,-3.33066907387547e-15,3.33066907387547e-15,1,4,15,1,root_seeded_fmincon,1,0.573809404877738,15.0347045304652,49,3,1,3.44765441435693,7.16412365562647,4,26.0405361,,
1756,HighConfidenceCore,51.9643268651,36.7312160167533,39.9988536097615,0.495630675056996,25.7551144030319,0.495630675056996,-3.33066907387547e-16,500,114.959858875873,4.46357399454377,4.40873716390507,7.44278852780713,16.8863850006765,14.8375401941666,39.9828590688621,16.3181757072567,44.5562544150249,1.05415821845599,1.15346412633604,0.307501354814243,0.205839994706682,81.0678266147227,10.39286537302,10.6588545765707,8.52708366125659,6.55230311551703,26.0927766581742,7.15483141349569,2.74609424959062,0,1.28833422839784,5.56112421081933,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,3,12,1,root_seeded_fmincon,1,0.558672026706575,16.8863850006766,52,3,1,4.33871091738088,7.44510759809391,4,20.1602399,,
1757,HighConfidenceCore,53.183340629981,44.299737363701,39.6801707178311,0.507845173997523,27.0089028760022,0.507845173997523,-1.11022302462516e-16,500,99.1878018765078,3.67241136494432,4.80993379502671,6.87188309921126,17.7084335667468,23.6315036859267,34.4381067843566,26.3057743075121,39.6958996443062,1.06963688879726,1.11707967516351,0.276370909102379,0.179879289074258,82.4695053662925,10.6366681259962,9.80202179597135,7.84161743677708,6.54360943849469,27.328458752975,6.62597855563663,1.81604476060992,0,1.22087007169496,5.58371274083223,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,4,15,1,root_seeded_fmincon,1,0.562232729409708,17.7084335667468,50,3,1,4.32196711505282,7.0990920206355,4,29.6141328,,
1758,HighConfidenceCore,53.3745604977114,44.0501575456774,39.2024345636874,0.4494396595423,23.9886442983118,0.449439659542309,9.27036225562006e-15,499.999999999986,99.270756988157,4.13823956675798,4.11721740546812,6.46103341556452,15.7281958420612,14.7935960047475,37.7646848601192,16.5229028472154,42.491400725794,1.04319033290622,1.11181465702,0.310909944445623,0.222217879948251,72.6484508499938,10.6749120995423,11.1460512163404,8.91684097307235,7.34647904984989,24.3309212718936,6.18672250551345,2.06950510004533,0,1.16476536330929,5.60255610535137,5,1,1,1,2.89768209427166e-14,0,1,3,12,1,root_seeded_fmincon,1,0.567570563534219,15.7281958420609,47,9,1,4.29272420674822,6.31865715850628,3,31.970528,,
1759,HighConfidenceCore,58.1350339971241,30.4752323348617,39.6461947968851,0.465516498965798,27.0628174935987,0.465516498965796,-2.05391259555654e-15,500.000000000004,96.4136497730537,3.56258729512767,5.67762095916661,6.83566269439466,17.7437827783889,25.4101502216592,23.0382727596933,27.3800773007189,25.4237309024766,1.10176711612852,1.10702719120345,0.344184313350103,0.240470956648449,75.7332372532916,11.6270067994248,10.2798307026681,8.22386456213444,7.76805412588134,27.4384447763987,6.53210083992635,0.854479880759743,0,1.20888473713298,5.58773370143882,5,1,1,1,-7.54951656745106e-15,7.54951656745106e-15,1,3,12,1,root_seeded_fmincon,1,0.524709420510686,17.743782778389,48,9,1,5.90901427709503,6.61354741668989,3,23.5530924,,
1760,HighConfidenceCore,54.3958673372453,43.7761694870165,40.4453431404204,0.46570752671029,25.3325648408896,0.46570752671029,-7.21644966006352e-16,500,105.139674311408,4.15037620437472,4.36996620815228,6.78049025209371,16.6093396543991,16.7671853728456,38.6579309446114,18.7045775811514,43.6876877670003,1.04869416694102,1.1167835628068,0.315621624974757,0.22020890839777,77.2980181913507,10.8791734674491,11.1046909374426,8.88375274995406,7.26582562408895,25.6826505800327,6.49825416138314,2.12828795323086,0,1.20456283034956,5.58918425022157,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,2,9,1,root_seeded_fmincon,1,0.553683316866811,16.6093396543992,52,3,1,4.36842804727585,6.74377406549694,4,25.1214699,,
1761,HighConfidenceCore,54.3989813900797,36.6447906545051,40.6995672407108,0.504207517818718,27.4283753785587,0.504207517818718,0,500,112.035626088246,4.08466139689144,4.9887611715335,7.44931303466173,17.983461433621,20.752616351518,35.2082992034013,22.7346659398447,39.5220183670096,1.07358221817014,1.14010947204047,0.311473229613007,0.205088369112382,83.9558306532682,10.8797962780159,10.32121078377,8.25696862701602,6.74265150288023,27.776089874638,7.16189757694584,2.17313640541235,0,1.28923501359501,5.56082312479188,5,1,1,1,2.22044604925031e-16,0,1,4,15,1,root_seeded_fmincon,1,0.550842824126137,17.983461433621,47,3,1,4.38133260925465,7.81845834062409,3,21.706925,,
1762,HighConfidenceCore,53.6779594755078,44.7888008288522,38.788442998955,0.49409908223115,26.5222305128894,0.494099082231152,2.66453525910038e-15,499.999999999997,90.4151871336618,3.40903405879537,4.88170758766993,6.47723018260284,17.3893459958624,25.9826562231444,29.3420481459054,28.8897429476336,33.8714561396028,1.07499639613506,1.09967976675551,0.272076357000206,0.181555924479236,78.3746016472141,10.7355918951016,9.58403982830661,7.66723186264529,6.78893224065462,26.8404425595913,6.24180587719308,1.36009828952314,0,1.1718044731557,5.60018904407967,5,1,1,1,6.21724893790088e-15,0,1,4,15,1,root_seeded_fmincon,1,0.568277935637967,17.3893459958623,53,3,1,4.26769595339498,6.78299069524834,4,32.864284,,
1763,HighConfidenceCore,59.4554708393705,43.3789530464029,38.5737991089629,0.452861307623258,26.9250901637242,0.452861440395739,1.32772481398202e-07,497.293218541309,77.1161290376652,2.86409919405071,5.52208619836167,5.77007207709951,17.6534816179676,34.5653485303102,15.4428089592434,38.0748068060807,17.774122491744,1.09500963618446,1.05290394107132,0.30327940167038,0.217956009606127,71.948469758949,11.8910941678741,9.66116938426869,7.72893550741495,8.13259516891156,27.2763375896434,5.52208354115132,0,2.65721034331534e-06,1.07975196915568,5.63120953442261,5,1,1,1,0.00541356291738138,0,0,9,90,1,root_seeded_fmincon,1,0.513056234680438,17.6534764422199,49,3,1,5.06327553804399,6.0324130536623,3,67.5528302,,
1764,HighConfidenceCore,56.3251826940838,28.5436016120719,40.1250016877169,0.5222120563997,29.4136894817664,0.522212056399702,2.44249065417534e-15,499.999999999997,110.633405532151,3.76128964034699,6.08445313612353,7.70292016016176,19.2851360357766,27.2503066886387,26.1419092610007,29.3133432744045,29.0200007187734,1.11987450269999,1.14139405957164,0.318956979501596,0.202766468968821,85.9437446545435,11.2650365388168,9.51306485506943,7.61045188405554,6.72787330307934,29.7691685160496,7.410523272385,1.32607013626147,0,1.32091902696969,5.5502414657383,5,1,1,1,5.6621374255883e-15,0,1,3,12,1,root_seeded_fmincon,1,0.54156948173031,19.2851360357765,26,3,1,5.9260870182568,7.77407243211861,2,16.4977496,,
1765,HighConfidenceCore,52.1617637502569,39.7634420791199,40.3293914875636,0.497490323607827,25.9499727280704,0.497490323607828,9.43689570931383e-16,499.999999999999,113.186775502637,4.36173003681817,4.39300703253593,7.32365952870224,17.0141441962171,15.4797987366864,41.1520220716299,17.1386319319806,46.258747127991,1.05191252484616,1.14540469332756,0.30248746683038,0.201183361603543,82.053670396948,10.4323527500514,10.6680145417455,8.53441163339638,6.55294775554663,26.2839535528248,7.04367937459677,2.65067234206084,0,1.27416254948682,5.56586286633877,5,1,1,1,1.55431223447522e-15,0,1,3,12,1,root_seeded_fmincon,1,0.554978866060742,17.0141441962171,46,3,1,4.35992382999478,7.30276616242293,4,22.0151114,,
1766,HighConfidenceCore,58.537242063121,33.5311785005146,38.7257468495326,0.514228690664725,30.1015293412427,0.514228690664724,-9.99200722162641e-16,485.20621428616,94.9120446747601,3.15306387256275,6.31477613430915,6.76106410860524,19.7361194212187,35.0000000000001,18.2924838195417,37.8736364914392,20.6500542450497,1.12940788808625,1.08886682658264,0.305058163284754,0.195886783968433,81.5723155279669,11.7074484126242,8.99895743995908,7.19916595196726,7.10892818046958,30.4442277224713,6.50300078384121,0.188224649532066,0,1.20516895279004,5.58898080022209,5,1,1,1,-4.06024420434343e-15,4.06024420434343e-15,1,3,12,1,root_seeded_fmincon,1,0.521104153952238,19.7361194212187,43,3,1,5.87599244483983,7.02323422841267,4,19.0053856,,
1767,HighConfidenceCore,54.7597578222802,33.4358665552137,40.0357629277165,0.50959363176228,27.9052238630783,0.509593631762274,-5.99520433297585e-15,500.000000000011,108.018942163002,3.87092189953448,5.35973582266838,7.43094118967572,18.2961079616302,23.533331172816,30.4785040667418,25.5698224701304,34.0681469204899,1.09119841784897,1.13803237179314,0.308865205375642,0.201309956191967,83.5047439278673,10.951951564456,9.87337832982202,7.89870266385762,6.71363348980045,28.2509567456447,7.14772540090675,1.78798957823837,0,1.28742834670529,5.56142701408995,5,1,1,1,-2.1316282072803e-14,2.1316282072803e-14,1,3,12,1,root_seeded_fmincon,1,0.557051404409039,18.2961079616304,43,3,1,5.13182992320711,7.54666280244013,4,18.7793132,,
1768,HighConfidenceCore,60.3250004222025,42.9014996177138,40.5848754290224,0.491057391698428,29.6230373615147,0.491057391698119,-3.08864045450719e-13,488.185898556348,96.0725848095006,3.24317130742018,5.75762821112244,6.60588972529261,19.4223953327529,35.0000000000018,22.2948834474954,38.6128712334824,25.7304693486523,1.09668026880076,1.0777210327418,0.31333845568885,0.211276891533799,81.5370698406517,12.0650000844405,9.8393445755934,7.87147566047472,7.67549076517195,29.9865648973225,6.33767391370712,0.580045702584682,0,1.18405306881934,5.59607215883335,5,1,1,1,-5.21741380258131e-14,5.21741380258131e-14,1,3,12,1,root_seeded_fmincon,1,0.505660999361934,19.4223953327651,51,3,1,5.16128949153804,6.92118119624306,4,23.1719649,,
