DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
1769,HighConfidenceCore,53.5347295754125,44.4246289977241,39.1340691703841,0.513089193711925,27.4680912334344,0.513089193711926,9.99200722162641e-16,499.999999999999,94.3612519236229,3.43530429987671,5.04030771449691,6.72964968436024,18.0095012020944,27.4756808769195,30.1116479357872,30.5478361963891,34.9460179473876,1.08056006393882,1.10679306079565,0.266300812697828,0.172020623079738,82.2247299109426,10.7069459150825,9.3419722013148,7.47357776105184,6.51665958549454,27.7819946795484,6.49568281473133,1.45537510023442,0,1.20423447778653,5.58929446704669,5,1,1,1,2.44249065417534e-15,0,1,4,15,1,root_seeded_fmincon,1,0.568334422677272,18.0095012020944,50,3,1,4.28868068514464,7.09714817260196,4,33.205941,,
1770,HighConfidenceCore,53.0759434855484,38.0422054959733,39.1254534972992,0.524108297533488,27.8175423801942,0.524108297533485,-2.88657986402541e-15,500.000000000003,100.619367059032,3.61711921505587,5.21440176303608,7.14024509958427,18.2386194467573,25.5110617250784,30.3472025038673,27.9774057972351,34.5517032691841,1.08949315385211,1.12833433441251,0.276272005421879,0.175098352077699,84.1413616040642,10.6151886971097,9.30187705638998,7.44150164511199,6.31460027633855,28.1344557923707,6.89096542944313,1.67656366640705,0,1.25468516734131,5.57238112184405,5,1,1,1,-5.77315972805081e-15,5.77315972805081e-15,1,3,12,1,root_seeded_fmincon,1,0.568430687181014,18.2386194467574,57,3,1,5.08874608575689,7.17379414129339,4,24.4315677,,
1771,HighConfidenceCore,57.3932461914317,40.5373688845166,38.5136015810559,0.447353700432888,25.6750810635928,0.447353700432888,6.10622663543836e-16,499.999999999999,82.0657237794297,3.19631800095069,5.12712565098996,6.00849034641508,16.8339110041914,27.1766851196505,21.5475625390461,29.81524919126,24.369979953329,1.0826013358869,1.07608917593208,0.312110107756049,0.224835001396872,71.0960144410604,11.4786492382863,10.1296918417316,8.10375347338525,7.92954128195975,26.0266504494258,5.74605683018444,0.61893117919448,0,1.10841653171325,5.62153468890857,5,1,1,1,1.55431223447522e-15,0,1,3,12,1,root_seeded_fmincon,1,0.531491107825749,16.8339110041914,47,3,1,5.05955305718444,6.02209058510099,3,22.2740991,,
1772,HighConfidenceCore,55.0227199291915,44.7518032297022,39.7285674705343,0.519865148346971,28.6043944584435,0.519865148346981,1.01030295240889e-14,499.999999999991,96.249875159496,3.36486323104402,5.34279336922677,6.82121086481883,18.7545203635218,31.2726388211903,27.9557205530544,34.7827051857472,32.6691121225048,1.08919662053955,1.10026006325045,0.268599309345215,0.171856450742385,84.6836651843449,11.0045439858383,9.19928467374614,7.35942773899691,6.60458136768698,28.9255330012336,6.58461904794706,1.24182567872029,0,1.21559007646266,5.58548382935249,5,1,1,1,1.79856129989275e-14,0,1,3,12,1,root_seeded_fmincon,1,0.554389169405938,18.7545203635215,51,3,1,5.12006347384561,6.89624877147754,4,28.7917719,,
1773,HighConfidenceCore,54.4909710897461,33.1003017703786,38.782537546645,0.435583496387865,23.7353677088417,0.435583496387866,1.0547118733939e-15,499.999999999998,107.616023849306,4.53399438211433,4.30216104310776,6.88596778594214,15.5621346110948,13.6119117162124,33.7804489605068,14.8450189010575,36.9336624643595,1.05245096984283,1.13165055214108,0.347447649568678,0.255620555397886,70.0523764209925,10.8981942179492,11.4139589486524,9.13116715892192,7.68890084522609,24.1085060646774,6.56618814192459,2.26402709881684,0,1.21323698714138,5.58627328576691,5,1,1,1,3.44169137633799e-15,0,1,3,12,1,root_seeded_fmincon,1,0.559799162869757,15.5621346110947,51,3,1,4.2633035505476,6.87920720099467,4,19.6961514,,
1774,HighConfidenceCore,53.5335984672507,31.4273189155883,38.725060517299,0.526882598291073,28.205921456296,0.526882598291073,-4.44089209850063e-16,500.000000000001,102.800731432567,3.64465070186958,5.61705517671235,7.37950291964382,18.4932608551639,25.8275149612783,27.1070338387132,27.9334209320045,30.3297042226837,1.10871758034178,1.13970783965744,0.288388455961237,0.181820745183987,83.7674652191514,10.7067196934501,9.14615448132529,7.31692358506023,6.33191925273867,28.5309953657327,7.11670039883161,1.49964522211926,0,1.28347305319813,5.56274928622439,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,4,15,1,root_seeded_fmincon,1,0.569810378404898,18.4932608551639,35,3,1,5.06737780459961,7.72844334998257,3,11.4107367,,
1775,HighConfidenceCore,55.9726345410138,40.3205123816992,40.5535970954779,0.450704807656442,25.2271354848319,0.450704807656442,-6.66133814775094e-16,500.000000000001,106.660983697824,4.22802595887095,4.48700147456496,6.81174443466129,16.5402147159926,16.8699315006511,35.9929370745458,18.6551536236053,40.2028477552704,1.05233740576302,1.11573525945993,0.338774602888652,0.24267939999966,75.3388080506058,11.1945269082028,11.4043252454028,9.12346019632224,7.68637476404545,25.5978186714635,6.50676993552974,2.01976846096478,0,1.20565025129111,5.58881925280437,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,3,12,1,root_seeded_fmincon,1,0.544980600790701,16.5402147159926,50,3,1,4.37377605524863,6.85077822197527,4,21.9236574,,
1776,HighConfidenceCore,57.0540319702086,40.2590757329134,39.0278685441604,0.471554060878232,26.9040604650283,0.471554060878232,-3.88578058618805e-16,499.999999999995,86.3016577448578,3.20775586484569,5.36735201037758,6.28242293726177,17.6396934598927,29.3756539205362,21.8426904698378,32.2393502367433,24.8495000412094,1.09092962730405,1.08140695103386,0.301073171834688,0.208910633376857,75.4262541378713,11.4108063940417,9.73332327084944,7.78665861667955,7.53749287629508,27.249066837163,6.0266252393529,0.659273228975326,0,1.14430082322095,5.60944250175746,5,1,1,1,9.76996261670138e-15,0,1,3,12,1,root_seeded_fmincon,1,0.534651083308678,17.6396934598927,46,3,1,5.08459859236252,6.43095037962063,4,15.4728355,,
1777,HighConfidenceCore,59.2396626370025,41.9568060173948,40.3441142220326,0.447808639027243,26.5280327019092,0.447808639027244,8.32667268468867e-16,499.999999999999,91.4401168115705,3.44692415902328,5.15862041629429,6.32720122081761,17.3931502110603,26.6798825493854,25.2297787847163,29.4024629489872,28.5946229247743,1.07597161809863,1.08193677614292,0.333594443945547,0.240323199421498,74.5531073020175,11.8479325274005,10.7271504398755,8.58172035190043,8.17790748377333,26.9028934239789,6.03956756146752,0.880947145173232,0,1.14595549904884,5.60888543553724,5,1,1,1,1.99840144432528e-15,0,1,3,12,1,root_seeded_fmincon,1,0.514925282186642,17.3931502110603,50,3,1,5.14928585392846,6.30019608684561,4,19.9334257,,
1778,HighConfidenceCore,53.6909756703773,34.7954280184727,40.0824738990408,0.535889279562027,28.7724182709797,0.535889279562006,-2.08721928629529e-14,500.000000000037,111.65553460688,3.8806447742871,5.39357950906544,7.68590419256208,18.8646854648437,24.5724881632738,32.6593854891857,26.7926684100572,36.879249645708,1.09352106849563,1.14936985218242,0.291207462330657,0.181086218058271,88.4348199539647,10.7381951340755,9.50377031361965,7.60301625089572,6.2296393498494,29.1017161262024,7.41505593456577,2.02147642550034,0,1.32149646524357,5.55004877244408,5,1,1,1,-7.39408534400354e-14,7.39408534400354e-14,1,3,12,1,root_seeded_fmincon,1,0.557737721798427,18.8646854648445,39,3,1,5.13449158985991,7.80662751257645,3,16.0288958,,
1779,HighConfidenceCore,56.5622731298738,42.6730149744169,41.1761668414322,0.468857344923191,26.5196372024931,0.468857344923192,1.0547118733939e-15,499.999999999999,105.121508759897,3.96391202327666,4.76890333507915,6.86138799847063,17.3876456874463,20.8855033600763,34.9665785049127,23.1710267751198,39.5934202049947,1.06061230295601,1.1101375765952,0.325806989315815,0.226689386546685,79.1795113285868,11.3124546259748,10.9921975467248,8.79375803737984,7.51065898184519,26.8842874134609,6.57040751656915,1.80150418149,0,1.21377568815618,5.58609254452295,5,1,1,1,2.44249065417534e-15,0,1,4,15,1,root_seeded_fmincon,1,0.539299400679303,17.3876456874462,43,3,1,4.41252068851144,7.04528389819259,4,22.0615475,,
1780,HighConfidenceCore,54.3087115923117,31.7907680393476,39.6758994831028,0.475709830198946,25.8351879699003,0.475709830198912,-3.39173134022985e-14,500.00000000012,111.163172542998,4.30278164310284,4.80757318721157,7.35048258573391,16.9388853723448,17.3949018696048,33.2483260354982,18.8750284365868,36.5881363329325,1.0703587545317,1.14476150525259,0.331574094230056,0.229453767590891,77.2886128965203,10.8617423184623,10.7106759885649,8.56854079085196,7.11838090560286,26.1979359250439,7.04227421099216,2.23470102378059,0,1.27398336768611,5.5659228018581,5,1,1,1,-2.39808173319034e-13,2.39808173319034e-13,1,3,12,1,root_seeded_fmincon,1,0.561677843307893,16.938885372346,45,9,1,4.31729539524988,7.69565173235001,3,20.6854051,,
1781,HighConfidenceCore,56.7013567852965,36.8089265057342,38.6616559536875,0.503417901123114,28.5444780236868,0.503417901123114,5.55111512312578e-16,499.999999999999,87.9636830066062,3.08163571719938,5.95788704179371,6.4979787423116,18.7152360501487,33.9372418116286,18.135754781631,36.9971149817811,20.6634180514684,1.11737211044576,1.0813951838191,0.28511482045789,0.18730226396128,79.6149242314892,11.3402713570593,8.86953516242373,7.09562812993899,7.03921969040241,28.8749445391482,6.25634097799599,0.29845393620228,0,1.17366174801977,5.59956463182939,5,1,1,1,1.4432899320127e-15,0,1,3,12,1,root_seeded_fmincon,1,0.537976544644345,18.7152360501487,56,3,1,5.87432181600242,6.51493041524737,4,20.0730351,,
1782,HighConfidenceCore,54.382227408954,44.8844605756307,40.3507016833516,0.503345054872005,27.3730252392217,0.503345054872004,-8.88178419700125e-16,500.000000000001,101.082379914686,3.69277341584625,4.89158074795563,6.90404808880073,17.9471710196838,24.4174729488985,34.4233531522346,27.2144017629033,39.7240824032603,1.0695543233984,1.1131175497048,0.285616989950206,0.187450997605069,83.0952985551161,10.8764454817908,10.0047642698692,8.00381141589535,6.75230054243306,27.703594840302,6.6498300474667,1.75824929951107,0,1.22391471989002,5.58269167602028,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,4,15,1,root_seeded_fmincon,1,0.554740763314508,17.9471710196838,50,3,1,4.3630598641241,7.15272460341502,4,29.5865586,,
1783,HighConfidenceCore,53.6569019179178,28.4838977863668,39.0102925867933,0.525452533317198,28.1941550427224,0.5254525333172,1.22124532708767e-15,499.999999999998,109.136838654649,3.8709029757861,5.63486390761806,7.69922226651873,18.485546185892,23.820264537253,28.5849476910871,25.6343830959019,31.6708952381436,1.10884076138402,1.1566521220167,0.302040184530245,0.191375336770329,84.1221941765713,10.7313803835836,9.40862412851252,7.52689930281002,6.36568671879887,28.5307398240266,7.41799944431451,1.78313553669645,0,1.32187144990285,5.54992364167215,5,1,1,1,3.33066907387547e-15,0,1,4,15,1,root_seeded_fmincon,1,0.568500955322836,18.4855461858919,39,3,1,5.08047664438955,8.08070958609979,3,20.2881501,,
1784,HighConfidenceCore,56.8100049193375,34.3704308683766,38.675377213396,0.506693237054619,28.785245289668,0.50669323705462,1.11022302462516e-15,499.999999999999,89.5792597751763,3.11198528529925,6.12252665509162,6.61130133278678,18.8730955216811,33.623945120503,17.8752408517016,36.4841810646161,20.2297275059503,1.12452594145937,1.08603468100152,0.290437594149464,0.189290766883946,80.1813450400159,11.3620009838675,8.84210916252075,7.0736873300166,7.0061899074174,29.1180238708862,6.36422556468764,0.241698909596018,0,1.18744490805877,5.59493257066315,5,1,1,1,2.44249065417534e-15,0,1,3,12,1,root_seeded_fmincon,1,0.53694767397594,18.8730955216811,49,3,1,5.87432156323639,6.73958631403879,3,19.6107307,,
1785,HighConfidenceCore,58.1599943549253,41.4390292352645,39.4883282274128,0.49688329027333,28.8987293573083,0.496883290272552,-7.77322650691303e-13,495.32313427482,90.2200302782698,3.12193761749091,5.77531078672905,6.46959458489248,18.9475015455733,35.0000000000004,19.9354363700229,38.5093287186438,22.9902848388017,1.1040199999419,1.07619368787253,0.291545926705334,0.19452171185121,80.2548806136208,11.6319988709851,9.26188689968821,7.40950951975057,7.31531624940425,29.2408678750881,6.22184684116121,0.44653605443216,0,1.16925402168251,5.60104659540785,5,1,1,1,-1.15716959823788e-14,1.15716959823788e-14,1,3,12,1,root_seeded_fmincon,1,0.524484232475115,18.9475015456029,50,3,1,5.10740517552312,6.83178572192593,4,23.2174221,,
1786,HighConfidenceCore,55.7035864476385,40.8322221827428,39.7283717580738,0.438384223084911,24.4195734678912,0.438384223084911,7.21644966006352e-16,499.999999999999,101.356626705531,4.15063051116773,4.36204494523363,6.54657396960876,16.0107352923493,16.3523646533179,34.6621374224706,18.0943204018184,38.6680159722408,1.05013584408253,1.10907244700661,0.336423504137694,0.245319380204036,72.1430519030776,11.1407172895277,11.4214906744984,9.13719253959875,7.82100324493682,24.786377055414,6.24721239163795,1.88516744640432,0,1.1724953181683,5.59995677654136,5,1,1,1,1.4432899320127e-15,0,1,3,12,1,root_seeded_fmincon,1,0.547612854850447,16.0107352923493,47,3,1,4.32368155059949,6.5373338989528,3,22.1787505,,
1787,HighConfidenceCore,55.2485038036371,44.6238987057058,40.3246835451281,0.481790515628975,26.6182051352837,0.481790515628975,-1.11022302462516e-16,500,98.9467064887337,3.71725689188469,4.79481508555728,6.70617634605134,17.4522719219012,23.0784073176228,33.4622065518824,25.6911266257558,38.3204741229526,1.06506965473991,1.10582408353561,0.299785646095428,0.204065492231782,79.5157168718571,11.0497007607274,10.3924477038175,8.31395816305403,7.15757466708835,26.9610132583992,6.44186269707436,1.64704761151708,0,1.19736132370286,5.59160196766595,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.552123549054226,17.4522719219012,56,3,1,4.3613806991374,6.91837043011126,4,47.3246759,,
1788,HighConfidenceCore,58.8925796880869,39.8070106119702,38.8914896165606,0.505622214945078,29.7773965855787,0.505622214942679,-2.39919195621496e-12,478.559149228859,93.8328209053486,3.15114253308471,5.83154476311689,6.56728082417972,19.5236012231699,35.0000000000067,20.8147464966116,38.3187974517632,23.8530869836444,1.10737473510823,1.0824365632693,0.300772113977517,0.197107614123093,80.4782658569786,11.7785159376174,9.33884719728511,7.47107775782809,7.27879577562705,30.1212548882169,6.31399055868338,0.482445795566494,0,1.18102744340501,5.59708886979759,5,1,1,1,-1.90019428763273e-13,1.90019428763273e-13,1,3,12,1,root_seeded_fmincon,1,0.517959990232361,19.5236012232625,52,3,1,5.07781349992524,7.00093938761861,4,22.9696159,,
1789,HighConfidenceCore,52.8243741462452,37.693832137848,39.7826124719011,0.461670686717115,24.3874650874985,0.461670686717109,-5.44009282066327e-15,500.000000000006,113.005509178922,4.63375380645242,4.13331824572761,7.0923700732459,15.9896833775889,12.3368860203321,39.8763261241596,13.6309703576964,44.1577306966842,1.04304409284013,1.13941270963918,0.325728541763534,0.230030538556336,75.4348477148374,10.564874829249,11.294079243738,9.03526339499039,7.10922726468667,24.7406394505395,6.79120674913818,2.65788850341057,0,1.24195763439457,5.57664393155028,5,1,1,1,-1.28785870856518e-14,1.28785870856518e-14,1,3,12,1,root_seeded_fmincon,1,0.561088128805575,15.989683377589,50,12,1,4.32587840124572,6.91759986770073,4,29.4014001,,
1790,HighConfidenceCore,55.8289714610875,35.1120461594811,40.7723808964076,0.502587526913996,28.0589446967803,0.502587526914,4.77395900588817e-15,499.999999999993,109.474559534865,3.90159219164885,5.33699562726823,7.39749710705678,18.3968952903097,23.7434577654952,31.2505020902818,25.8880267909048,35.0304294309598,1.0862559682777,1.13145757834678,0.317949926656322,0.209771681874289,83.8283113560212,11.1657942922175,10.1565144437001,8.12521155496007,6.94250669107681,28.415023201164,7.10703213496719,1.77003650769896,0,1.28224040763759,5.5631614188108,5,1,1,1,1.35447209004269e-14,0,1,3,12,1,root_seeded_fmincon,1,0.546382983631735,18.3968952903095,39,3,1,5.1681656661875,7.46976700400562,4,17.9474612,,
1791,HighConfidenceCore,62.5428099803591,36.524210784854,39.9070012767732,0.457880146661243,28.6371110064131,0.457880146661244,9.99200722162641e-16,487.631862304784,88.8176676163805,3.10148840071508,6.04679335937972,6.22781881702194,18.7759710243988,34.0667024071473,16.4292900768546,36.9997093966778,18.5135861256717,1.10828749987391,1.06453339210703,0.350000000000001,0.247788129562102,75.1573234081186,12.5085619960718,10.187146725196,8.14971738015677,8.47642474348651,29.0211702841726,5.93611701791805,0,0.110676341461661,1.13272779910753,5.61333998333934,5,1,1,1,-4.1236855200363e-15,4.1236855200363e-15,1,5,18,1,root_seeded_fmincon,1,0.487729924664074,18.7759710243988,52,12,1,5.91982563798787,6.28563247840925,4,33.2906191,,
1792,HighConfidenceCore,55.5423606419515,33.8913589446388,39.1875675412448,0.482749563191395,26.8130503385199,0.482749563191376,-1.87072579649339e-14,500.00000000003,96.8257493192673,3.61114263751507,5.32222089677759,6.86192362403207,17.5800225141096,24.2649861346606,26.2015440478906,26.3415089524228,29.2075573306942,1.09150286488899,1.114654763497,0.31339387310725,0.21326332394677,77.403250538427,11.1084721283903,9.94138155566215,7.95310524452972,7.18232757585789,27.1622562961313,6.58394596330368,1.26172506652609,0,1.21550414515056,5.58551265748669,5,1,1,1,-5.92859095149834e-14,5.92859095149834e-14,1,3,12,1,root_seeded_fmincon,1,0.549202440217497,17.5800225141103,57,3,1,5.09062126827508,6.99050067417376,4,22.9601987,,
1793,HighConfidenceCore,61.3644811569771,33.169695666795,39.6489749579402,0.466026116554941,28.59845693526,0.4660425118254,1.63952704590464e-05,488.931041853514,89.632256140527,3.13416406848218,6.13488427408907,6.42835042383662,18.7506274162471,32.2796676688736,17.434886719854,34.8642864300838,19.4680765929681,1.11482495032212,1.07621676354142,0.348754904779871,0.243051336862089,75.8327188128793,12.2728962313954,10.0481460135843,8.03851681086747,8.19150605542928,28.9779333770175,6.13488421629155,0,5.77975223237104e-08,1.15814002696745,5.60478478630763,5,1,1,1,0.00355741491465413,0,0,8,90,1,root_seeded_fmincon,1,0.497095378708856,18.7499677734034,47,9,1,5.9096845657834,6.56240680524302,3,64.2305713,,
1794,HighConfidenceCore,52.5067662835437,42.0941076552158,39.3403707735119,0.51097654175065,26.8297258540747,0.510976541750649,-1.33226762955019e-15,500.000000000002,99.8949899921817,3.7232952187251,4.79583116920711,6.95428128719207,17.5909558445284,22.5507432992012,34.3399408164261,24.9794894364104,39.3075377659102,1.07117033223418,1.12455104121001,0.275873014253559,0.178708800350658,82.2916261103907,10.5013532567087,9.72573921817976,7.78059137454381,6.41926010736724,27.1458656517826,6.7070326024055,1.91120143319839,0,1.23121587387097,5.58024376772512,5,1,1,1,-3.5527136788005e-15,3.5527136788005e-15,1,4,15,1,root_seeded_fmincon,1,0.566029376832269,17.5909558445284,49,3,1,4.3004593933228,7.19960698589237,4,28.026155,,
1795,HighConfidenceCore,52.3731816232641,44.01665509348,38.7672302384146,0.446621317314867,23.3909793685529,0.446621317314866,-1.0547118733939e-15,500.000000000001,99.3104357758756,4.2456724111941,3.94343763406674,6.42032894694293,15.3363358041915,12.8846366438963,38.9923422434098,14.4204946405889,43.758260398442,1.03820352222521,1.11490713184632,0.307192022302721,0.220333258721358,71.4630536563292,10.4746363246528,11.1862467095216,8.9489973676173,7.24555056367777,23.7271611671202,6.14911927190724,2.2056816378405,0,1.15995946620183,5.60417267606991,5,1,1,1,-2.66453525910038e-15,2.66453525910038e-15,1,4,15,1,root_seeded_fmincon,1,0.572433181693692,15.3363358041916,53,22,3,3.45935983364247,3.1362019269697,3,123.1962905,,
1796,HighConfidenceCore,52.4918445193937,31.9161976046779,39.7761682796669,0.491187671257649,25.7833468694996,0.491187671257649,1.66533453693773e-16,500.000000000001,118.849955194909,4.60956274592506,4.55627144203647,7.68253579158534,16.904895665814,14.7862794067133,37.6614776935457,16.0907499629426,41.4626017228141,1.06121792636116,1.16482557053782,0.32154705127031,0.217732441189338,79.8895107337108,10.4983689038787,10.7046086322824,8.56368690582588,6.67712441247351,26.1349756335112,7.37617220520358,2.81990076316711,0,1.31654265477903,5.55170205948371,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,3,12,1,root_seeded_fmincon,1,0.561160130953443,16.904895665814,47,3,1,4.32344510000273,7.81487633261027,3,19.4693557,,
1797,HighConfidenceCore,57.3161058551249,37.2269531276424,39.0058563121313,0.496811190495456,28.4752827844483,0.496811190495457,9.43689570931383e-16,499.999999999999,88.287348767019,3.10049067590777,5.92572781398144,6.48290368414135,18.6698680726779,33.6561557954478,18.4221128547692,36.7149699824229,20.9770499553777,1.11383186359849,1.07997987258092,0.292308320331683,0.19432456811126,79.2512170099197,11.463221171025,9.07135220906948,7.25708176725558,7.21020576766917,28.8129875076699,6.2349318445956,0.309204030614152,0,1.17092609456453,5.60048437346351,5,1,1,1,1.77635683940025e-15,0,1,3,12,1,root_seeded_fmincon,1,0.532206428627644,18.6698680726778,55,3,1,5.88701179045135,6.47176665163813,4,19.8353557,,
1798,HighConfidenceCore,52.0645829891206,42.4140720312247,39.0998331432058,0.478316030496236,24.9033246647981,0.478316030496238,1.83186799063151e-15,499.999999999998,100.168389962892,4.02228984728631,4.30277745973435,6.72251984555187,16.3279075955928,16.6347166047256,37.3995662524844,18.4832207855444,42.2410659532706,1.05197318996554,1.12340971989882,0.292263890132747,0.199886575412524,76.5600111011783,10.4129165978241,10.5056223668251,8.40449789346009,6.79031458108061,25.2292331463426,6.46175653870286,2.1589790789685,0,1.19990199884325,5.59074890298904,5,1,1,1,3.88578058618805e-15,0,1,3,12,1,root_seeded_fmincon,1,0.568716948120606,16.3279075955927,53,3,1,4.28589018204196,6.69467175842617,4,24.9495977,,
1799,HighConfidenceCore,55.001150599767,35.4806612480658,38.517736266071,0.510996488395533,28.1053948141949,0.510996488395534,1.22124532708767e-15,499.999999999998,92.0350094212349,3.27463855354744,5.7142145435224,6.75989896918968,18.4273503895849,30.1097679744476,22.1756574643544,32.7710281949237,25.1162144738674,1.1105902584285,1.10265427964089,0.282579752580818,0.182997532647993,80.5668829779556,11.0002301199534,8.97560510539595,7.18048408431676,6.72393894639304,28.4299244896578,6.5143674726745,0.8001529291521,0,1.20662039784386,5.58849363579711,5,1,1,1,3.5527136788005e-15,0,1,4,15,1,root_seeded_fmincon,1,0.554606579450889,18.4273503895848,45,3,1,5.05836954502857,7.15609704348234,3,15.5434447,,
1800,HighConfidenceCore,60.8121355074371,35.7985415847972,38.6945786122138,0.469950865801417,28.5795664555805,0.469964855157656,1.39893562397519e-05,480.140823083135,86.5656601753169,3.02893538675126,5.9461631991996,6.2215029167379,18.7382418407949,33.3253225424881,17.0638369079821,36.1332222464559,19.1952715331232,1.11070473313575,1.07056795507741,0.333341602940677,0.231098724712898,74.5688267295079,12.1624271014874,9.84070605972263,7.8725648477781,8.05814226296417,28.9450876690987,5.94615952441307,0,3.67478652751885e-06,1.1340120389727,5.61290737508771,5,1,1,1,0.0397183538337295,0,0,8,90,1,root_seeded_fmincon,1,0.501610406302365,18.737684063043,52,3,1,5.87531912805591,6.2371509147584,4,48.7056352,,
1801,HighConfidenceCore,58.300905702514,32.6233301044978,40.4958013246476,0.51668986953386,30.1234873611378,0.51668986953386,4.44089209850063e-16,499.999999999999,103.020251274235,3.41993110024641,6.32821477486415,7.23115354250944,19.7505162346826,32.7036432130061,21.7226807083331,35.4095617821974,24.461910857216,1.12463201896708,1.10620861642489,0.313865061811637,0.20112593304439,85.7421683387515,11.6601811405028,9.2900029328776,7.43200234630208,7.04435458534406,30.4792885304917,6.95393562223963,0.625720847375479,0,1.26271741805177,5.56969229524933,5,1,1,1,1.55431223447522e-15,0,1,4,15,1,root_seeded_fmincon,1,0.523216571551214,19.7505162346825,38,3,1,5.9404933832873,7.4554046052066,3,17.7065274,,
1802,HighConfidenceCore,52.8797096537149,32.9035654010667,39.0203958143588,0.483653308086876,25.5754465046927,0.483653308086877,9.43689570931383e-16,499.999999999999,107.202373671223,4.19161298519474,4.70474197458355,7.23624011942976,16.7685854344956,17.3273905003591,33.4252200209427,18.8401214505997,36.9303960504303,1.06946511020091,1.14511315691861,0.313176860156612,0.213789452071584,77.2016713220246,10.575941930743,10.3880264894845,8.31042119158762,6.82606578725555,25.9199660704135,6.94658128428087,2.24183930969733,0,1.26177939261894,5.57000624694628,5,1,1,1,2.88657986402541e-15,0,1,4,15,1,root_seeded_fmincon,1,0.569604516040684,16.7685854344956,50,3,1,4.27774148730432,7.51890190053381,4,21.4625067,,
1803,HighConfidenceCore,60.8049244272471,43.0074555932081,38.8901902086707,0.484501993808983,29.4601071184034,0.484501993808944,-3.86357612569554e-14,468.809028065667,91.4672254899696,3.10478251563556,5.6013132267311,6.28852327179992,19.3155698389742,35.0000000000019,21.0244388233209,38.500581995099,24.1649914789983,1.09524162594322,1.07197832292528,0.316844400442736,0.215646388474136,77.1213881073036,12.1609848854494,9.90096657273004,7.92077325818403,7.83620432721093,29.8187614634846,6.02600995825401,0.424696731522915,0,1.14422215815573,5.60946898642898,5,1,1,1,-5.42042601279848e-14,5.42042601279848e-14,1,3,12,1,root_seeded_fmincon,1,0.501669894130005,19.3155698389757,49,3,1,5.07863618080292,6.5761256396888,4,20.0888659,,
1804,HighConfidenceCore,53.3261270393518,43.276965139013,38.8593498900504,0.473189135723558,25.2333439652356,0.473189135723559,3.33066907387547e-16,500,93.5271957197913,3.70649232415036,4.53319695987365,6.47889486424672,16.5442853168342,20.3692505198172,32.8437538571498,22.6045187455236,37.3067038503176,1.06108719566797,1.10792719300725,0.290347624843005,0.200263904432647,75.3332430583295,10.6652254078704,10.2655806846201,8.21246454769608,7.02319576852905,25.5619437073533,6.22529391356318,1.69209695368953,0,1.16969451282498,5.60089847901358,5,1,1,1,6.66133814775094e-16,0,1,4,15,1,root_seeded_fmincon,1,0.571403911843012,16.5442853168342,55,3,1,4.27150488475673,6.60075690122797,4,27.1182563,,
1805,HighConfidenceCore,53.9138022059724,33.4945097652197,39.1881539794799,0.441192421142233,23.7863609282365,0.441192421142234,9.43689570931383e-16,499.999999999998,113.392500688793,4.76712268139288,4.17510327894411,7.07414747907971,15.5955684029874,12.0809449991088,36.5333261167318,13.2221129428849,39.9511317618008,1.04642988537949,1.1398867432796,0.346888912602282,0.253414634388361,71.5143831612438,10.7827604411945,11.5409753277366,9.23278026218931,7.531860319434,24.1589791483832,6.75084112680663,2.57573784786252,0,1.23680672617279,5.57836988952951,5,1,1,1,3.33066907387547e-15,0,1,3,12,1,root_seeded_fmincon,1,0.565792037509476,15.5955684029874,51,12,1,4.28817425384719,6.94534376023486,4,25.4763367,,
1806,HighConfidenceCore,57.204641435679,36.1623693699315,40.5623764676415,0.51357402503549,29.3788179528336,0.51357402503549,0,500,102.882455935291,3.50192632326,5.86217060386411,7.17470855660241,19.2622724579292,30.5054801092582,25.2016433991134,33.2768886148805,28.5882762026586,1.10634594581712,1.10969215718252,0.305315903902342,0.197224142424952,85.3233794594609,11.4409282871358,9.4947143531365,7.5957714825092,6.95645587071132,29.7283694452634,6.90293897674275,1.04076837287865,0,1.25621257047517,5.57186973435454,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,4,15,1,root_seeded_fmincon,1,0.533243443791161,19.2622724579292,46,3,1,5.1582495554265,7.59462034901291,4,19.0874825,,
1807,HighConfidenceCore,55.8857179633862,28.9714143808753,39.782230830908,0.483600716170298,27.0263732307845,0.483600716170292,-6.49480469405717e-15,500.000000000014,108.258820071188,4.00567324171618,5.39710783425624,7.40455320322717,17.7198880348705,21.54836901362,28.5386853607188,23.2060802112522,31.3604907110753,1.09299628292468,1.13943084281073,0.336965868432529,0.229603890508426,78.707434118479,11.1771435926772,10.3352668914627,8.26821351317018,7.21483618315043,27.3959629470557,7.09462654941061,1.69751871515436,0,1.28065872491458,5.56369028866838,5,1,1,1,-2.79776202205539e-14,2.79776202205539e-14,1,3,12,1,root_seeded_fmincon,1,0.545828184939574,17.7198880348707,41,3,1,5.11822022292104,7.58737983279449,3,18.1756835,,
1808,HighConfidenceCore,54.355172061115,41.3519208305954,38.7074981424072,0.445885300074042,24.2361722050465,0.445885300074044,1.49880108324396e-15,499.999999999998,93.9425385871735,3.87612935707778,4.38453962537623,6.35278992534056,15.8904879393172,17.8185129917945,32.3805619319979,19.6970128472243,36.2881853687608,1.05505811569021,1.10522787719893,0.313928038571312,0.226167745721725,71.2564151213377,10.871034412223,10.8557927105063,8.68463416840503,7.52974996401713,24.5828044933738,6.07805527541455,1.69351565003832,0,1.15087582583681,5.60722922098324,5,1,1,1,4.55191440096314e-15,0,1,3,12,1,root_seeded_fmincon,1,0.561197745187936,15.8904879393171,50,3,1,4.26156531469198,6.40038139575621,3,23.1538029,,
1809,HighConfidenceCore,50.9905254960276,44.2935268452745,39.1760962046166,0.525254340326075,26.782994832296,0.525254340326076,7.7715611723761e-16,499.999999999999,101.28460654325,3.78167591703065,4.61384786678036,7.03915488009032,17.5603165698243,21.3453692985197,38.0803324111945,23.8019805564356,43.9858985913804,1.06518132113398,1.13294548178289,0.261782687889493,0.164879818843583,84.4607218941038,10.1981050992055,9.59823089266782,7.67858471413426,6.05188266593294,27.0839998023484,6.80278703333509,2.18893916655473,0,1.24343525258235,5.57614889591581,5,1,1,1,1.99840144432528e-15,0,1,4,15,1,root_seeded_fmincon,1,0.567864846875792,17.5603165698242,48,3,1,4.29120108757971,7.16663882754733,4,32.7753155,,
1810,HighConfidenceCore,53.7141871480559,28.6067227941176,39.1405480777641,0.493817824778561,26.5250230572015,0.493817824778562,7.7715611723761e-16,499.999999999999,110.701382193048,4.17346978188554,5.12689718509972,7.56181988545507,17.3911769323378,19.237071416483,31.0091762782139,20.724778102824,34.0424414033428,1.08657220257891,1.15601221319942,0.321734188840597,0.216102048941891,79.0245919003185,10.7428374296112,10.1781537543489,8.14252300347911,6.79729102271358,26.8789715594902,7.26047538391362,2.13357819881389,0,1.30179986816033,5.55662476325437,5,1,1,1,2.1094237467878e-15,0,1,3,12,1,root_seeded_fmincon,1,0.567894659113427,17.3911769323377,36,3,1,5.08685973031532,7.5480887528431,3,17.962979,,
1811,HighConfidenceCore,62.6711063699277,36.4849540146612,39.4150886897086,0.445685779169787,27.9316208739137,0.445685779169785,-1.66533453693773e-15,490.502586629777,86.349622691229,3.09146479830227,6.0277625415333,5.95945310670222,18.3134152071294,34.3352328865062,14.1259816167309,37.2600191244113,15.9176860228211,1.10896728914967,1.05533095639383,0.35000000000001,0.252522821868451,72.5552215807871,12.5342212739855,10.1609862018598,8.12878896148782,8.6848713740035,28.3133793224587,5.67182452534452,0,0.355938016188781,1.09891796926242,5.62473910864611,5,1,1,1,-2.95002117971827e-14,2.95002117971827e-14,1,3,12,1,root_seeded_fmincon,1,0.486731474308823,18.3134152071294,47,12,1,5.9018314904767,6.02228846676173,4,28.6630144,,
1812,HighConfidenceCore,56.0453660485315,38.5378339469541,40.0505315800862,0.537253778809225,30.1105846943198,0.537253778809225,0,500,102.748078637577,3.41235747099126,5.91207783515474,7.22831339438575,19.742056579019,33.336798954778,25.1723914165709,36.5680299741845,29.0131423190688,1.11128757511808,1.10999448399089,0.279476561914342,0.173042422861834,88.640726429445,11.2090732097063,8.91647908120753,7.13318326496602,6.48369533855291,30.4388781909848,6.97843836398669,1.06636052883195,0,1.26584254627466,5.5686464395373,5,1,1,1,-0,0,1,4,15,1,root_seeded_fmincon,1,0.54427336550154,19.742056579019,46,6,2,5.13400096908411,7.64122742683597,4,24.2977022,,
1813,HighConfidenceCore,55.6645183560746,40.260931536922,40.2829220251089,0.501185895557714,27.898271483078,0.501185895557713,-8.88178419700125e-16,500.000000000001,100.505880677488,3.60258450916756,5.2581237121192,6.96161174641984,18.2915496217401,26.5390410186112,29.5491653557819,29.2228874419002,33.6951318238014,1.08399847272022,1.1108754968589,0.297631578615331,0.196511608847578,82.5868139355498,11.1329036712149,9.85110098543421,7.88088078834737,6.94156171824915,28.2397739391966,6.69687444159126,1.43875072947206,0,1.22991939703145,5.58067838107134,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,3,12,1,root_seeded_fmincon,1,0.547997196434399,18.2915496217401,52,3,1,5.1458175523667,6.98965792657571,4,22.7210006,,
1814,HighConfidenceCore,54.0093006546819,40.4000020560168,40.8042160329286,0.450481319526516,24.3301810256254,0.450481319526516,-3.33066907387547e-16,500,117.993692205606,4.84968410556956,4.01053437047061,7.07496893906219,15.9521249840188,10.7631630429511,43.0666657449009,12.0179448550728,47.819131999357,1.03426302008823,1.13311730526953,0.341512087885372,0.244751435704541,75.7708639666278,10.8018601309364,11.8921094732095,9.51368757856761,7.41977990726415,24.6976028659095,6.76004250124543,2.74950813077482,0,1.23798092691568,5.57797640102413,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,4,15,1,root_seeded_fmincon,1,0.549673563877893,15.9521249840188,53,12,1,3.60687169958204,7.2852699372902,4,33.0134428,,
1815,HighConfidenceCore,53.1607257532725,32.0492302282833,38.7280252303032,0.499688925552436,26.5638259332405,0.499688925552437,1.55431223447522e-15,499.999999999998,102.623485807397,3.86327956166058,5.11107164122175,7.21516871855118,17.4166181046686,21.2293107909094,29.7711252611026,22.9999405987124,33.0462687817243,1.0874308820423,1.14022433220411,0.301498026307323,0.199893186732769,79.1306868947862,10.6321451506545,9.79651958722085,7.83721566977668,6.64922495500801,26.89918387883,6.93961707696664,1.82854543574489,0,1.26089111083912,5.57030356335686,5,1,1,1,4.66293670342566e-15,0,1,3,12,1,root_seeded_fmincon,1,0.572871226477059,17.4166181046685,46,3,1,5.06769347926422,7.20373211407162,3,19.0731978,,
1816,HighConfidenceCore,54.3959707158675,30.5500337413106,38.7330289899435,0.553661556539846,30.116957816043,0.553661556539844,-1.99840144432528e-15,500.000000000027,105.548972422209,3.50463592859914,6.22197113877644,7.58242270824351,19.7462351272246,31.024405775532,24.1502732522526,33.5003983454068,27.2344720680524,1.13364761275972,1.13724116755789,0.279252481705321,0.166867756348937,88.9094260055313,10.8791941431735,8.53885087085,6.83108069668,6.06975322495614,30.4351210973304,7.32832102544735,1.10634988667091,0,1.31044570304455,5.55373742498772,5,1,1,1,-5.39568389967826e-14,5.39568389967826e-14,1,3,12,1,root_seeded_fmincon,1,0.560776829580538,19.7462351272247,26,3,1,5.87564402827019,7.76827451493843,2,16.0899622,,
1817,HighConfidenceCore,54.7999937186701,33.6514561842628,39.2521983097751,0.540461562572865,29.6172902341755,0.540461562572864,-9.99200722162641e-16,500.000000000001,103.425309576036,3.49205848199755,5.95267654570699,7.38296432362137,19.4186272188405,30.4662545769214,25.2045071542643,33.0887736782045,28.5747471056703,1.11876586575231,1.1267224482785,0.282047913326481,0.173180567411611,87.476407211404,10.959998743734,8.8329761148046,7.06638089184368,6.29567587112362,29.9408807286404,7.12845167617752,1.17577513047053,0,1.28497122901877,5.56224840849123,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,3,12,1,root_seeded_fmincon,1,0.556642399570339,19.4186272188405,38,3,1,5.89527974452383,7.37466760951667,3,17.8409908,,
1818,HighConfidenceCore,53.7362505816916,43.8327485199675,38.5166930284808,0.508575797389258,27.3289564882928,0.508575797389258,-1.11022302462516e-16,500,89.5369630850638,3.27626717556595,5.14742326865193,6.52996412380171,17.9182772674356,29.2647206292287,26.4820173574866,32.4525024063366,30.7186668862192,1.08696872843504,1.09715763560715,0.262604768870721,0.171204639631297,80.1639708674288,10.7472501163383,9.10894859125713,7.28715887300571,6.6018235233497,27.6404607384437,6.30293052011485,1.15550725146292,0,1.1796144241403,5.59756374404144,5,1,1,1,1.11022302462516e-16,0,1,3,12,1,root_seeded_fmincon,1,0.567661488656095,17.9182772674356,47,3,1,5.06060815095847,6.54141941068553,4,27.7916518,,
1819,HighConfidenceCore,60.3853720203802,35.6864651939558,39.8012264516233,0.471660078562737,28.4813693118812,0.471660078574471,1.17344467476244e-11,497.174648128283,87.5797381117552,3.07498340942549,6.08550077603182,6.36162164429003,18.6738587148448,33.6769906929902,16.7698221244975,36.5729341605929,18.9141187869538,1.11336756428365,1.07067251267323,0.328288129095247,0.227308425788725,76.9475444350576,12.077074404076,9.71771810144696,7.77417448115757,7.97600067712475,28.8488485406853,6.08550361759636,2.84156453744799e-06,0,1.15182797645046,5.60690876775489,5,1,1,1,0.00565070374343357,0,0,11,90,1,root_seeded_fmincon,1,0.505155453703337,18.6738587143802,52,3,1,5.91578171152211,6.4462707611558,4,59.3532259,,
1820,HighConfidenceCore,58.4387027438457,41.3531029297801,39.3439775892407,0.480382181172826,28.072911488999,0.480382181172826,3.88578058618805e-16,500,85.2675434795892,3.03736017950981,5.73014164844727,6.23741089839472,18.4060526416201,34.5736726178857,18.0354983034149,38.0101615349787,20.7359168285431,1.10239577660337,1.06781511901929,0.29588640578737,0.203046415393736,77.3639178950039,11.6877405487691,9.37249829833771,7.49799863867017,7.59144781371167,28.4189158101642,5.98872002485253,0.258578376405253,0,1.13945432299552,5.61107439814112,5,1,1,1,7.7715611723761e-16,0,1,4,15,1,root_seeded_fmincon,1,0.521982839586774,18.4060526416201,50,3,1,5.10033604271142,6.59401786661255,4,24.1453586,,
1821,HighConfidenceCore,56.3950439949466,41.1178027077789,39.1316209805631,0.440929064909549,24.8662140142246,0.440929064909548,-1.16573417585641e-15,500.000000000002,91.602935513205,3.68383122017706,4.66435858637397,6.27814328057262,16.3035759337953,20.9474352016103,29.0072217690905,23.0892517048065,32.5677455992175,1.06325010341063,1.09468226439969,0.324818495080287,0.235976360825982,71.3889124080585,11.2790087989893,10.8667172880291,8.69337383042328,7.88220749518049,25.2257751805365,5.9962745048345,1.33191591846053,0,1.14042026466463,5.61074911819834,5,1,1,1,-3.33066907387547e-15,3.33066907387547e-15,1,4,15,1,root_seeded_fmincon,1,0.54089859390363,16.3035759337954,46,3,1,4.28737927151789,6.50169791050407,3,22.2394482,,
1822,HighConfidenceCore,56.7459544281729,42.0142610618124,40.6119988854857,0.474305058651946,26.9148932433153,0.474305058651948,2.33146835171283e-15,499.999999999998,99.3215118693232,3.69020642108588,5.00667564008676,6.73214902745202,17.6467959895852,24.2306146629827,30.6874709223677,26.7826648544626,34.8647798512385,1.07157502631843,1.10256600865052,0.315611916288561,0.217849485059067,78.9189040062411,11.3491908856346,10.5066170461047,8.40529363688372,7.4577652962144,27.272528971068,6.45367793872532,1.44700229863856,0,1.19887028334825,5.59109530178924,5,1,1,1,4.77395900588817e-15,0,1,4,15,1,root_seeded_fmincon,1,0.53755373942315,17.6467959895851,48,3,1,4.37794313734443,7.09054002738646,4,23.3227831,,
1823,HighConfidenceCore,55.0893052279795,41.8855204576043,38.5770211244081,0.472603573155707,26.0354024934085,0.472603573155707,1.11022302462516e-16,500,86.9775237129892,3.34074050650877,4.98552971767055,6.28835124595708,17.070156368613,25.9581318770016,25.6759919733974,28.6228118720633,29.2435932682341,1.07895147772319,1.09100977725605,0.29023184220693,0.20083054519068,74.701026260389,11.0178610455959,9.81612864180224,7.85290291344179,7.26347568364276,26.3683704058453,6.04018989314122,1.05466017547067,0,1.14603506275488,5.60885865063207,5,1,1,1,5.55111512312578e-16,0,1,4,15,1,root_seeded_fmincon,1,0.553719090733917,17.070156368613,48,3,1,4.25377835692665,6.71597952517513,4,24.9852832,,
1824,HighConfidenceCore,53.3852481357382,30.1225727957831,38.6091819087899,0.441643756504841,23.5772615286105,0.44164375650484,-9.99200722162641e-16,500.000000000002,115.216892381075,4.88678009705503,4.19718947389444,7.23240632112024,15.4584720224301,11.7007948048252,35.3546557721529,12.7179331434882,38.395575565739,1.04987494257057,1.15075523068236,0.348366746672691,0.254903108741529,70.5074533705748,10.6770496271476,11.4189942706613,9.13519541652901,7.45199665178194,23.9517138970714,6.90295722043865,2.7057677465442,0,1.25621489769248,5.57186895521239,5,1,1,1,-3.33066907387547e-15,3.33066907387547e-15,1,3,12,1,root_seeded_fmincon,1,0.571393803817115,15.4584720224302,47,12,1,4.25170713993136,7.14647242678296,4,20.932476,,
1825,HighConfidenceCore,56.4297996759337,44.478908869322,40.1337073872083,0.532115190472828,30.0271536028832,0.532115190472478,-3.49387185849537e-13,496.249040632312,100.142807045312,3.33507492484058,5.65716573424823,6.98827565286969,19.6873548406001,35.0000000000011,26.3942529779704,38.8885848655214,31.0114688001236,1.09881605916834,1.09764662313731,0.271065847015923,0.169971409856315,87.8409514116457,11.2859599351867,9.03050053161805,7.22440042529444,6.60066151826261,30.3536239229723,6.7484850968764,1.09131936262817,0,1.23650606528506,5.57847064826074,5,1,1,1,-3.02488193223586e-14,3.02488193223586e-14,1,3,12,1,root_seeded_fmincon,1,0.540565449021245,19.687354840613,56,3,1,5.13975084021815,7.20740259121496,4,24.8619013,,
1826,HighConfidenceCore,54.0511025906999,38.0635420892818,39.6444363103919,0.54011828620435,29.1939888987443,0.540118286204349,-1.11022302462516e-15,500.000000000001,104.213652444459,3.56969555636644,5.54550400130504,7.34849751267316,19.1410889711148,28.9050185616921,29.2986425879086,31.7025937243743,33.6002254028916,1.10035955218086,1.1281139253574,0.274645048377535,0.169032630623719,88.2902233693718,10.81022051814,9.05267431722478,7.24213945377983,6.21427842298889,29.5124626520994,7.09901111486576,1.55350711356072,0,1.28121775239772,5.56350336092575,5,1,1,1,-2.66453525910038e-15,2.66453525910038e-15,1,4,15,1,root_seeded_fmincon,1,0.562631996531934,19.1410889711148,44,3,1,5.11407017848247,7.55735826450876,4,18.8946222,,
1827,HighConfidenceCore,51.3637272494101,38.8163357133104,39.5971000974645,0.519652970249065,26.6913134282189,0.519652970249067,1.33226762955019e-15,500.000000000041,109.038631290976,4.08517293778795,4.63818137259982,7.38079789587983,17.5002054997501,18.6278576303873,38.4245352184631,20.5302801113579,43.4544521431353,1.06523860216527,1.14961282601705,0.282846041032409,0.181008248378379,84.3509954421589,10.272745449882,9.95559750252817,7.96447800202253,6.16810345529782,27.0080415827887,7.11874684121591,2.48056546861608,0,1.28373395836068,5.56266205637656,5,1,1,1,-8.21565038222616e-14,8.21565038222616e-14,1,3,12,1,root_seeded_fmincon,1,0.56316089276576,17.5002054997501,52,3,1,4.31496726277151,7.53600910458585,4,20.729496,,
1828,HighConfidenceCore,54.5489445948092,37.5059091219131,40.0319561356042,0.551566621237667,29.684561810981,0.544182147454522,-0.00738447378314511,500.220219999261,107.157686635703,3.60987934799372,5.66157063724002,7.48855597017226,19.4627339437326,29.4867026451259,29.4636002623074,32.308146631908,33.7778845656211,1.10329841295879,1.13092630423094,0.278710579932541,0.170276563564018,89.9664728840479,10.9097889189618,9.0734448808284,7.25875590466272,6.21609569595704,30.007401700625,7.23382264008489,1.57225200284487,0,1.2984029905381,5.55775951840453,5,0,0,0,-0.000440439998521169,0.000440439998521169,-2,2,31,1,root_seeded_fmincon,1,0.558302166082634,19.7268404551794,36,9,1,5.92460152060951,7.42335953168488,3,33.8165791,Product_salinity_max;Recovery_target_mismatch,
1829,HighConfidenceCore,51.7082370203502,39.2676507450342,39.4213785627039,0.476041680512164,24.6152760474887,0.476041680512163,-1.0547118733939e-15,500.000000000002,108.743448302643,4.41772207197072,4.1604401741921,7.02735440538119,16.1390480248418,13.4147688527576,39.9449301047653,14.8499119220357,44.5686867752029,1.0457402681099,1.13914130349095,0.305944824304633,0.210789744266071,76.8452450181078,10.34164740407,10.8638351488409,8.69106811907269,6.77324024321533,24.9502238057181,6.74679750617692,2.58635733198482,0,1.23629070504605,5.57854282161613,5,1,1,1,-3.77475828372553e-15,3.77475828372553e-15,1,3,12,1,root_seeded_fmincon,1,0.565124261869231,16.1390480248419,50,12,1,4.30441098538387,6.89212782034921,4,26.9144887,,
1830,HighConfidenceCore,59.5550432962239,42.3141905073407,40.2471008272144,0.48464779238347,28.8632202588058,0.484647792383284,-1.8579582317102e-13,496.646911258501,90.9015228485641,3.14938950101491,5.77059088682635,6.44107357837106,18.9242199441423,34.9999999999993,20.0440437652375,38.5715913624138,23.1102552996474,1.09939797103272,1.07207447438654,0.30564326450272,0.208403841602136,79.8206673191362,11.9110086592448,9.63142001741014,7.70513601392811,7.67295575935452,29.2204744642098,6.18076907232037,0.410178185494022,0,1.16400451341199,5.60281200833752,5,1,1,1,1.94891721808485e-14,0,1,3,12,1,root_seeded_fmincon,1,0.512198435458683,18.9242199441496,47,3,1,5.14466003934833,6.78162496297159,4,19.7485587,,
1831,HighConfidenceCore,56.6553338860783,42.9402492753237,39.8003057499829,0.527147227224252,29.865702165461,0.527147227223382,-8.70636895911048e-13,494.906042780469,98.1162799457166,3.28524939417583,5.72146254120218,6.89565904048087,19.5814989283117,35.0000000000031,24.5664288655567,38.7212501814476,28.6709145108995,1.10252617399377,1.09431542448341,0.274754810454344,0.17377701058667,86.1760882063573,11.3310667772156,9.00433435114899,7.20346748091919,6.6974079301543,30.193759689467,6.65495577234758,0.933493231145399,0,1.2245689953009,5.58247227605613,5,1,1,1,-8.97313969159898e-14,8.97313969159898e-14,1,3,12,1,root_seeded_fmincon,1,0.538413559813045,19.5814989283441,54,3,1,5.12305083079821,7.1741344025875,4,23.5233889,,
1832,HighConfidenceCore,56.9698456938854,30.5852146240403,39.0849471661395,0.508157094592361,28.949631267181,0.50815709459238,1.83186799063151e-14,499.999999999987,95.3677167388632,3.29426360766735,6.2392665527035,6.94638420128638,18.9808754702209,31.2220857991076,19.7855425115016,33.6546072023828,22.1114686690365,1.12853956639582,1.10350864197289,0.306577314251601,0.198925819772004,81.2756641849948,11.3939691387771,9.0975289251355,7.2780231401084,7.00505360667609,29.2936453441798,6.67976257150639,0.440496018802895,0,1.22773534763148,5.58141059608208,5,1,1,1,2.67563748934663e-14,0,1,3,12,1,root_seeded_fmincon,1,0.535441155377291,18.9808754702203,36,3,1,5.88852379324361,7.16104591094825,3,17.5267457,,
1833,HighConfidenceCore,61.8892785481245,42.6856567322206,41.1633846886599,0.479086908983379,29.6503431588031,0.479086908982907,-4.72399896978004e-13,487.844236366593,96.644033353799,3.25945749889595,5.80804804058055,6.57334545026853,19.4402984256511,35.0000000000025,21.8157526721509,38.5730889215545,25.0866204747128,1.09499032675379,1.07375052421341,0.331009803665192,0.227713532099091,80.7636778575636,12.3778557096249,10.1987479893913,8.15899839151305,8.05973384733038,30.0301143460296,6.29021014081679,0.48216210023624,0,1.17798923146938,5.5981099650075,5,1,1,1,-7.08512613657928e-14,7.08512613657928e-14,1,3,12,1,root_seeded_fmincon,1,0.492880200183306,19.4402984256703,52,12,1,5.18939812141188,6.91619785295306,4,30.4305434,,
1834,HighConfidenceCore,54.4253019106143,30.9977326280837,39.3862478372008,0.48989670983529,26.6627763378022,0.489896709835289,-4.9960036108132e-16,500,106.578044099378,3.99725980329636,5.16109464973682,7.32427234154345,17.4814951073972,20.6854719568956,30.0961077122204,22.3709190426775,33.2397030977241,1.08595441001151,1.14092886115258,0.320058491787648,0.215928611032693,78.9038423018292,10.8850603821229,10.1715637715029,8.13725101720232,6.94063139320303,27.016030309503,7.02995906921913,1.86886441948231,0,1.27241295383723,5.56644812142011,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,3,12,1,root_seeded_fmincon,1,0.560474612526696,17.4814951073972,44,3,1,5.099500337058,7.3294419116258,3,19.4712613,,
