DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
1835,HighConfidenceCore,55.7893632247855,33.2635524403863,40.5586578402869,0.53747475771933,29.9853744825573,0.53747475771933,-1.11022302462516e-16,500,112.005382654863,3.73533379481445,5.90691113625991,7.71812979203376,19.6599622885899,28.6182456848174,28.5720671828443,31.0793329311175,32.2524328830596,1.11078244907449,1.13849402316793,0.301043920466052,0.186333453172354,89.8050332402148,11.1578726449571,9.34517703273756,7.47614162619004,6.45099718555708,30.3272351146474,7.44127403888856,1.53436290262865,0,1.32483638675104,5.54893433814925,5,1,1,1,1.11022302462516e-16,0,1,4,15,1,root_seeded_fmincon,1,0.54677089389054,19.6599622885899,36,6,2,5.15723366392286,8.18039238451803,3,22.0048511,,
1836,HighConfidenceCore,53.6987337023964,38.7599086535123,38.8512198544055,0.520614654477625,27.9563476923577,0.5206146544776,-2.54241072639161e-14,500.00000000003,96.0799175486139,3.43678361014514,5.35778355866189,6.92753258081093,18.3296273881181,28.0020059234735,27.2277593379821,30.7263748432329,31.1302196217185,1.09558286270212,1.11479675875579,0.272760556468036,0.173893147223691,82.9307412406217,10.7397467404793,9.10448092179921,7.28358473743937,6.43559650250966,28.2725930491319,6.68575788401119,1.3279743253493,0,1.2285005618781,5.58115404452408,5,1,1,1,-6.06181771445335e-14,6.06181771445335e-14,1,3,12,1,root_seeded_fmincon,1,0.568058088093029,18.329627388119,53,3,1,5.07555732805817,7.05525878966797,4,23.2425406,,
1837,HighConfidenceCore,50.5352128110524,43.3055997274981,39.2154686335428,0.465116895356983,23.5047812888811,0.465116895356981,-1.38777878078145e-15,500.000000000002,107.762214096974,4.58469333420051,3.76769922023892,6.780101808489,15.4109502287445,9.8662514602786,44.0979496376841,11.0905568812714,49.4181495471388,1.03073284551704,1.1334845580264,0.300230984583744,0.209250257007924,74.8486079582179,10.1070425622105,11.1820345382249,8.94562763057991,6.75760788054285,23.83073353787,6.50850198363076,2.74080276339185,0,1.20587142207336,5.58874501833131,5,1,1,1,-3.77475828372553e-15,3.77475828372553e-15,1,4,15,1,root_seeded_fmincon,1,0.567424931468795,15.4109502287445,49,9,1,3.49191195970172,6.89478725220761,3,35.0548877,,
1838,HighConfidenceCore,62.8895520527937,41.9261939254265,41.1160234469664,0.464213517684013,29.1941801839992,0.464213517684014,2.22044604925031e-16,489.199391581921,93.0436532649063,3.18706169101134,5.84384332721684,6.39629445563248,19.1412143876208,35,19.7676012737345,38.4746191535277,22.6294449519485,1.09547320587846,1.06658595706131,0.343098053103445,0.241720919632322,78.3806847107498,12.5779104105587,10.3908343562214,8.31266748497712,8.42384296719862,29.5831380604712,6.10512529194262,0.261281964725781,0,1.15433620375682,5.6060646784819,5,1,1,1,-2.03012210217171e-16,2.03012210217171e-16,1,3,12,1,root_seeded_fmincon,1,0.485040821635888,19.1412143876208,43,12,1,5.96515300768129,6.28636475576097,4,28.9374305,,
1839,HighConfidenceCore,50.4991291588061,37.7532400017077,39.806077403851,0.498911777682698,25.1946103000478,0.498911777682692,-5.10702591327572e-15,500.000000000007,117.177327560451,4.65088866884471,4.13360405013728,7.47719292482561,16.5188895227169,12.2046395408114,43.3178194115707,13.4947029433413,48.2978028717005,1.04427442386925,1.16075855001272,0.300087835464861,0.199782886587682,81.2136939214912,10.0998258317612,10.7346396623298,8.58771172986381,6.32612971468956,25.5218846151793,7.19412694731661,3.06052289717933,0,1.29334336273386,5.55945008845601,5,1,1,1,-1.3988810110277e-14,1.3988810110277e-14,1,3,12,1,root_seeded_fmincon,1,0.560825950794961,16.5188895227171,49,12,1,4.32732925970937,7.30464766914606,4,29.1640198,,
1840,HighConfidenceCore,54.5875558828892,44.9999507851994,40.0204887235941,0.524491467949582,28.6307073167964,0.524491467949581,-4.44089209850063e-16,500.000000000001,99.4293043452254,3.47282039682249,5.24717323164784,6.9649141565572,18.7717724343013,29.7411428467188,30.7041978900634,33.1281956560136,35.8845711681976,1.08478410892856,1.10849013626489,0.269241261756839,0.170599541039322,86.154319579388,10.9175111765778,9.32066911319523,7.45653529055618,6.48921214152321,28.9508944271044,6.7252131007805,1.47803986913266,0,1.23353614940111,5.57946602045593,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,3,12,1,root_seeded_fmincon,1,0.558430293591127,18.7717724343013,51,3,1,5.13437738008581,6.98254685970567,4,29.7860309,,
1841,HighConfidenceCore,62.4147836471969,31.5443233026205,40.1234748281969,0.468367493234038,29.210394341878,0.468004415540257,-0.000363077693781078,494.850181444751,94.6714244364784,3.24101836245158,6.57480747315784,6.3992060738975,19.1518452280868,34.9791941854455,14.2697619467736,37.6734468517333,15.932426035173,1.12927477584037,1.06654661776487,0.352930836349671,0.244801751271659,77.030516432622,12.4829567294394,9.82933245813091,7.86346596650473,8.30109732632972,29.5936776730057,6.10496140836704,0,0.469846064790799,1.15431525514108,5.6060717278446,5,0,0,0,-0.00837381814191732,0.00837381814191732,-2,2,31,1,root_seeded_fmincon,1,0.488730365107498,19.1667032242214,39,9,1,5.9266717922229,6.87853284305805,3,35.5047442,Stage1_dP_max;Recovery_target_mismatch,
1842,HighConfidenceCore,59.3107265485151,42.8485631235236,41.0741363497305,0.505572993925418,29.9859015929701,0.5055729939245,-9.17599329852692e-13,494.710045419331,99.8891113027939,3.33120253173284,5.8128558554952,6.85542895278113,19.6603078894375,35.0000000000019,23.9594577435789,38.6788736522411,27.7699334026053,1.09857146258302,1.08610831497908,0.303117738323333,0.199408905739459,84.9913867631764,11.862145309703,9.62506757874992,7.70005406299993,7.33120623888625,30.3426132450974,6.59108279399797,0.778226938502772,0,1.21641528182376,5.5852069967569,5,1,1,1,-5.5625345599505e-14,5.5625345599505e-14,1,3,12,1,root_seeded_fmincon,1,0.514308317822549,19.6603078894732,56,3,1,5.18510147178349,7.17163365979471,4,23.8659668,,
1843,HighConfidenceCore,56.8404677880084,41.716782197157,39.202606674281,0.503795496557188,28.6359716938026,0.503795496557188,1.11022302462516e-16,499.999999999999,89.2452736248426,3.11654427442241,5.72309135546938,6.48767874860099,18.7752240321286,34.737245003214,20.2317440094134,38.2780719901406,23.4119657294597,1.10466659355786,1.07897278582492,0.278374613626646,0.183584278986574,80.7993193077543,11.3680935576017,9.00857504420485,7.20686003536388,7.05112402355148,28.9667672505892,6.24996384393592,0.526872488466537,0,1.17284689533826,5.59983857660431,5,1,1,1,9.99200722162641e-16,0,1,4,15,1,root_seeded_fmincon,1,0.536659904238779,18.7752240321286,50,3,1,5.09353633141295,6.81457595416276,4,24.7514535,,
1844,HighConfidenceCore,56.4856228361251,31.6161869968784,41.4747906654522,0.524287495685065,29.6147057389634,0.524287495685069,3.99680288865056e-15,499.999999999997,119.522684718081,4.03592342843468,5.75267019464867,7.9683851724784,19.416932690115,25.1974133612055,31.521261999912,27.2955726317474,35.1979390906619,1.10064255855601,1.15027842181493,0.325445049428698,0.206991347593172,89.2438538759121,11.297124567225,9.9936073789519,7.99488590316152,6.71772927429042,29.978339260946,7.66447323161741,1.91180303696874,0,1.35326055552079,5.53945760699163,5,1,1,1,5.44009282066327e-15,0,1,3,12,1,root_seeded_fmincon,1,0.540031223316729,19.4169326901148,26,6,1,5.97596751792959,7.76251556094024,2,17.5781209,,
1845,HighConfidenceCore,52.5406702338881,43.1472214372024,39.7723685808092,0.526649177382779,27.670500757817,0.52664917738278,6.66133814775094e-16,499.999999999999,103.26025267042,3.73178113306273,4.89552906025068,7.14858703183187,18.1422113544565,23.9345912311405,35.7729458444107,26.5919118427234,41.3015231958686,1.07364212596033,1.12925246680875,0.270318234012416,0.170200405120338,86.010681548917,10.5081340467776,9.57552611999,7.660420895992,6.21754236901775,27.9829507315391,6.9038145769724,2.00828551672172,0,1.25632426438689,5.57183233982592,5,1,1,1,1.66533453693773e-15,0,1,4,15,1,root_seeded_fmincon,1,0.561202585689282,18.1422113544565,51,3,1,4.32718313811682,7.41495418856598,4,30.1594873,,
1846,HighConfidenceCore,58.4127292853391,39.6229053862142,38.6569900423793,0.454630590026314,26.5562135800411,0.454630590026314,-1.66533453693773e-16,500,80.297755483116,3.02368992631787,5.48397170194518,5.98259872115484,17.4116270522168,30.8807070888395,17.9555181563494,33.7870745606516,20.3727559957248,1.09524925947003,1.06707993761884,0.310649124806787,0.221484522624265,72.3381815344559,11.6825458570678,9.79482148791563,7.83585719033251,7.96412892632452,26.9084274805512,5.72424655396527,0.240274852020091,0,1.10562593777808,5.62247596194479,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,4,15,1,root_seeded_fmincon,1,0.522214941387033,17.4116270522168,49,3,1,5.06630840535074,6.23376276117626,4,23.8959781,,
1847,HighConfidenceCore,50.5677204837952,32.8621111861193,39.2051112140531,0.519079162189643,26.2486499825695,0.519079162189664,2.12052597703405e-14,499.999999999975,116.816781479384,4.45039198423371,4.56891736726743,7.78768983311398,17.2099724511995,15.6240594568695,38.7674838217662,17.0259520765596,43.0302941421035,1.06518803669016,1.17583746090203,0.294461532617156,0.190067394678454,83.3997066764443,10.113544096759,10.1035961504248,8.08287692033988,6.07976762530641,26.5728197044802,7.50525258430004,2.9363352170326,0,1.33298565787832,5.54621595077963,5,1,1,1,4.91828799908944e-14,0,1,3,12,1,root_seeded_fmincon,1,0.567540656826222,17.2099724511988,41,3,1,4.2889878552119,7.94052952249803,3,14.7946828,,
1848,HighConfidenceCore,61.7131334228327,42.952456655258,40.5724266946007,0.446413123200199,27.549552633759,0.446413123200227,2.77000644643977e-14,499.999999999966,85.6883834069399,3.11033665577342,5.59892253710747,6.10353408022517,18.0629115091523,33.1640089957419,18.7548701910838,36.5402622566184,21.4774477568853,1.08922134050432,1.06098996019119,0.334943617060414,0.242786124791997,74.7877119576099,12.3426266845665,10.4075212582413,8.32601700659302,8.54089519726841,27.931488005465,5.82065910783186,0.221736570724392,0,1.11796059688263,5.6183164450974,5,1,1,1,6.83897383169096e-14,0,1,3,12,1,root_seeded_fmincon,1,0.494287006802901,18.0629115091511,50,12,1,5.16069769014526,6.35465639968245,4,16.9344448,,
1849,HighConfidenceCore,57.3845021832437,37.5749505567956,39.4712089821355,0.512707015933255,29.4214368751862,0.512707015933255,0,499.651430387549,93.3517675901828,3.17291667249993,6.05922632727093,6.73053725984447,19.2902156275808,35,19.4773000951023,38.2400132537499,22.2953773344217,1.1175110963136,1.08574168522953,0.288221811982562,0.186518756569364,82.872146659504,11.4769004366487,8.92947716293118,7.14358173034494,6.99076632701437,29.7577065746339,6.48248785881017,0.423261531539247,0,1.20254949070546,5.58986008858973,5,1,1,1,1.01506105108586e-15,0,1,3,12,1,root_seeded_fmincon,1,0.531572094197014,19.2902156275808,47,3,1,5.90411355264821,6.7879416962242,3,16.3285683,,
1850,HighConfidenceCore,54.7260419124564,42.8607595522564,38.5633662260573,0.547897261351622,29.9842484884103,0.547897261350916,-7.06323888266525e-13,490.688100974968,97.6601072857302,3.25704702332221,5.63851877882687,6.95876801643656,19.6592240285932,35.0000000000099,25.5349343051223,38.7256364817829,29.9691175601774,1.10599017175795,1.1038623825666,0.254895018476383,0.154825373409258,87.393779323378,10.9452083824913,8.54270678664631,6.83416542931705,6.18544835601152,30.2897423640647,6.734552945056,1.09603416622913,0,1.23472809920678,5.57906651871566,5,1,1,1,-2.81780947781434e-13,2.81780947781434e-13,1,3,12,1,root_seeded_fmincon,1,0.55739459558936,19.6592240286185,56,3,1,5.06262313226355,7.20980621872978,4,23.0844182,,
1851,HighConfidenceCore,59.3034898339031,41.1143627715102,39.3586902210128,0.510429900814737,30.2702744337839,0.510429900812999,-1.7377210781433e-12,475.381759613753,97.9059382487132,3.23439215798595,5.77980853600844,6.70764633218254,19.8467574310149,35.0000000000007,22.9587457149453,38.4338982818199,26.4122208028582,1.10295020966645,1.08687075465034,0.303832506787276,0.197609623912168,82.2692495974538,11.8606979667806,9.49963184802632,7.59970547842106,7.25830385002981,30.6181918059551,6.44954567173263,0.669737135724186,0,1.19834254448387,5.59127249719112,5,1,1,1,-2.00982088115e-14,2.00982088115e-14,1,3,12,1,root_seeded_fmincon,1,0.514371078083861,19.8467574310824,55,3,1,5.10098728325179,7.07734095033814,4,20.5525591,,
1852,HighConfidenceCore,53.6184046907593,44.585496455577,39.8746544599172,0.462787919992624,24.8139499801593,0.462787919992625,8.32667268468867e-16,499.999999999999,102.043440445535,4.11234166777664,4.25178038898893,6.63776391063529,16.2693089300809,16.0681451251337,38.6922215237928,17.9628140253147,43.7692329673729,1.04619894575154,1.11484409165496,0.308191787137237,0.215744801652775,75.7794260078875,10.7236809381519,11.0293940074551,8.82351520596409,7.20111367765001,25.1559873155599,6.36423384422908,2.11245345524016,0,1.18744596569204,5.59493221535029,5,1,1,1,2.44249065417534e-15,0,1,3,12,1,root_seeded_fmincon,1,0.560059726704836,16.2693089300808,51,12,1,4.33393106467362,6.55281032667765,4,34.1080757,,
1853,HighConfidenceCore,52.414896651676,37.9494392871328,40.2173456790113,0.537257839346374,28.160314124643,0.537257839346375,8.88178419700125e-16,499.999999999999,113.16991051176,4.01877301548724,4.99697351533842,7.670966967175,18.463358329821,21.8102426001552,37.4128200437374,23.9742252356188,42.5150751866249,1.07730670181397,1.15413469470877,0.283702610591993,0.17594902439155,89.0024458306271,10.4829793303352,9.7127486233852,7.77019889870816,6.06364563175826,28.4805433081478,7.40553251071185,2.40855899537342,0,1.32028322131659,5.55045364292314,5,1,1,1,2.66453525910038e-15,0,1,4,15,1,root_seeded_fmincon,1,0.556230774536186,18.463358329821,44,12,1,4.35245127997496,8.02298472010905,4,25.0583141,,
1854,HighConfidenceCore,55.4007249531288,40.1500189228564,40.052282767664,0.521043875068006,28.8662084111549,0.521043875068004,-1.55431223447522e-15,500.000000000001,100.694299038565,3.48831053958764,5.50734043884377,7.0701475338355,18.926179131363,29.7060785458242,27.8943342572993,32.7013245554416,32.0625340981809,1.09522040717404,1.11124745744694,0.283479882815462,0.180799239012014,85.5873839226418,11.0801449906258,9.33172229875312,7.4653778390025,6.63362913549348,29.1966430956156,6.81741213075549,1.31007169191172,0,1.24530131889915,5.57552377375255,5,1,1,1,-2.66453525910038e-15,2.66453525910038e-15,1,4,15,1,root_seeded_fmincon,1,0.550606513286741,18.9261791313631,59,3,1,5.13454553551571,7.24406151510445,4,23.7969367,,
1855,HighConfidenceCore,51.1898383610116,36.3086171835504,39.6663441818594,0.514544972323922,26.3394739627327,0.514544972323921,-3.33066907387547e-16,500,113.810864293333,4.32092396584541,4.54497739279705,7.55919447536586,17.2695213498117,16.4140175806424,39.4005689765889,18.0134404070869,44.1023703589344,1.06158194689081,1.16041174604074,0.2931629404603,0.189985370895241,83.5879506875491,10.2379676722023,10.2037016444662,8.16296131557299,6.21259109956973,26.6636986767192,7.28329544860937,2.73831805581232,0,1.30470808713346,5.5556534026073,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,4,15,1,root_seeded_fmincon,1,0.562387215845146,17.2695213498117,56,3,1,4.31830450842534,7.66346289189281,4,25.6948712,,
1856,HighConfidenceCore,54.392232969544,28.2718078508503,39.5968574782134,0.505812317531774,27.5122614140532,0.505812317531774,3.33066907387547e-16,500,112.699998927147,4.09635533884465,5.40675509997432,7.72133619148572,18.038461456893,21.2586609239342,30.3279287897581,22.8805377872767,33.3873660811267,1.0960329950018,1.15734549772235,0.321789799740989,0.211602847230044,81.9318422495006,10.8784465939088,10.0037323437435,8.00298587499479,6.7199928888727,27.8676428587664,7.41983265520275,2.01307755522842,0,1.32210498801885,5.54984571219858,5,1,1,1,1.11022302462516e-16,0,1,4,15,1,root_seeded_fmincon,1,0.56081536525776,18.038461456893,37,3,1,5.10899684511447,7.9124138958247,3,19.7026661,,
1857,HighConfidenceCore,53.883478898518,34.1287137891126,38.6777440080919,0.539663666100957,29.0789557646478,0.539663666100957,-7.7715611723761e-16,500.000000000001,100.279484599061,3.44852426650664,5.80769220700711,7.25682003588922,19.0656672991396,29.7695248933493,25.1958925333096,32.3599461751664,28.5924747508063,1.11600513405089,1.12613785122686,0.273944568999808,0.168422678351205,86.0376278406413,10.7766957797036,8.72925239211262,6.9834019136901,6.20113078346755,29.3939592169267,7.01059520141664,1.20290299440952,0,1.26994359286321,5.56727423182404,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,4,15,1,root_seeded_fmincon,1,0.566110440965588,19.0656672991397,44,3,1,5.06581118980266,7.69800981149606,4,21.2535587,,
1858,HighConfidenceCore,55.8217912459299,37.6907861335791,40.0225587847921,0.495223502461501,27.6442629744845,0.495223502461506,5.49560397189452e-15,499.999999999991,99.8132562525761,3.61063184591694,5.32001417876979,6.95508003320558,18.125008506743,25.8921299337222,28.165483380173,28.342355899245,31.8263482417937,1.08762897942562,1.1123573766358,0.305144616312409,0.203512406423943,81.0593774251512,11.164358249186,9.8929986962292,7.91439895698336,7.04438206786136,27.9903517951697,6.68374832429906,1.36373414552927,0,1.22824407219557,5.58124003611302,5,1,1,1,1.7430501486615e-14,0,1,3,12,1,root_seeded_fmincon,1,0.54645326348649,18.1250085067428,55,3,1,5.13239671022848,7.03694185954764,4,22.9083058,,
1859,HighConfidenceCore,58.5917511992058,31.7045173858289,40.148042233092,0.497204546932333,29.1320851089731,0.497204546932333,-2.22044604925031e-16,499.999999999996,98.0822646651307,3.36681237536685,6.21206525790036,6.98625150400673,19.1005016450125,31.128446701168,20.6607781400226,33.6203237658019,23.0987291487207,1.12082819641041,1.10014874838115,0.324314489720122,0.214821860267762,81.6422649485908,11.7183502398412,9.54614780786219,7.63691824628976,7.36491652255817,29.4946461003586,6.70301401982629,0.490948761925929,0,1.23070298989488,5.58041569663084,5,1,1,1,7.21644966006352e-15,0,1,3,12,1,root_seeded_fmincon,1,0.520619359818921,19.1005016450125,36,3,1,5.92760293304636,7.15233013066006,3,18.0418474,,
1860,HighConfidenceCore,48.7956272701565,38.2671912661085,38.8688279588353,0.508389854062145,24.8072018267458,0.508389854062148,3.88578058618805e-15,500.000000000002,112.439193806795,4.5325222325385,4.02824713721,7.37135777660597,16.2648844917033,11.9278736999142,43.3584189542894,13.1987914237465,48.4950221303635,1.04391013124302,1.16422884238862,0.281410925305154,0.18414486239184,80.8529737462822,9.7591254540313,10.354579439345,8.28366355147599,5.99710636085266,25.1147758905553,7.10653447995141,3.07828734274141,0,1.28217695877971,5.56318263350076,5,1,1,1,-4.44089209850063e-15,4.44089209850063e-15,1,3,12,1,root_seeded_fmincon,1,0.571298011633126,16.2648844917032,48,12,1,4.2703511599193,7.17322542200703,4,31.9655843,,
1861,HighConfidenceCore,57.7019452119952,35.8115460514172,39.8623208684548,0.485756596858213,28.0291005382778,0.485756596858212,-1.16573417585641e-15,500.000000000002,94.3055864693458,3.36455985594536,5.71635805276668,6.7281258332496,18.377327916521,29.3790491319086,22.5430953082125,31.9791913912188,25.3895254261277,1.10219392116783,1.09532685163755,0.31496463415338,0.213194037172077,79.2181746785435,11.540389042399,9.74330003003755,7.79464002403004,7.41821116842936,28.3848626811226,6.45429083075482,0.737932777988142,0,1.1989485563544,5.59106902097606,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,4,15,1,root_seeded_fmincon,1,0.528647689223114,18.377327916521,53,3,1,5.12405491257888,7.10147651823834,4,25.1422723,,
1862,HighConfidenceCore,59.1097167501712,42.7233996583922,40.7603107880678,0.51171719292244,30.2474583298004,0.511717192921802,-6.37490060739765e-13,489.845968501729,101.017214224736,3.33969264866172,5.79652022797542,6.89839067068037,19.8317980132445,35.0000000000063,24.5996265002997,38.6577666677213,28.5168144015992,1.09916148808794,1.08933630672983,0.300918215658434,0.195717369917639,85.4268697268259,11.8219433500342,9.56613827411434,7.65291061929147,7.21556460509269,30.6002102415175,6.63632604960916,0.839805821633732,0,1.22219095463443,5.58326974537416,5,1,1,1,-1.80680867093283e-13,1.80680867093283e-13,1,3,12,1,root_seeded_fmincon,1,0.516057285960715,19.8317980132692,57,3,1,5.16978390861393,7.21185062269246,4,24.5653582,,
1863,HighConfidenceCore,48.404939460035,39.3810440372673,39.2000972355245,0.506593685921008,24.5216366978424,0.506593685921008,3.33066907387547e-16,500,115.909264943443,4.72681601035389,3.85119309289914,7.41351389080114,16.0776532243918,9.88008632068701,46.3298729352439,10.9998186416133,51.829519895268,1.03547273411854,1.16660571251046,0.283546757672148,0.185951708478864,81.2426448309914,9.68098789200699,10.5978950414346,8.4783160331477,5.97082569054815,24.8290559310024,7.14571611725115,3.29452302435202,0,1.2871721981715,5.56151263771983,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.567596678932688,16.0776532243918,51,12,1,4.29095272522137,7.10055773374469,4,20.1073654,,
1864,HighConfidenceCore,60.555611425785,42.2890403341399,39.2966776803713,0.450090098486213,27.2562082703628,0.450102106619254,1.2008133041419e-05,497.882346696105,79.8867267902947,2.93095525239143,5.62584422502515,5.88857877644703,17.8705797733824,34.3187605963459,15.9603155150678,37.7222881507938,18.2924267530389,1.09561008314747,1.05497166023395,0.317914712073725,0.2291831212748,72.9257798544193,12.111122285157,9.91874467674327,7.93499574139461,8.32485078885554,27.6201817962963,5.62584142289273,0,2.80213241676819e-06,1.09303318211032,5.62672515139936,5,1,1,1,0.00423530660779026,0,0,6,90,1,root_seeded_fmincon,1,0.503735315056388,17.8701030097852,48,3,1,5.09828905374886,6.20330786703978,4,73.4347254,,
1865,HighConfidenceCore,59.5860614793662,34.9459993288461,38.5585478738964,0.499891051617547,29.7865389346682,0.499891051617548,9.43689570931383e-16,478.673374834788,91.8541925663075,3.08374842635374,6.16802864948968,6.52607475034924,19.5295954200552,35,17.7435931865036,37.9259123769654,20.0362501176798,1.12192589543274,1.08002912509792,0.314417788364532,0.20718557987616,78.8514167658995,11.9172122958732,9.28369118965036,7.42695295172029,7.44988063617449,30.1365875129363,6.26429818550332,0.0962695360136356,0,1.17467847930457,5.59922283326533,5,1,1,1,-0,0,1,3,12,1,root_seeded_fmincon,1,0.51193180489976,19.5295954200552,48,3,1,5.87016204443958,6.69429343194358,3,19.8796313,,
1866,HighConfidenceCore,56.0130375368573,41.1661178613988,39.0741310251048,0.540717963953411,30.2872556115756,0.540717963949843,-3.56814577884279e-12,489.066802074946,99.6102214595377,3.28884936743715,5.78266157685665,7.00529990093118,19.8578911694044,35.0000000000184,24.7179888302149,38.5569724101366,28.7576479754503,1.10867452215962,1.1021850411979,0.269754339369549,0.166037855753423,87.1489627882512,11.2026075073715,8.76751669908023,7.01401335926418,6.43144548132042,30.6060239403637,6.7688171078856,0.986155531028948,0,1.23910064119301,5.57760119315105,5,1,1,1,-5.2681668551356e-13,5.2681668551356e-13,1,3,12,1,root_seeded_fmincon,1,0.544587498578844,19.8578911695354,42,3,1,5.08710970264032,7.34569635131852,4,20.0874902,,
1867,HighConfidenceCore,51.0499148168034,37.0900817897673,39.1694390097227,0.448615634476849,22.9017899255293,0.448615634476848,-6.66133814775094e-16,500.000000000001,118.156681263194,5.15927714154262,3.64857090547578,7.09787272348985,15.0155979055398,7.34729763717121,43.1600425361201,8.19266020230964,47.4206407668503,1.0267060191515,1.14846970351042,0.327056214841987,0.235843428032784,72.4652828897541,10.2099829633607,11.647409584092,9.31792766727362,7.03703122281851,23.2513669005314,6.79090574831399,3.14233484283821,0,1.24191922677758,5.57665679946291,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,4,15,1,root_seeded_fmincon,1,0.567939228941646,15.0155979055398,47,3,1,3.48594129804926,7.16039518418401,3,25.8292482,,
1868,HighConfidenceCore,60.0128847144036,44.6548945734072,39.3663662014607,0.418907066152678,25.1398214670696,0.418907066152676,-1.33226762955019e-15,500.000000000002,83.1332347077746,3.30683472898445,4.90105862101121,5.84217691475152,16.4829671302581,26.1138444825069,23.2795084315534,28.8958785580916,26.4385839004974,1.06809536113364,1.06770157606987,0.339362348516205,0.2553426762119,69.0372301998234,12.0025769428807,11.0639153760259,8.85113230082075,8.7182658118335,25.5178629366583,5.55565895675782,0.654600335746611,0,1.08405007873121,5.62975795939442,5,1,1,1,-3.77475828372553e-15,3.77475828372553e-15,1,3,12,1,root_seeded_fmincon,1,0.50829084696005,16.4829671302581,48,9,1,5.10235444589346,5.68159896877455,3,25.5748064,,
1869,HighConfidenceCore,59.4522027820443,40.4657612833656,40.7444992721107,0.50582151836701,30.0722034812737,0.50582151836359,-3.42026407196272e-12,492.912088430909,99.3178824869132,3.30264732841275,5.94185022988724,6.85500158676225,19.7168918707538,35.0000000000102,22.5015219214432,38.4579425702024,25.8846854663322,1.10493114942801,1.08650699540688,0.307413292102018,0.201827971553618,84.3503399232215,11.8904405564089,9.54565138675216,7.63652110940173,7.34499982519268,30.4294827508993,6.58832256092203,0.646472331034794,0,1.21606289356283,5.58532521145423,5,1,1,1,-2.92540594922944e-13,2.92540594922944e-13,1,3,12,1,root_seeded_fmincon,1,0.513084437120516,19.7168918708871,51,3,1,5.16835937404052,7.28341719964963,3,22.0891924,,
1870,HighConfidenceCore,57.4558414120343,43.4372477278467,41.2596057851336,0.450413715579948,25.8788990121667,0.450413715579949,1.16573417585641e-15,499.999999999998,104.859514375136,4.05193104721487,4.63169049920421,6.71185701605475,16.9675445922939,19.4268069722812,35.3955258440047,21.6021832485874,39.9445432176875,1.05436424296951,1.10451206147256,0.340353283304936,0.243614379637001,76.6181732114157,11.4911682824069,11.4534489865233,9.16275918921864,7.8942355999669,26.25566512269,6.40903405612721,1.777343556923,0,1.19316843838852,5.59301002052541,5,1,1,1,3.33066907387547e-15,0,1,3,12,1,root_seeded_fmincon,1,0.530912075262218,16.9675445922939,54,12,1,4.41787716975468,6.81086931878281,4,30.1311528,,
1871,HighConfidenceCore,55.0823255831405,36.6281997495163,39.1476431285633,0.531627915880132,29.2833019515959,0.531627915880133,9.99200722162641e-16,499.999999999999,98.3181268558794,3.35748089537154,5.84188809082943,7.07307274392017,19.1996472276396,31.7897211988921,23.9383612395504,34.7156032844457,27.3643642450293,1.11337398738284,1.11055380109899,0.276514738869561,0.17272189683679,85.5706811074466,11.0164651166281,8.81552208319318,7.05241766655454,6.44975590788614,29.6049289457635,6.82808791959728,0.986199828767846,0,1.24666343486892,5.5750675091768,5,1,1,1,2.66453525910038e-15,0,1,4,15,1,root_seeded_fmincon,1,0.553789254122136,19.1996472276396,41,3,1,5.08943543012711,7.4988975646531,4,12.0149871,,
1872,HighConfidenceCore,53.7394613736725,36.6896173830969,39.3324288530988,0.512089617657412,27.5194202279592,0.512089617657412,5.55111512312578e-16,499.999999999999,101.145844365153,3.67543514824453,5.21176257813092,7.12099328172347,18.043155145528,24.5039725230447,29.9228512204067,26.79041340123,33.8040460645282,1.08810595018525,1.12726676652176,0.288870707772102,0.187140944688671,82.4631646991562,10.7478922747345,9.56757975757722,7.65406380606178,6.55501028642833,27.8473833656613,6.86059626667065,1.64883368853973,0,1.25081091932491,5.57367842864184,5,1,1,1,1.55431223447522e-15,0,1,3,12,1,root_seeded_fmincon,1,0.566118113373198,18.0431551455279,52,3,1,5.09846755437374,7.15168789123465,4,17.5504555,,
1873,HighConfidenceCore,57.6753261448738,40.8252029134302,41.4572825938958,0.478501533074731,27.5977319809072,0.478501533074731,2.77555756156289e-16,500,104.776771260225,3.79657181005714,5.15017892397493,6.96694704968195,18.0945003808728,24.5182016491237,31.4519428211569,27.0421739566395,35.6425274817514,1.07383813710491,1.10743329480345,0.327178612290455,0.224470465896125,81.23042849564,11.5350652289748,10.6642615882218,8.53140927057746,7.51939854099165,27.9668197336484,6.67493054356324,1.52475161958831,0,1.22711860107268,5.58161737839146,5,1,1,1,6.66133814775094e-16,0,1,3,12,1,root_seeded_fmincon,1,0.528891677584579,18.0945003808728,47,12,1,5.20315082319209,6.89583038260382,4,25.9288815,,
1874,HighConfidenceCore,58.9900025866366,38.2309411618013,39.4145216361765,0.445201788968073,26.2624546828021,0.445201788968076,3.5527136788005e-15,499.999999999994,86.4204783672284,3.29064740562201,5.331903254457,6.20285832359915,17.2190235266208,27.3086114497005,21.5873708075299,29.82357601056,24.2527410769309,1.08641712723756,1.079091993163,0.333428977432606,0.240873186815234,72.4769280070828,11.7980005173273,10.4270503544748,8.34164028357984,8.18188697595862,26.6324375696343,5.91864788683396,0.586744632376962,0,1.13049375993385,5.61409260642604,5,1,1,1,1.17683640610267e-14,0,1,3,12,1,root_seeded_fmincon,1,0.517104571324604,17.2190235266207,51,3,1,5.10290360871586,6.33185636004859,4,19.1405341,,
1875,HighConfidenceCore,59.8933172775023,37.7634793548687,40.3232370224437,0.481968779523929,28.8667090298772,0.481968779523929,2.22044604925031e-16,500,90.9664551920814,3.15125825732093,6.02907687125228,6.51605940013918,18.9265073628883,34.2527850284563,18.3864324684492,37.3895185022546,20.9054781785872,1.1097473667467,1.07441201000179,0.318151945846543,0.217116411972444,79.5448891625685,11.9786634555005,9.62246250150093,7.69797000120074,7.75665206190627,29.2304057681883,6.24497278326552,0.215895912013242,0,1.17220914193504,5.60005299027378,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,3,12,1,root_seeded_fmincon,1,0.509305568410354,18.9265073628883,57,3,1,5.93529938319073,6.54196431141625,4,20.2863055,,
1876,HighConfidenceCore,55.027783432145,34.2003437135407,38.5111090261405,0.479928399133398,26.4093960104478,0.479928399133382,-1.64313007644523e-14,500.000000000017,91.9762564137547,3.48270957720382,5.28663872728314,6.65968329257761,17.3153658605086,24.6596843342,24.7078428483291,26.7699552313244,27.5703020768151,1.09291224713885,1.10866363206543,0.305178051950689,0.20845981004286,75.6403928574629,11.005556686429,9.75431948962199,7.80345559169759,7.15459685542432,26.7502585955438,6.39253835271161,1.10589962542846,0,1.1910614671378,5.59371769416106,5,1,1,1,-3.46389583683049e-14,3.46389583683049e-14,1,3,12,1,root_seeded_fmincon,1,0.55433815606283,17.3153658605092,45,3,1,5.0576954417765,6.78694797184644,4,18.3099288,,
1877,HighConfidenceCore,56.7990494977109,27.0895242308987,38.6585544031644,0.489239385727446,27.7883320861633,0.489239385727453,7.27196081129478e-15,499.999999999992,94.3690773391151,3.39599645802795,6.10889449502443,6.94053196219055,18.2194676672982,27.595956164423,20.3631015010874,29.5541550408446,22.4249281689588,1.12561818504974,1.11263554607885,0.324096289152513,0.217077519356885,77.3423095284946,11.3598098995422,9.49242396728389,7.59393917382711,7.2526793528869,28.1436448105318,6.65648082795512,0.547586332930688,0,1.22476366002281,5.58240699999035,5,1,1,1,1.58761892521397e-14,0,1,3,12,1,root_seeded_fmincon,1,0.537051240641437,18.219467667298,37,3,1,5.8722070573351,7.09077103470248,3,15.1940313,,
1878,HighConfidenceCore,51.7265960950832,39.6205831602094,39.8763252751822,0.507460141572606,26.2491857774795,0.507460141572599,-7.32747196252603e-15,500.000000000009,109.768586366161,4.18179014376656,4.50925193907177,7.29662023854141,17.2103237460527,17.2190559389405,39.4912337406866,19.0275609294529,44.5626242632518,1.05850897858954,1.14534641107046,0.291034039964086,0.190203760153724,82.8046780759452,10.3453192190166,10.2825341110046,8.22602728880367,6.36935257940091,26.5733028591383,7.02808805745108,2.51883611837931,0,1.2721743600244,5.56652793712667,5,1,1,1,-1.77635683940025e-14,1.77635683940025e-14,1,3,12,1,root_seeded_fmincon,1,0.560041058377853,17.2103237460529,51,3,1,4.33227142691755,7.36192014814598,4,20.8957133,,
1879,HighConfidenceCore,55.2614032982297,39.0448155768119,41.132308333333,0.485867558816074,26.8497231172613,0.485867558816073,-1.38777878078145e-15,500.000000000001,111.435884855989,4.15035508445704,4.80327476580808,7.24466840266784,17.6040670844882,19.4810822038235,36.4651020322286,21.4655594680649,40.9763827340137,1.06361499876943,1.12954135814261,0.322646879930217,0.218856783909918,81.7654665329788,11.0522806596459,10.7963585850602,8.63708686804819,7.1029200452421,27.2083340598436,6.94984347652782,2.14656871071975,0,1.26219547840223,5.56986698361252,5,1,1,1,-2.88657986402541e-15,2.88657986402541e-15,1,4,15,1,root_seeded_fmincon,1,0.546007728119185,17.6040670844882,52,3,1,4.40852561909814,7.46328566955896,4,24.8414327,,
1880,HighConfidenceCore,53.6694176193483,41.5379166454087,39.317130053504,0.540300963292187,28.9976380390605,0.540300963292111,-7.60502771868232e-14,500.000000000104,100.032346929502,3.44967223864083,5.42426933447518,7.12566896290173,19.0123511926701,30.2684540274906,29.0987248652001,33.4486742743794,33.8070472078338,1.09624844723656,1.11792890982233,0.261827022692161,0.161079259482867,87.5969025111024,10.7338835238697,8.89675345726683,7.11740276581346,6.16794489507196,29.3071741838065,6.89042483403859,1.46615549956341,0,1.25461620528326,5.57240421184919,5,1,1,1,-2.07833750209829e-13,2.07833750209829e-13,1,3,12,1,root_seeded_fmincon,1,0.56628904968152,19.0123511926728,54,3,1,5.0990772948463,7.25556038103969,4,25.0558636,,
1881,HighConfidenceCore,56.3704375181575,42.4550936873255,39.0683753629923,0.463590036714515,26.1327731986559,0.463590036714515,5.55111512312578e-17,500,87.5158392326389,3.3488921580332,5.02388950369227,6.25482667241437,17.1339976387725,26.3951668012805,25.3332116731045,29.1299319271345,28.8508557332422,1.07747423850054,1.08614284750819,0.301734393228832,0.21194312622472,74.3583704754669,11.2740875036315,10.0822215132547,8.06577721060379,7.55941607987538,26.4776364764748,5.99696836472084,0.973078861028569,0,1.14050898301828,5.6107192431627,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,4,15,1,root_seeded_fmincon,1,0.541134703632101,17.1339976387725,48,3,1,4.28398398184012,6.69155795037302,4,24.7392956,,
1882,HighConfidenceCore,55.6151683145211,37.9170576424505,39.2830292143932,0.544545812897517,30.2850070392631,0.544545812897517,1.11022302462516e-16,499.048790947092,100.187749708287,3.30816332908222,6.03807584177365,7.14542311102175,19.8564168891051,35,22.9686482259478,38.3306362316151,26.5222379248605,1.11998926753139,1.10603847443391,0.269549591912736,0.164498708763101,88.3532663063011,11.1230336629042,8.55191440564429,6.84153152451543,6.33254031881449,30.6033155830152,6.9062775071042,0.868201665330548,0,1.25663844099962,5.57172715628798,5,1,1,1,-2.03012210217171e-16,2.03012210217171e-16,1,3,12,1,root_seeded_fmincon,1,0.548483460977595,19.8564168891051,46,3,1,5.89730047102303,7.18346444475491,4,19.9403346,,
1883,HighConfidenceCore,53.3425438994092,39.3114197018918,39.9612807485978,0.491877182692878,26.2379802109126,0.491877182692879,5.55111512312578e-16,500,105.987326048953,4.03946207737713,4.66414080192355,7.09191661961159,17.202976797084,18.9704833472364,36.0203406127712,20.9103729914887,40.5535742802429,1.06334284788958,1.13140379785427,0.302291874944453,0.202820247638192,80.3867806896344,10.6685087798818,10.3990376126439,8.31923009011511,6.77614092212415,26.5755052466227,6.81716769317925,2.1530268912557,0,1.24527013085031,5.57553422110019,5,1,1,1,5.55111512312578e-16,0,1,4,15,1,root_seeded_fmincon,1,0.559091835211198,17.202976797084,48,3,1,4.33733873503056,7.2619300857843,4,23.3219469,,
1884,HighConfidenceCore,56.2192280743658,44.9535165238641,39.5557099501776,0.44077275941971,24.7799042907838,0.440772759419703,-7.105427357601e-15,500.00000000001,93.3609372830172,3.76760685543649,4.48628571999958,6.2549716644583,16.2469868153579,19.9815596051988,32.2053765485166,22.2481165063478,36.4687797606439,1.05462548711879,1.09348703282559,0.320785734512029,0.232747705365957,72.146773660366,11.2438456148732,11.0799246579631,8.86393972637051,7.85983094589549,25.1376684927072,5.97696561307473,1.49067989307514,0,1.13795132613563,5.61158056208182,5,1,1,1,-1.95399252334028e-14,1.95399252334028e-14,1,3,12,1,root_seeded_fmincon,1,0.5425901607836,16.2469868153581,55,3,1,4.31460392388228,6.32853118128986,3,52.3241102,,
1885,HighConfidenceCore,55.6605492692893,32.3596700904186,38.5556898094388,0.49826985646973,27.7339738954351,0.49826985646973,4.44089209850063e-16,500,92.1266556205409,3.32179787750159,5.78948172674445,6.77294514637555,18.1838276261704,28.5648323411045,21.5404575933999,30.8895309248759,24.0921355501739,1.11326344833582,1.10523295775345,0.29957404164574,0.198068123227994,78.5574831282249,11.1321098538579,9.24625465516724,7.39700372413379,6.98164384346354,28.070871660068,6.51240475200092,0.722923025256462,0,1.20636977546567,5.58857775240709,5,1,1,1,7.7715611723761e-16,0,1,4,15,1,root_seeded_fmincon,1,0.548036273455005,18.1838276261704,48,3,1,5.05936800611296,7.26939920208772,3,22.0956129,,
1886,HighConfidenceCore,56.613845597851,44.2279004242986,41.3000829685308,0.49205467904574,27.8571076251956,0.492054679045739,-5.55111512312578e-16,500.000000000001,103.451261892278,3.71363973906288,5.0764186863343,6.93702578865622,18.2645604676079,25.6743409273781,32.9468717607815,28.5495821762838,37.8696002036394,1.07190732549411,1.10643782523252,0.306103866694171,0.205154950612095,83.1301244123431,11.3227691195702,10.3506222468894,8.28049779751152,7.18918449316384,28.2096093324456,6.66464384358794,1.58822515725364,0,1.22580560974986,5.58205761839034,5,1,1,1,-2.44249065417534e-15,2.44249065417534e-15,1,4,15,1,root_seeded_fmincon,1,0.538808125077408,18.264560467608,51,3,1,4.4206301272062,7.27445124391484,4,28.0034621,,
1887,HighConfidenceCore,54.665127402971,39.7973115471883,39.7924088932939,0.490897741613412,26.8349875871279,0.490897741613412,-5.55111512312578e-17,500,99.5056361907711,3.70805597981724,4.9813699689671,6.87377473409232,17.5944057088434,23.3107500892807,31.1154592867046,25.6550847668178,35.2396447022455,1.07553547053456,1.1152388860108,0.299229578439838,0.200948277131752,79.8918683383839,10.9330254805942,10.0664913467188,8.05319307737502,6.95753495396078,27.1740967040262,6.60738065527087,1.62601068630377,0,1.21849591537172,5.58450905500374,5,1,1,1,-0,0,1,4,15,1,root_seeded_fmincon,1,0.558015712195014,17.5944057088434,49,3,1,4.32721941366692,7.25530687517058,4,24.0675621,,
1888,HighConfidenceCore,54.099492016493,44.8106344370146,38.5303223564229,0.536640300376364,29.031967645932,0.536640300376224,-1.39999123405232e-13,499.519783907199,92.266483286906,3.17809954916489,5.51791498389509,6.72435264037096,19.0348594583871,34.9999999999992,24.314141032497,38.9237344078501,28.7074680467452,1.10166816727155,1.0942486652846,0.24689657938834,0.153545100697269,85.149741216569,10.8198984032986,8.48709099189389,6.78967279351511,6.26688109264025,29.3342483926933,6.50845931359652,0.990544329701424,0,1.2058659734116,5.5887468471278,5,1,1,1,2.21283309136717e-14,0,1,3,12,1,root_seeded_fmincon,1,0.563850026368093,19.034859458392,51,3,1,5.06154307283115,6.90713815263592,4,30.6382975,,
1889,HighConfidenceCore,54.024834855028,35.3259930710591,38.532294071947,0.428753817867759,23.1633542037684,0.428753817867758,-9.99200722162641e-16,500.000000000002,105.757751467922,4.56573562436467,4.09837463430622,6.70240468911322,15.1870929738843,12.4033350549114,34.9963896677935,13.6108134895886,38.3618962218074,1.04515556415408,1.12640688871522,0.34297980272294,0.25456425036057,68.747856331273,10.8049669710056,11.5379904927462,9.23039239419695,7.71537016281492,23.5308041536873,6.38925944350526,2.29088480919904,0,1.19064264631758,5.59385837342991,5,1,1,1,-3.33066907387547e-15,3.33066907387547e-15,1,3,12,1,root_seeded_fmincon,1,0.564629213247119,15.1870929738844,47,9,1,4.24879766592321,6.54943898879486,3,26.2348408,,
1890,HighConfidenceCore,49.6164421528421,37.6614477735522,39.3788769244301,0.515318960474372,25.5682933926394,0.515318960474373,3.33066907387547e-16,500,115.050964303276,4.49975141228613,4.21397538625527,7.53838993070449,16.7638954842902,13.407697125367,42.9320263253377,14.7978276554104,48.0804506449742,1.0495936629155,1.16663379855872,0.285663634281924,0.184860370207827,83.1137714280886,9.92328843056842,10.3176675154707,8.25413401237659,6.01203719005067,25.8815847290803,7.2680637584962,3.05408837224093,0,1.30276695958949,5.55630173379049,5,1,1,1,5.55111512312578e-16,0,1,3,12,1,root_seeded_fmincon,1,0.565599140509161,16.7638954842902,51,12,1,4.30125653712066,7.43495522245398,4,31.4722131,,
1891,HighConfidenceCore,57.3584198421985,44.0785710784473,39.34468427487,0.52737472903634,30.2493811222205,0.527374729036139,-2.00728322852228e-13,480.942624506604,99.2488332771834,3.28102029182598,5.60544974887583,6.83886849269863,19.8330586953977,35.0000000000021,25.8503076709943,38.7573076912558,30.1887227631098,1.09807927572913,1.09435096646034,0.280152606990232,0.177000207333725,85.24263059388,11.4716839684397,9.193899719193,7.3551197753544,6.77725967999449,30.5793358846334,6.59675399137823,0.991304242502398,0,1.21713929372818,5.58496412106898,5,1,1,1,-5.98886020140656e-14,5.98886020140656e-14,1,3,12,1,root_seeded_fmincon,1,0.531813813628776,19.8330586954052,52,3,1,5.10113411751421,7.06474887269961,4,24.3176471,,
1892,HighConfidenceCore,60.7431323379019,43.191648065859,38.7299405719169,0.454124631221813,27.5849525722074,0.454124631221812,-1.49880108324396e-15,487.521213386728,79.9956519700859,2.89997424359118,5.57101001834478,5.83658409362125,18.0861215396062,35.0000000000001,16.1050427959311,38.5037759534931,18.5021830227893,1.09480282767104,1.05431105842512,0.315738716929104,0.226241827241225,72.4203166122736,12.1486264675804,9.88807345556093,7.91045876444875,8.28954494142362,27.9453688465287,5.57839487001611,0.00738485167133618,0,1.08696037257785,5.6287752593526,5,1,1,1,-2.03012210217171e-15,2.03012210217171e-15,1,3,12,1,root_seeded_fmincon,1,0.502180227228196,18.0861215396063,49,3,1,5.07085627091792,6.12867797403911,4,22.7848193,,
1893,HighConfidenceCore,60.4634983164165,40.3615704592668,40.30520184843,0.491519218009564,29.7189714105834,0.491519218009163,-4.0162317915815e-13,486.965254544847,95.5298141488151,3.21443877814679,5.90107011792748,6.61333994924868,19.485294656821,34.9999999999967,20.8571016610297,38.38674992714,23.8905675201921,1.10339455036204,1.07815843191388,0.318013933730931,0.213868901520301,81.0481197336974,12.0926996632833,9.75419925063824,7.80335940051059,7.68613172645829,30.0831878369067,6.34238196612734,0.441311848199858,0,1.18465451570877,5.5958700709606,5,1,1,1,9.41976655407676e-14,0,1,2,9,1,root_seeded_fmincon,1,0.504502730562611,19.4852946568369,55,12,2,5.93519900323241,6.55672633237141,4,27.8792188,,
1894,HighConfidenceCore,62.0067096101522,38.7887061403325,39.6596505630306,0.479143669591881,29.7101223819262,0.479143669591876,-4.55191440096314e-15,475.397729548032,92.9954080433679,3.13009171917584,5.94378499985891,6.41818992452386,19.479492775981,34.999999999994,19.1155476600241,38.1812475477744,21.7090470098021,1.10527625622768,1.07227290072014,0.336636261406374,0.230602786846339,77.8198248039329,12.4013419220304,10.0167216160655,8.01337729285243,8.07414680705651,30.0842535694923,6.13710037649455,0.193315376635643,0,1.15842328764448,5.60468948583953,5,1,1,1,1.71748329843727e-13,0,1,2,9,1,root_seeded_fmincon,1,0.491946761758274,19.4794927759811,54,3,1,5.91126243406474,6.40427249241369,4,12.6728056,,
1895,HighConfidenceCore,60.7152841544172,43.9021211204522,40.3121685856296,0.427276126874175,25.9421914555643,0.427276126874174,-1.33226762955019e-15,500.000000000002,88.1839805562376,3.39924947001049,5.05161613184145,6.07669441377399,17.0090423915318,26.6739327215072,24.3103205122087,29.490521948919,27.5966441652356,1.0704027129176,1.07199143178669,0.34701391378341,0.257972737503889,71.7615315351174,12.1430568308834,11.1433596483902,8.91468771871218,8.69327317471321,26.329131737233,5.77998862372915,0.728372491887707,0,1.11275774352224,5.62007064936489,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,3,12,1,root_seeded_fmincon,1,0.502410561439838,17.0090423915318,50,9,1,5.14828720679526,5.98307868271971,3,23.5963406,,
1896,HighConfidenceCore,55.1802724772895,28.3815591015224,38.8989031907992,0.504074765326322,27.8149828996322,0.504074765326321,-9.99200722162641e-16,500.000000000002,101.51454918672,3.64963550590796,5.78612514520597,7.28163770948381,18.2369413189301,25.3390949638906,24.7656445275715,27.2311479433907,27.3658031016053,1.11343911505484,1.13298849739416,0.313098428110317,0.205304215891214,80.1991512588518,11.0360544954579,9.51857879694593,7.61486303755675,6.84132239441434,28.1620979389528,6.99888411536445,1.21275897015848,0,1.26845008650676,5.5677739254367,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,4,15,1,root_seeded_fmincon,1,0.552806259022271,18.2369413189301,36,3,1,5.07501790028813,7.80606689668386,3,18.7693016,,
1897,HighConfidenceCore,61.2735539170789,40.9452732298658,40.1110010879906,0.437383040398005,26.8000133082425,0.437383040397996,-8.82627304576999e-15,500.000000000017,84.5780900739377,3.15589731621234,5.48065687895629,6.05653995517278,17.5714747628131,30.5501975942556,19.3606778939278,33.513294032914,21.9561833391108,1.08701129652622,1.06500246208606,0.342690703142682,0.251151226208976,72.7172299356148,12.2547107834158,10.5904888277647,8.47239106221176,8.6183851522091,27.1830512740649,5.76708670018908,0.286429821232789,0,1.11110712464572,5.62062727029507,5,1,1,1,-3.33066907387547e-14,3.33066907387547e-14,1,3,12,1,root_seeded_fmincon,1,0.497833046231998,17.5714747628134,49,12,1,5.13763451940929,6.25996314176771,4,26.3944218,,
1898,HighConfidenceCore,55.8508471650478,40.3983625250859,41.3151372717479,0.517976312117057,28.9294158431649,0.517976312117058,2.22044604925031e-16,499.999999999999,109.411181897675,3.7820045344443,5.33537769201784,7.36888021925901,18.9676211927386,26.4925856201633,32.9924331812126,29.2222094231832,37.7582593810031,1.08348026887122,1.12384921128308,0.300356005353522,0.192684619143766,87.7234680661097,11.1701694330096,9.92847656844792,7.94278125475834,6.73035783047074,29.2742290394391,7.0958366750586,1.76045898304076,0,1.28081301529427,5.56363869649001,5,1,1,1,9.99200722162641e-16,0,1,3,12,1,root_seeded_fmincon,1,0.543964946684381,18.9676211927386,43,3,1,5.19611124559844,7.40693354121785,4,16.65166,,
1899,HighConfidenceCore,48.4454082609489,44.7416329638716,38.641199940039,0.529326054464639,25.6434168116967,0.529326054464638,-3.33066907387547e-16,500.000000000001,103.442279444753,4.03387271689824,4.17592325963465,7.09271563888341,16.8131502830427,16.0564560656074,43.7018962193015,17.9828234892722,50.2763036640409,1.05037654012098,1.14856702593898,0.25362320879707,0.158128745529877,84.0336583959702,9.68908165218978,9.7499988981653,7.79999911853224,5.70049786231305,25.9286473462589,6.86130907785343,2.68538581821878,0,1.25090185739717,5.5736479747898,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,3,12,1,root_seeded_fmincon,1,0.573841341452078,16.8131502830427,48,12,1,4.25868204306423,7.00760136930039,4,34.0985393,,
1900,HighConfidenceCore,53.3710920070527,44.3650055885396,38.6972775266688,0.419421299451963,22.3849727634946,0.419421299465572,1.36092803693089e-11,499.999999981074,101.531889665973,4.53571647098676,3.71433806012009,6.26706121420029,14.6767458454594,10.0734833593051,40.0044213018656,11.3460105459834,44.5766171937919,1.02906469271523,1.10953904154012,0.328624695378078,0.24510114912353,67.9125150309229,10.6742184014105,11.8776193010146,9.5020954408117,7.7465298108895,22.737569595155,5.97671011580254,2.26237205568246,0,1.1379186560565,5.61159156479902,5,1,1,1,3.78516107346627e-11,0,1,3,12,1,root_seeded_fmincon,1,0.571545360098105,14.6767458449832,50,3,1,3.45437506368253,6.38792032121036,3,27.8373238,,
