DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
1901,HighConfidenceCore,59.2673748792633,32.2811611308166,39.7123187021692,0.505029692750498,29.9317841254033,0.505029692750505,7.66053886991358e-15,496.558618510019,94.9392127175885,3.17185278097114,6.50598134783819,6.80751459983352,19.624825678864,35.0000000000013,17.263242952368,37.8156379953824,19.4173206777088,1.13299228522928,1.0855169471789,0.315586187479996,0.205957202299773,82.0627622114545,11.8534749758527,9.1387543272219,7.31100346177752,7.33389768846499,30.2866487891778,6.53827285805992,0.0322915102217385,0,1.20967280581468,5.58746923810643,5,1,1,1,-3.81662955208282e-14,3.81662955208282e-14,1,3,12,1,root_seeded_fmincon,1,0.514684513396136,19.6248256788637,36,3,1,5.91181154045686,7.19232644613796,3,14.8028298,,
1902,HighConfidenceCore,57.6150402242001,28.9082667695518,40.45585239086,0.503611707333142,29.015608775377,0.503611707333142,-1.11022302462516e-16,500,107.718208136287,3.71242281939292,6.06739577609579,7.48221535987549,19.0241337368064,27.2242194705972,24.9556431550327,29.2886875831698,27.6336671108736,1.1159462584298,1.1285188137531,0.333613063888098,0.219014783925685,83.3471089440543,11.52300804484,9.83551389624944,7.86841111699955,7.14985786220576,29.3849945222122,7.1803265019683,1.11293072587251,0,1.29158423130259,5.56003796662242,5,1,1,1,2.22044604925031e-16,0,1,3,12,1,root_seeded_fmincon,1,0.52944508727753,19.0241337368064,34,3,1,5.93823593046352,7.53825122778062,3,15.0174758,,
1903,HighConfidenceCore,51.93132122287,39.3605818624392,39.9853604634777,0.46276040720289,24.0317593556793,0.462760407202889,-7.7715611723761e-16,500.000000000002,116.392626166076,4.84328360830433,3.90665176684443,7.12676329172225,15.7564643034876,9.96711980950653,43.3999946830538,11.106638030758,48.1461130837172,1.03369569515495,1.14294289298549,0.322500086463726,0.227042875634792,75.9783729612118,10.386264244574,11.4765805926953,9.18126447415627,6.97489046679764,24.3795512170956,6.82747620373845,2.92082443689402,0,1.24658538751163,5.57509365166282,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,4,15,1,root_seeded_fmincon,1,0.558822788117567,15.7564643034877,54,12,1,3.54658810271291,7.30834072500221,4,32.9227248,,
1904,HighConfidenceCore,53.7546143987058,31.8698420864356,39.1157714921821,0.465443025348211,25.0197103521602,0.465443025348211,2.22044604925031e-16,499.999999999999,109.063769939558,4.35911401069202,4.61200841238932,7.19769122504983,16.4042160714399,15.9326259946024,33.3627356888407,17.3006001655689,36.6177574113553,1.06466331860859,1.14296930510352,0.330959181448097,0.232816090522899,74.6966628261914,10.7509228797412,10.8155458642778,8.6524366914222,7.1837260116364,25.3802332687732,6.89070183669636,2.27869342430705,0,1.25465154165443,5.57239238044938,5,1,1,1,1.11022302462516e-15,0,1,4,15,1,root_seeded_fmincon,1,0.567467562389107,16.4042160714399,50,3,1,4.28319740794315,7.41858665891705,4,24.3402931,,
1905,HighConfidenceCore,60.9013120767914,42.6458274443769,39.5539987536029,0.474847231225604,28.9188194176656,0.474847231225518,-8.56537063498308e-14,481.936897718515,89.3365553582641,3.089218618091,5.67876655737251,6.25067198352369,18.9606736281573,35.0000000000002,19.5808630724681,38.507233831378,22.4955479173066,1.09619886130527,1.06742577229765,0.31893317945254,0.220792225538327,76.9582060328995,12.1802624153583,9.9266539053983,7.94132312431864,7.99562316478146,29.2830677432078,5.98437788852252,0.305611331150017,0,1.13889911403859,5.61126137132612,5,1,1,1,-5.27831746564646e-15,5.27831746564646e-15,1,3,12,1,root_seeded_fmincon,1,0.500875908248693,18.9606736281608,49,3,1,5.11094948608029,6.57074864108377,4,14.8418138,,
1906,HighConfidenceCore,62.3462551688355,36.1133540052733,39.6650528889895,0.464400435725172,28.9536280808198,0.464400435959025,2.33853603148759e-10,481.518487175366,89.5673293933637,3.09347516460975,6.02544510022404,6.31716775444419,18.983495987949,33.6751759632538,17.5243157394119,36.5408890954735,19.7144731667518,1.10852033820853,1.06978037266383,0.349758181059294,0.244875295333896,75.6343950372454,12.4692510337671,10.1776154207918,8.14209233663343,8.34815677200392,29.3356897590119,6.02544405804974,0,1.04217429530706e-06,1.14414980643785,5.60949334563717,5,1,1,1,0.000690911259159258,0,0,15,90,1,root_seeded_fmincon,1,0.489267557728917,18.9834959783897,47,12,1,5.91089421114734,6.36733871846035,4,80.6640191,,
1907,HighConfidenceCore,56.3040767632299,30.738885858733,38.7049568042461,0.453366727863725,25.5263950475336,0.453366727863727,1.77635683940025e-15,499.999999999998,95.633007447375,3.74643608191808,5.17455261674459,6.73013414791932,16.7364247623483,21.3772991943515,25.4414350797427,23.062776310619,27.9479580580045,1.08668491070718,1.11465246002256,0.338879180387583,0.241676382685282,72.2445506559783,11.260815352646,10.4931728888678,8.39453831109423,7.69442042892406,25.8943948842361,6.42862835141841,1.25407573467383,0,1.19567107133597,5.5921695519225,5,1,1,1,4.44089209850063e-15,0,1,3,12,1,root_seeded_fmincon,1,0.541772492394743,16.7364247623482,50,3,1,5.06620772324207,6.78010629989026,4,21.4064388,,
1908,HighConfidenceCore,57.6190201358548,40.5493060945807,39.8649413015602,0.471724027897136,27.1802762619715,0.471724027897134,-2.4980018054066e-15,500.000000000004,91.4159304166676,3.36331866297362,5.33174433613422,6.47202612766066,17.820794821644,28.2955446939329,24.3212315900437,31.0989928408226,27.6433051466763,1.0860951475094,1.08762626094738,0.311378968769658,0.216012988525023,77.0760482400566,11.523804027171,10.0507642810503,8.04061142484021,7.60968596847084,27.5354642677704,6.2033823051493,0.871637969015077,0,1.16689442662499,5.60184007142843,5,1,1,1,-7.105427357601e-15,7.105427357601e-15,1,3,12,1,root_seeded_fmincon,1,0.529408516980631,17.8207948216441,49,3,1,5.12552549199777,6.5681763546416,4,22.6651368,,
1909,HighConfidenceCore,54.6474135760777,35.4393103187677,39.3447763953215,0.487347652551584,26.6322887243167,0.487347652551579,-5.16253706450698e-15,500.000000000006,99.7243611770373,3.74449084002246,5.10129210496688,6.95573868368221,17.4615058512436,22.6229254963897,29.1745187003981,24.6604395203108,32.6208844752391,1.08264772317424,1.1216782174871,0.307754425612897,0.208042408237893,78.4266985901045,10.9294827152155,10.0331622563465,8.02652980507722,7.00378121294024,26.9762485656145,6.67999331504519,1.57870121007831,0,1.22776479890001,5.5814007218434,5,1,1,1,-1.28785870856518e-14,1.28785870856518e-14,1,2,9,1,root_seeded_fmincon,1,0.558196591638023,17.4615058512438,52,3,1,5.09872021168248,6.91744604680243,4,19.9979801,,
1910,HighConfidenceCore,55.6993252738803,41.6336502495258,38.7827900395622,0.538612573755156,30.0003569420635,0.538612573752881,-2.2752910666668e-12,489.25126717169,97.405140001281,3.24679936940048,5.72806182711501,6.90536914480019,19.6697855639021,35.000000000006,24.229740318409,38.5903308441211,28.2262881841438,1.10778880251363,1.09936912807001,0.265883424000504,0.16434005494927,86.0941099998372,11.1398650547761,8.70949272103111,6.96759417682489,6.42474208295418,30.3156677102603,6.67352657753341,0.945464750418405,0,1.22693940132354,5.58167746154292,5,1,1,1,-1.7012423216199e-13,1.7012423216199e-13,1,3,12,1,root_seeded_fmincon,1,0.547654748958056,19.6697855639852,61,3,1,5.07300877396708,7.21875968886542,4,25.798788,,
1911,HighConfidenceCore,58.3743073581827,44.4063443965841,40.6313180690988,0.488155416067828,28.4957342961058,0.488155416067844,1.58761892521397e-14,499.999999999977,93.8580527494902,3.29375799809856,5.5101743699737,6.57291527319377,18.6832771414279,32.6495369766353,24.1557241807994,36.2070619347638,27.9902291451997,1.08910090079338,1.08151952712272,0.299122152784026,0.202686002398307,81.1461486947868,11.6748614716365,9.78117209174562,7.82493767339649,7.46964326551921,28.8486105173352,6.31404488299862,0.803870513024923,0,1.18103438372448,5.59708653744299,5,1,1,1,4.56301663120939e-14,0,1,3,12,1,root_seeded_fmincon,1,0.5225586628862,18.6832771414273,49,3,1,5.16398739071681,6.73044410517199,4,23.401961,,
1912,HighConfidenceCore,62.0844598115215,40.9369071402333,40.8198630670267,0.486953407922868,30.2322392842707,0.486953407922868,-2.77555756156289e-16,479.635585549819,99.2075529774542,3.28151520780897,5.89383842135038,6.6757912373402,19.8218196198995,35,22.1221484178226,38.4072179076591,25.3095268305543,1.09929089423115,1.07864331775641,0.335390054554766,0.227318117981024,81.3485257487028,12.4168919623043,10.1587295092723,8.12698360741784,7.96305513181268,30.6115103541928,6.38987264725027,0.496034225899887,0,1.19072097217667,5.59383206404441,5,1,1,1,-6.09036630651514e-16,6.09036630651514e-16,1,3,12,1,root_seeded_fmincon,1,0.491330682309313,19.8218196198995,56,12,1,5.95412408550962,6.60250247605241,4,31.4726735,,
1913,HighConfidenceCore,55.4990376064628,29.5295931530656,38.9369149608965,0.539941501246372,29.9662336829625,0.539941501246374,1.11022302462516e-15,499.999999999999,103.329090004002,3.44818408269805,6.3563391853955,7.43161876647065,19.6474125904553,31.385840787212,22.2383851261103,33.8082643196506,24.936767542059,1.13691620543258,1.12687109755381,0.291186940015493,0.178397478773005,86.6676854904404,11.0998075212926,8.70168553220275,6.9613484257622,6.38320098087509,30.2956959108256,7.17063475984894,0.814295574453431,0,1.29034879541697,5.56045086382731,5,1,1,1,2.99760216648792e-15,0,1,4,15,1,root_seeded_fmincon,1,0.5496311524589,19.6474125904553,26,3,1,5.88289121066607,7.72177851672956,2,18.4979233,,
1914,HighConfidenceCore,54.0478027021426,37.2047714667611,38.7033851106421,0.437821774561939,23.6633048902256,0.437821774561939,0,500,101.885769067632,4.30564409917725,4.22358519302141,6.61747991701336,15.5148865002791,14.2565755190054,34.3224415552213,15.6698365828295,37.8940975617702,1.04936698351427,1.1204830139497,0.331960705547941,0.242734527477157,70.1978902903624,10.8095605404285,11.2672995514573,9.01383964116586,7.59612445297923,24.0223261350664,6.31842114468441,2.094835951663,0,1.18159347922458,5.5968986512052,5,1,1,1,3.33066907387547e-16,0,1,3,12,1,root_seeded_fmincon,1,0.564389271625112,15.5148865002791,47,9,1,4.25988640613702,6.55441388945984,3,26.7360151,,
1915,HighConfidenceCore,57.2347193690246,44.872458859324,39.7174631569932,0.516840194544625,29.5812034933914,0.516840194544585,-3.99680288865056e-14,490.872496894454,96.0248886271429,3.24614543314965,5.58859975378747,6.71858696305662,19.3949668852553,34.9999999999995,24.6272073893616,38.8554514269037,28.8205312127855,1.09629808276009,1.08768369094785,0.278283773869453,0.179490561844225,84.1314111862628,11.4469438738049,9.21110060120261,7.36888048096209,6.9133789689083,29.9135821992927,6.47771616528388,0.889116411496413,0,1.20194013447009,5.59006465087163,5,1,1,1,1.46168791356363e-14,0,1,3,12,1,root_seeded_fmincon,1,0.532963214221834,19.3949668852568,51,3,1,5.11955568371717,6.92450323109478,4,25.2701609,,
1916,HighConfidenceCore,58.5017791718384,34.5639115331281,41.4025486437871,0.493655904661172,28.8797487213621,0.493655904661173,9.43689570931383e-16,499.999999999996,107.034376159679,3.70620870674359,5.75543215917256,7.26743120422965,18.93505685901,27.5090550415224,26.9588754350965,29.9167001290428,30.2245227657087,1.09789753236993,1.11421039929058,0.334414696127589,0.223726754832728,83.6004851646222,11.7003558343677,10.2021375606979,8.1617100485583,7.40550761261908,29.2542928175228,6.96721100195449,1.21177884278194,0,1.26441061083534,5.56912563082316,5,1,1,1,6.99440505513849e-15,0,1,3,12,1,root_seeded_fmincon,1,0.521420039387178,18.93505685901,42,12,1,5.9739851998349,7.07571930449285,4,25.1307086,,
1917,HighConfidenceCore,50.9902380817341,36.5129221803097,39.4954050573972,0.498583909452223,25.4229122466891,0.498583909452193,-3.0364599723498e-14,500.000000000059,113.612667637839,4.46890846081707,4.31550877319198,7.41767603600567,16.668576086211,14.129068240385,40.2370802359116,15.537169225213,44.8152894116315,1.05267778480529,1.15722968167956,0.299629775140097,0.199637997148621,80.5231281695333,10.1980476163468,10.5231827004952,8.41854616039616,6.39183145876126,25.7517062951371,7.13646722678421,2.82095845359223,0,1.2859931092105,5.56190678995825,5,1,1,1,-1.18571819029967e-13,1.18571819029967e-13,1,2,9,1,root_seeded_fmincon,1,0.564297150196679,16.668576086212,50,3,1,4.30795832530648,7.37726270525442,4,12.4367212,,
1918,HighConfidenceCore,52.1995721818255,37.2850583715348,39.5095640437504,0.448023435872842,23.3866316799938,0.448023435872841,-1.16573417585641e-15,500.000000000002,116.931049285426,4.99990981537779,3.82456340580915,7.07837808721187,15.3334852347193,9.02062920738915,41.9128575162593,10.0216138535477,46.1274770842362,1.03205390209099,1.14314840670421,0.333092533183356,0.240359969041515,73.0183482528769,10.4399144363651,11.6716830440304,9.33734643522429,7.20323512545791,23.7436086390993,6.76761029419331,2.94304688838416,0,1.23894664302949,5.57765279553371,5,1,1,1,-3.5527136788005e-15,3.5527136788005e-15,1,4,15,1,root_seeded_fmincon,1,0.564138949231839,15.3334852347193,49,3,1,3.51091094868928,7.24348632645721,4,20.7360872,,
1919,HighConfidenceCore,54.7903041567953,39.1053938642177,40.4254085400495,0.439197936007119,24.0617590806442,0.439160896274382,-3.70397327369432e-05,500.405649937708,115.092966864089,4.78323161986409,4.06995313720297,6.9544991335872,15.7761336746946,11.5165362513872,40.3736434984522,12.7947797797412,44.6462885945715,1.03745904221669,1.1281414210354,0.349697611739296,0.255191140402402,73.5132435284782,10.9580608313591,11.9482873688756,9.5586298951005,7.68213626903776,24.4371925562308,6.63306227443189,2.56310913722893,0,1.22177432955628,5.58340946921477,5,0,1,0,-0.000811299875415283,0.000811299875415283,-2,3,59,1,root_seeded_fmincon,1,0.553906049831849,15.7774642662384,49,12,1,4.36553426799814,6.71057984170586,4,47.4706786,Product_salinity_max,
1920,HighConfidenceCore,59.9008165150291,37.031868493683,40.8322700119522,0.482984602525258,28.9311720554498,0.482984602525259,3.33066907387547e-16,500,95.4922829669102,3.30067108183135,5.96914078108556,6.7198120945487,18.96877265634,32.4332908185713,20.8268006055048,35.3741044502445,23.5828141619319,1.10588708863638,1.08426016013256,0.326595092736422,0.222367601738411,80.7131741733395,11.9801633030058,9.86889630722929,7.89511704578343,7.74241111489482,29.3018116900568,6.43733940334775,0.468198622262189,0,1.19678362820991,5.5917959515632,5,1,1,1,7.7715611723761e-16,0,1,3,12,1,root_seeded_fmincon,1,0.509241806284002,18.96877265634,47,3,1,5.95372699841917,6.69274630559384,3,18.1523348,,
1921,HighConfidenceCore,59.9506735241204,31.4745535791962,38.512500233944,0.477839347179132,28.6467906958266,0.477839347114273,-6.48594511432066e-11,482.897247467692,88.7905888433747,3.09949515064912,6.15814946910425,6.43816705236374,18.7823175293906,31.9562978110087,17.2789136388902,34.3994839094373,19.2294330976179,1.1219088645256,1.08194851289816,0.335478203103639,0.22885268759218,75.3547144360795,11.9901347048241,9.68242319935582,7.74593855948466,7.82597070707343,29.0102641859016,6.15814556764161,0,3.90146263562485e-06,1.16111311835872,5.60378458403458,5,1,1,1,0.0342055050646157,0,0,15,90,1,root_seeded_fmincon,1,0.508818303562964,18.78231753194,49,3,1,5.86776325224577,6.62489505315948,3,72.6848162,,
1922,HighConfidenceCore,55.280222790948,27.9946732601393,39.7956568558813,0.53561275350285,29.6087923433106,0.535612753502849,-3.33066907387547e-16,500.000000000001,113.105767197194,3.82000609432988,6.06901948358055,7.89183703823851,19.4130555620972,26.8672131836744,27.2680634839343,28.8846913638077,30.2983210651725,1.12219439224748,1.15387290387507,0.309235292514209,0.191994121581027,87.7395916276798,11.0560445581896,9.30702744600465,7.44562195680372,6.41785761190935,29.9542375219703,7.60462497129734,1.53560548771679,0,1.3456405530822,5.54199681454208,5,1,1,1,-2.44249065417534e-15,2.44249065417534e-15,1,3,12,1,root_seeded_fmincon,1,0.551806748597167,19.4130555620972,27,3,1,5.91394871356111,7.95732930515781,2,13.950459,,
1923,HighConfidenceCore,56.1073925569712,44.4596325595463,38.7352774692292,0.483186836010273,27.1103534863892,0.483186836010272,-9.99200722162641e-16,500,84.6706670330508,3.12318565213692,5.27170906227443,6.20570253547385,17.7749498337196,31.4322854479365,22.1796852550636,34.8296498416177,25.6767541673232,1.08841202315455,1.07703909309502,0.278465675849669,0.190107131837262,76.5825694823984,11.2214785113942,9.38190124451933,7.50552099561547,7.2492597676455,27.4400877229328,5.97054802025546,0.698838957981033,0,1.13713071097021,5.61185693649789,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,3,12,1,root_seeded_fmincon,1,0.54367167337221,17.7749498337197,53,3,1,5.07146704708203,6.28541627849397,4,25.3170541,,
1924,HighConfidenceCore,61.7243623495032,39.5533143520594,40.4007939374346,0.466366186405573,28.7861554772556,0.466366186405606,3.30291349825984e-14,493.657867081327,88.8436606882996,3.08633296858611,5.9523560383191,6.30611883522474,18.8736922877364,34.9999999999995,17.51362803568,38.2856969640173,19.9533624989911,1.10366729266382,1.06483601423151,0.333003708855213,0.233419565317917,77.3249577803547,12.3448724699006,10.0053771488266,8.00430171906126,8.2345517180619,29.1630344961558,6.02583797441314,0.0734819360940433,0,1.14420016961447,5.60947638947064,5,1,1,1,1.52259157662879e-14,0,1,2,9,1,root_seeded_fmincon,1,0.494197085865003,18.8736922877351,51,3,1,5.9385178748556,6.28120215797238,4,17.641901,,
1925,HighConfidenceCore,56.4871121345526,33.9150428583571,41.2686653926527,0.515012180064028,29.0915507659371,0.515012180064027,-7.7715611723761e-16,500.000000000001,113.762863244566,3.91051216760055,5.61134301076144,7.64959762113028,19.0739252333708,25.4805218098737,30.8350867711855,27.7156552275182,34.5900371871841,1.09516515444601,1.13671387456708,0.320607245362028,0.207057714928575,87.0710348193312,11.2974224269105,10.0170169458883,8.01361355671063,6.84889034215386,29.4514699364661,7.35453966148035,1.74319665071891,0,1.31378644038777,5.55262209827794,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,4,15,1,root_seeded_fmincon,1,0.540016985243277,19.0739252333708,41,3,1,5.19194987298105,7.89490952933513,3,18.0843512,,
1926,HighConfidenceCore,50.028065641747,40.442630871364,39.5420399134275,0.503569061110372,25.1925860443832,0.503569061110383,1.08801856413265e-14,499.999999999985,111.909463950452,4.44215864752015,4.12059807886207,7.27853522572707,16.5175623160131,13.0876604645975,43.5088930361585,14.5439990554326,48.9435151018414,1.04455516165334,1.15298533590607,0.287168389930671,0.188854539290188,81.4488748061428,10.0056131283494,10.5181302116939,8.41450416935512,6.20886989934097,25.5080220839325,7.01184102338297,2.8912429445209,0,1.27010246898089,5.56722107765608,5,1,1,1,2.93098878501041e-14,0,1,3,12,1,root_seeded_fmincon,1,0.563776090352766,16.5175623160127,46,12,1,4.31218220240941,7.11855253137094,4,29.5209769,,
1927,HighConfidenceCore,57.7517342794364,40.9780755957774,40.0651929120634,0.457805342580166,26.439052496396,0.457805342580165,-1.22124532708767e-15,500.000000000002,93.311956190002,3.52932300439744,5.08203625599705,6.45726528781892,17.3348101864647,25.2533708117875,26.8603964694019,27.7985254928276,30.3744203333315,1.0754599414662,1.09115790772979,0.323909950804407,0.229588422437144,75.4307917166346,11.5503468558873,10.5493945739097,8.43951565912779,7.82817044576009,26.8033399764621,6.17593254703469,1.09389629103764,0,1.16338639593426,5.60301991209945,5,1,1,1,-4.21884749357559e-15,4.21884749357559e-15,1,3,12,1,root_seeded_fmincon,1,0.52819193017484,17.3348101864648,50,12,1,5.13541085237572,6.38860601856667,4,28.4989817,,
1928,HighConfidenceCore,56.7920016292989,33.2063171092492,40.7049094686939,0.500971609652109,28.4511804715951,0.50097160965211,8.88178419700125e-16,499.999999999999,107.67356371685,3.78450250330908,5.61991943228176,7.36881672844637,18.6540653498526,25.6384421238055,28.2111741439886,27.8228081490522,31.5154541517799,1.09714702642257,1.12633589654683,0.324094628985296,0.214202084872924,83.4124787671342,11.3584003258598,10.0310095266679,8.02480762133432,7.08520528942594,28.8134162095514,7.07488243678518,1.45496300450342,0,1.27814129287439,5.56453213324823,5,1,1,1,2.99760216648792e-15,0,1,4,15,1,root_seeded_fmincon,1,0.53711788852082,18.6540653498525,43,3,1,5.16433219879153,7.65416445379779,4,21.0279206,,
1929,HighConfidenceCore,50.8467373989612,33.4637756745717,38.9834286568362,0.454362034725936,23.1028270637673,0.454362034725934,-1.38777878078145e-15,500.000000000002,122.607455576869,5.30703256525508,3.71982320709755,7.38336611983836,15.1474082505686,7.57056140389885,42.0913562591159,8.36449456557991,45.9440408861074,1.03050398719649,1.16247544119674,0.330491981982651,0.237450126027816,72.8921198583364,10.1693474797922,11.5286764248362,9.22294113986896,6.93597758379847,23.4571346658354,7.06643671945502,3.34661351235747,0,1.27706440003374,5.56489228527539,5,1,1,1,-4.21884749357559e-15,4.21884749357559e-15,1,4,15,1,root_seeded_fmincon,1,0.570017556906858,15.1474082505687,51,3,1,3.47081760417944,7.51210650994765,4,25.1735868,,
1930,HighConfidenceCore,56.144359754972,42.9584526092851,41.2874344162808,0.537277885305719,29.763181834981,0.530118821638984,-0.00715906366673569,500.466970017684,107.466835357312,3.61073073279435,5.5095820404175,7.31914496827743,19.5142812975223,30.4983710277273,31.3878153978919,33.8261222677963,36.4907011138966,1.08976652396737,1.11521467845474,0.285847017416492,0.179452694491117,89.9783309503867,11.2288719509944,9.52820804653152,7.62256643722521,6.59529447999776,30.0998832004439,7.06039408089756,1.55081204048006,0,1.27629390349475,5.56514997922224,5,0,0,0,-0.00093394003536762,0.00093394003536762,-2,2,34,1,root_seeded_fmincon,1,0.543313702981511,19.7778146347987,44,12,1,5.19551545622173,7.5521614435169,4,42.2994281,Product_salinity_max;Recovery_target_mismatch,
1931,HighConfidenceCore,58.6373615590031,43.4257829795764,40.4681305168932,0.517206483976327,30.3276236015508,0.517206483975818,-5.09148279093097e-13,487.201522525933,101.279013883052,3.33949719284546,5.73136786230257,6.90985343423082,19.8843585113761,35.0000000000003,25.4204563919975,38.7187833615482,29.5631750832672,1.09797839033166,1.09157234063375,0.29489367173795,0.189920687384832,85.7984613870834,11.7274723118006,9.48273203448171,7.58618562758537,7.07743448936308,30.6742275578176,6.65306520540598,0.921697343103413,0,1.22432767405953,5.58255319813134,5,1,1,1,-9.54157388020706e-15,9.54157388020706e-15,1,3,12,1,root_seeded_fmincon,1,0.520214402370505,19.8843585113956,55,3,1,5.15575208222268,7.1847586070116,4,22.6437398,,
1932,HighConfidenceCore,59.782617216004,34.5725260207553,38.8693412528369,0.462427858440731,27.6451476511941,0.462427858440987,2.5640600753718e-13,493.602723639134,83.9190432296795,3.0355794907847,5.92098471480323,6.1957398026446,18.1255885465474,31.783818010751,16.6610500281072,34.4169707386159,18.674480874333,1.11097070870799,1.07146368316825,0.329795427127714,0.231348901873931,73.8207241111976,11.9565234432008,9.79237438878935,7.83389951103148,8.03436739120251,28.0085554554015,5.92097675915093,0,7.95565229605444e-06,1.13079159351541,5.61399226474277,5,1,1,1,0.0127945527217324,0,0,11,90,1,root_seeded_fmincon,1,0.510248654550941,18.1255885465373,52,3,1,5.8814637423948,6.18979268136343,4,77.9299874,,
1933,HighConfidenceCore,55.2946123689593,39.71682025757,39.3174031933845,0.510422682845486,28.2236243922655,0.510422682845488,1.66533453693773e-15,499.999999999999,94.6369575739961,3.35311143100143,5.49226973101515,6.79252796250471,18.5048678155425,29.9841939179018,25.1683445389663,32.9426618484721,28.8408710083929,1.09731908379583,1.10169649032155,0.281385751497893,0.182825864507289,82.1518261598016,11.0589224737919,9.23398347218558,7.38718677774846,6.76774699417346,28.5513677326242,6.54616994252985,1.0539002115147,0,1.21068111973208,5.58713087918623,5,1,1,1,2.99760216648792e-15,0,1,4,15,1,root_seeded_fmincon,1,0.551663149322013,18.5048678155425,52,3,1,5.09858106893329,6.98815491217488,4,25.9644483,,
1934,HighConfidenceCore,61.451156546477,28.8699523330979,40.3844038601938,0.475505203870672,29.544309527304,0.480777111248653,0.00527190737798122,500.066238506391,97.5272291280854,3.3010495316519,6.77067466103824,6.71865843571529,19.3707772930134,34.0513815753901,15.4687920092962,36.5460384581902,17.1749535570402,1.13842913679041,1.07959639647082,0.350004901228594,0.237351235396711,79.4755514897933,12.2902313092954,9.65529812173072,7.72423849738458,7.97671175479327,29.9255280147353,6.42169727641698,0,0.34897738462126,1.19478583139944,5.59246683334141,5,0,0,0,-0.000132477012781296,0.000132477012781296,-2,2,29,1,root_seeded_fmincon,1,0.496394237542609,19.1583692117238,37,9,1,6.72374764147837,6.61788159747149,3,34.2480807,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
1935,HighConfidenceCore,57.2518731283756,38.9337575985137,39.8395375749321,0.454462540355993,26.0188317020606,0.454462540355992,-1.66533453693773e-16,500,94.896082989747,3.6472076869705,4.99979033188973,6.5265122164265,17.0592917008003,23.2204585224228,27.6984578869823,25.4638770572013,31.0707288585512,1.07374397183291,1.09807452172476,0.329363734029904,0.234586664494863,74.5316438863153,11.4503746256751,10.67223119339,8.537784954712,7.80826035657878,26.3846769292289,6.23817397860041,1.23838364671068,0,1.17134038332914,5.60034507923955,5,1,1,1,-0,0,1,3,12,1,root_seeded_fmincon,1,0.532803528219959,17.0592917008003,52,12,1,5.1238288851393,6.40694578363462,4,28.7306156,,
1936,HighConfidenceCore,58.5755822176014,35.6634383616775,38.7853548247677,0.454994404281402,26.6515621365338,0.454994404281402,-2.22044604925031e-16,500,82.8432783366584,3.10838358788348,5.62899567046804,6.15336400644522,17.4741424970717,29.4432572536133,18.2855675202776,31.9706840145234,20.4991362483761,1.10112173096834,1.0752623823456,0.323767105522816,0.230036217556099,72.6266715108507,11.7151164435203,9.90362844147426,7.92290275317941,7.98100502026689,27.0109333782076,5.88122800729786,0.252232336829819,0,1.12570798026447,5.61570516486126,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.520763069612885,17.4741424970717,47,3,1,5.07148671752751,6.5311642879178,4,23.0559828,,
1937,HighConfidenceCore,54.0526217994401,40.2551261503952,39.4973872682608,0.502011658301991,27.1350463051073,0.502011658301991,6.66133814775094e-16,500,98.2908779042509,3.62228524687466,5.04118484324,6.88650111107613,17.7911397227297,24.5503919165581,30.628672274996,27.043452730378,34.872902393906,1.07951727929236,1.11588976296873,0.287302109856181,0.189279133045273,81.1045993796929,10.810524359888,9.74675525187288,7.79740420149831,6.7293938735832,27.4638488183537,6.63103920884111,1.58985436560111,0,1.22151608088022,5.58349607971586,5,1,1,1,7.7715611723761e-16,0,1,4,15,1,root_seeded_fmincon,1,0.564275002589265,17.7911397227296,49,3,1,4.30939308673824,7.30145910511694,4,26.048767,,
1938,HighConfidenceCore,60.2613654202583,40.5652349357854,39.1910297458924,0.487949795582932,29.404520938303,0.48794979558193,-1.00219832432913e-12,478.2810293991,91.4412371582395,3.10976796221584,5.79177507286068,6.38924901840063,19.279124664505,35.0000000000039,19.786174856574,38.3449132615872,22.6387488471748,1.10285751731029,1.07381011053543,0.314590312799474,0.212667997186889,78.2454334082707,12.0522730840517,9.68456207904462,7.7476496632357,7.71421112048881,29.7615533684524,6.12644018835779,0.334665115497107,0,1.15706073042626,5.60514791812601,5,1,1,1,-1.10032617937707e-13,1.10032617937707e-13,1,3,12,1,root_seeded_fmincon,1,0.506194968986637,19.2791246645446,49,3,1,5.09264984527543,6.80021738395968,4,22.5242481,,
1939,HighConfidenceCore,53.2043290579632,38.6033589391953,40.3506216991414,0.433614170630372,23.25116332294,0.437016380708592,0.00340221007821956,500.001270845031,123.024194652542,5.29109846865871,3.70582908077309,7.11523668321995,15.2446651737084,7.28972010188325,44.3923740076537,8.1798505953701,48.8423476569381,1.02461206670568,1.13995213510033,0.349999858396423,0.256305280694843,73.0877004828862,10.6408658115926,12.2187484035827,9.7749987228662,7.48829143375579,23.6230425711067,6.78790011832175,3.08207103754866,0,1.24153570763261,5.5767852933255,5,0,0,0,-2.54169006130844e-06,2.54169006130844e-06,-2,3,19,1,root_seeded_fmincon,1,0.554741656992833,15.1259841453017,49,9,1,3.57296077632081,7.11502569056862,3,32.3354372,Product_salinity_max;Recovery_target_mismatch,
1940,HighConfidenceCore,61.5847828528561,34.5235882314063,40.5110258912503,0.473863815754671,29.1828001951057,0.473863815755134,4.6340709047854e-13,495.148653991494,92.0958964709317,3.15582794849061,6.25948663940031,6.55041505500596,19.1337530783541,33.9847488555583,17.3632245449017,36.8304195998293,19.5202495383808,1.11636021990293,1.0743696106235,0.343013728504315,0.236493230197032,78.6624506323506,12.3169565705712,9.9177024801736,7.93416198413888,8.10049566443758,29.5632200538664,6.25948534699531,0,1.29240500079675e-06,1.17406352191135,5.59942956384101,5,1,1,1,0.00970269201701235,0,0,13,91,1,root_seeded_fmincon,1,0.495317164191078,19.1337530783354,48,9,1,5.94145881420256,6.74388895936411,3,69.0382511,,
1941,HighConfidenceCore,60.1776705864338,39.5587762168039,40.2463426412442,0.449393830037565,27.0434738675764,0.449393830037565,4.9960036108132e-16,499.999999999999,88.8177775987303,3.28425919072541,5.47708310596776,6.2883116571016,17.7311000967587,29.2320145952115,21.4526468306131,32.01278997858,24.2419876996065,1.08788686690937,1.07576672831713,0.337800481142477,0.242783394174932,74.5915081376794,12.0355341172868,10.482049498524,8.38563959881917,8.28354917971433,27.421480844245,5.99952907204178,0.522445966074025,0,1.14083639895032,5.61060899020261,5,1,1,1,9.99200722162641e-16,0,1,4,15,1,root_seeded_fmincon,1,0.506898982674758,17.7311000967587,48,12,1,5.14383411873015,6.484289482398,4,30.257945,,
1942,HighConfidenceCore,55.6999506832375,31.4115349504674,39.6834099711528,0.487775744549381,27.1690849158811,0.487775744549401,1.9595436384634e-14,499.999999999981,103.952881276494,3.82614584180312,5.39175364178506,7.20938944148336,17.8134571963553,23.0133007534707,27.8687270221302,24.8848844999288,30.8607463162093,1.09292400114177,1.12937173794971,0.324490210784965,0.219295070398148,79.1687904177798,11.1399901366475,10.1152156778969,8.09217254231756,7.13271644183911,27.527938637075,6.91517716100666,1.5234235192216,0,1.25777368314035,5.57134710112955,5,1,1,1,3.84137166520304e-14,0,1,3,12,1,root_seeded_fmincon,1,0.547648599789155,17.8134571963546,40,3,1,5.11409538862733,7.37958480584726,3,13.3355693,,
1943,HighConfidenceCore,58.5465770944792,34.4962859534681,38.556282445117,0.462481900215505,27.0769854178489,0.462486224842036,4.32462653143784e-06,500.342801004305,81.1859348254767,2.99833728063242,5.86227106505748,6.12665084888364,17.7530720022613,31.2840005911396,16.1805049008067,33.8870693612102,18.14634656158,1.11151870111787,1.07093037914916,0.317777490768086,0.222910521709474,73.2256146146368,11.7093154188958,9.57327337225965,7.65861869780772,7.86739791915758,27.4304780078448,5.86226894658491,0,2.11847256981201e-06,1.12328305250416,5.61652238606853,5,0,1,0,-0.000685602008610564,0.000685602008610564,0,4,90,1,root_seeded_fmincon,1,0.521021065856238,17.7529059964387,48,12,1,5.86998665416443,6.08702594916625,4,70.3280617,Product_salinity_max,
1944,HighConfidenceCore,58.1196226967522,43.7792150779655,39.3744885293943,0.485892979461323,28.2399166372891,0.485892979461259,-6.46149800331841e-14,498.000928625746,86.5023150492972,3.0631221812842,5.61340171858986,6.26693913576002,18.5155498539792,35.0000000000001,19.472320255554,38.6956494900779,22.5801321904641,1.09759019219391,1.06918451648611,0.288181617556828,0.196325650210563,78.2746107233451,11.6239245393504,9.34802747163119,7.47842197730495,7.46992651486577,28.5817231292939,6.0238183061341,0.410416587544246,0,1.14394194951102,5.60956332691338,5,1,1,1,-3.45120757369192e-15,3.45120757369192e-15,1,3,12,1,root_seeded_fmincon,1,0.524848555180049,18.5155498539817,43,3,1,5.10250544950819,6.5262527247541,4,21.6191789,,
1945,HighConfidenceCore,47.5605926392192,42.7088752707118,38.5488388450818,0.521079676905287,24.7828582458684,0.521079676905288,1.22124532708767e-15,499.999999999998,107.380800129052,4.33286584879505,3.92527159175539,7.17785262879725,16.2489235810834,12.1907834927915,45.8169116852269,13.630285802239,52.0293514021268,1.04078567190056,1.15861749966555,0.2609287897431,0.165682299297917,82.3566407758626,9.51211852784384,10.0700745618495,8.05605964947959,5.69443359833772,25.0699731109962,6.93660319745967,3.01133160570428,0,1.26050668679202,5.57043223787328,5,1,1,1,3.44169137633799e-15,0,1,4,15,1,root_seeded_fmincon,1,0.574873308993499,16.2489235810833,47,12,1,4.25233905649766,6.95670729115182,4,33.8904035,,
1946,HighConfidenceCore,55.2912870387872,44.1276506186904,41.4536540758993,0.494292198909699,27.3300518509494,0.494292198909698,-9.43689570931383e-16,500.000000000001,108.65001630921,3.97547786962708,4.797178996774,7.1062629471583,17.9189954438431,21.566574341091,37.8367484652616,24.0344991426026,43.2920331825644,1.06162113943426,1.11971847062705,0.307273920214742,0.204825644063513,83.8150526505695,11.0582574077574,10.6285733128378,8.50285865027024,6.99030879695945,27.6786719547452,6.82914212506441,2.03196312829041,0,1.24679793812313,5.57502245664945,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,4,15,1,root_seeded_fmincon,1,0.54241727289498,17.9189954438431,51,3,1,4.4299353036833,7.27469466504787,4,25.755852,,
1947,HighConfidenceCore,62.8325539917067,38.7101643079641,40.5548956618761,0.479699898370145,30.1407697641584,0.479699898370145,3.88578058618805e-16,477.580480412418,97.2019273204693,3.22493181431803,6.02106189406921,6.59060867575037,19.7618474719108,35,20.2176973134006,38.1991608908786,22.9526794208468,1.10438852240587,1.07541949628461,0.346845460914117,0.23749983253036,79.6685795016639,12.5665107983413,10.2262561024374,8.18100488194993,8.17294605688709,30.5261780712514,6.29745509767668,0.276393203607475,0,1.17891487479064,5.59779885443083,5,1,1,1,-0,0,1,3,12,1,root_seeded_fmincon,1,0.485480822632583,19.7618474719108,54,20,1,5.94396478130929,6.60537183406833,4,69.8339145,,
1948,HighConfidenceCore,58.6926888502012,42.7346542271496,39.0603593133059,0.485100694806504,28.4718641412903,0.485100694806431,-7.31636973227978e-14,490.607792599878,86.7562879247367,3.04708843418937,5.64766556493235,6.24287339328648,18.6676266334188,34.9999999999991,19.1176713231392,38.56559940155,22.0634608213532,1.09936503720023,1.06910834851274,0.29509137790762,0.200998050533173,77.5319063081688,11.7385377700402,9.42142591632853,7.53714073306283,7.55520617722775,28.8164976415383,5.99599219132794,0.348326626395588,0,1.14038416743286,5.61076127362503,5,1,1,1,2.45644774362778e-14,0,1,3,12,1,root_seeded_fmincon,1,0.519724016697446,18.6676266334216,48,3,1,5.08687343668247,6.54410491891834,4,20.0153108,,
1949,HighConfidenceCore,54.0076376773816,34.8974362767817,38.8851357341503,0.524195182603576,28.3105434942828,0.524195182603576,-4.44089209850063e-16,500.000000000001,99.0586835528588,3.4990032449523,5.57842344918687,7.1327633318844,18.5618564740905,27.7546950309671,26.2934196737332,30.2114814682318,29.738650068637,1.10511507466808,1.12354485284398,0.281733034134635,0.178381869250592,83.636796722618,10.8015275354763,9.08083757656017,7.26467006124814,6.42427354577468,28.6326186474003,6.88051816112459,1.30209471193772,0,1.25335242507407,5.57282736724823,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,4,15,1,root_seeded_fmincon,1,0.564809003167622,18.5618564740905,45,3,1,5.07614556123424,7.42068454614925,4,18.5128911,,
1950,HighConfidenceCore,47.8282735986263,44.8548397357708,38.758169333116,0.484347680197161,23.1693799581185,0.484428523441079,8.08432439175499e-05,500.599868833133,107.601022489046,4.64410453294598,3.54487421554042,6.83923780291665,15.1910437700751,7.69254416312398,47.9734637138723,8.71347898148364,54.0870013026978,1.02408411330837,1.14431508316655,0.276796269384945,0.186187318480886,76.8039421363711,9.56565471972527,10.8369377670058,8.66955021360463,6.16472341012695,23.4692438547433,6.58820315937405,3.04332894383363,0,1.21604764997315,5.5853303252254,5,0,1,0,-0.00119973766626513,0.00119973766626513,-2,2,31,1,root_seeded_fmincon,1,0.572534420859039,15.1885086318711,47,9,1,3.45904278218881,6.83943309335437,3,47.8395064,Product_salinity_max,
1951,HighConfidenceCore,55.1841049349276,30.6870808956314,39.7708212159048,0.549569542836564,30.1994919093984,0.547249827554679,-0.00231971528188579,500.131914273225,111.068827254168,3.67783761353952,6.12334974631651,7.78691695342471,19.8003487473108,29.4017477663677,26.6782539109527,31.7671712494386,29.9947821610397,1.12417957775294,1.14441400891058,0.294393712826733,0.17858437046034,89.9858868010326,11.0368209869855,8.98490759119367,7.18792607295493,6.24615325638229,30.53286449266,7.5156631247451,1.39231337842859,0,1.33431157377099,5.54577376485246,5,0,0,0,-0.000263828546449796,0.000263828546449796,-2,2,30,1,root_seeded_fmincon,1,0.55276786741345,19.8842796491825,27,6,1,5.91361154367016,7.92460611074255,2,31.5251014,Product_salinity_max;Recovery_target_mismatch,
1952,HighConfidenceCore,57.6354815491813,44.3684133746733,38.7622838310615,0.451222286550916,26.0064137710847,0.451222286550916,-6.10622663543836e-16,500.000000000001,81.4159562896928,3.13061066421297,5.10150023866207,5.94348135873443,17.0511498630243,29.1872584945265,21.5869462699518,32.2858278926252,24.7456856935525,1.07990742919471,1.0697580077467,0.302124366584574,0.216888997499392,72.0756168176126,11.5270963098363,10.0364822682983,8.02918581463861,7.90726694452415,26.3547611841246,5.69084643276627,0.589346194104198,0,1.1013521343209,5.62391777819489,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,3,12,1,root_seeded_fmincon,1,0.529257311296522,17.0511498630244,45,3,1,5.07276194859251,5.93103409569402,3,24.9998108,,
1953,HighConfidenceCore,56.6270234801946,42.5501839116437,41.4237707598806,0.514981593369805,29.1618747796199,0.514981593369803,-1.66533453693773e-15,500.000000000002,106.48513345549,3.65151878129278,5.4061046907156,7.20616635472332,19.120033293745,28.7833354954569,31.4511222956273,31.8819574480175,36.2939094787805,1.08473622264385,1.11217726342959,0.297477030462485,0.191884127013571,87.4047114611221,11.3254046960389,9.86140280016168,7.88912224012935,6.86628717514365,29.5081466239829,6.93865298299893,1.53254829228333,0,1.26076813979047,5.57034472398798,5,1,1,1,-4.21884749357559e-15,4.21884749357559e-15,1,3,12,1,root_seeded_fmincon,1,0.538682737062259,19.1200332937451,55,3,1,5.20202912411751,7.27722744991053,4,24.1560879,,
1954,HighConfidenceCore,47.6984209596243,34.2863623500818,39.4898548447702,0.482270687630876,23.4685107522349,0.492018609423161,0.00974792179228495,503.096745186342,130.311607043907,5.55261509431302,3.50820684819397,7.85683088931667,15.3871693890866,5.23949284236727,47.9982274030063,5.83394140055831,52.7212055923455,1.02170865426567,1.19016725015672,0.302779385017395,0.205487002280628,79.4364663958106,9.53968419192486,11.112982531032,8.89038602482561,6.05747755184736,23.7931034425704,7.55747405491101,4.04926720671704,0,1.33963637321506,5.54399826991726,5,0,0,0,-0.00619349037268435,0.00619349037268435,-2,2,22,1,root_seeded_fmincon,1,0.564359163745585,15.0823172535438,44,12,1,3.50820684819397,7.67316167636112,4,38.2207809,Product_salinity_max;Recovery_target_mismatch,
1955,HighConfidenceCore,54.6801604269115,35.2521669702695,40.3483664836718,0.441226082598234,24.673897433234,0.451240399453738,0.0100143168555046,500.000531170475,117.671958296767,4.7690867895994,4.28493486573354,7.23773843672553,16.177483237106,12.8312002927318,38.4847135702623,14.0973949550894,42.3261537210677,1.04650219434189,1.13985417308764,0.349999998121272,0.251723983982991,75.0229533664938,10.9360320853823,11.6429285131696,9.31434281053569,7.50156574841935,25.0511567526612,6.91121748637677,2.62628262064323,0,1.25726858924953,5.57151619325241,5,0,0,0,-1.06234094965352e-06,1.06234094965352e-06,-2,3,17,1,root_seeded_fmincon,1,0.554766854931041,15.81845855036,53,12,1,4.35946226421218,7.00256105525812,4,24.1724676,Product_salinity_max;Recovery_target_mismatch,
1956,HighConfidenceCore,53.2973908772664,40.9682968619794,38.7193196705091,0.486166710800871,25.9114172170689,0.48616671080087,-1.0547118733939e-15,500.000000000001,93.3995122353943,3.60456981001674,4.77751873347921,6.603239324139,16.988865209198,22.46219092664,30.5431215187239,24.7757701065208,34.6566801896718,1.07191963444281,1.11097278749436,0.285501587453965,0.193030974333705,76.9971848651591,10.6594781754533,9.8818614945571,7.90548919564568,6.84649341504938,26.2362104264274,6.35278759442543,1.57526886094622,0,1.1859837937059,5.59542345131511,5,1,1,1,-2.22044604925031e-15,2.22044604925031e-15,1,4,15,1,root_seeded_fmincon,1,0.572335709082736,16.9888652091981,50,3,1,4.26215515663981,6.88826328390928,4,25.9776025,,
1957,HighConfidenceCore,56.9854262370279,32.0364395867729,39.2451399262366,0.466243443143753,26.5690813377662,0.466243443143752,-8.88178419700125e-16,500.000000000001,95.0955258375839,3.5791800487438,5.4398080793331,6.75387972219503,17.4200638196736,24.3618585093792,24.1957206689597,26.3327884801028,26.7791170245745,1.09466537117204,1.10811391512189,0.332337069383583,0.232088947988377,75.0683003642083,11.3970852474056,10.2144263746505,8.17154109972044,7.60408622481541,26.9340159436367,6.46093982717613,1.02113174784303,0,1.19979769784678,5.5907839212687,5,1,1,1,-2.22044604925031e-15,2.22044604925031e-15,1,4,15,1,root_seeded_fmincon,1,0.535294758928717,17.4200638196737,49,3,1,5.09291203881728,6.98573210192284,4,23.7961725,,
1958,HighConfidenceCore,61.4032331063423,40.7614773840318,39.8886831220648,0.49069060982811,30.1299898983687,0.49069060982811,2.77555756156289e-16,473.606830730854,96.9246085455664,3.21688154800258,5.83111845969595,6.57500773689505,19.7547796343881,35,21.6548239694284,38.3630701425596,24.7647705884659,1.10062188682295,1.0785241455966,0.327326825879433,0.22027202056639,80.0864994194288,12.2806466212685,9.97063623997502,7.97650899198001,7.81831080199342,30.4987378008437,6.29903151576769,0.467913056071743,0,1.17911628168149,5.59773116307766,5,1,1,1,6.09036630651514e-16,0,1,3,12,1,root_seeded_fmincon,1,0.49678165882847,19.7547796343881,53,12,2,5.92005754644229,6.48414257040037,4,30.6553684,,
1959,HighConfidenceCore,62.9066821910006,42.4570677746061,40.2361104937394,0.447604031550342,28.1572845601458,0.447604031550307,-3.530509218308e-14,490.535925096133,85.0728164791654,3.02134306656753,5.73137200082448,6.03462623016825,18.4613719906542,35.0000000000003,17.0515224814378,38.4644083382077,19.5201783745927,1.09385491817779,1.05616421864494,0.341675669193323,0.247224199561287,74.3374857396843,12.5813364382001,10.3912335430646,8.31298683445171,8.68734940771372,28.5426138096503,5.74968215318491,0.0183101523604243,0,1.10888037138914,5.62137824751824,5,1,1,1,-8.72952503933837e-15,8.72952503933837e-15,1,3,12,1,root_seeded_fmincon,1,0.484908740018781,18.4613719906556,51,12,1,5.14416524029892,6.39255072238442,4,29.1292596,,
1960,HighConfidenceCore,57.0768579748646,35.0116308453382,39.303877504492,0.469846283041227,26.8173495671621,0.469846283041226,-8.32667268468867e-16,500.000000000001,92.1748210368439,3.43713388998413,5.43479972315406,6.59702203950017,17.582841310754,26.2199208414838,23.5067926892594,28.4922455732151,26.2692419705671,1.09363590250213,1.09824451851958,0.321149695050178,0.223019321612086,75.707020379453,11.4153715949729,10.0361236734236,8.02889893873885,7.56487710192561,27.1748661239288,6.31770146900049,0.882901745846429,0,1.18150153647454,5.59692954856652,5,1,1,1,-2.44249065417534e-15,2.44249065417534e-15,1,4,15,1,root_seeded_fmincon,1,0.534437267262212,17.5828413107541,45,3,1,5.09660609503445,6.80520486774819,4,23.1259289,,
1961,HighConfidenceCore,59.8940774763662,42.2863237056032,41.3925287090866,0.469123025893209,28.0976908587939,0.469123025893187,-2.18158824338843e-14,500.000000000028,96.8912455140232,3.44837040171572,5.46859091068632,6.626710940166,18.4222992779923,29.8146437805941,25.3567203477834,32.9012493205015,28.9670973828568,1.08384977025686,1.08446752292523,0.329196968798041,0.229698751851978,79.6434163144652,11.9788154952732,10.4596481000126,8.36771848001005,7.94909665439309,28.4742713983295,6.33999909993659,0.871408189250269,0,1.18435010891328,5.59597235175382,5,1,1,1,-5.57331958361829e-14,5.57331958361829e-14,1,3,12,1,root_seeded_fmincon,1,0.509299104106524,18.4222992779932,52,3,1,5.20043143911721,6.75623194542192,4,21.8650713,,
1962,HighConfidenceCore,53.8116696637939,40.5622851498727,40.1338798512353,0.458878483674457,24.6930173793124,0.458878483674456,-1.22124532708767e-15,500.000000000002,109.133441830928,4.41960737946749,4.22431583316416,6.90302051587858,16.1900192625967,14.0340156297339,39.3141181518172,15.5768116827506,43.8817585450758,1.04466972481203,1.12672049713943,0.325139621729076,0.229908654471927,75.7062882826431,10.7623339327588,11.3187141659928,9.05497133279421,7.27966307112034,25.0478372565241,6.60765742953315,2.38334159636899,0,1.21853124844214,5.58449720326825,5,1,1,1,-3.77475828372553e-15,3.77475828372553e-15,1,3,12,1,root_seeded_fmincon,1,0.557163353617483,16.1900192625967,53,12,1,4.34830046907661,6.78276074679436,4,30.7586036,,
1963,HighConfidenceCore,57.6503292410263,44.8825667786337,40.1034490475983,0.506357524544013,29.1916780036263,0.506357524543889,-1.23234755733392e-13,497.016516039181,94.1692453101504,3.2258935337137,5.61621097306517,6.63536150074763,19.139573828761,34.9999999999996,23.4221129543066,38.8621993937422,27.3687789208977,1.09568309937979,1.08222911868291,0.282746473884825,0.185963746936248,83.1069285552738,11.5300658482053,9.31444146859657,7.45155317487726,7.11466280935001,29.5305737088541,6.39076881888776,0.774557845822589,0,1.19083544192185,5.59379361423781,5,1,1,1,1.09626593517273e-14,0,1,3,12,1,root_seeded_fmincon,1,0.52912100245721,19.1395738287656,53,3,1,5.13839045784063,6.85141957123445,4,26.2759789,,
1964,HighConfidenceCore,54.692794009907,28.5881801914812,38.6644021076136,0.530543941061825,29.0169304816988,0.530543941061828,2.99760216648792e-15,499.999999999997,102.648424063142,3.53753558212794,6.09525390157252,7.42705402156451,19.0250003158266,28.3983933674536,23.7192644902722,30.53774583516,26.4191612358683,1.12831811948851,1.13541510574708,0.294928200670396,0.184138109586055,84.2999642385401,10.9385588019814,8.92927733253642,7.14342186602913,6.41896588205205,29.3479111033653,7.1606265808604,1.06537267928788,0,1.28907298990293,5.56087727994924,5,1,1,1,5.55111512312578e-15,0,1,3,12,1,root_seeded_fmincon,1,0.55773343732402,19.0250003158265,35,3,1,5.87272918910213,7.54534025768853,3,17.9879036,,
1965,HighConfidenceCore,56.9667756328064,41.4628191875751,39.5633858633536,0.519564575465073,29.5979185971761,0.519564575463371,-1.70241598596022e-12,495.2062820363,95.5385779616464,3.22788163795955,5.79367275441759,6.77819350859161,19.4059261717651,35.0000000000016,22.5466734991507,38.5678804042682,26.1408396386147,1.10612752194232,1.08943038058287,0.279382308431517,0.179046448012764,84.2819424397414,11.3933551265613,9.00283017546964,7.20226414037571,6.84221425890757,29.928910549407,6.53593583132141,0.742263076903823,0,1.20937440609966,5.58756937508381,5,1,1,1,-4.62867839295151e-14,4.62867839295151e-14,1,3,12,1,root_seeded_fmincon,1,0.535470011443533,19.4059261718287,53,3,1,5.111074409857,7.124569045708,4,20.2527393,,
1966,HighConfidenceCore,54.9448844799614,44.146401591867,41.2171490703704,0.525299519721171,28.862521428459,0.525299519721172,7.7715611723761e-16,499.999999999999,108.372393964106,3.75477915998179,5.15586244180185,7.30354222921973,18.923761754825,26.5880051370749,35.5565074455998,29.6027587126871,41.2550858784246,1.07690704189388,1.12269430362312,0.285431945270517,0.180386962492214,88.8942132671624,10.9889768959923,9.82823594682047,7.86258875745637,6.52059076287561,29.194875058586,7.04433868251496,1.88847624071311,0,1.27424662202087,5.56583474463412,5,1,1,1,2.33146835171283e-15,0,1,3,12,1,root_seeded_fmincon,1,0.545059786923236,18.9237617548249,54,12,1,5.19244332781441,7.24403480838081,4,27.7549791,,
