DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
1967,HighConfidenceCore,51.7371938854027,28.6958205368675,39.3417243055577,0.504358997851702,26.0941192597008,0.504358997851701,-1.22124532708767e-15,500.000000000001,122.389746093608,4.69031910506458,4.67242607981256,8.00430277546288,17.1086541172966,14.9063103391052,37.1140403229111,16.1140729499328,40.6670662240078,1.06865920000867,1.18375373679285,0.317492896710801,0.21094572404635,81.1506603521455,10.3474387770805,10.4335195696107,8.34681565568855,6.41076865642547,26.4421515824624,7.69555592506104,3.02312984524848,0,1.35721760296537,5.53813938792774,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,4,15,1,root_seeded_fmincon,1,0.566014253569188,17.1086541172967,40,20,2,5.09668788606973,7.61811733060372,4,23.3057723,,
1968,HighConfidenceCore,60.0138631210012,39.759057151719,40.0098142923644,0.457182097477653,27.437263819396,0.457182097477652,-6.66133814775094e-16,500.000000000001,86.7301864022133,3.16103628164634,5.62293465570697,6.23857867265398,17.9892891551246,31.4002886234335,19.521027682965,34.3889229336969,22.1590078372272,1.09439018571435,1.07086193208643,0.327095998626978,0.232427721544394,75.2413173622137,12.0027726242002,10.1278584469374,8.10228675754992,8.14414982540128,27.80732144148,5.96140433409156,0.338469678384592,0,1.13596148774737,5.61225073792453,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,4,15,1,root_seeded_fmincon,1,0.508282560289399,17.9892891551246,51,12,1,5.13236409097896,6.53548950008233,4,18.1464745,,
1969,HighConfidenceCore,60.1704999140716,44.2314700957307,40.5103758568154,0.436988691795625,26.2938280421388,0.436988691795624,-9.43689570931383e-16,500.000000000001,90.0282493432885,3.4239308631291,5.07716739901423,6.18501554056147,17.2395935235634,26.9552155529316,25.2122808029852,29.8415369009772,28.6996724836216,1.0711881582346,1.07526819996795,0.33944734851613,0.248749074552655,73.3904149862293,12.0340999828143,10.9881661776934,8.79053294215471,8.46916796798317,26.6757230801665,5.89375209842523,0.816584699411,0,1.12730978849189,5.61516539609326,5,1,1,1,-2.66453525910038e-15,2.66453525910038e-15,1,3,12,1,root_seeded_fmincon,1,0.506959391122929,17.2395935235634,49,9,1,5.15804315521327,6.10280748351854,3,25.3020361,,
1970,HighConfidenceCore,55.6703720642447,38.6165715603022,39.5678712314793,0.513290191088238,28.5750559148095,0.513290191088238,-4.44089209850063e-16,500,96.6936278328681,3.38384737097768,5.60433819874086,6.90087298542006,18.7352844969902,30.2763763700713,25.0354705260238,33.1891106806727,28.6162884885022,1.10079237311768,1.10424185884429,0.285823334613861,0.184744799810539,83.1739392240669,11.1340744128489,9.24423676781318,7.39538941425054,6.77382903735882,28.9066637485935,6.64937527138811,1.04503707264725,0,1.22385666937846,5.58271114260454,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,4,15,1,root_seeded_fmincon,1,0.547939574838799,18.7352844969902,58,3,1,5.11049200518327,7.16268735955385,4,23.2144224,,
1971,HighConfidenceCore,57.4069037011039,39.9184426097399,40.094730648993,0.482642146203549,27.7069912092006,0.482642146203538,-1.02695629777827e-14,500.000000000024,94.2026600124371,3.3999599343416,5.43036666102654,6.63855330456958,18.1661363815897,28.7968965110373,24.8598943159033,31.6241960212256,28.2791601218509,1.08960608502068,1.0927043074299,0.308291603920783,0.210093865269504,79.1940625204978,11.4813807402208,9.91227623326287,7.92982098661029,7.42497812297582,28.0598984231314,6.37047555267434,0.940108891647793,0,1.18824327858535,5.59466436269994,5,1,1,1,-4.81836792687318e-14,4.81836792687318e-14,1,3,12,1,root_seeded_fmincon,1,0.531364662320456,18.1661363815901,50,3,1,5.13654851745491,6.78711491223772,4,19.6222755,,
1972,HighConfidenceCore,53.8572421841859,32.9002077798541,39.9135546521975,0.498696007342854,26.8583916437507,0.498696007342854,5.55111512312578e-17,500,111.378475690172,4.14687808441753,4.99495530526045,7.48822304834789,17.6097506187717,19.5599245854877,33.480418405401,21.2589010195432,37.1569149221043,1.0775719174548,1.14801129038438,0.315565723771941,0.210082785690647,81.3985588947029,10.7714484368372,10.2729319879856,8.21834559038845,6.74971263510881,27.2076038926722,7.19483616563986,2.19988086037941,0,1.29343376451697,5.55941987879523,5,1,1,1,4.44089209850063e-16,0,1,4,15,1,root_seeded_fmincon,1,0.559625087684944,17.6097506187717,45,3,1,4.33215763792544,7.9404577759102,3,17.8784389,,
1973,HighConfidenceCore,56.2488889995053,35.1668944523567,39.2822767842615,0.492827230733901,27.7209841974848,0.492827230733901,4.44089209850063e-16,500,94.1582046572383,3.39664003220281,5.60858319925449,6.77568252797365,18.1753109083955,28.1397496397869,23.4852484141261,30.6035540049193,26.4155849044821,1.10182772545973,1.10306983937557,0.304253216737117,0.203434474804589,79.1698938825558,11.2497777999011,9.55684926516612,7.64547941213289,7.13197620050513,28.0650433698215,6.50985591308627,0.901272713831779,0,1.20604430898233,5.58868699058511,5,1,1,1,8.88178419700125e-16,0,1,4,15,1,root_seeded_fmincon,1,0.54230404444554,18.1753109083955,53,3,1,5.09559595852294,7.09267760543155,4,21.0125652,,
1974,HighConfidenceCore,48.4248129551937,37.5263950002567,38.8721579972679,0.452616128735996,22.7998845864825,0.470830617509637,0.018214488773641,500.004262119731,119.520087963489,5.24213565687738,3.46435806629609,7.26190710031577,14.94878349494,5.67791624129683,46.2106263540565,6.35929560008875,50.9409366377736,1.02126410694466,1.16336348503026,0.303175443838989,0.211274448679223,75.000405954491,9.68496259103873,11.2449888801093,8.99599110408744,6.40623209217778,23.1241086877369,6.97393601242315,3.50957794612706,0,1.2652683222726,5.56883859709289,5,0,0,0,-8.52423946207104e-06,8.52423946207104e-06,-2,3,23,1,root_seeded_fmincon,1,0.5712608044998,14.3704769043696,48,9,1,3.46435806629609,6.99215763996093,3,36.3674234,Product_salinity_max;Recovery_target_mismatch,
1975,HighConfidenceCore,56.0570342097121,37.0452278767523,40.4707860440542,0.443420727887964,25.0817201947734,0.447432165264781,0.00401143737681714,500.048733541484,110.419945957988,4.40240721531521,4.50139460232298,6.97694507168914,16.4448729312703,15.81152606183,35.6063871266775,17.3732151927471,39.4018847763673,1.05349794831765,1.123912843407,0.350035471699278,0.252560196262491,74.7251774392119,11.2114068419424,11.5259796110403,9.2207836888322,7.74382850373466,25.4611302641133,6.65738324096569,2.15598863864271,0,1.22487884757782,5.5823683749535,5,0,0,0,-0.000101347712222794,0.000101347712222794,-2,2,27,1,root_seeded_fmincon,1,0.544160076073291,16.2974370000728,52,12,1,4.36755610788198,6.98199643134846,4,37.453973,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
1976,HighConfidenceCore,52.206596908625,37.8423702185234,40.3935886806332,0.460068708202599,24.0186215994049,0.460068708202599,4.44089209850063e-16,499.999999999999,123.027293140013,5.12216292807832,3.85236650372943,7.32777366907758,15.7478505110182,8.67554152653278,44.5773679401228,9.66871747711874,49.1984437925611,1.03040852170775,1.15007816246607,0.333998130335388,0.236698795341575,76.363482646125,10.441319381725,11.7381386151677,9.39051089213412,7.04699382730503,24.3766864223177,7.01319446831473,3.1608279645853,0,1.27027506936852,5.56716333232736,5,1,1,1,1.22124532708767e-15,0,1,4,15,1,root_seeded_fmincon,1,0.554261578987338,15.7478505110182,50,12,1,3.57577224824094,7.45901850432236,4,32.493788,,
1977,HighConfidenceCore,58.2594394352661,43.3600193373585,40.1599799983759,0.481766336287345,28.0674366908826,0.481766336287345,3.33066907387547e-16,500,90.8010887107039,3.23510442762305,5.50096270585868,6.44486561319045,18.4024630808305,32.2621767757157,22.7094407704728,35.6691958220869,26.1897805565951,1.09056965632001,1.0785657099986,0.300236037681528,0.205499220519456,79.1903655456768,11.6518878870532,9.75235111949977,7.80188089559982,7.54800068609587,28.419123271108,6.18725612502568,0.686293419167001,0,1.16483355941267,5.60253316886256,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.523588971944949,18.4024630808305,48,3,1,5.14071211159811,6.62146469048044,4,25.3987841,,
1978,HighConfidenceCore,56.2050555285066,41.4696411472438,38.7600529067089,0.450280002586579,25.3080125487548,0.450280002586579,-1.11022302462516e-16,500,87.0987319368149,3.44154768253821,4.84762233496806,6.18146312414575,16.5932419018848,23.8502852873284,26.1519585710971,26.2686017442361,29.5434751683136,1.07177624274049,1.08834327538472,0.310658665589956,0.222588299814168,71.9409630236598,11.2410111057013,10.3810779696945,8.30486237575559,7.72426074493795,25.6571827205165,5.91563700522772,1.06801467025966,0,1.13010870325225,5.61422233623432,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,4,15,1,root_seeded_fmincon,1,0.54272697915099,16.5932419018848,48,3,1,4.26481573647341,6.53681719747206,3,25.0355807,,
1979,HighConfidenceCore,55.3424527805226,31.7823137410283,38.8310943325765,0.502529839096692,27.8112338910123,0.502529839096691,-1.33226762955019e-15,500.000000000002,96.2603225266025,3.46120286873395,5.72488956485852,6.97854811141617,18.2344832749884,27.2234970830419,23.5515160504192,29.4248297114384,26.284984584288,1.11017031565892,1.11608665202228,0.302308446761618,0.198609234039933,79.8105607683792,11.0684905561045,9.36433317097603,7.49146653678083,6.88280472237758,28.1503514507725,6.71126807250493,0.98637850764641,0,1.23175643301918,5.58006256633486,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,4,15,1,root_seeded_fmincon,1,0.551186267818178,18.2344832749884,41,3,1,5.07264879671188,7.4197142098637,3,20.8563265,,
1980,HighConfidenceCore,60.3821039702579,35.4626469935985,41.0167057297315,0.478751221318656,28.908006021551,0.478751221318655,-9.99200722162641e-16,500.000000000001,96.6322879479626,3.34275175797054,6.03002625651834,6.77515407897018,18.9535838064195,31.7010636831549,20.8487957265235,34.4661477714542,23.4702394823888,1.10733775427596,1.08663259072054,0.337360594038116,0.231087105113306,80.4053659070059,12.0764207940516,10.0302515390706,8.02420123125652,7.86852448717671,29.2864995147904,6.482534848531,0.452508592012658,0,1.20255549136348,5.58985807418613,5,1,1,1,-2.66453525910038e-15,2.66453525910038e-15,1,3,12,1,root_seeded_fmincon,1,0.505182794144192,18.9535838064195,44,3,1,5.96011403191193,6.78549804249274,3,19.0920165,,
1981,HighConfidenceCore,61.7626818357161,35.2533475125458,39.2621152394576,0.463412708412162,28.622606253976,0.463428811755776,1.61033436140157e-05,481.609257861234,88.1593139095486,3.08005892710425,5.99088998397606,6.27982728360141,18.7664609585471,32.8965522876232,17.4029836573801,35.6357141686839,19.5212779043619,1.10942939061354,1.07122778383889,0.347190427662101,0.243223980187691,74.7233242783257,12.3525363671432,10.1157269191247,8.09258153529975,8.28501889543505,29.0003141308471,5.99088768179177,0,2.30218429209117e-06,1.13973148896262,5.61098106116044,5,1,1,1,0.00802734953685499,0,0,7,90,1,root_seeded_fmincon,1,0.493890470642746,18.7658088567321,53,12,1,5.89597755251541,6.31586870569652,4,72.1315473,,
1982,HighConfidenceCore,58.2030423099158,44.4686380921949,40.2234685363346,0.435276714475125,25.3344290291169,0.435276714475126,1.16573417585641e-15,499.999999999998,94.1383202889064,3.7158256134651,4.68805069318415,6.27671845856893,16.6105619126127,21.9125137123464,30.356542539928,24.3400558986787,34.3617770019578,1.05895669587434,1.08786711774463,0.33648733620444,0.246529169021019,72.6397136958986,11.6406084619832,11.2690228203021,9.01521825624166,8.21715332019972,25.7087819698237,5.98467757717928,1.29662688399513,0,1.13893743404603,5.61124846644386,5,1,1,1,3.33066907387547e-15,0,1,4,15,1,root_seeded_fmincon,1,0.524096315061579,16.6105619126127,51,9,1,4.35515632414187,6.45680473201653,3,31.8084902,,
1983,HighConfidenceCore,57.350781565331,43.1557484823524,38.740436061876,0.526684732589447,30.2057810525067,0.526684732589003,-4.44311254454988e-13,475.823773803429,97.6130650917734,3.23160208710024,5.61050391753947,6.752960852281,19.8044722347933,35.0000000000033,24.8296502221291,38.6395784928865,28.8800769116862,1.10041946914208,1.09303317733248,0.280650438490357,0.17738283207257,83.8078689625086,11.4701563130662,9.13445002989982,7.30756002391986,6.78625012820608,30.5332736916076,6.51308438549167,0.902580467952203,0,1.2064565589018,5.58854862508639,5,1,1,1,-9.50097143816363e-14,9.50097143816363e-14,1,3,12,1,root_seeded_fmincon,1,0.531884643372322,19.80447223481,52,3,1,5.07135931225582,7.00754873976102,4,23.9796781,,
1984,HighConfidenceCore,55.0987976261445,44.9919473512573,39.9076491761278,0.46717502152581,25.7407819670399,0.467175021525802,-7.82707232360735e-15,500.000000000029,96.5225534312549,3.74979103412043,4.61367379124685,6.52182284920864,16.876987914398,21.2599757889495,33.6117443215851,23.6891669087294,38.3301988581907,1.05931108692396,1.10241908110248,0.304040316836463,0.211744511821619,76.4839228525817,11.0197595252289,10.6246507333412,8.49972058667299,7.33950391477615,26.0853240272415,6.25576145070337,1.64208765945651,0,1.17358769816851,5.59958952613828,5,1,1,1,-5.79536418854332e-14,5.79536418854332e-14,1,3,12,1,root_seeded_fmincon,1,0.55362369623699,16.8769879143983,55,3,1,4.33608770113211,6.64903133225263,4,29.2750928,,
1985,HighConfidenceCore,56.4989073287611,34.9754520148427,41.1512704059268,0.466247189295411,26.327572134292,0.465983739846413,-0.000263449448998032,501.084049893201,113.962155446742,4.32862380417924,4.85047053316788,7.29882272360252,17.2617178955494,18.173859490811,34.5288380823143,19.8551086048801,38.2300699674294,1.06498117200773,1.13166221496582,0.349254939913975,0.24516953999706,78.6864843502854,11.2997814657522,11.2094592951573,8.96756743612587,7.54283379861728,26.7094333041656,6.97686799417014,2.12639746100226,0,1.26564226413036,5.56871346105833,5,0,0,0,-0.00216809978640198,0.00216809978640198,-2,3,56,1,root_seeded_fmincon,1,0.539904246687471,17.2714770130453,55,12,1,5.18655336208173,7.01570749261486,4,51.1891986,Product_salinity_max;Recovery_target_mismatch,
1986,HighConfidenceCore,51.8538452185588,36.5668211833591,39.9267157691493,0.475807269152021,24.6724364884741,0.475807269152022,1.11022302462516e-15,499.999999999999,117.990007640399,4.78226006156785,4.10514467274767,7.36582725014573,16.1765253661645,11.5176518237046,41.7477748416062,12.71291376992,46.1858272075574,1.04211691091649,1.15309325398779,0.320126860117328,0.221581607947049,77.7945843493766,10.3707690437118,11.1685839503171,8.93486716025365,6.79535218252118,25.0195043744865,7.06481495808919,2.95967028534152,0,1.2768576105042,5.56496144542458,5,1,1,1,1.11022302462516e-15,0,1,3,12,1,root_seeded_fmincon,1,0.55947803609889,16.1765253661645,46,12,1,4.33425870539474,7.16432593152458,4,28.8020033,,
1987,HighConfidenceCore,54.8412175678574,42.5041011110486,40.0521117329226,0.436686018563724,23.9483929528942,0.436686018563716,-7.66053886991358e-15,500.000000000013,107.043091604063,4.46974007043451,4.0769289523874,6.63273960617352,15.7018049782941,12.9508698880315,39.3685376118257,14.460563340627,43.9233527077186,1.03844725913545,1.11517091043137,0.337737745431957,0.24649056837102,72.5081493884439,10.9682435135715,11.7810292875941,9.42482343007528,7.7232061537408,24.313860514766,6.32956876688461,2.25263981449721,0,1.18301763087995,5.5964200831756,5,1,1,1,-2.55351295663786e-14,2.55351295663786e-14,1,3,12,1,root_seeded_fmincon,1,0.556223974463297,15.7018049782944,49,9,1,4.34401015492518,6.42330328432502,3,17.1691007,,
1988,HighConfidenceCore,51.8423690403058,33.5335068570691,39.7577838070022,0.524355021267893,27.1838065207075,0.524355021267894,9.99200722162641e-16,499.999999999999,116.238027359964,4.27600259998241,4.84953270503447,7.80007073741883,17.8231094418486,18.367301112684,37.2766207263762,20.016402042934,41.5930905058917,1.07394087288077,1.16805371343029,0.296805239383834,0.189350409559824,85.5409973406435,10.3684738080612,9.99047517278356,7.99238013822685,6.16464062989956,27.5129014657378,7.51798411334201,2.66845140830754,0,1.33460717658894,5.54567518690474,5,1,1,1,1.99840144432528e-15,0,1,4,15,1,root_seeded_fmincon,1,0.561365544055841,17.8231094418486,46,3,1,4.32289633750028,8.12471140387387,4,21.11077,,
1989,HighConfidenceCore,53.1783248980746,35.8030768948109,39.9183274169969,0.465408288677717,24.7496331855605,0.465408288677717,-1.11022302462516e-16,500,115.124676900448,4.65157103692406,4.25947797366789,7.24550910129122,16.2271395132183,13.0349759470473,38.9457816823847,14.3289672554841,42.9957772548926,1.04767282651103,1.1444694831683,0.330275184473568,0.232314759685307,76.2327419668498,10.6356649796149,11.2383595886974,8.99068767095796,7.10717292812853,25.1080147853839,6.93759709116852,2.67811911750062,0,1.26063345949081,5.5703898042084,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,3,12,1,root_seeded_fmincon,1,0.559571760703945,16.2271395132183,44,12,1,4.33347694879597,7.15160939814813,4,25.0209558,,
1990,HighConfidenceCore,58.6226038441837,36.0110513517798,39.6434622000491,0.472029406338726,27.6715928906004,0.472029406338727,1.11022302462516e-15,499.999999999998,89.4899938247598,3.23400225561854,5.75158699493473,6.47366754588269,18.142927413192,30.2295296377219,20.1602287256146,32.8834803150115,22.6870261271226,1.10306699411867,1.08351102426016,0.321399411589779,0.222447095486936,76.6906679230431,11.7245207688367,9.83054595880552,7.86443676704442,7.73775273839584,28.0325748692625,6.19873942134811,0.447152426413378,0,1.16630109175899,5.60203961063073,5,1,1,1,3.77475828372553e-15,0,1,4,15,1,root_seeded_fmincon,1,0.520345361681277,18.1429274131919,50,12,1,5.1134442774415,6.89098724997327,4,27.5120465,,
1991,HighConfidenceCore,57.3306968790624,36.9561407095242,40.000493260957,0.526468309288156,30.1827950562317,0.526468309288156,-4.44089209850063e-16,499.901056807904,99.5239939282982,3.29737500264244,6.15645112167777,7.0465762039628,19.7894014268501,35,21.4408769389485,38.2271985976249,24.5642804031514,1.11989116873996,1.09704556240494,0.288867446443896,0.182325614634306,86.4764673027169,11.4661393758125,8.90820820403847,7.12656656323077,6.78697545570766,30.5200247243295,6.79306090091165,0.636609779233881,0,1.24219422295887,5.57656466654438,5,1,1,1,6.09036630651514e-16,0,1,3,12,1,root_seeded_fmincon,1,0.532070978734959,19.7894014268501,42,3,1,5.9233344260402,7.14673094564014,4,14.5609191,,
1992,HighConfidenceCore,52.3701964860865,28.2423995719028,38.8151458254154,0.502548618371312,26.3185698879168,0.50254861837131,-1.55431223447522e-15,500.000000000001,113.345139448542,4.30666027566262,4.9685553477414,7.71910715221953,17.2558155572494,17.7913570886543,32.8325513729108,19.1700567378147,36.0249260597936,1.08256501527392,1.16915786653506,0.312799788032503,0.207508159871428,79.7654930512969,10.4740392972173,10.0826060224116,8.0660848179293,6.51290664954241,26.6630599133526,7.42164569389759,2.45309034615619,0,1.3223359552527,5.54976864150542,5,1,1,1,-2.44249065417534e-15,2.44249065417534e-15,1,3,12,1,root_seeded_fmincon,1,0.571897812006532,17.2558155572495,42,20,2,5.07089559866003,7.58922483281117,4,19.2340928,,
1993,HighConfidenceCore,54.9218900120909,31.2976990533503,38.6720837435231,0.45361015246241,24.9131269019088,0.45361015246242,9.43689570931383e-15,499.999999999986,101.259186665191,4.06449126454027,4.81158400712216,6.89362268649663,16.3343344491928,18.0742621160738,29.3023197555176,19.5585749318935,32.130698283684,1.07332765102823,1.12773828878544,0.336021667494101,0.240144346333421,72.212938734804,10.9843780024182,10.7232259299621,8.57858074396971,7.50219077754553,25.2780636556995,6.5886180569215,1.77703404979934,0,1.2161006185122,5.58531255587201,5,1,1,1,2.85327317328665e-14,0,1,3,12,1,root_seeded_fmincon,1,0.555406960563168,16.3343344491924,48,12,1,5.06475726741475,6.65137636951979,4,24.8782535,,
1994,HighConfidenceCore,47.6271869632039,34.243349966224,39.036009475908,0.510619740918657,24.3193818678354,0.510619740918653,-3.66373598126302e-15,500.000000000003,126.408094144552,5.19783335084424,3.73510003814006,7.89672958929354,15.9450444976629,7.69600481519003,46.914304822808,8.50343330631341,51.762900577698,1.03212603342103,1.19373614624797,0.291914225336729,0.192177130271289,81.5699246998554,9.52543739264078,10.6990937875515,8.55927503004124,5.8269512738421,24.6331570393724,7.60920390962111,3.87410387148104,0,1.34622359442696,5.54180249365946,5,1,1,1,-6.66133814775094e-15,6.66133814775094e-15,1,3,12,1,root_seeded_fmincon,1,0.569430061721698,15.945044497663,52,12,1,4.27915785776236,7.47575362331193,4,29.2724435,,
1995,HighConfidenceCore,54.3371403109564,37.5931888525039,39.7345377226202,0.495733236253758,26.936726415125,0.495733236253759,1.60982338570648e-15,499.999999999998,101.965197557648,3.78535966049663,5.02862009357578,7.03439443328163,17.6611109461874,22.6413811010707,31.3063008995944,24.8087630532481,35.2549837037117,1.07833718322028,1.12377090154752,0.301366341007345,0.200889457629522,80.5537580988333,10.8674280621913,10.0246483681439,8.01971869451513,6.85010347395784,27.2760498297411,6.76323183561145,1.73461174203567,0,1.23838791598573,5.57784001959654,5,1,1,1,4.44089209850063e-15,0,1,4,15,1,root_seeded_fmincon,1,0.561383978351346,17.6611109461873,52,3,1,4.32291323771988,7.46890175386752,4,21.7008375,,
1996,HighConfidenceCore,58.0566428657816,42.9869492317348,39.8098239836857,0.469797641010838,27.2748738633528,0.469797641010835,-2.88657986402541e-15,500.000000000004,88.5600459497349,3.2469461231396,5.34317268453199,6.3160725445412,17.8828179014901,30.2789320166082,22.9840546885042,33.4351946451431,26.355803117063,1.0858146141239,1.07830891962026,0.305360521464965,0.212859901855816,76.6854935447841,11.6113285731563,9.95630486982354,7.96504389585883,7.69544225060722,27.6282417149122,6.05538532760711,0.71221264307512,0,1.14797772516445,5.60820469161675,5,1,1,1,-8.88178419700125e-15,8.88178419700125e-15,1,3,12,1,root_seeded_fmincon,1,0.525417910755204,17.8828179014902,50,3,1,5.12352840581755,6.41487865237356,4,20.052536,,
1997,HighConfidenceCore,57.8412669875835,32.806612794143,39.4454640016843,0.501498428645951,29.0073045051632,0.501498428645937,-1.35447209004269e-14,500.00000000002,93.6371679510623,3.22805477959509,6.20180714808937,6.79356487445916,19.0186890277755,32.4983529514128,19.0456552097892,35.162537808569,21.4073538021369,1.12377482428517,1.09245621002179,0.308457264257149,0.202749703219991,80.9143009867068,11.5682533975167,9.19569542936447,7.35655634349158,7.20849062060505,29.3557176488558,6.52785746451525,0.326050316425884,0,1.20834291819941,5.58791553331972,5,1,1,1,-4.08562073062058e-14,4.08562073062058e-14,1,3,12,1,root_seeded_fmincon,1,0.527374339959534,19.018689027776,40,3,1,5.90216944194047,6.96525909172087,4,14.9069668,,
1998,HighConfidenceCore,61.9023513247975,38.2275116562199,39.0937024749625,0.474178247402731,29.3527484613291,0.474178247403192,4.6163073363914e-13,473.948450747927,89.4514840846452,3.04746535754542,5.93582928312597,6.2636985102927,19.2451799510419,34.9999999999825,17.7314146377832,38.1124921949332,20.0945781138977,1.10699252853744,1.06816171286372,0.335788769429595,0.23170383648984,75.9658122862843,12.3804702649595,9.95305540265701,7.96244432212561,8.13740071586707,29.7235408234757,5.98642555599859,0.0505962728726201,0,1.13916094061679,5.61117319748295,5,1,1,1,4.99613049344459e-13,0,1,2,9,1,root_seeded_fmincon,1,0.492776111846666,19.2451799510232,50,3,1,5.89043596455239,6.25999974208908,4,16.3569307,,
1999,HighConfidenceCore,51.1780925937772,36.6652147252085,39.5361351521442,0.469918253628725,24.0495198957169,0.469918253628725,-2.77555756156289e-16,500,117.584031563284,4.88924652438593,3.93488269574911,7.28701831660305,15.7681090320725,10.0088038787078,42.3940732552969,11.0754506794435,46.8014080282606,1.03683844309686,1.153624593541,0.318354921906163,0.222415079576344,76.1549215258489,10.2356185187554,11.2448336517094,8.99586692136749,6.78214317451506,24.3932383368775,6.9874972209079,3.05261452515879,0,1.26699788074391,5.56825983673365,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,4,15,1,root_seeded_fmincon,1,0.563842065339171,15.7681090320725,46,12,1,3.51259334856115,7.52134739699508,4,30.8306739,,
2000,HighConfidenceCore,52.2483605463245,38.6717152332468,38.8987639410001,0.493260300338296,25.7720420152636,0.493260300338296,-5.55111512312578e-17,500,100.160269839014,3.88639246279724,4.64001421463095,6.91813658999627,16.8974836187147,19.3531804333247,33.9250509488743,21.281210938538,38.1753022292719,1.0669277922676,1.12968308885382,0.289310797568228,0.193565569379849,78.4573656778781,10.4496721092649,10.043520479356,8.03481638348483,6.61907963276522,26.0963509419758,6.65756378072479,2.01754956609384,0,1.22490189235231,5.58236064753727,5,1,1,1,2.22044604925031e-16,0,1,4,15,1,root_seeded_fmincon,1,0.570963531385474,16.8974836187147,51,3,1,4.27231816934527,7.11764115407462,4,25.4376711,,
2001,HighConfidenceCore,51.8946777752476,41.5248612201146,40.1665586797762,0.487203225390288,25.2832543926905,0.487203225390292,4.49640324973188e-15,499.999999999995,111.320051318113,4.40291623812066,4.20819146540351,7.13548083153216,16.5770091743316,14.0023602372172,42.3001003816083,15.5878085265404,47.5942064130286,1.04490252146543,1.13948568852465,0.302436197605886,0.204174400170687,80.0485059747336,10.3789355550495,10.8637491544567,8.69099932356534,6.65285584563927,25.6160291074322,6.85812573782959,2.64993427242608,0,1.25049573620255,5.5737839800101,5,1,1,1,1.04360964314765e-14,0,1,3,12,1,root_seeded_fmincon,1,0.556798227041607,16.5770091743314,49,12,1,4.3506352631263,7.00707489668805,4,30.946428,,
2002,HighConfidenceCore,60.6849948200212,41.7247578324132,38.6388854121424,0.487325547431485,29.5733483215358,0.487325547431355,-1.29118937763906e-13,467.025780210916,91.4317552795252,3.09169439609728,5.66345974329143,6.30463424310905,19.3898166283345,35,20.5217012174644,38.3882561647696,23.5079111526307,1.09878609393203,1.07321903154548,0.317090234169222,0.214553059200587,77.0532246235903,12.1369989640042,9.81208838290412,7.8496707063233,7.77791162462134,29.9299973191367,6.04266931946974,0.379209576178312,0,1.14635205056787,5.60875193860316,5,1,1,1,-6.09036630651514e-16,6.09036630651514e-16,1,3,12,1,root_seeded_fmincon,1,0.502661326584411,19.3898166283397,50,3,1,5.06600203960295,6.64652826215899,4,22.8534215,,
2003,HighConfidenceCore,50.360186020275,32.908831356115,39.2252108173675,0.47468893177782,23.9054229060966,0.47468893177782,-2.77555756156289e-16,500,124.195081100076,5.195268102469,3.87124804067497,7.62025731312028,15.673631593297,8.72239078838952,42.5862315954498,9.59468279854254,46.61455848549,1.03606044198497,1.17273644945846,0.320981520594016,0.223840680549023,76.2481785907942,10.072037204055,11.2077642344762,8.96621138758094,6.61369077854459,24.2514714135433,7.30972727164024,3.43847923096526,0,1.30807637911232,5.5545285527081,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,4,15,1,root_seeded_fmincon,1,0.567316080252877,15.673631593297,47,3,1,3.48827508355286,7.84158896972569,4,24.0477676,,
2004,HighConfidenceCore,48.151532868638,32.974926821379,38.6852800167038,0.501754518928288,24.1602492101631,0.501754518928288,-1.11022302462516e-16,500,123.545166625853,5.11357169999239,3.82031835300594,7.79687258694627,15.8407088973007,8.56860741415115,44.2865066528031,9.42026706626528,48.690893363149,1.03673519268764,1.18924301381418,0.296133099321263,0.197965968829562,79.3656099101906,9.63030657372759,10.6741405366066,8.53931242928525,5.99782091461874,24.4800877221607,7.50650082575544,3.6861824727495,0,1.33314463932285,5.54616292975158,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.573348826629008,15.8407088973007,51,12,1,3.4487929293403,7.9977871265758,4,31.8863412,,
2005,HighConfidenceCore,55.8402678516948,35.8214942404117,40.1825225409113,0.535475651616032,29.9011038142999,0.53547565161603,-2.33146835171283e-15,500.000000000002,105.902184059384,3.54174831528251,5.89834045736732,7.40817325590354,19.6047100801862,30.8389789576277,26.5271805345253,33.6450190941938,30.2267996637298,1.1111362047509,1.12217353391222,0.289631920353249,0.179776914125984,88.5832882639021,11.168053570339,9.11622206063883,7.29297764851106,6.48479100934872,30.2350123093273,7.1465261795614,1.24818572219408,0,1.28727546711206,5.56147811753194,5,1,1,1,-4.21884749357559e-15,4.21884749357559e-15,1,4,15,1,root_seeded_fmincon,1,0.546272451289364,19.6047100801862,37,6,2,5.13965688737475,7.84523880590045,3,22.2826807,,
2006,HighConfidenceCore,53.7712363874529,35.5224621216208,39.5735713982314,0.500678045002296,26.9220775118262,0.500678045002295,-8.88178419700125e-16,500,104.501564971456,3.88163078891482,5.03328797137551,7.19959253829477,17.6515063675755,21.642157399217,31.826926961708,23.6220942445464,35.6472892311695,1.0799963684274,1.13398226531188,0.301991819971886,0.1998249886322,81.0339158725534,10.7542472774906,9.98349609713343,7.98679687770675,6.71228971890667,27.2601006955935,6.9245654126957,1.89127744132019,0,1.25897122264823,5.57094621359093,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,4,15,1,root_seeded_fmincon,1,0.563423783259984,17.6515063675756,57,3,1,4.31237448667837,7.66358562842011,4,25.4480055,,
2007,HighConfidenceCore,58.8956339123006,32.0338694948851,40.7212613417602,0.50406371715887,29.6871521542612,0.504063717158853,-1.765254609154e-14,500.000000000024,102.520102007692,3.45334916178466,6.26166661468763,7.17908040593524,19.464432306754,31.4108081479335,21.9141522524304,33.9624171272847,24.5488186835885,1.1203537787037,1.10525905433258,0.326611330846581,0.214000672680534,83.9820843422866,11.7791267824601,9.59913033173852,7.67930426539081,7.30212043950984,30.0536242192429,6.89090039398247,0.62923377929484,0,1.25467687097693,5.57238389964405,5,1,1,1,-4.81836792687318e-14,4.81836792687318e-14,1,3,12,1,root_seeded_fmincon,1,0.51793312973628,19.4644323067547,37,3,1,5.9485915925375,7.36068730912966,3,17.7772144,,
2008,HighConfidenceCore,60.2328265507704,43.2751304271711,39.5144264330132,0.437268198917695,26.3378995815774,0.437268198917697,1.22124532708767e-15,499.999999999998,81.7124037172009,3.10246469974229,5.29970722118676,5.91228667709817,17.2684891041027,30.485605941689,19.5533244172982,33.6035756340969,22.318559513,1.08269355990439,1.06255112870314,0.327360831925543,0.240240132196791,71.6167814707072,12.0465653101541,10.4314742374069,8.34517938992549,8.47373174229825,26.7089132360202,5.63807885404808,0.338371632861322,0,1.09459936225879,5.6261965281885,5,1,1,1,3.88578058618805e-15,0,1,3,12,1,root_seeded_fmincon,1,0.506434808837804,17.2684891041026,47,3,1,5.10919526464075,6.00602771125159,3,21.9921427,,
2009,HighConfidenceCore,56.9718522683929,44.5903744813098,41.3709096046723,0.523862811445204,29.8454347025611,0.523862811445203,-7.7715611723761e-16,500.000000000001,105.000357868618,3.51813799715262,5.55340308782182,7.16038544662932,19.5682105314458,32.3015366298698,29.8067514115737,35.9382152714285,34.8447203821069,1.08997460727877,1.10453122192462,0.286253064186629,0.181996409281678,88.9566005931313,11.3943704536786,9.54033174249828,7.63226539399862,6.78160439145796,30.1862305494547,6.90381691650533,1.3504138286835,0,1.25632456282364,5.57183223991116,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,4,15,1,root_seeded_fmincon,1,0.535422296896658,19.5682105314458,54,3,1,5.20005794146712,7.29912773714502,4,27.3723155,,
2010,HighConfidenceCore,57.9298164011109,30.5821423913726,39.6849655031952,0.518034813293699,30.0096616234878,0.518034813293699,1.11022302462516e-16,500,99.2362201172347,3.30680903244724,6.51556344645089,7.10723539659222,19.6758861942616,33.4301179661961,19.2643591434965,36.0451320681581,21.6004079456725,1.13627138981308,1.10225456932522,0.309156394564521,0.197073230355146,84.2561685235089,11.5859632802222,9.00255978179371,7.20204782543497,6.98003869440578,30.3580711137933,6.83760810202071,0.322044655569822,0,1.24787807618015,5.57466067010878,5,1,1,1,2.22044604925031e-16,0,1,4,15,1,root_seeded_fmincon,1,0.526568214696,19.6758861942616,34,3,1,5.91045319680814,7.50469200879258,3,19.5155176,,
2011,HighConfidenceCore,57.4270540797681,36.3982452939069,41.1272754553806,0.515309177354629,29.5926879957451,0.515309177354629,3.33066907387547e-16,500,107.010741985675,3.61612104993845,5.8203720688196,7.33719320265049,19.4024967189517,29.6956487834158,27.1541166933504,32.4263583526088,30.800174148524,1.10242038256094,1.11568949349316,0.310901794180035,0.200361271351741,86.8321569379116,11.4854108159536,9.68526374618155,7.74821099694524,6.95859152100576,29.9478377487668,7.05761699278206,1.23724492396246,0,1.27593979309479,5.56526841542463,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.53117821362783,19.4024967189517,44,3,1,5.1858022507731,7.7074459893551,4,21.1281039,,
2012,HighConfidenceCore,54.0210768173351,31.6358292986122,39.2409253374088,0.504599722261789,27.2590203583096,0.504599722261782,-7.43849426498855e-15,500.000000000007,105.043261978125,3.85352300256467,5.30664339581811,7.34246176250939,17.8724235236753,22.5482680463324,29.3400454055608,24.4066176372716,32.5969029509805,1.09293943993588,1.14035401594431,0.30672757841074,0.201621345445438,80.9952707224361,10.804215363467,9.78860331443982,7.83088265155186,6.69051411475635,27.6006208929699,7.06150881142112,1.75486541560301,0,1.27643604363252,5.56510243944845,5,1,1,1,-1.46549439250521e-14,1.46549439250521e-14,1,3,12,1,root_seeded_fmincon,1,0.564668492320972,17.8724235236756,40,3,1,5.09259495968497,7.45746769368787,3,18.0929444,,
2013,HighConfidenceCore,57.8045753720713,44.7468544152638,39.9754938532794,0.476454961191223,27.5412767155754,0.476454961191223,7.7715611723761e-16,499.999999999999,89.6702542654874,3.25584958139491,5.31653706134014,6.36180116260838,18.0574853891787,30.9775988927608,23.9391742342773,34.3592232912836,27.6535829220451,1.08421222691765,1.07885196245072,0.298033370288455,0.205713760180474,78.0078574272433,11.5609150744143,9.87365615638394,7.89892492510715,7.56582466412398,27.890673646883,6.10659147844899,0.790054417108856,0,1.15452362042057,5.60600161172923,5,1,1,1,2.66453525910038e-15,0,1,3,12,1,root_seeded_fmincon,1,0.52770909229338,18.0574853891787,56,3,1,5.13211033236548,6.43302989322881,4,23.2699194,,
2014,HighConfidenceCore,51.4133427004726,41.095101925057,39.5024825843598,0.520289836073263,26.7498396456041,0.520289836073199,-6.46149800331841e-14,500.000000000143,105.537644461341,3.94535615388948,4.64441494626811,7.21755755702303,17.5385783147155,19.8656079619049,38.0380276581953,21.9951250567976,43.3688560546412,1.06545034252825,1.14088988646077,0.275617279948522,0.175733140837486,84.2657051968866,10.2826685400945,9.83546882630435,7.86837506104348,6.16587576371715,27.0616301913958,6.96538612690668,2.32097118063857,0,1.26417786272377,5.56920352227286,5,1,1,1,-2.85771406538515e-13,2.85771406538515e-13,1,3,12,1,root_seeded_fmincon,1,0.564218071683131,17.5385783147177,64,3,1,4.30999899270779,7.36818012872793,4,39.0196857,,
2015,HighConfidenceCore,56.5184739804552,43.0206309458656,40.3467664341383,0.490368692941138,27.7148902128235,0.490368692941137,-3.33066907387547e-16,500.000000000001,96.6840025665416,3.4885219397985,5.22154098999528,6.71619898559453,18.171315376884,27.914679116107,28.3449784712144,30.9019317853479,32.5533878002544,1.080947563378,1.09760947459533,0.297980933679217,0.200483243112306,80.9292116127667,11.303694796091,9.94877033458891,7.95901626767113,7.20089594190793,28.0602583192007,6.45505077153072,1.23350978153543,0,1.1990456089193,5.59103643491268,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,3,12,1,root_seeded_fmincon,1,0.539717332257567,18.171315376884,49,3,1,5.14972059371735,6.72095787583333,4,17.5920316,,
2016,HighConfidenceCore,59.8074768778318,36.3878655882839,39.0832247517516,0.479687591105253,28.6889045136786,0.479687591106396,1.14247500349052e-12,490.643135052583,86.7838810215939,3.02499807827155,6.04090525536914,6.30517992573814,18.8099295264087,34.4238987993789,16.5782549122757,37.4161183886831,18.7576946553101,1.11458817422502,1.07007590955957,0.317432319041847,0.216920741317783,76.7510963218073,11.9614953755664,9.48801862280954,7.59041489824764,7.7796430910383,29.0455627139302,6.04090499710216,0,2.58266977581911e-07,1.14612648703124,5.60882787302949,5,1,1,1,0.0164600343034601,0,0,13,90,1,root_seeded_fmincon,1,0.510036563861576,18.8099295263639,55,3,1,5.88966896364405,6.37445184198809,4,49.0604578,,
2017,HighConfidenceCore,58.93882250557,36.6409666479426,38.823886236708,0.508852047482717,29.9911405081798,0.508852047482718,9.99200722162641e-16,480.278750176714,94.5388580810748,3.15222617343579,6.06124907121847,6.65720854956588,19.6637427931942,35,19.5412872089299,38.0797137529133,22.2105356471632,1.11739063797932,1.08523849583616,0.305337942540026,0.198469534252958,80.8736171670984,11.787764501114,9.21639116680164,7.37311293344131,7.23692049934755,30.3361945299594,6.3998226468875,0.338573575669025,0,1.19199189009574,5.59340518150978,5,1,1,1,-0,0,1,3,12,1,root_seeded_fmincon,1,0.51755360394445,19.6637427931942,47,3,1,5.88022807006993,6.73656941166028,3,15.9252952,,
2018,HighConfidenceCore,53.9047718951926,38.1909515720779,38.5491081536845,0.50288768002963,27.1080456808996,0.502887680029627,-2.77555756156289e-15,500.000000000008,92.4342986296318,3.40984738323505,5.24653595788917,6.71158153091191,17.773436717086,26.6579561141563,26.1779022498179,29.1950305606391,29.7214658012004,1.09180475793446,1.1086844229316,0.280164018896948,0.184221423547892,79.2905948824966,10.7809543790385,9.31829067136449,7.45463253709159,6.69918155357325,27.429736944108,6.46633874407285,1.21980278618368,0,1.20048718129166,5.59055243574684,5,1,1,1,-1.55431223447522e-14,1.55431223447522e-14,1,3,12,1,root_seeded_fmincon,1,0.565886820916507,17.7734367170861,47,3,1,5.06064461122162,6.78966370701096,4,18.9924981,,
2019,HighConfidenceCore,52.2997594341192,44.8205100057953,38.8156383655546,0.472000060919773,24.6854896389937,0.472000060919772,-1.11022302462516e-15,500.000000000001,95.2752149825082,3.85956350778676,4.28479392316265,6.48041336697843,16.1850836867255,17.6946968813985,36.2900602592053,19.7492239470789,41.257747148453,1.05170055328504,1.11259515188149,0.287124278723108,0.197995848109648,75.0745072930254,10.4599518868238,10.4522319298027,8.36178554384218,6.90356744878138,25.0086216866163,6.22896236352999,1.94416844036733,0,1.17016328883595,5.60074085533261,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,3,12,1,root_seeded_fmincon,1,0.571892308764753,16.1850836867255,46,3,1,4.26936851858721,6.45378753754421,4,28.2005121,,
2020,HighConfidenceCore,58.1102052721632,44.0280652431053,38.5176440621741,0.499339348319097,29.0167120312895,0.499339348319072,-2.48689957516035e-14,479.608767877083,89.5615729591117,3.08655139364291,5.52676541797595,6.33340163916858,19.0248570884405,35,21.4490342229263,38.6626336993134,24.8783699225405,1.09673364710142,1.07601799571181,0.287099353365953,0.190792211841915,78.6811233630176,11.6220410544326,9.33099462497351,7.46479569997881,7.27337331021843,29.3521178364955,6.09353819398737,0.566772776011423,0,1.15285504710304,5.60656311671693,5,1,1,1,-8.12048840868686e-16,8.12048840868686e-16,1,3,12,1,root_seeded_fmincon,1,0.524933612902112,19.0248570884415,47,3,1,5.06070826041958,6.56338037967844,4,21.1975385,,
2021,HighConfidenceCore,55.9376070588194,39.1443094025163,38.8506620539045,0.454763063901661,25.4383575733959,0.45476306390166,-8.88178419700125e-16,500.000000000001,89.9334261798939,3.53534719843504,4.89614373479431,6.34716258561354,16.6787028411984,22.99857329506,26.6873879887151,25.2190421841109,29.9614564455576,1.07402558224918,1.09611349993446,0.314578571041584,0.223818563890322,72.7146393992997,11.1875214117639,10.3795659150478,8.30365273203821,7.62481237135589,25.7892422858671,6.07488060594933,1.17873687115502,0,1.15046998988933,5.60736581265853,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,4,15,1,root_seeded_fmincon,1,0.54532186133605,16.6787028411985,48,3,1,4.26954542749404,6.74971589219794,4,20.9484767,,
2022,HighConfidenceCore,52.3550432327917,33.1882491952353,39.7352015034785,0.471155500927826,24.6673666204439,0.471155500927826,-6.10622663543836e-16,500.000000000001,120.541822054001,4.88669195657463,4.20083822898991,7.51610275676743,16.1732012984815,11.7270460518368,39.7831748026548,12.8412579385487,43.6576730720678,1.04670324935564,1.15981734259881,0.330919633862382,0.231496335883439,76.719854690642,10.4710086465583,11.2086363733615,8.96690909868917,6.92191915308693,25.0257100210859,7.20111637096635,3.00027814197644,0,1.29423427490544,5.55915237737121,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,3,12,1,root_seeded_fmincon,1,0.561617860296329,16.1732012984815,51,12,1,4.32139921902667,7.37993781205524,4,25.2721807,,
2023,HighConfidenceCore,59.3513168989866,37.6277763058429,41.1721560467963,0.486609769227173,28.8809306195446,0.486609769227173,-5.55111512312578e-17,500,99.5587820747484,3.44721516720704,5.80789149125988,6.88825896616422,18.9358317725837,30.6618181641034,23.7866429244174,33.5111276307904,26.9414364152447,1.09908095710145,1.09364386392991,0.326699167987274,0.221196174657647,81.9736007779694,11.8702633797973,10.0320056416079,8.02560451328628,7.61759656986048,29.25199361282,6.60179131641381,0.793899825153931,0,1.21778237358851,5.584748402079,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,3,12,1,root_seeded_fmincon,1,0.513956582495322,18.9358317725837,47,9,1,5.96625829571046,6.74786185661112,3,24.3562398,,
2024,HighConfidenceCore,55.8104934262095,33.8287038954149,40.9327111524667,0.528326688713285,29.4861731873238,0.528326688713285,4.44089209850063e-16,500,113.680616473241,3.85538726070133,5.69498103047096,7.72606808815229,19.3326601018383,26.5202899518191,30.5898338276153,28.8431997290377,34.4414369612449,1.10058868570964,1.14085038804844,0.308834155031483,0.194669367618848,88.8452782786507,11.1620986852419,9.69090600458767,7.75272480367014,6.58108005972143,29.8349144022275,7.44088761270204,1.74590658223107,0,1.32478716160204,5.54895076178362,5,1,1,1,7.7715611723761e-16,0,1,4,15,1,root_seeded_fmincon,1,0.546563883014782,19.3326601018383,38,3,1,5.17559193173742,8.03223409076692,3,20.2697807,,
2025,HighConfidenceCore,55.0847222414911,35.5636959246969,39.2832249268511,0.452540375617516,24.9280608939509,0.452540375617517,1.16573417585641e-15,499.999999999999,101.933645606639,4.08911250820052,4.63133606406764,6.79241821495688,16.3441259467289,17.6645186859881,31.8019222036139,19.2948210186361,35.1774351616916,1.06328690528815,1.1207691048313,0.33270631506405,0.238026953377205,73.2159795467289,11.0169444482982,10.935333918785,8.74826713502798,7.53916533688502,25.2910969274058,6.49254384132381,1.86120777725617,0,1.20383363818356,5.58942901776922,5,1,1,1,2.99760216648792e-15,0,1,4,15,1,root_seeded_fmincon,1,0.553765159534992,16.3441259467289,53,3,1,4.29469121312438,7.00821882597762,4,24.2822861,,
2026,HighConfidenceCore,53.4914630291754,44.3696006889006,39.4353728380205,0.490373436118936,26.2307925286457,0.490373436118934,-1.83186799063151e-15,500.000000000002,96.2779214741744,3.6704160337143,4.69162191252784,6.66357858314534,17.1982641808587,22.3947376670277,33.6168036295012,24.9209225908951,38.5371897625118,1.06534030054109,1.11051078230025,0.283620959068282,0.190169528184648,79.091202611656,10.6982926058351,10.0486805136492,8.03894441091938,6.81516762513243,26.5562326051127,6.41404171265377,1.72241980012593,0,1.19380804100413,5.59279521037227,5,1,1,1,-3.99680288865056e-15,3.99680288865056e-15,1,4,15,1,root_seeded_fmincon,1,0.564967901251167,17.1982641808587,53,3,1,4.30705477559431,6.84391362848464,4,32.8860716,,
2027,HighConfidenceCore,54.0836815083079,32.1791630848937,38.8319720311201,0.457985999100091,24.7695689105935,0.457985999100091,4.44089209850063e-16,499.999999999999,105.087410895781,4.24260152750727,4.62579128762053,7.01214582722439,16.2402104055819,16.4546817187578,31.9217828065156,17.86351779635,35.0387881379788,1.06583681166901,1.13507506484074,0.3318264587602,0.235867713937539,73.1106392613187,10.8167363016616,10.8116285032127,8.64930280257012,7.32852814942859,25.1305145259796,6.70771706843612,2.08192578081558,0,1.23130323042491,5.58021448451192,5,1,1,1,1.11022302462516e-15,0,1,4,15,1,root_seeded_fmincon,1,0.564014858997981,16.2402104055819,47,3,1,4.26600130256334,7.26223818816268,4,23.0445758,,
2028,HighConfidenceCore,48.432475058436,32.0724743217055,39.0721561566923,0.481787627820318,23.3341672678704,0.481787627820313,-5.32907051820075e-15,500.000000000008,131.722711493619,5.64505730937281,3.53844164506243,7.88168667631488,15.2990868527868,5.544564645389,45.9522750019609,6.14073411080202,50.1464112375953,1.02413185487935,1.19131265715626,0.313730961656477,0.217129583130233,77.0078463593339,9.68649501168721,11.2392229950672,8.99137839605373,6.27457694764142,23.6708038849384,7.57031940867351,4.03187776361107,0,1.34127216813626,5.54345292800405,5,1,1,1,-1.50990331349021e-14,1.50990331349021e-14,1,3,12,1,root_seeded_fmincon,1,0.569026188193382,15.2990868527869,47,3,1,3.47673087757734,7.87339047904155,4,22.7480077,,
2029,HighConfidenceCore,50.4782105971101,37.3551949259539,39.4074536412467,0.449285156895439,22.6904313784618,0.44950942416649,0.000224267271051015,500.000000000084,122.08284154525,5.38036670651989,3.50347011850716,7.18782395092257,14.8770203110817,5.69105001071654,45.1935430335942,6.38662395971851,49.631002446941,1.0207014847104,1.15310340479254,0.326914994769821,0.235318862732774,73.0279423368502,10.095642119422,11.7644479403077,9.41155835224618,6.94694480466208,23.0386456335078,6.87869724539157,3.37522712688441,0,1.2531201299179,5.57290515026627,5,1,0,0,-1.68531855138099e-13,1.68531855138099e-13,-2,3,10,1,root_seeded_fmincon,1,0.565279847583836,14.8695979333357,47,9,1,3.50347011850716,7.14381783175335,3,26.4844227,Recovery_target_mismatch,
2030,HighConfidenceCore,52.3954122365586,41.7795726282732,38.8497121263126,0.419777103230301,21.99439437122,0.4197771032303,-6.66133814775094e-16,500,109.840653368982,4.99402945655599,3.51865168956865,6.52352350881668,14.420662451626,6.97597472593068,42.4817375041776,7.88127366370008,46.9310649000676,1.02187025968132,1.12283015029254,0.334943135818443,0.250105086105791,68.2206615292457,10.4790824473117,12.0820451386492,9.66563611091939,7.60025446633466,22.3497972275889,6.22024402110626,2.70159233153761,0,1.16904920073161,5.60111546814296,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,3,12,1,root_seeded_fmincon,1,0.571511596354049,14.420662451626,47,3,1,3.46447799382998,6.52041632201916,3,26.1041839,,
2031,HighConfidenceCore,54.5130133736933,44.7184508179868,39.9798327897879,0.449478482402063,24.502426522371,0.449478482402062,-9.99200722162641e-16,500.000000000001,102.070604777353,4.16573455221513,4.21252670379737,6.54715220649301,16.0650580398446,15.5291584086503,38.3453337141056,17.3717002472775,43.2441785351141,1.04381317970875,1.11006695385081,0.319880492244589,0.228614875415304,74.1016329266566,10.9026026747387,11.3371537518134,9.06972300145072,7.50264671283058,24.8549413557,6.26395728795039,2.05143058415303,0,1.17463492158742,5.59923747587874,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,3,12,1,root_seeded_fmincon,1,0.558884549834772,16.0650580398447,49,9,1,4.34039238608363,6.43456973663307,3,33.3182057,,
2032,HighConfidenceCore,53.9157218082527,29.0050280126085,38.5251729531547,0.562752958469374,30.2472296438677,0.561009453818308,-0.00174350465106654,500.426611375597,107.906523163756,3.56748450797818,6.28247687311496,7.75922943371449,19.8316480749198,30.4310355337856,24.700678505746,32.774940228972,27.7679660875245,1.13835097710724,1.14856916768209,0.27813912606591,0.163814020188659,89.9322207252919,10.7831443616505,8.45962677493088,6.7677014199447,5.91712304109626,30.5626625805087,7.50310733316584,1.22063046005089,0,1.3327124281945,5.5463070751022,5,0,0,0,-0.000853222751194149,0.000853222751194149,-2,2,34,1,root_seeded_fmincon,1,0.565771893187023,19.8932808520889,27,6,1,5.86772067027289,8.03123986420952,2,34.5332332,Product_salinity_max;Recovery_target_mismatch,
