DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
2033,HighConfidenceCore,60.5586201880354,30.4625063327481,39.7050297733715,0.500462465293772,30.3073162924914,0.500462464276544,-1.01722896772571e-09,487.198841025478,97.5691128629908,3.21932539065372,6.59375577179459,6.87905868282704,19.8710439893072,34.3136321555446,17.774048489761,36.9197394394016,19.8367147402113,1.13466313797379,1.08965614372999,0.335499707321984,0.220285774350045,81.2897613289128,12.1117240376071,9.45786020105178,7.56628816084142,7.56282597388599,30.6754008737558,6.59375230900984,0,3.46278475760187e-06,1.21675608606945,5.58509267010098,5,1,1,1,0.00644780053463752,0,0,11,90,1,root_seeded_fmincon,1,0.50371028773913,19.8710440296967,38,9,1,6.70744057820699,6.75222862297894,3,67.1392879,,
2034,HighConfidenceCore,55.3616194096582,39.2293194808755,40.6947619189617,0.464331242199715,25.7061295106743,0.464331242199713,-2.44249065417534e-15,500.000000000003,109.245676879065,4.24979096264575,4.56632937870203,7.01097891844828,16.8542679718557,17.1950782347458,36.530878949173,18.9704193715803,40.8083910740865,1.05554564936019,1.12388724424707,0.332439062534315,0.233375594344672,77.5688956306357,11.0723238819316,11.1792893662781,8.94343149302251,7.41387247474595,26.0713271689216,6.70900254193599,2.14267316323396,0,1.23146729152403,5.58015948914338,5,1,1,1,-5.99520433297585e-15,5.99520433297585e-15,1,3,12,1,root_seeded_fmincon,1,0.550896514871937,16.8542679718558,50,3,1,4.38197465828599,7.09645636334579,4,22.8398899,,
2035,HighConfidenceCore,52.2087901975744,42.3022244111923,39.8180484512332,0.450651428596311,23.527965887822,0.450651428596312,4.9960036108132e-16,500,111.82187295321,4.75272165415236,3.80377055057779,6.82682348497573,15.4261512508668,9.57561148148711,43.660846749404,10.7551242609966,48.6536291190346,1.02978734243344,1.13036375041311,0.321845009935102,0.229821174776466,73.9566141177032,10.4417580395149,11.6414830701257,9.31318645610055,7.1702060774381,23.8747482831301,6.53385632523294,2.73008577465514,0,1.20910888600267,5.58765847957662,5,1,1,1,8.88178419700125e-16,0,1,4,15,1,root_seeded_fmincon,1,0.560692196075606,15.4261512508668,50,9,1,3.53560328690605,6.94431229411677,3,33.2071501,,
2036,HighConfidenceCore,58.7310210102519,34.5595216049747,39.9457367599624,0.464498123568648,27.2804490545327,0.464498123568645,-3.38618022510673e-15,500.000000000004,93.2064751061706,3.4166034041395,5.62285334965479,6.61670901819805,17.8864732851643,27.4763625532163,22.390431744379,29.819860028413,24.9958850042115,1.09709367957948,1.09304809653387,0.336030337130786,0.235339837758727,76.1642970318903,11.7462042020504,10.2292619682273,8.18340957458185,7.86264298892981,27.6523248645917,6.32483989683939,0.701986547184606,0,1.18241350453839,5.59662308797879,5,1,1,1,-8.65973959207622e-15,8.65973959207622e-15,1,3,12,1,root_seeded_fmincon,1,0.519384806790185,17.8864732851645,52,12,1,5.92082312562871,6.36584337324885,4,26.7783294,,
2037,HighConfidenceCore,57.9693573150681,39.6930539565326,39.3807446700756,0.520398274803525,30.1671535378686,0.520398274797281,-6.24311713437464e-12,485.224596838675,97.9437488181814,3.24670170472774,5.89191139319536,6.83428675006297,19.7791460384662,34.9999999999972,22.4668588418472,38.3748691850022,25.8507871352023,1.10954444408638,1.09184540347173,0.291661538240893,0.186276001873603,84.0495168686262,11.5938714630136,9.14452683007611,7.31562146406088,6.95055094429987,30.5050681202137,6.58331609173274,0.691404698537377,0,1.21542373062584,5.585539634968,5,1,1,1,7.9377774194914e-14,0,1,3,12,1,root_seeded_fmincon,1,0.526209042377481,19.7791460387035,47,3,1,5.10166538992027,7.26998210658081,3,16.4111135,,
2038,HighConfidenceCore,61.3632056465445,43.5635605415641,39.5165750924235,0.493748212251295,30.2979730859832,0.493748212251186,-1.09356967925578e-13,464.469271068339,97.7571683702246,3.22652502505027,5.61835208888973,6.52475499435121,19.8649180999103,34.9999999999992,23.683022232449,38.566293246097,27.2732904834253,1.0931343127194,1.0791583538507,0.32264424156502,0.216206532537005,79.8353802748547,12.2726411293089,10.0701958255708,8.05615666045662,7.76630814014033,30.6624919966071,6.25427918759203,0.635927098702297,0,1.1733982995726,5.59965319916541,5,1,1,1,2.39554408056262e-14,0,1,3,12,1,root_seeded_fmincon,1,0.497105711453615,19.8649180999147,49,3,1,5.10938131200829,6.79206298448381,4,22.0038987,,
2039,HighConfidenceCore,53.7672822723994,43.6174856171516,40.1767886577618,0.504389966597773,27.1196777094286,0.504389966597773,4.44089209850063e-16,499.999999999999,102.203233455858,3.76860059145634,4.8228086834598,6.96744024643358,17.7810632765726,22.926442222459,35.2429108351583,25.4895420959306,40.4565021115499,1.06809435492203,1.11934177804809,0.28609538529432,0.187425773428457,82.911729744418,10.7534564544799,10.0299782325214,8.02398258601713,6.66190114074271,27.4479137867582,6.71134140190732,1.88853271844751,0,1.23176579175803,5.58005942922558,5,1,1,1,1.55431223447522e-15,0,1,4,15,1,root_seeded_fmincon,1,0.5566839256116,17.7810632765726,46,3,1,4.35200663645804,7.19269123602765,4,16.7305498,,
2040,HighConfidenceCore,59.9660408881192,38.9349189027678,41.0185738640294,0.466520732333455,27.9754013102632,0.466520732333454,-8.88178419700125e-16,500.000000000001,95.6351054764509,3.41854275532289,5.60375604360983,6.62773116115368,18.3421199254283,29.4752311988481,23.5017543231393,32.278030347678,26.5842843007031,1.09068417252623,1.08579686345418,0.336072790681179,0.235169499747353,78.5256513209744,11.9932081776238,10.3926278265612,8.31410226124898,7.99765989446398,28.3541062244453,6.33568615783123,0.731930114221406,0,1.1837991336821,5.59615748358935,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,4,15,1,root_seeded_fmincon,1,0.508687909827371,18.3421199254283,48,12,1,5.1812547987993,6.87540032571694,4,28.1143997,,
2041,HighConfidenceCore,56.147811053062,32.9138306700244,39.1719471172518,0.529977528550194,29.757078135404,0.529977528550174,-1.95399252334028e-14,500.00000000003,98.9893171315959,3.32658054265824,6.22308812970123,7.12902194750807,19.5102793964096,32.849408131479,21.2039281206911,35.5931397469134,23.9845628617807,1.12843300692801,1.10866923563356,0.288495752853608,0.180298880685701,85.3162410153516,11.2295622106124,8.76370379336316,7.01096303469053,6.59768322941452,30.087662156857,6.87502703266921,0.651938902967982,0,1.25265191567261,5.57306193251556,5,1,1,1,-5.99520433297585e-14,5.99520433297585e-14,1,3,12,1,root_seeded_fmincon,1,0.543280306531851,19.5102793964103,36,3,1,5.89219059636607,7.30560897926602,3,15.0805756,,
2042,HighConfidenceCore,58.0990935552088,35.5654157817815,38.9070275843585,0.518681260179238,30.1349110604871,0.518681260179238,-4.44089209850063e-16,485.899717404661,96.146067507101,3.19052103104322,6.1633474425994,6.80935170375319,19.7580062027846,35,19.7290708166889,38.0376374352894,22.4220402098714,1.12285573821004,1.09109135458292,0.297831013469057,0.190136674549975,82.7291657097843,11.6198187110418,8.98909116185545,7.19127292948436,6.9910456236804,30.4737974726624,6.55539386476006,0.392046422160658,0,1.21185882061536,5.58673570087226,5,1,1,1,1.4210854715202e-15,0,1,3,12,1,root_seeded_fmincon,1,0.525034008852712,19.7580062027846,43,3,1,5.88304897561161,6.95178217602947,4,16.2340718,,
2043,HighConfidenceCore,53.5580074000629,39.8242956474783,40.1714479997209,0.544985441740607,29.0671225080916,0.542722254227431,-0.002263187513176,500.112359952627,108.283904159732,3.72530525268155,5.31365935209584,7.49015770054692,19.0579088041513,26.7935651602777,33.5010307732382,29.5319258461348,38.5554881715737,1.08912159035489,1.1367641713253,0.275186087729359,0.16856966207266,89.9882296956976,10.7116014800126,9.31065356068493,7.44852284854795,6.12272122299284,29.385213206715,7.23703643361799,1.92337708152214,0,1.29881259916311,5.55762267496691,5,0,0,0,-0.00022471990525319,0.00022471990525319,-2,2,30,1,root_seeded_fmincon,1,0.556743597768481,19.1373815379425,44,12,1,5.14026053886228,7.57736532428479,4,37.0529525,Product_salinity_max;Recovery_target_mismatch,
2044,HighConfidenceCore,50.3906951167343,40.2631040237303,39.6858402188739,0.484208757968874,24.399615895663,0.484208757968892,1.77080572427712e-14,499.999999999969,114.295657238772,4.68432198799849,3.92625188258902,7.19629397454086,15.9976500758347,10.6151998131683,44.4788442526986,11.8338042750833,49.682332925499,1.03597917505583,1.14973100148678,0.301024416756885,0.204563759665671,78.6137888474239,10.0781390233469,10.9949640709987,8.79597125679899,6.49776980526784,24.7265774865436,6.91676480444174,2.99051292185272,0,1.25797620060155,5.57127930482466,5,1,1,1,6.22835116814713e-14,0,1,3,12,1,root_seeded_fmincon,1,0.562169383029341,15.9976500758341,46,12,1,4.3208874488288,6.90897702829258,4,27.7108967,,
2045,HighConfidenceCore,56.2235034525703,44.152800790436,39.0027049272574,0.531956038971273,29.9084321937054,0.531956038971067,-2.05280237253191e-13,486.003706008802,97.127660370405,3.2475008967821,5.58081408654766,6.81330745540899,19.6095149447321,34.9999999999999,25.4051720857004,38.7925791679171,29.7633505457275,1.09974029241609,1.09518846469457,0.268482168622727,0.168228329771564,85.3354625446402,11.2447006905141,8.93688144674015,7.14950515739212,6.57876781471621,30.2281763079466,6.58047330514954,0.999659218601886,0,1.21506079575391,5.58566139378516,5,1,1,1,4.06024420434343e-15,0,1,3,12,1,root_seeded_fmincon,1,0.54254890084772,19.6095149447397,51,3,1,5.08445126566158,7.02882545866343,4,23.0874646,,
2046,HighConfidenceCore,54.4173827715117,33.8062921828957,38.7009267774349,0.520112975793532,28.3031868881866,0.520112975793532,-1.11022302462516e-16,500,97.0854730646599,3.4301958096875,5.70212585161511,7.04917126763939,18.5570331026663,28.4806153107796,24.4263636383157,30.9195740824153,27.5401238411256,1.1106477023817,1.11852000819171,0.284670106052106,0.181408707405801,82.5170064021654,10.8834765543023,9.02674482204679,7.22139585763744,6.52854897083128,28.6276894606441,6.79646832381695,1.09434247220184,0,1.24262900495692,5.5764190026251,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,4,15,1,root_seeded_fmincon,1,0.560556176104252,18.5570331026663,44,3,1,5.06685416557775,7.44095747317424,4,18.9277384,,
2047,HighConfidenceCore,51.9498084838289,39.9120662984119,39.310684338652,0.517099600109208,26.8632251927379,0.517099600109208,-6.66133814775094e-16,500,103.292713120942,3.84513446839831,4.7850231767518,7.15255475358983,17.6129197434683,21.2402131390278,35.35006253883,23.4280137042984,40.2039825176373,1.07168895235371,1.13623237645342,0.277681213404883,0.178187020476067,83.2896926328841,10.3899616967658,9.72492813541934,7.77994250833547,6.27164582277276,27.178269210187,6.89991424276745,2.11489106601565,0,1.25582672535948,5.57199891486323,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,4,15,1,root_seeded_fmincon,1,0.566361068841877,17.6129197434683,51,3,1,4.29788473550326,7.40487594227359,4,29.36405,,
2048,HighConfidenceCore,59.3167440329593,36.292399541097,40.391463139409,0.510812510864424,30.2997349557783,0.510812510864423,-5.55111512312578e-16,493.828407450497,99.5651486224112,3.28600724619288,6.22322877492444,6.94716184394249,19.866073272868,35,20.5846749872358,38.1258536765925,23.420843231362,1.11828329189638,1.09025605466698,0.311206528540696,0.201897245016856,84.4836085750911,11.8633488065919,9.3312417689311,7.46499341514488,7.25425226929527,30.6559082256667,6.67763473404886,0.454405959124414,0,1.22746375734699,5.58150165387525,5,1,1,1,-8.12048840868686e-16,8.12048840868686e-16,1,3,12,1,root_seeded_fmincon,1,0.514256142971207,19.866073272868,42,3,1,5.93747481802742,7.09086439393593,4,19.0345635,,
2049,HighConfidenceCore,54.9735809008102,34.4925096198901,40.4319748918986,0.529163029372418,29.0899866049225,0.529163029372419,5.55111512312578e-16,499.999999999999,110.817765259645,3.80948148119438,5.57698004923263,7.61550597698025,19.0728996885146,26.115388201315,30.6550060511476,28.4400854606993,34.5812314561615,1.09839782854509,1.14006320394291,0.299895169364652,0.188675082272258,87.9127662948022,10.994716180162,9.56814482572934,7.65451586058347,6.47089857397194,29.4295383792346,7.33927653833168,1.76229648909905,0,1.31184166476485,5.55327135135886,5,1,1,1,1.33226762955019e-15,0,1,4,15,1,root_seeded_fmincon,1,0.553832682772082,19.0728996885146,33,3,1,5.1514219853507,7.85206805155395,3,21.7493548,,
2050,HighConfidenceCore,57.2694357929395,44.452631468467,40.0071105021563,0.447243538798098,25.6133851290048,0.447243538798098,6.10622663543836e-16,499.999999999999,93.2671827314257,3.64134542395216,4.74038930466036,6.32089612140186,16.7934599586971,22.7947646473874,30.0574310727257,25.3149999170618,34.1405520687711,1.06232391938192,1.090010768098,0.322628564975247,0.232162298230849,73.8492926519878,11.4538871585879,10.9068759326559,8.72550074612474,7.91401266598372,25.9762221115952,6.0413646099378,1.30097530527744,0,1.14618524730857,5.60880809170052,5,1,1,1,1.88737914186277e-15,0,1,4,15,1,root_seeded_fmincon,1,0.532640134788279,16.793459958697,43,3,1,4.34196100413138,6.53600752893679,3,27.609041,,
2051,HighConfidenceCore,56.4710853170278,30.4697447328666,39.519214417245,0.51336338659381,28.9901876029773,0.513363386593809,-5.55111512312578e-16,499.999999999999,101.181301169933,3.49019132113316,6.08058409353363,7.23073970570384,19.0074663014538,29.1933765503902,22.9836106884571,31.4847670396154,25.650034480128,1.12121049419708,1.1190564518428,0.309481624338241,0.199388023487501,83.0767804674123,11.2942170634056,9.29614501415568,7.43691601132454,6.87022442851263,29.3372387317939,6.95522080919685,0.874636715663216,0,1.26288133825838,5.56963743361982,5,1,1,1,9.99200722162641e-16,0,1,3,12,1,root_seeded_fmincon,1,0.54017024515734,19.0074663014538,37,3,1,5.90437372921225,7.31484308286391,3,20.3399545,,
2052,HighConfidenceCore,55.0064754870439,41.0827784986156,40.1521772841848,0.477518144101523,26.2665900881391,0.477518144101522,-6.66133814775094e-16,500.000000000001,101.313500363756,3.85712420317188,4.77041287949604,6.82110701870129,17.2217349122339,21.0699251057932,33.3888426738512,23.2767608845937,37.7393377139769,1.06536581424545,1.11418404229642,0.309778197739044,0.212596032392043,78.5090976393953,11.0012950974088,10.5284235749719,8.42273885997755,7.18497134972621,26.6144960747685,6.54501503307388,1.77460215357785,0,1.21053366010508,5.58718036100348,5,1,1,1,-2.66453525910038e-15,2.66453525910038e-15,1,4,15,1,root_seeded_fmincon,1,0.554552890907996,17.2217349122339,49,3,1,4.34960109851953,7.05035362657564,4,28.3170446,,
2053,HighConfidenceCore,52.8286340415051,35.2162968783578,39.4713812687538,0.475328837140758,25.1109731866833,0.475328837140758,-2.77555756156289e-16,500,110.381080006123,4.39573086974822,4.43486623168888,7.20210430656295,16.464052705667,15.0864401378978,36.6394750348876,16.5176919161711,40.5478059003937,1.05652932309544,1.14360433900254,0.318396053501727,0.220328715961604,76.8332536699487,10.565726808301,10.797647734125,8.63811818730003,6.92941521370546,25.4593131760027,6.9071035952612,2.47223736357232,0,1.25674381811645,5.5716918773371,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,3,12,1,root_seeded_fmincon,1,0.564565572416158,16.464052705667,47,3,1,4.30603927267224,7.25424563840849,4,24.0183139,,
2054,HighConfidenceCore,52.0770727366852,29.6927010648325,38.6868563549967,0.52590052457465,27.3873598705344,0.52590052457464,-1.04360964314765e-14,500.000000000012,109.918044699294,4.01345895401745,5.23933835383819,7.70798858114215,17.9565695453281,21.074323171597,31.5519107868261,22.7483393485523,34.9854054564239,1.09485016007011,1.16567959338158,0.293560020805126,0.186365873902211,83.500009922931,10.415414547337,9.50199399645918,7.60159519716734,6.17242821653769,27.7141472045236,7.43138689542501,2.19204854158682,0,1.32357689115631,5.54935457304662,5,1,1,1,-2.39808173319034e-14,2.39808173319034e-14,1,3,12,1,root_seeded_fmincon,1,0.573331213910651,17.9565695453284,36,3,1,5.0650373439755,7.7899093101805,3,18.610182,,
2055,HighConfidenceCore,55.8517486321916,24.7707558194222,38.5189023105897,0.500169630317764,27.9353484659642,0.500169630317769,5.32907051820075e-15,499.999999999991,99.9920710551947,3.5794101933979,6.13411771639409,7.29063517007594,18.3158592092606,26.0820362916212,22.1574890825575,27.8409682273571,24.2789291778831,1.12920761956317,1.13281477858454,0.323025936222014,0.212623514375981,78.7766037543256,11.1703497264383,9.44307457193654,7.55445965754923,6.97910004155683,28.2895120661495,7.0005131825523,0.866395466158217,0,1.26865784297566,5.56770441255433,5,1,1,1,1.75415237890775e-14,0,1,3,12,1,root_seeded_fmincon,1,0.546160160550788,18.3158592092604,37,3,1,5.86662373174351,7.47359264513357,3,19.9892073,,
2056,HighConfidenceCore,55.8595334922555,35.4907069882051,39.9247556998631,0.473501604626222,26.4495787422551,0.473501604626221,-6.10622663543836e-16,500.000000000001,102.065896674137,3.85888552966176,5.05175321614951,6.95346158037359,17.3417117376443,21.6760817788335,29.8410916887585,23.6367454495375,33.245411547261,1.07742063032122,1.11896850799308,0.325453998075826,0.225163519093959,77.4501312762392,11.1719066984511,10.4837240900851,8.38697927206808,7.35248868750006,26.8099575343043,6.66117860592927,1.60942538977976,0,1.22536329998642,5.58220592935724,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,3,12,1,root_seeded_fmincon,1,0.546084044977375,17.3417117376443,49,12,1,5.1270061689647,6.8604218181466,4,30.3346676,,
2057,HighConfidenceCore,50.6884331951431,44.3499232640429,38.7947325971111,0.479082938050186,24.2839635002896,0.479082938050184,-1.4432899320127e-15,500.000000000002,100.053704158757,4.12015543334037,4.05193988857545,6.65701173460698,15.9218223841395,14.2902799578352,40.4293048399746,15.989410185974,45.792901784196,1.04333820439257,1.12611808969309,0.283395979950638,0.19301534186314,76.0743172749493,10.1376866390286,10.5574429102127,8.44595432817018,6.60111742371337,24.5988744946847,6.40491834639602,2.35297845782057,0,1.19264275342169,5.59318657665045,5,1,1,1,-3.99680288865056e-15,3.99680288865056e-15,1,3,12,1,root_seeded_fmincon,1,0.572125892769709,15.9218223841396,47,12,1,4.26792858178178,6.49715322032158,4,45.233604,,
2058,HighConfidenceCore,58.9796417481196,33.4760921371804,40.8926567205815,0.488375018744364,28.8041836442738,0.488375018744364,-3.88578058618805e-16,500.000000000001,101.65861231585,3.52930024232989,5.93413957424676,7.06183831041079,18.8855124864108,29.0983581829071,23.6369352075555,31.5467086800591,26.4472978986597,1.10624214675311,1.10435908142524,0.334761219223675,0.225598871648693,81.6975258784328,11.7959283496239,10.0227026559822,8.01816212478577,7.54386452596146,29.1779750229573,6.7658846892999,0.831745115053131,0,1.23872644251875,5.5777265819825,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,3,12,1,root_seeded_fmincon,1,0.51719541007508,18.8855124864108,40,12,1,5.95515627883475,7.00668584623893,4,25.3953403,,
2059,HighConfidenceCore,57.1693189234345,28.1789138109863,39.9444740106455,0.527781415292962,30.172904052745,0.527781415292962,1.11022302462516e-16,500,107.390090875343,3.55915660910913,6.47322533781101,7.56912402430852,19.7829163734232,30.6650527838286,22.7126478186024,32.9488411389384,25.2871914405885,1.13550156292812,1.12824276143334,0.315141363737498,0.197620729777214,86.5875871955662,11.4338637846869,9.1639860487332,7.33118883898656,6.7491037176724,30.5252051362134,7.28552416010563,0.812298822294618,0,1.30499210786298,5.55555854578488,5,1,1,1,4.44089209850063e-16,0,1,4,15,1,root_seeded_fmincon,1,0.533572912436709,19.7829163734232,29,3,1,5.91942053620095,7.93980614396068,2,21.320771,,
2060,HighConfidenceCore,50.5187068175655,39.449236804191,38.697452523405,0.489862900505477,24.7472402514385,0.489862900505479,2.1094237467878e-15,499.999999999997,103.91460698721,4.19903819300292,4.21838334096371,6.96925880609974,16.2255705818506,14.7828719427784,38.6888166634115,16.3396961298315,43.3786400981856,1.05124790913002,1.14070372114622,0.287001073175728,0.19315327862343,77.5163456427174,10.1037413635131,10.3483316397995,8.27866531183957,6.44286664153174,25.0645596454318,6.70754965803878,2.48916631707507,0,1.23128186430157,5.58022164674168,5,1,1,1,4.9960036108132e-15,0,1,3,12,1,root_seeded_fmincon,1,0.573212820967542,16.2255705818505,51,12,1,4.26029661670758,6.90133006611546,4,32.9910692,,
2061,HighConfidenceCore,54.2098727000744,42.7358594977424,39.1906703622218,0.502484002754241,27.2395938231312,0.50248400275424,-7.7715611723761e-16,500.000000000001,93.7075327385187,3.44012224803971,5.0841533518711,6.67704199090898,17.8596864825146,26.9836957566002,28.7468530610682,29.8648712577766,33.0744300389136,1.08172903633147,1.10419052163098,0.276862707752372,0.182260523171451,80.5529583070942,10.8419745400149,9.50873662438847,7.60698929951077,6.74256971923579,27.5622807889224,6.43475804842077,1.35060469654968,0,1.19645394570591,5.59190665789451,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,3,12,1,root_seeded_fmincon,1,0.562701930122004,17.8596864825146,51,6,1,5.09323791124004,6.63592321903017,4,22.7078906,,
2062,HighConfidenceCore,59.3519736891997,42.3943948068734,40.1087351792527,0.469486498394904,27.8649503001688,0.469486498394903,-1.0547118733939e-15,500.000000000001,87.9923283251413,3.15781393389416,5.585396817282,6.2954070290706,18.2697025309263,32.8086097923336,20.3964892128301,36.1559791456236,23.4115936263614,1.09292287593013,1.07104392047661,0.311065366391603,0.217242316038383,77.2188949522138,11.8703947378399,9.88423275972156,7.90738620777725,7.87175584725773,28.2254379232756,6.03113022164799,0.445733404365988,0,1.14487679147339,5.60924859000292,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,4,15,1,root_seeded_fmincon,1,0.513950895040763,18.2697025309263,51,3,1,5.13793768795211,6.53720013710332,4,26.4851675,,
2063,HighConfidenceCore,60.0428184082674,27.1575444367455,39.0911874905347,0.480894051597416,28.8742227270323,0.480893860289819,-1.91307597541268e-07,489.824208640697,93.4410734241824,3.236141603102,6.47407700017545,6.77171038422764,18.9314337313351,30.7729905535214,17.727031131464,32.9137245403383,19.5250347070707,1.13358026695246,1.09494201821549,0.348910530049539,0.236373563440146,76.9415350676102,12.0085636816535,9.75056665129271,7.80045332103416,7.79214892030879,29.2487055179931,6.47407150895847,0,5.49121698423249e-06,1.20147469841349,5.59022090302243,5,1,1,1,0.00311277128703015,0,0,7,90,1,root_seeded_fmincon,1,0.508037444088398,18.9314412625752,37,3,1,6.69202606935301,6.5505833600482,3,58.2835941,,
2064,HighConfidenceCore,55.001759350528,25.4536468570325,39.9689258701799,0.538694670233972,29.6291546156209,0.538694670233972,0,500,120.923139185413,4.08122137651745,6.04309798301621,8.29723929249004,19.4264061209159,24.6893458559901,29.4369613764722,26.4398803766758,32.4604982818927,1.12143991217478,1.17642464187093,0.319047029092199,0.197649930460605,88.7151288012285,11.0003518701056,9.5178535528339,7.61428284226712,6.34315118372676,29.9831352236952,7.9934784981861,1.95038051516989,0,1.39512916301924,5.52552316808611,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,4,15,1,root_seeded_fmincon,1,0.55460044115311,19.4264061209159,17,3,1,6.7131560646614,7.72826424072526,1,15.9588328,,
2065,HighConfidenceCore,56.0900398593283,39.1011209448189,40.4809607222105,0.470773261080747,26.4056909787251,0.470773261080747,2.22044604925031e-16,500,103.251826653198,3.91021112594203,4.88204087839944,6.89055810515083,17.3129366500951,21.1623357822676,32.32258428509,23.2703353018267,36.2924957786273,1.06810176512115,1.1143742485282,0.324709877680476,0.225522749870287,78.1226239246954,11.2180079718657,10.7273459548117,8.58187676384932,7.42108722015079,26.7671072403998,6.59982522078944,1.71778434239,0,1.21753137698373,5.58483259722458,5,1,1,1,4.44089209850063e-16,0,1,4,15,1,root_seeded_fmincon,1,0.54383987026044,17.3129366500951,47,12,1,4.3689147981323,7.20046913378826,4,27.5671603,,
2066,HighConfidenceCore,57.1716845375433,33.7743403833113,39.0997410063537,0.519110242510604,29.6784070250239,0.519110242510604,3.33066907387547e-16,499.999999999999,94.1197470974913,3.17132071873442,6.32887203473517,6.83472882264579,19.4586985477471,34.8845922645799,18.1922337062594,37.8301810817082,20.6210588367824,1.13115348535053,1.09060317751306,0.29081219018804,0.185360575522175,83.2006441388299,11.4343369075087,8.73383206902974,6.98706565522379,6.87331937812987,30.0126130489913,6.58463246191076,0.255760427175592,0,1.2155917889939,5.58548325483581,5,1,1,1,9.99200722162641e-16,0,1,4,15,1,root_seeded_fmincon,1,0.533550834591357,19.4586985477471,43,3,1,5.88972878811761,7.0866087216158,4,17.9196221,,
2067,HighConfidenceCore,57.6528011583975,33.4146735853974,40.7078498623104,0.474634627366581,27.3640157944555,0.47463462736658,-6.66133814775094e-16,500.000000000005,105.404076112931,3.85192279176685,5.39419930311843,7.13261503422477,17.9412639617463,23.5307691475916,28.223414734756,25.5403954154022,31.3368232797208,1.08701182297705,1.11854986242026,0.342363101813584,0.236447101877512,79.1496319465329,11.5305602316795,10.5734670625726,8.45877365005808,7.5721963409855,27.7414581575403,6.82402919802199,1.42982989490356,0,1.24614559002459,5.57524096669516,5,1,1,1,-1.08801856413265e-14,1.08801856413265e-14,1,3,12,1,root_seeded_fmincon,1,0.529098315903023,17.9412639617464,48,9,1,5.16453543029042,7.26361999133032,3,20.6764087,,
2068,HighConfidenceCore,54.1198017159091,36.1707702776502,38.6866040802454,0.505233314173588,27.3431267833462,0.505233314173588,2.22044604925031e-16,500,94.6687264544141,3.46224947880042,5.35612191306412,6.84761541839914,17.9275680457292,26.4363672206601,26.0301899024423,28.8347392162088,29.3912443037742,1.09602132732584,1.11408303558353,0.285966771846754,0.187257956975937,79.9580009803345,10.8239603431818,9.33800226339387,7.47040181071509,6.69416873314073,27.6689861324104,6.59528889592859,1.23916698286448,0,1.21695225372419,5.58502686431745,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.563638428686871,17.9275680457292,54,3,1,5.06680518825058,6.99807562910355,4,21.9956482,,
2069,HighConfidenceCore,57.3619706775039,35.62477882144,39.7560461810473,0.502793139913686,28.8412053485789,0.502793139913684,-1.55431223447522e-15,500.000000000002,95.4012651953256,3.30781130824085,5.92787862892088,6.83602300940563,18.9097858304346,31.609018602321,21.5815488170378,34.403795382062,24.4288244084583,1.11163162964404,1.09599021534791,0.302985287480347,0.199203405144128,81.771646646803,11.4723941355008,9.33053264050009,7.46442611240007,7.13019133223125,29.1874583537155,6.572464181591,0.644585552670115,0,1.21403826700757,5.58600444764758,5,1,1,1,-3.99680288865056e-15,3.99680288865056e-15,1,3,12,1,root_seeded_fmincon,1,0.531780893154757,18.9097858304347,45,3,1,5.91411722992428,6.80609957394696,3,15.745815,,
2070,HighConfidenceCore,55.9502712036755,31.9568162442612,39.8041467433104,0.450375212958865,25.4363876940896,0.454624922218761,0.0042497092598961,500.001566174844,108.696074690429,4.27325121780894,4.81713043774858,7.12656149638418,16.6774112864474,17.5625632402128,31.6461364282306,19.0530952094967,34.7280585349067,1.06881249855634,1.13179317332028,0.350000063630419,0.250079577209684,74.4774585645189,11.1900542407351,11.0911009761497,8.87288078091979,7.6284708773965,25.8158914452592,6.80492824553383,1.98779780778525,0,1.2437084615938,5.57605736871326,5,0,0,0,-3.13234968762899e-06,3.13234968762899e-06,-2,3,20,1,root_seeded_fmincon,1,0.5451984296726,16.5215154133633,49,12,1,5.12013033765948,6.781437252106,4,31.2048689,Product_salinity_max;Recovery_target_mismatch,
2071,HighConfidenceCore,59.3312383683661,38.2691121656381,38.6204825980713,0.480983456151231,28.5373440882,0.480983456152087,8.55537862776146e-13,488.183923991375,84.7902914843601,2.97120472116465,5.91134942582239,6.18609338350953,18.7105586730921,34.9999999999834,16.3895471970435,38.1700158839353,18.653558834935,1.111245151054,1.06660736651247,0.307176033213199,0.209790840861499,76.0349584650586,11.8662476736732,9.3631623983389,7.49052991867112,7.69847357004153,28.8860129616669,5.93250789458407,0.0211584687616764,0,1.13226625477983,5.61349546564625,5,1,1,1,4.73830498646878e-13,0,1,2,9,1,root_seeded_fmincon,1,0.514130512675494,18.7105586730588,49,3,1,5.87311457616924,6.177694950416,4,19.5672112,,
2072,HighConfidenceCore,57.3003798569811,33.19212715668,38.7043607721945,0.433135745770802,24.8188427623037,0.433135745770801,-4.44089209850063e-16,500,92.6154963015775,3.73166054471513,4.96695806908109,6.44354124114918,16.2725168910987,20.7276263782784,25.4426020525037,22.4595418288979,28.004154642503,1.07687069852969,1.10252160219306,0.349179389114057,0.256741072805421,69.6079581945514,11.4600759713962,10.9058004182535,8.7246403346028,8.12038427366936,25.19508480647,6.13633813228588,1.16938006320479,0,1.15832586084096,5.6047222640458,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,3,12,1,root_seeded_fmincon,1,0.532352491835769,16.2725168910987,52,12,1,5.06685290612197,6.32807201916998,4,28.1889651,,
2073,HighConfidenceCore,54.8678596151518,38.4814936933336,39.3956052733251,0.44050030005879,24.169308624058,0.440500300058792,2.55351295663786e-15,499.999999999997,103.56578593008,4.2850123493806,4.30575710410824,6.66854724201597,15.8466487175833,15.056178986464,34.9750962334718,16.5914144767857,38.767859865633,1.04977722909724,1.11781561086616,0.336170861846885,0.24470587807382,71.810577240956,10.9735719230304,11.371373164553,9.09709853164237,7.67463774777342,24.5339065837742,6.36599989003752,2.06024278592928,0,1.18767156085604,5.59485642687765,5,1,1,1,5.99520433297585e-15,0,1,2,9,1,root_seeded_fmincon,1,0.555953890200162,15.8466487175832,47,3,1,4.30256374651758,6.6342316940389,3,19.5258794,,
2074,HighConfidenceCore,48.7009404976181,42.248101552253,39.2689279213876,0.512480757878939,24.9582948956406,0.512480757879025,8.61533067109121e-14,499.999999999902,111.19081391075,4.45506451364876,3.96529412356313,7.25465696318596,16.363948921873,11.9077380243437,46.0936954595967,13.3107024446401,52.1420562568371,1.03951374489152,1.15654748590633,0.274716246530265,0.177366749636573,82.3934678550541,9.74018809952362,10.3956840566271,8.31654724530168,5.93566140049437,25.2594866255658,6.99981284547511,3.03451872191198,0,1.26856852843741,5.56773429606439,5,1,1,1,1.9684254226604e-13,0,1,3,12,1,root_seeded_fmincon,1,0.566827620990083,16.3639489218702,49,12,1,4.29615350790985,7.02534485240445,4,34.9198565,,
2075,HighConfidenceCore,50.835221423765,44.5347838388238,39.5185442481518,0.469449779484326,23.8645834874234,0.469449779484326,3.33066907387547e-16,500,107.513502734103,4.5051489287782,3.83367903483356,6.78618012560962,15.6468551582897,10.6989034260236,44.5461975666628,12.0490616131163,50.1637780506615,1.03215426940732,1.13121978623812,0.29841071920944,0.206239315995559,76.0610250847835,10.167044284753,11.1471119711587,8.91768957692693,6.7426594840854,24.1901181897943,6.51731424146944,2.68363520663589,0,1.20699667223022,5.58836734847417,5,1,1,1,-0,0,1,4,15,1,root_seeded_fmincon,1,0.564038611752494,15.6468551582896,52,12,1,3.51462622738494,6.91982829965214,4,41.72017,,
2076,HighConfidenceCore,54.6689737074105,43.634811383364,38.8773212618231,0.527639443030572,28.8455068380312,0.527639443030574,1.77635683940025e-15,499.999999999998,92.6561149740742,3.21215069973783,5.53009648179805,6.72052445504125,18.9126061093831,33.8822636792351,24.2486666731641,37.5653846904973,28.3963474957189,1.10044255347698,1.09410622520513,0.257291166512457,0.162542698776287,84.251361599724,10.9337947414821,8.71345064107158,6.97076051285727,6.45586671734485,29.1564932048973,6.49602474606142,0.965928264263369,0,1.2042781414256,5.58927981053871,5,1,1,1,3.77475828372553e-15,0,1,4,15,1,root_seeded_fmincon,1,0.557976452297387,18.9126061093831,51,3,1,5.07818114696423,6.91416748464328,4,28.7734917,,
2077,HighConfidenceCore,52.0124370092266,37.5517383808452,38.5670223144655,0.43260289880231,22.500731023964,0.43260289880231,2.22044604925031e-16,500,110.976459672212,4.93212685196844,3.7052321408876,6.77344681544151,14.7526429477865,8.58237127899756,40.1069046612267,9.54224105964082,44.046284350771,1.0303063938281,1.13470776318712,0.331835875372139,0.244670817587266,69.2874196569485,10.4024874018453,11.6949971112422,9.35599768899379,7.37792649631566,22.8550670015532,6.46771132168392,2.76247918079632,0,1.20066246853436,5.59049358650074,5,1,1,1,1.11022302462516e-16,0,1,4,15,1,root_seeded_fmincon,1,0.574670141737816,14.7526429477865,50,3,1,3.44201660554762,6.9102185725344,3,25.2981428,,
2078,HighConfidenceCore,58.9045037810176,43.4040345942643,40.7992454639233,0.465391697828398,27.413667024387,0.465391697828397,-7.21644966006352e-16,500.000000000001,94.1660086699061,3.43500227773747,5.26941366644392,6.49171621748703,17.9738178759422,28.5489654738199,26.0403739232009,31.5838043742731,29.7882701722248,1.07889630852776,1.08418232553203,0.320985067690353,0.225190428522908,77.9368053054147,11.7809007562035,10.43733870331,8.34987096264799,7.87270918915765,27.7815416859466,6.21356655662285,0.94415289017893,0,1.16819589267376,5.60140240760415,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,3,12,1,root_seeded_fmincon,1,0.517855139114679,17.9738178759422,46,3,1,5.17187780820194,6.51729019838962,4,22.4265615,,
2079,HighConfidenceCore,55.1458251494011,29.5482442884566,39.2337961857492,0.492889919711374,27.1808213303058,0.492889919711374,1.66533453693773e-16,500,103.7087692843,3.81551271111401,5.47720516796132,7.28043950109694,17.8211521966337,23.0114979444779,27.12730698098,24.7943077145044,29.938091623137,1.09904951706325,1.13533226439102,0.320789094945233,0.214888498449662,79.0715841324136,11.0291650298802,9.92430130323237,7.9394410425859,6.99125095477382,27.535170148329,6.98841723157609,1.51121206361478,0,1.26711521412773,5.56822057540528,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.553151574345992,17.8211521966337,43,3,1,5.09166615004062,7.54187395901599,3,20.4800504,,
2080,HighConfidenceCore,62.982895480132,32.8552838543247,40.3307920501311,0.475660250094614,29.9376476333949,0.475329808278483,-0.000330441816130789,485.081567341198,96.457643191595,3.22195131604122,6.47075071615659,6.57310626039423,19.628670097951,34.9851088293164,16.5366902303631,37.7598057961074,18.505646182349,1.12329413610098,1.07342363883231,0.35764709537787,0.245440704643554,78.5437133531483,12.5965790960264,10.0155142937109,8.01241143496873,8.26131196168427,30.3261820903528,6.27280173148599,0,0.197948984670598,1.17576499580193,5.59885759392706,5,0,0,0,-0.0218488439367718,0.0218488439367718,-2,2,31,1,root_seeded_fmincon,1,0.484321969758004,19.6423156410717,46,10,1,5.93452083602867,6.94853059182213,3,38.9711012,Stage1_dP_max;Recovery_target_mismatch,
2081,HighConfidenceCore,58.7983516139406,34.2634085257608,39.9947098714465,0.508550085308052,29.9019067292416,0.508550085308039,-1.25455201782643e-14,499.105944225738,96.0506374438531,3.21219105903784,6.36011358190716,6.85649656796669,19.6052365127469,34.9999999999999,18.4975893413713,37.9786269139559,20.9406940885842,1.12645777214584,1.08721127298604,0.307961084522637,0.200218276979158,83.2511450301239,11.7596703227881,9.12179920246783,7.29743936197426,7.22411122117475,30.2534167390898,6.59133321849303,0.231219636585878,0,1.21644725242426,5.58519627177282,5,1,1,1,2.43614652260606e-15,0,1,3,12,1,root_seeded_fmincon,1,0.518790053848513,19.6052365127474,44,3,1,5.92254922960196,7.11174977689315,4,19.5240929,,
2082,HighConfidenceCore,58.3561285227461,44.0701879937475,39.5736622882568,0.49426483772074,28.8433823943037,0.494264837720704,-3.64708263589364e-14,492.285321523589,90.4714789102218,3.13664596174716,5.61245004038733,6.42033987840833,18.9112132142038,35,21.3171794173004,38.724687119942,24.7525759035844,1.09649441428098,1.07497970215744,0.290430427789207,0.194956226342351,80.0078790836751,11.6712257045492,9.4195438273076,7.53563506184608,7.37818653211061,29.1866458811988,6.17371116336473,0.561261122977402,0,1.16310249612577,5.60311540392739,5,1,1,1,8.12048840868686e-16,0,1,3,12,1,root_seeded_fmincon,1,0.522721447981425,18.9112132142052,47,3,1,5.11231051149177,6.66626686270885,4,23.3971748,,
2083,HighConfidenceCore,58.6249676610814,32.2284201123332,38.9920900459717,0.480094387128087,28.1455179196556,0.48009438712817,8.34887714518118e-14,499.746203990123,86.7117473398074,3.08083679921383,6.17153443764226,6.44006394359515,18.453657172604,32.2052279592062,16.5994941284236,34.7656193413867,18.5647738270952,1.12294713335035,1.07949704395774,0.31871003114502,0.216928000584723,76.6208224684943,11.7249935322163,9.38215362941,7.505722903528,7.61986243535641,28.4999403463419,6.17153387102254,0,5.6661971470362e-07,1.16282422974469,5.60320900222382,5,1,1,1,0.000507592019753589,0,0,9,90,1,root_seeded_fmincon,1,0.520324380839707,18.4536571726008,48,3,1,5.88546913420845,6.61574235020375,3,55.105512,,
2084,HighConfidenceCore,56.1748393522188,38.8827501706525,38.9176124718247,0.531584267667289,29.8616608383768,0.531584267667289,-2.22044604925031e-16,493.61016874457,96.1983465886508,3.22146671979548,5.92670801672271,6.87983343011982,19.5788492252667,35,21.8688098999473,38.3578102472554,25.2237020481307,1.11547333036936,1.09600600874022,0.273814760803536,0.171270132402205,85.0684116798506,11.2349678704438,8.70248849373753,6.96199079499003,6.57829462846049,30.1834499969119,6.64203840974355,0.715330393020847,0,1.22292013625744,5.58302520624715,5,1,1,1,6.09036630651514e-16,0,1,3,12,1,root_seeded_fmincon,1,0.543018909386435,19.5788492252667,40,3,1,5.88412496663851,6.86652998432572,4,19.1219655,,
2085,HighConfidenceCore,55.6085147879762,34.6615926792592,38.8745795326353,0.502077461814919,27.9197819600445,0.502077461814919,4.44089209850063e-16,500,93.3010915573983,3.34175573759565,5.6900255627024,6.79148361367367,18.305653002914,28.9588248259329,22.723377279083,31.4644544030566,25.5961829606303,1.10759589954214,1.10429273856317,0.294607521197816,0.193781254681323,79.8301501609116,11.1217029575952,9.26135345713909,7.40908276571127,6.92218320698292,28.254592885817,6.53453507699154,0.844509514289142,0,1.20919555204325,5.58762939564569,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.548549086705615,18.305653002914,45,3,1,5.0755652307477,7.17609014922739,3,17.7215419,,
2086,HighConfidenceCore,50.1557889997106,44.9230581878803,39.0497543070668,0.490004189966958,24.5765467609574,0.490004189966969,1.15463194561016e-14,499.999999999985,102.605849802322,4.17494983328263,4.0332867803822,6.79277066479267,16.1136551015981,13.9083838001089,42.5298016963374,15.6010973022567,48.3424017766829,1.04197192281357,1.13208922659433,0.278519659643181,0.186108797578499,78.252206565912,10.0311577999421,10.4955093527811,8.39640748222489,6.39481055968828,24.8861335420146,6.54322212228896,2.50993534190676,0,1.21030473916111,5.5872571788503,5,1,1,1,2.95319324550292e-14,0,1,3,12,1,root_seeded_fmincon,1,0.569276488189198,16.1136551015977,52,12,1,4.28370529289731,6.61757838394287,4,39.0000501,,
2087,HighConfidenceCore,61.7671717253833,43.9617588559043,39.6507489948699,0.449513728436626,27.7651916572624,0.449513728436625,-7.21644966006352e-16,491.029970042095,82.602322095139,2.97503158324258,5.59484696310567,5.93089780422931,18.2042956053386,34.9999999999998,17.0097896106364,38.5879603537527,19.5692819717394,1.0915582912021,1.05487324293827,0.326487160467065,0.235846430858412,73.5114665870005,12.3534343450767,10.1798942412681,8.14391539301445,8.50049501703026,28.1383454898755,5.6603328279067,0.0654858648010279,0,1.09744736002332,5.62523536651509,5,1,1,1,4.46626862477777e-15,0,1,3,12,1,root_seeded_fmincon,1,0.493854569472934,18.2042956053386,48,12,1,5.11604231385505,6.20548549699784,4,28.5106038,,
2088,HighConfidenceCore,54.2489110583976,43.7281953744228,40.8683481805851,0.437557307289925,23.737007446123,0.437557307289924,-9.99200722162641e-16,500.000000000001,116.312077522915,4.9000312186325,3.83010288452167,6.83407006165934,15.56320970766,9.25113979794493,44.934692422971,10.4568342688188,50.1056604851763,1.02687682325886,1.12321479078358,0.344150581899253,0.250241052207639,74.1083554192991,10.8497822116795,12.2281065084051,9.78248520672411,7.62797590306863,24.1054319791941,6.52108400751748,2.69098112299581,0,1.20747803137012,5.5882057954838,5,1,1,1,-2.88657986402541e-15,2.88657986402541e-15,1,4,15,1,root_seeded_fmincon,1,0.548957003568881,15.56320970766,49,9,1,3.61300653464214,6.91924739260424,3,32.4578163,,
2089,HighConfidenceCore,60.1269650662309,31.5820761231407,38.9074146010795,0.50304193640592,30.2295431749577,0.502761833092013,-0.00028010331390671,480.18496194882,95.2224827290407,3.14998087063133,6.45627280592199,6.73073325965094,19.820051911197,34.6494944649024,17.5613464713377,37.3278399006515,19.6552245369516,1.13223331548686,1.08669469652856,0.326890352043008,0.213757699687639,80.0332878266809,12.0253930132462,9.33274014679492,7.46619211743594,7.4743554728183,30.58807352896,6.4562720146158,0,7.91306187686303e-07,1.19920157432346,5.5909840687915,5,1,0,0,0.0089974044401492,0,0,6,90,1,root_seeded_fmincon,1,0.507326454385305,19.8310942414948,36,9,1,5.88223742957322,7.12200686587933,3,73.4703266,Recovery_target_mismatch,
2090,HighConfidenceCore,62.6697434090244,37.2345459850129,40.5409041464308,0.463726614733248,29.0616280379545,0.463726616020733,1.28748423033898e-09,489.911700586862,90.6018093008874,3.11757514694501,6.08465323979001,6.37865991904783,19.0543063453675,34.4931960268758,17.4237616487578,37.5414300904801,19.6931800487092,1.10745599211541,1.06735502864585,0.349217834184599,0.245236909689451,77.2059317668375,12.5339486818049,10.1999679687419,8.15997437499351,8.40202884276749,29.4486986743607,6.08464149235069,0,1.17474393279693e-05,1.15171776855857,5.60694585824468,5,1,1,1,0.00223475947257404,0,0,11,90,1,root_seeded_fmincon,1,0.486742059895006,19.0543062924654,57,12,1,5.94313490078681,6.44313475967788,4,82.0107597,,
2091,HighConfidenceCore,49.405527991817,35.5863412867808,39.1272215508423,0.452890594029337,22.7644353297053,0.460766967888204,0.00787637385886764,500.000159482218,124.1449380933,5.45346002636417,3.48222381174746,7.37946186301177,14.9255411288391,5.45409878534421,45.387000922134,6.09438242761359,49.733715989068,1.02117349366047,1.16541749258261,0.318799237457573,0.226319009396622,74.0522320697941,9.88110559836341,11.5192503267428,9.21540026139423,6.66027316552794,23.104897593798,7.07345342941647,3.591229617669,0,1.27795908527756,5.56459306870832,5,1,0,0,-3.189644350865e-07,3.189644350865e-07,-2,3,13,1,root_seeded_fmincon,1,0.568410932392823,14.670403173713,49,12,1,3.48222381174746,7.23505249640406,4,29.4492295,Recovery_target_mismatch,
2092,HighConfidenceCore,56.2481137155281,39.7863534735555,39.0566578500064,0.513674062282591,28.8931970679884,0.51367406228259,-1.77635683940025e-15,500.000000000002,91.3091235218473,3.16022914691609,5.80905001132676,6.63997327944339,18.9438742905772,34.2570881876838,20.6905877672627,37.610702679622,23.8438090679076,1.10991479752981,1.08658118336909,0.276120711901143,0.178621866816563,82.1638833553874,11.2496227431056,8.85818090890727,7.08654472712581,6.83872916188494,29.2193539258151,6.4023546978516,0.593304686524835,0,1.1923153048832,5.59329655559664,5,1,1,1,-3.99680288865056e-15,3.99680288865056e-15,1,4,15,1,root_seeded_fmincon,1,0.542311519178623,18.9438742905773,52,3,1,5.0858729163409,7.03108869661976,4,21.8016901,,
2093,HighConfidenceCore,55.8083001664201,41.8202063070339,38.8570679220281,0.517913442170323,28.9038688408184,0.517913442169484,-8.39106562011693e-13,499.389986887007,90.5722391743774,3.13356802416949,5.71758270485584,6.59618165784863,18.9508712567653,34.9999999999991,21.0964078953485,38.6028585981724,24.5159237197345,1.1070368394996,1.08492667655808,0.266786061103979,0.171570281254926,82.4768071498456,11.161660033284,8.74213436440053,6.99370749152043,6.72610783140043,29.2234307676222,6.36674615335548,0.649163448499638,0,1.1877668884223,5.59482440193286,5,1,1,1,2.51735140669293e-14,0,1,3,12,1,root_seeded_fmincon,1,0.546585362912635,18.950871256796,51,3,1,5.07668926249534,6.91484192959882,4,19.5601099,,
2094,HighConfidenceCore,55.799017044506,37.057308357516,41.095554874548,0.491362544931239,27.4175470196499,0.491362544931237,-1.83186799063151e-15,500.000000000002,110.938322793452,4.04625266855358,5.05408489677622,7.32392573462292,17.9763618015014,21.4443575491169,33.9370373480841,23.4989604266466,38.0577552632923,1.07353222893499,1.13004579517524,0.323996925374103,0.217923192663414,82.5929436070976,11.1598034089012,10.5676635464174,8.45413083713392,7.09536750621401,27.7785942601263,7.02768620154162,1.97360130476541,0,1.27212311469459,5.56654508011929,5,1,1,1,-4.21884749357559e-15,4.21884749357559e-15,1,3,12,1,root_seeded_fmincon,1,0.546418381289966,17.9763618015015,53,20,1,5.18445198607937,7.19471173676319,4,67.941362,,
2095,HighConfidenceCore,51.7552541210492,28.9234236368016,38.5951817758346,0.503744995827835,26.0714502712765,0.503744995827836,6.66133814775094e-16,499.999999999999,112.275283394433,4.30644564173437,4.85922848834471,7.66539276901019,17.0937911560953,17.2572188974448,33.4216342546846,18.6224584211011,36.7198521395191,1.07921335827933,1.16951712640721,0.306813716946346,0.20316254074444,79.5067725672155,10.3510508242098,10.0346450500995,8.0277160400796,6.42095096244317,26.4095066879242,7.37367193833203,2.51444344998731,0,1.3162241022593,5.55180838745981,5,1,1,1,1.55431223447522e-15,0,1,4,15,1,root_seeded_fmincon,1,0.574355510884529,17.0937911560953,41,3,1,4.25044270793537,8.11165320776465,3,12.4057204,,
2096,HighConfidenceCore,62.7442435573018,33.7805268975806,39.7909507391392,0.448011830998838,28.110163440744,0.448011830998841,3.71924713249427e-15,498.465073904484,89.4732136847765,3.18294889581077,6.34070942631404,6.01490765005745,18.4304769477734,35.0000000000001,12.4619123879191,37.8149695315421,13.9801923147619,1.12029796473951,1.05343224848726,0.352780397205044,0.253112074806425,73.5596648972967,12.5488487114604,9.98009954114815,7.98407963291852,8.65852002913944,28.4931160292072,5.7249058198025,0,0.615803606511544,1.10571029221608,5.62244750710292,5,0,1,0,-0.00794399201441166,0.00794399201441166,-2,3,12,1,root_seeded_fmincon,1,0.486164120731521,18.4304769477733,48,20,1,5.91500209209297,6.31783924841926,4,62.9461861,Stage1_dP_max,
2097,HighConfidenceCore,54.3681524284945,35.4681067185607,40.4587905041816,0.497820950534136,27.0656053207379,0.497820950534136,-3.88578058618805e-16,500.000000000001,111.513427297828,4.12011576967707,4.95574582769766,7.41827689620079,17.7456106220417,20.0094543742233,34.604033194251,21.8656586790657,38.6516260214598,1.07323971702268,1.140865621217,0.315777829444144,0.210315107305545,82.3722117363746,10.8736304856989,10.3964247989666,8.31713983917325,6.82563677693914,27.4163736123586,7.12668242652988,2.17093659883222,0,1.28474566946523,5.56232381629308,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,4,15,1,root_seeded_fmincon,1,0.553533066992384,17.7456106220417,47,3,1,4.36625938406519,7.79125269231334,3,17.3875604,,
2098,HighConfidenceCore,52.5144030607813,44.3848814510446,38.8181519746614,0.515998233576291,27.0973392166765,0.515998233576291,4.44089209850063e-16,499.999999999999,94.3666316171818,3.48250545422946,4.90424967170662,6.74672551915559,17.7664170054265,25.8671064158177,31.645160401981,28.7733257390375,36.6875508609302,1.07708481718372,1.11266769519634,0.261363100734416,0.167757865032756,82.0566265647801,10.5028806121563,9.31837336254462,7.4546986900357,6.35426596102619,27.4040917098265,6.51637073384766,1.61212106214104,0,1.20687619558041,5.58840778326518,5,1,1,1,1.22124532708767e-15,0,1,4,15,1,root_seeded_fmincon,1,0.5718642237468,17.7664170054265,51,3,1,4.26937146117124,7.04767501113591,4,33.1077904,,
