DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
2099,HighConfidenceCore,57.4969236589329,36.7568262555531,40.2875937437015,0.527495170063501,30.3293495235965,0.527495170063494,-6.77236045021345e-15,500.000000000007,101.548677614464,3.34819833625045,6.16379060680818,7.1389031190313,19.8854901151302,34.6373095384978,22.2481716963849,37.8234989837048,25.4662224137664,1.1189907663629,1.100530622931,0.29237902386958,0.184201617753459,87.2923416209668,11.4993847317866,8.99456291088544,7.19565032870835,6.79189353383409,30.6698657368615,6.88082874146142,0.717038134653243,0,1.2533920458582,5.57281410049228,5,1,1,1,-1.33226762955019e-14,1.33226762955019e-14,1,3,12,1,root_seeded_fmincon,1,0.530532732167503,19.8854901151304,46,3,1,5.93378114640383,7.23688736237101,4,19.4838029,,
2100,HighConfidenceCore,61.7128461886746,38.2479313740686,41.096876603711,0.482908333981447,29.8016477382261,0.482908333981446,-9.43689570931383e-16,492.396356139475,96.506351490393,3.23828911535673,6.11014610297648,6.67403055659375,19.539501533062,34.9999999999999,19.6690367274105,38.2266383873151,22.3707082854126,1.10776583183142,1.07629708622578,0.335421454745232,0.228642668800835,81.2357452400917,12.3425692377349,9.96837709049588,7.9747016723967,7.97779961261211,30.1814991852938,6.38688240269762,0.276736299721138,0,1.19033902050876,5.5939603612644,5,1,1,1,1.62409768173737e-15,0,1,3,12,1,root_seeded_fmincon,1,0.494289307395419,19.539501533062,51,3,1,5.96364795825067,6.73328891864895,3,22.1270235,,
2101,HighConfidenceCore,54.1232253259867,29.9261041395554,39.4380898392409,0.532328936653661,28.811358986049,0.532328936653662,3.33066907387547e-16,499.999999999999,110.189401110777,3.82451244886203,5.72467236804319,7.72971977259416,18.8902170115716,25.2847748022685,28.7470794631303,27.2845037100247,32.0441881849718,1.11018354301987,1.15268422049763,0.299563875523694,0.187337256079386,86.3266768480808,10.8246450651973,9.33642218686181,7.46913774948945,6.32796658498441,29.1470315309076,7.45156237910449,1.7268900110613,0,1.32614695554453,5.54849709080238,5,1,1,1,1.11022302462516e-15,0,1,4,15,1,root_seeded_fmincon,1,0.563602775264648,18.8902170115716,35,3,1,5.10172683916641,8.14399628963752,3,20.0686247,,
2102,HighConfidenceCore,56.1976588316767,38.7822342043009,39.3745572164263,0.447184128288728,25.1307010765107,0.447184128288728,-2.22044604925031e-16,500,95.6465000829292,3.8059622686901,4.72576513276447,6.49514842602585,16.476987330521,20.2567596848116,29.7240597887814,22.233000508187,33.1880399164023,1.06538745158893,1.1035964684645,0.329336096061099,0.237151669319854,72.6640160624534,11.2395317663353,10.8690817640519,8.69526541124152,7.76673943879151,25.4932959667822,6.20530393715134,1.47953880438687,0,1.1671399984802,5.60175748705973,5,1,1,1,1.11022302462516e-16,0,1,4,15,1,root_seeded_fmincon,1,0.542798412499097,16.476987330521,48,12,1,4.30138543295181,6.76162139227733,4,31.307698,,
2103,HighConfidenceCore,51.5751442977092,44.350563908114,38.601659410944,0.484044991057417,24.9646902603696,0.484044991057416,-1.16573417585641e-15,500.000000000001,95.020095849344,3.80617964246024,4.33775719645185,6.55717194628857,16.3681420537435,18.393793866933,36.117201246128,20.5015339355985,41.1595300876119,1.05514561173214,1.11697448841322,0.277611553496963,0.187756656631827,76.4396941417984,10.3150288595418,10.1581633013195,8.12653064105563,6.65261350933491,25.278942056631,6.31325611483548,1.97549891838363,0,1.18093361285951,5.59712040244635,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,3,12,1,root_seeded_fmincon,1,0.574283135073252,16.3681420537435,54,3,1,4.25613097191626,6.56682360354373,4,31.6285221,,
2104,HighConfidenceCore,51.9794473930462,31.7405437858901,38.6452885818822,0.475458305780639,24.7140599929118,0.475458305780642,3.38618022510673e-15,499.999999999995,110.506313027949,4.47139454462939,4.43157787034899,7.30176932602786,16.2038158883502,14.3921401426194,35.2050469063066,15.6436903088696,38.6404689917935,1.06024241418171,1.15439220365585,0.316995066910547,0.219831134308344,75.2323213518192,10.3958894786092,10.6299684202719,8.50397473621754,6.81634685003362,25.0600970070361,7.00432487387659,2.5727470035276,0,1.26914394813488,5.56754177029193,5,1,1,1,1.02140518265514e-14,0,1,3,12,1,root_seeded_fmincon,1,0.573795658302992,16.2038158883501,50,3,1,4.25446409705194,7.39785678218551,4,21.5733039,,
2105,HighConfidenceCore,59.9563518418025,35.9572403556293,39.1743790453758,0.443378293491565,26.5833449635983,0.443378293491565,8.32667268468867e-16,499.999999999999,82.4262699793933,3.10067337621594,5.64536023004223,6.08537642777015,17.4294157904526,29.5982492088707,17.7949312156652,32.1420590045581,19.9324463618438,1.09868030460566,1.07041445884125,0.338593449322808,0.245006521659326,71.7929937656251,11.9912703683605,10.2200936453442,8.17607491627536,8.34325171955106,26.9556000954376,5.80093793313042,0.155577703088198,0,1.11543779437652,5.61916698135563,5,1,1,1,1.88737914186277e-15,0,1,5,26,1,root_seeded_fmincon,1,0.508770114640833,17.4294157904525,44,12,1,5.89291482539998,5.86577418465441,4,33.4049405,,
2106,HighConfidenceCore,59.0767442511767,42.1018406237075,39.6923328848495,0.466667760279223,27.5692119242851,0.466667760279223,-1.11022302462516e-16,500,85.5645938911825,3.10362857401124,5.56370171731602,6.19489676858065,18.0758011567566,32.7393048519341,19.4849372757773,36.0423320165074,22.3396280430998,1.09378424169415,1.06869300627807,0.308427257134152,0.216331918444284,76.0008337351877,11.8153488502353,9.80791839556739,7.84633471645391,7.87688308172289,27.9260493248375,5.93469797361003,0.370996256294012,0,1.13254632844688,5.61340111566881,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,4,15,1,root_seeded_fmincon,1,0.516345312976391,18.0758011567566,51,3,1,5.11754603716494,6.44031827122577,4,25.4484685,,
2107,HighConfidenceCore,53.1392646551998,41.0251967030769,38.9299831065059,0.505261472590635,26.8492231120696,0.505261472590634,-1.33226762955019e-15,500.000000000002,95.4996925753252,3.55688848711585,4.96161799064723,6.78848865891433,17.6037392552253,24.5387187478322,30.4790862261728,27.0750906869334,34.8191979004115,1.07899046476891,1.11516585373715,0.276444423337536,0.180996626871486,80.4702130835033,10.62785293104,9.54652758029635,7.63722206423708,6.57251038578252,27.1674397502276,6.54402705128351,1.58240906063628,0,1.2104075135669,5.58722269125229,5,1,1,1,-3.33066907387547e-15,3.33066907387547e-15,1,4,15,1,root_seeded_fmincon,1,0.570614713893789,17.6037392552254,49,3,1,4.27503858919355,7.16401847215742,4,26.3187839,,
2108,HighConfidenceCore,58.2326043190705,42.5519775616859,40.2383734549609,0.458555659816779,26.7028902963808,0.458555659816778,-1.66533453693773e-16,500,92.2523752674712,3.45477115935929,5.13191299704044,6.3998898045423,17.5077958932473,26.7383680944788,26.2077441699726,29.5227959993952,29.8149125314776,1.07614299860858,1.08578300401828,0.321268739824875,0.227600821983257,75.8672954073945,11.6465208638141,10.498910930525,8.39912874442003,7.88242850567244,27.0675407012348,6.12228313050529,0.990370133464854,0,1.15652937604081,5.6053267007273,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,3,12,1,root_seeded_fmincon,1,0.523830255519077,17.5077958932473,50,12,1,5.14430273227199,6.35878533531205,4,30.0624014,,
2109,HighConfidenceCore,57.289989026631,33.7678160944038,41.0919320855691,0.493067111212521,28.247809390758,0.493067111212521,-1.66533453693773e-16,500,109.185747502774,3.86528194071207,5.52284278123206,7.36357706666517,18.5207247513493,24.7061078885637,29.2281806480489,26.8468852808787,32.6161445643327,1.09124951440812,1.12533581960139,0.332977611968499,0.223183596390155,82.8688422461844,11.4579978053262,10.3186279607572,8.25490236860576,7.26054490896825,28.6184981698643,7.06107487109692,1.53823208986486,0,1.27638071162005,5.56512094559079,5,1,1,1,-0,0,1,4,15,1,root_seeded_fmincon,1,0.532449045954964,18.5207247513493,44,3,1,5.18331594236149,7.56562570411921,4,21.732417,,
2110,HighConfidenceCore,55.1451665257799,24.6957043878817,39.4828867734739,0.510244940266554,28.1375421999357,0.510244940266554,-1.11022302462516e-16,500.000000000001,114.637022494182,4.07416616844537,5.80830675646987,7.9312119958007,18.4484278782689,22.6272757610407,28.0915347187164,24.187710088,30.7298758898895,1.1129437353221,1.16445961602763,0.330466248721303,0.215360395695845,82.4453100422435,11.029033305156,9.86199551454399,7.88959641163519,6.75190608146102,28.5015030026459,7.62018992599219,1.81188316952232,0,1.34762242809298,5.54133630199478,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,3,12,1,root_seeded_fmincon,1,0.553158180884986,18.4484278782689,27,6,1,5.90183400946046,7.8026263456699,2,13.7181834,,
2111,HighConfidenceCore,56.1173215341049,44.3467577823623,40.4774432508692,0.508659102588006,28.54458641118,0.508659102587999,-6.99440505513849e-15,500.000000000007,98.7128827934638,3.45819979212594,5.32852593571636,6.86242160426423,18.7153071145948,30.0439810495611,28.8964617203288,33.3819930176628,33.5532258283125,1.08497252912673,1.10017271591443,0.284770684165371,0.185809937838172,84.2802500660579,11.223464306821,9.61461095167243,7.69168876133794,6.89318378073124,28.8806882707086,6.61105142202655,1.28252548631018,0,1.21896452430355,5.58435187169706,5,1,1,1,-1.31006316905768e-14,1.31006316905768e-14,1,3,12,1,root_seeded_fmincon,1,0.543575480192179,18.7153071145951,63,3,1,5.15647133759641,6.91562057354155,4,46.9604961,,
2112,HighConfidenceCore,47.6763625086617,29.4291720441905,38.9434768751627,0.508291292370085,24.2334801297138,0.508291296872975,4.50289006082016e-09,504.311483049678,133.550605103017,5.51099571288009,3.79642048845035,8.3,15.8887228755008,7.44863564367523,45.0515998045887,8.15012622316662,49.1904348771895,1.03557073600151,1.21432177594285,0.30158679261296,0.200857522048421,80.9687073177465,9.53527250173235,10.7107333045058,8.56858664360468,5.86072059473698,24.5605256488362,7.99304357357683,4.19662308512648,0,1.39507383877041,5.52554156131283,5,0,1,0,-0.00862296609935664,0.00862296609935664,-2,3,10,1,root_seeded_fmincon,1,0.570463945528908,15.8887227347445,47,9,1,4.27185062175378,7.88379391634142,3,20.2849313,Product_salinity_max,
2113,HighConfidenceCore,57.5262242232988,33.2049109403855,39.673382186286,0.491015265527898,28.2462542618205,0.491015265527899,7.7715611723761e-16,499.999999999999,95.3949368730104,3.37725972402481,5.88274808927484,6.84348144625845,18.5197051283901,29.3303333900567,21.8731539028065,31.7669348614078,24.4895851533453,1.11032351052342,1.10073303097843,0.316851081002326,0.212307369389509,79.6710195439445,11.5052448446598,9.61437237140129,7.69149789712104,7.31999249036956,28.6015196592411,6.56698990088413,0.684241811609293,0,1.21333935071637,5.58623894107202,5,1,1,1,1.55431223447522e-15,0,1,4,15,1,root_seeded_fmincon,1,0.530262509174825,18.51970512839,45,6,2,5.11411197768795,7.36812074782146,3,21.4744142,,
2114,HighConfidenceCore,55.1946434136319,43.1725029751899,39.654069443589,0.544157448080265,30.0345763076011,0.54415744807916,-1.10511599871188e-12,499.663568218514,99.9587036650757,3.32812098433958,5.70907904760892,7.08085464641464,19.6922215496991,35.0000000000019,26.1040365713567,38.8030644954181,30.6798546946737,1.1045176527701,1.10395765871829,0.259966625842,0.159232618180241,89.1169544308843,11.0389286827264,8.69103052215072,6.95282441772057,6.2900167765077,30.3489002226198,6.84872820568952,1.1396491580806,0,1.24929680709542,5.57418550345738,5,1,1,1,-5.5625345599505e-14,5.5625345599505e-14,1,3,12,1,root_seeded_fmincon,1,0.55266232578769,19.6922215497391,49,3,1,5.11598147880676,7.33911121618362,4,22.8519706,,
2115,HighConfidenceCore,58.8634012797705,36.8280742801658,38.5367679591947,0.507672734715413,29.8833439023519,0.507672734715414,7.7715611723761e-16,478.085874823008,93.3151879932836,3.12264880055606,6.02186028362944,6.58881686466285,19.5930657634093,35,19.2834205417634,38.0798330460722,21.9189174447495,1.11682351545193,1.08369919045702,0.304037867455643,0.198001093702863,80.0789930400096,11.7726802559541,9.19875617239926,7.35900493791941,7.24501434435467,30.2263469326717,6.33399425345264,0.3121339698232,0,1.18358299244485,5.59623011006892,5,1,1,1,2.03012210217171e-16,0,1,3,12,1,root_seeded_fmincon,1,0.518216741418292,19.5930657634093,47,3,1,5.86975112997185,6.649956195623,3,17.3356521,,
2116,HighConfidenceCore,48.6068464244774,36.2800700924325,39.5712338751279,0.504211552443052,24.5081334950468,0.504211552443054,2.22044604925031e-15,499.999999999999,124.72835697656,5.08926381528677,3.79738786986938,7.74119634118626,16.068799826283,8.32176960532469,47.1155002529349,9.23091636499799,52.1991856059947,1.03232878993841,1.18064884573954,0.297067376249838,0.196887870837021,81.6076828097945,9.72136928489547,10.865514515825,8.69241161265998,6.02467823235764,24.8277753021904,7.45343417646106,3.65604630659168,0,1.32638538862924,5.54841754505988,5,1,1,1,1.33226762955019e-15,0,1,3,12,1,root_seeded_fmincon,1,0.563449900836559,16.0687998262829,51,12,1,4.31249834835097,7.35467321503298,4,28.3843368,,
2117,HighConfidenceCore,54.8674828677934,34.4376163264769,39.6884891669287,0.519270377231103,28.4910585264802,0.519270377231104,8.88178419700125e-16,499.999999999999,103.664294265387,3.63848518190503,5.57700260857807,7.29499449772833,18.6802114650408,26.7590895459616,27.8295626939646,29.1109088891671,31.3559504401179,1.1011251865879,1.12804688601465,0.295827122213072,0.189180591992031,84.4804218770063,10.9734965735587,9.42926196709671,7.54340957367737,6.59410608532831,28.8265929576262,7.02750307070655,1.45050046212849,0,1.27209976153015,5.56655289241901,5,1,1,1,2.44249065417534e-15,0,1,4,15,1,root_seeded_fmincon,1,0.555957707655394,18.6802114650408,46,3,1,5.11519553596275,7.56290504236784,4,19.3468517,,
2118,HighConfidenceCore,52.4169176725789,44.8702079849918,38.8744886478518,0.537577142075645,28.1781367988392,0.537577142075643,-2.22044604925031e-15,500.000000000003,96.7220023587755,3.43251944048905,5.1028878723027,6.94196950139964,18.4750437967737,28.7678916691139,31.434492167807,32.051627525307,36.8558749353468,1.08522357280204,1.11643294018683,0.250464546301951,0.154651891731236,86.0876129718594,10.4833835345158,8.9243269853537,7.13946158828296,6.0596952184349,28.4769209596632,6.7184256686571,1.61553779635441,0,1.23266992007695,5.57975636655226,5,1,1,1,-5.55111512312578e-15,5.55111512312578e-15,1,3,12,1,root_seeded_fmincon,1,0.571234763711153,18.4750437967738,51,3,1,5.07838492791207,6.91550862969521,4,30.6307888,,
2119,HighConfidenceCore,56.4854892080164,25.3957859572614,38.5039349800714,0.459588425983332,25.9600770760093,0.459588425983307,-2.4757973449141e-14,500.000000000041,99.0209605040053,3.81435541250816,5.52745556194247,7.04129475917897,17.0207691293006,21.5865572096523,24.0560507448173,23.0689894258829,26.1566302880165,1.10258601242594,1.12861360034047,0.349298180111309,0.246525559908371,72.7089673870268,11.2970978416033,10.3632317008991,8.29058536071925,7.63135303300175,26.3366362483406,6.72565407299797,1.1981985110555,0,1.2335924268697,5.57944715759237,5,1,1,1,-8.28226376370367e-14,8.28226376370367e-14,1,3,12,1,root_seeded_fmincon,1,0.540032500872293,17.0207691293016,42,9,1,5.86620427937732,6.7061299153515,3,22.6784532,,
2120,HighConfidenceCore,54.156422468805,41.7464387632732,39.7388567481904,0.50778780458804,27.499970869777,0.507787804588042,1.99840144432528e-15,499.999999999998,99.0400974027749,3.60146190233321,5.06639593801663,6.91784814394597,18.0304031404255,25.5174251789565,31.2255016982329,28.207862438152,35.7910721486555,1.07938532065721,1.11467880274709,0.283104512070175,0.18463040798962,82.5815527202451,10.831284493761,9.68350121581765,7.74680097265412,6.66411289975701,27.8267715973947,6.66595020848418,1.59955427046755,0,1.2259723557114,5.58200170762485,5,1,1,1,4.10782519111308e-15,0,1,4,15,1,root_seeded_fmincon,1,0.561577019573292,18.0304031404255,53,3,1,4.32464399674766,7.31594014456768,4,26.2193983,,
2121,HighConfidenceCore,60.9583142808728,38.0622288711488,38.9871954280159,0.497196094376422,30.3082357802205,0.497196094376423,1.4432899320127e-15,467.618050112328,95.9318618538394,3.16520771942937,5.9495466219983,6.56656707636898,19.8716468530163,35,20.4043930596794,38.1251492213211,23.1708744799621,1.1090969042605,1.08114515716294,0.325497210881995,0.216022116177474,79.3076603452275,12.1916628561746,9.73127998088433,7.78502398470746,7.66251962516308,30.6694768287781,6.29497074265933,0.345424120661023,0,1.17859746607171,5.59790553451614,5,1,1,1,-8.12048840868686e-16,8.12048840868686e-16,1,3,12,1,root_seeded_fmincon,1,0.500407538493423,19.8716468530162,55,3,1,5.88650235531626,6.57071048843313,4,22.9556154,,
2122,HighConfidenceCore,54.0471043225543,27.0934632947756,38.5087954657799,0.469711860707338,25.3865659371905,0.469711860707338,-1.66533453693773e-16,500,107.534698335061,4.23588990338886,4.97976512309121,7.33775181490215,16.6447455659524,17.6800208010465,29.6186206562823,18.9930304154284,32.2563853419587,1.0823978390909,1.15020081741128,0.334642148373516,0.233717222641881,74.1336195338493,10.8094208645109,10.4825126494679,8.38601011957429,7.16513459634092,25.7510934444943,7.025775691134,2.04601056804279,0,1.27187948252182,5.56662658248219,5,1,1,1,3.33066907387547e-16,0,1,3,12,1,root_seeded_fmincon,1,0.564396564484778,16.6447455659524,47,9,1,5.05563960616636,7.22958928674025,3,23.5091359,,
2123,HighConfidenceCore,56.1593565749626,41.5442937017099,40.0997347659236,0.511283795413532,28.7133689776288,0.511283795413532,5.55111512312578e-16,499.999999999999,97.6519881222843,3.40092408516629,5.51077276600975,6.8775675201029,18.8259696942229,30.817992500897,26.3866256729886,34.0059014027481,30.423576942412,1.09399644636664,1.10027688898683,0.285730972213853,0.185572367487319,83.9464633327128,11.2318713149925,9.40309810431478,7.52247848345182,6.86149689933345,29.0484485319193,6.62597015950461,1.11519739349486,0,1.22086899989381,5.58371310030297,5,1,1,1,1.22124532708767e-15,0,1,4,15,1,root_seeded_fmincon,1,0.543168616244431,18.8259696942229,52,3,1,5.137256253591,7.05055979590276,4,26.207782,,
2124,HighConfidenceCore,54.2830154168448,39.0162284703632,39.1202771562566,0.467531308474538,25.379009225781,0.467531308474539,2.22044604925031e-16,500,96.9788377662443,3.82122236937954,4.67964410705044,6.65124799711631,16.6397909951357,19.9334310688306,31.462078662862,21.9082366340799,35.2715041475941,1.06596912015457,1.11366267608172,0.308748745108447,0.21536988088864,75.014794387855,10.856603083369,10.4573224921343,8.36585799370741,7.22600154776596,25.7227246002892,6.37766556004806,1.69802145299762,0,1.18916171078899,5.59435583395521,5,1,1,1,-0,0,1,4,15,1,root_seeded_fmincon,1,0.561943727071104,16.6397909951357,50,3,1,4.28595561020111,6.88167510019664,4,24.8648533,,
2125,HighConfidenceCore,58.1735878549655,43.4793431724241,39.1364017326062,0.419896431969648,24.4268819751697,0.419896431969594,-5.4678483962789e-14,500.000000000079,87.907821558464,3.59881468489608,4.61104967581145,5.99706786849503,16.0155271277011,21.5860216124096,27.6286711364355,23.8878494965879,31.1130859760799,1.05946761377889,1.0814351051462,0.338316517556676,0.253550178932884,68.74942067431,11.6347175709931,11.2649378864306,9.01195030914444,8.43667646994895,24.7992591541471,5.7072214466531,1.09617177084165,0,1.10344748996779,5.62321084777064,5,1,1,1,-1.58983937126322e-13,1.58983937126322e-13,1,3,12,1,root_seeded_fmincon,1,0.524361675543385,16.0155271277032,46,9,1,4.28849367757822,6.18597982577623,3,27.0820405,,
2126,HighConfidenceCore,52.8080497642578,42.0272520355064,39.38094020512,0.459760083047016,24.2790333451663,0.459760083047019,3.5527136788005e-15,499.999999999996,103.331816958902,4.25601033986284,4.14506864786101,6.69285323940885,15.9185899194639,14.2440084283274,38.6633293674382,15.8487233049359,43.3389657588364,1.04428691850185,1.12221407927515,0.310250882270937,0.218648447777423,74.4052027948747,10.5616099528516,11.0548376920973,8.84387015367784,7.13225410477286,24.6196431417585,6.41481300241033,2.26974435454932,0,1.19390655320397,5.59276212572009,5,1,1,1,8.43769498715119e-15,0,1,3,12,1,root_seeded_fmincon,1,0.565576087093632,15.9185899194637,50,12,1,4.30291142674126,6.55603682727738,4,32.6409595,,
2127,HighConfidenceCore,61.0778053311271,40.1736268635958,41.3494043424957,0.488329780865934,29.8261112931063,0.488329780865685,-2.48856490969729e-13,494.971966887006,97.9684078269648,3.28465239280483,5.99892876080863,6.74076150948955,19.5555411048428,34.9999999999985,21.178392306722,38.4095955117391,24.2527365920514,1.10318181748076,1.07877077531001,0.325857746091716,0.220497216920461,82.6199050644839,12.2155610662254,9.91389411543304,7.93111529234643,7.81292350950518,30.201009339753,6.45946006757178,0.460531306763157,0,1.19960871942005,5.59084736982795,5,1,1,1,4.3850637406909e-14,0,1,2,9,1,root_seeded_fmincon,1,0.499428554032445,19.5555411048528,53,3,1,5.9732840209922,6.72026654706472,4,20.7949297,,
2128,HighConfidenceCore,55.0765199359381,42.1814888866281,40.6824719117871,0.521169969124118,28.7042281944766,0.521169969124117,-7.7715611723761e-16,500.000000000001,104.898475507786,3.65446075738665,5.26978164274355,7.19433539033602,18.8199765240471,27.4330924091663,32.2856417008202,30.3727208258545,37.2364702534742,1.08345481298956,1.11858376128178,0.285990502571684,0.182277803556354,86.9635922899067,11.0153039871876,9.66203043346604,7.72962434677283,6.59307293536535,29.0366490144126,6.93649377090175,1.6667121281582,0,1.26049272924332,5.57043690979429,5,1,1,1,-2.22044604925031e-15,2.22044604925031e-15,1,3,12,1,root_seeded_fmincon,1,0.551033833387854,18.8199765240471,55,3,1,5.16583561703243,7.20985134151858,4,23.9513542,,
2129,HighConfidenceCore,53.4798355110394,36.2868072973964,40.4432620405244,0.458574270684989,24.524476565828,0.458574270684988,-6.10622663543836e-16,500,120.938927798302,4.9313561279761,4.10709260483867,7.33508416761339,16.0795151887149,11.0882056338623,41.4383797471099,12.2481806269774,45.6597120269219,1.03977452570464,1.14666637053793,0.341522008058424,0.242915388100092,76.2418533509573,10.6959671022079,11.6478160565048,9.31825284520387,7.23883973630285,24.892328484705,7.01425641017159,2.90716380533292,0,1.27041049490375,5.56711802459847,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,3,12,1,root_seeded_fmincon,1,0.553706569379616,16.079515188715,51,12,1,4.36560850074079,7.10672903842854,4,29.1622674,,
2130,HighConfidenceCore,54.5736467170875,40.3918425306851,38.5570872417212,0.507517191340889,27.6970639030862,0.507517191340889,-2.22044604925031e-16,500,89.8930997141399,3.24558227647095,5.40728032798839,6.58375594516018,18.1596275262826,30.1823657359604,23.8478619932512,33.1924406129253,27.3863835861721,1.09722377865422,1.09607232299714,0.271927460741071,0.177572654335614,80.0714038245454,10.9147293434175,9.04822796486061,7.23858237188849,6.71914570350034,28.0156818929314,6.34888683615799,0.941606508169596,0,1.18548549140408,5.59559087075205,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,4,15,1,root_seeded_fmincon,1,0.558951102500704,18.1596275262826,46,3,1,5.06163830421581,6.74931165210867,4,24.9695435,,
2131,HighConfidenceCore,55.9571271802475,40.1003743774684,38.5482419118535,0.442949446068504,24.7861784880755,0.442949446068505,1.88737914186277e-15,499.999999999998,88.0057705403979,3.55059859601741,4.73444315809796,6.19025621868624,16.25110050359,21.8718307173103,26.9480997967631,24.0305136184306,30.2296319163073,1.06838361971473,1.09251246950816,0.317526531660935,0.229978222597637,70.5810815426298,11.1914254360495,10.579716922954,8.46377353836318,7.79273717304301,25.1384982400172,5.91699531731612,1.18255215921816,0,1.13028241591577,5.61416381022929,5,1,1,1,4.88498130835069e-15,0,1,4,15,1,root_seeded_fmincon,1,0.545131630895585,16.25110050359,46,3,1,4.25140758433363,6.4932343309184,3,23.9704467,,
2132,HighConfidenceCore,61.4369058710285,38.7121179971123,38.8100921606314,0.479176642332582,29.4391302705823,0.479176642332582,2.77555756156289e-16,471.147852623613,89.8252148856936,3.05121836345326,5.8798793799673,6.27423873550368,19.3018163326661,35,18.2668921261898,38.1464593236876,20.7366508795216,1.10623655328002,1.06998879359458,0.329661902909447,0.225644883339259,76.1546281587019,12.2873811742057,9.85994564159978,7.88795651327983,7.99944390011154,29.8042939794279,6.00249730407582,0.122617924108518,0,1.14121591889795,5.61048119416201,5,1,1,1,-4.06024420434343e-16,4.06024420434343e-16,1,2,9,1,root_seeded_fmincon,1,0.496509379297772,19.3018163326661,51,12,1,5.88015176537,6.23900877681144,4,26.9942764,,
2133,HighConfidenceCore,55.115225564901,40.70863763661,38.8049916176599,0.481103800194304,26.5161444678401,0.481103800194303,-5.55111512312578e-16,500.000000000001,89.28974860775,3.36737298727741,5.10504259115232,6.43757331177539,17.3853556699712,26.4700985653311,25.7275706768007,29.1219219146641,29.2708011488729,1.08322238301508,1.09533454210019,0.290390908030072,0.1981846432389,76.4019909807954,11.0230451129802,9.71463597255739,7.77170877804591,7.14977027426524,26.8492769508341,6.18727770384529,1.08223511269297,0,1.16483631716482,5.60253224134564,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,3,12,1,root_seeded_fmincon,1,0.553458680198631,17.3853556699712,46,3,1,5.07383793883592,6.42393474524959,4,22.1085613,,
2134,HighConfidenceCore,58.5641095328679,32.8255490530683,38.6253378214684,0.49264300658215,28.8511989981911,0.492643006584074,1.9240165016754e-12,492.127151787738,88.427650502715,3.06495582759868,6.22536941231144,6.48634694176117,18.91633818397,33.5726023744314,16.6605656737827,36.2698773808317,18.702519470063,1.12629100197533,1.08027806427794,0.311602651176915,0.207639661844256,77.8223413753791,11.7128219065736,9.17980118394719,7.34384094715775,7.42822763366923,29.1987520897189,6.22536785277117,0,1.55954027292182e-06,1.16970396125371,5.60089530198838,5,1,1,1,0.0157456964245237,0,0,12,90,1,root_seeded_fmincon,1,0.520865086881928,18.9163381838961,44,3,1,5.87217146789247,6.7042439910478,3,55.5985945,,
2135,HighConfidenceCore,47.5351488033975,28.3376140977491,38.6789763377495,0.4964423879357,23.5984840885129,0.496442836144572,4.48208871961508e-07,503.650311968057,136.014491425881,5.76369613046837,3.63288984121589,8.3,15.4723866302864,6.06659356258373,44.9072915076881,6.64816952254401,48.7845229417211,1.02986334992949,1.21632622368024,0.307730008934708,0.209375516045094,78.4838688187726,9.50702976067949,10.9017857675939,8.7214286140751,5.98416617872114,23.9321658170749,7.98475363062176,4.35186378940587,0,1.39401931111362,5.52589216182863,5,0,1,0,-0.00730062393611375,0.00730062393611375,-2,3,19,1,root_seeded_fmincon,1,0.573419258796095,15.4723726611838,45,9,1,4.25535130262952,7.76305754027812,3,21.6316164,Product_salinity_max,
2136,HighConfidenceCore,62.1154134939288,44.6242807509789,38.6351611116804,0.484693113906393,30.1069131879549,0.484693113906384,-8.77076189453874e-15,452.416466928036,94.6718018003756,3.14452037010063,5.47263075345768,6.28452014257969,19.739649349564,35.0000000000001,23.1295615386064,38.5728954706231,26.6117116191274,1.08922820012134,1.07343352015546,0.328481975310426,0.223425064308722,76.6582162634632,12.4230826987858,10.2587716501373,8.20701732010985,8.00212507649345,30.4726946689758,6.01460175130915,0.541970997851469,0,1.14276357068995,5.60996007725082,5,1,1,1,-4.06024420434343e-15,4.06024420434343e-15,1,3,12,1,root_seeded_fmincon,1,0.491085839796937,19.7396493495643,49,12,1,5.06661807084294,6.49526181237595,4,23.4728294,,
2137,HighConfidenceCore,54.3426211826694,34.6031989127636,39.7595662268257,0.449165470812159,24.4088290286806,0.44916547081216,1.33226762955019e-15,499.999999999998,113.774705519432,4.66121112920842,4.2962805868863,7.12658194967608,16.003690682324,13.2303972105671,36.8896209096037,14.497808582372,40.5207633571569,1.04906028933199,1.13803940425292,0.345132430774088,0.248949797788323,73.6384793027282,10.8685242365339,11.4756763069668,9.18054104557343,7.48344803849721,24.7811607599395,6.80604426784364,2.50976368095734,0,1.2438508604037,5.57600966447091,5,1,1,1,3.21964677141295e-15,0,1,3,12,1,root_seeded_fmincon,1,0.56132735845521,16.003690682324,48,12,1,4.32338246423486,7.06544194538356,4,24.4986759,,
2138,HighConfidenceCore,57.4489127215527,34.7401879856416,39.5376387082279,0.481526111079708,27.6631515285667,0.481526111079707,-1.4432899320127e-15,500.000000000002,92.9930437994098,3.36162145890642,5.68557304449322,6.6826662072693,18.137392819674,28.5367793386869,22.2252466216387,30.9913990177745,24.9251467303542,1.10257413412986,1.09633565816424,0.316738803497495,0.215757936127891,77.9141730399436,11.4897825443105,9.76583849215357,7.81267079372286,7.44644029824647,28.0184966258394,6.40774070590729,0.722167661414067,0,1.19300324396731,5.59306550208902,5,1,1,1,-4.21884749357559e-15,4.21884749357559e-15,1,4,15,1,root_seeded_fmincon,1,0.530976106507862,18.137392819674,52,3,1,5.10792802925087,7.05891696945954,4,20.9664747,,
2139,HighConfidenceCore,57.676682226821,40.1129917155623,38.8327260771204,0.521617568270345,30.085170728858,0.521617568266915,-3.43003403457942e-12,480.620379922357,96.5100821216635,3.20789544428579,5.81715326958169,6.75178493926829,19.7253938689077,35.000000000007,22.4142915842143,38.3862916346526,25.8150015316102,1.10865003910145,1.09107403618271,0.287662401683797,0.183263925936045,83.09493109259,11.5353364453642,9.08100111528299,7.2648008922264,6.89787787449075,30.4178092737292,6.50624250228736,0.689089232705669,0,1.20558290145053,5.58884185848482,5,1,1,1,-2.00373051484348e-13,2.00373051484348e-13,1,3,12,1,root_seeded_fmincon,1,0.528879242395377,19.7253938690374,58,3,1,5.07502810239606,7.1548827489414,4,21.0608926,,
2140,HighConfidenceCore,55.4629553040422,42.5758527126882,41.390454574683,0.470039719222834,26.0697919383807,0.470039719222835,1.0547118733939e-15,499.999999999999,111.233189268789,4.26674633735872,4.51335395068493,7.03297684605777,17.0927038672834,17.2194624941578,39.3919767028891,19.1629729675543,44.4221082357734,1.05083942324074,1.12154873826597,0.328236011303011,0.227830907501265,79.7724800823708,11.0925910608084,11.2836053264047,9.02688426112376,7.34829084141538,26.4327613721059,6.735720239752,2.22236628906707,0,1.23487706719329,5.57901659130298,5,1,1,1,2.88657986402541e-15,0,1,3,12,1,root_seeded_fmincon,1,0.543123412573374,17.0927038672834,49,3,1,4.42551972875506,7.04742424486613,4,20.6446058,,
2141,HighConfidenceCore,57.7160372840901,38.8830086200574,39.4204264858572,0.481121828905881,27.7684454153215,0.481121828905882,7.21644966006352e-16,499.999999999999,88.588213629642,3.19024750232372,5.63888935288764,6.42639337380471,18.2064289373993,31.2863423468831,20.6643737482692,34.2415003188164,23.5052381630396,1.09994113086232,1.08145005423404,0.303309007366253,0.207199296704082,77.6246373073037,11.543207456818,9.57071360634961,7.65657088507969,7.48689796719215,28.1165371246499,6.16771552634001,0.528826173452376,0,1.16233622674506,5.60337315113507,5,1,1,1,1.99840144432528e-15,0,1,4,15,1,root_seeded_fmincon,1,0.528518613463587,18.2064289373993,49,3,1,5.10337448054877,6.73927441455988,4,21.0609271,,
2142,HighConfidenceCore,53.7430161432258,39.3123654610453,40.2286143653145,0.492054767291683,26.444507301908,0.492054767291682,-1.49880108324396e-15,500.000000000003,107.161551765006,4.05231795554284,4.70926075377527,7.13453574212139,17.338386639069,19.2719658040342,36.0922788093617,21.2425001123166,40.6445533783027,1.06396853498085,1.13113545032919,0.305659063915989,0.205052049646016,80.9560752452715,10.7486032286452,10.4535398288661,8.36283186309289,6.82462721032944,26.7858123905452,6.85635697460633,2.14709622083106,0,1.25027008112845,5.57385955044281,5,1,1,1,-5.10702591327572e-15,5.10702591327572e-15,1,4,15,1,root_seeded_fmincon,1,0.556104867426653,17.338386639069,49,3,1,4.35362475935067,7.32251900707681,4,21.9220186,,
2143,HighConfidenceCore,52.3413879505853,41.4934090587049,39.6370173389109,0.50320028763756,26.3382014720837,0.503200287637562,1.33226762955019e-15,499.999999999999,103.517083266909,3.93030189918731,4.61657354973091,7.03261129570723,17.2686870391317,19.6564558572366,36.8579793787109,21.7729764851531,41.8891245316617,1.0629915340531,1.13078954582509,0.285606506550052,0.187606467133059,81.5890697649452,10.4682775901171,10.1018121871068,8.08144974968543,6.50079661962541,26.6605919938358,6.77438860065917,2.15781505092826,0,1.23981159777748,5.57736296785406,5,1,1,1,2.88657986402541e-15,0,1,4,15,1,root_seeded_fmincon,1,0.562714890068035,17.2686870391317,46,3,1,4.31834443728641,7.16937756533886,4,26.6136789,,
2144,HighConfidenceCore,55.0809060864718,31.3806732651619,39.9903619335841,0.541219266995168,29.81084761755,0.541219266995168,2.22044604925031e-16,500,111.588017288109,3.7432017606375,5.94256294275311,7.7730379114145,19.5455334497443,28.0023301241187,28.0820779124614,30.2989659846031,31.5500221924999,1.11573064692733,1.1456731409002,0.297842752640086,0.182998197211212,89.2738790464328,11.0161812172944,9.1988939997895,7.3591151998316,6.31751461723046,30.1474566522129,7.49788214730642,1.55531920455331,0,1.33204691661837,5.54652903387533,5,1,1,1,4.44089209850063e-16,0,1,3,12,1,root_seeded_fmincon,1,0.553803525891742,19.5455334497443,31,3,1,5.92177660966231,7.73827529901444,3,17.0989094,,
2145,HighConfidenceCore,48.8196656485914,42.5053127939665,38.8848800190238,0.494646152899037,24.1484597988967,0.494646152899112,7.44404538011167e-14,499.999999999956,107.863027071865,4.46666280044881,3.84712425617616,7.00988330260388,15.832979149552,10.908544741439,44.8923364653551,12.2109432593631,50.5694342952785,1.03579584977984,1.14768407605889,0.279096225474649,0.185629003686834,78.6470205676195,9.76393312971828,10.5791341723416,8.46330733787326,6.16780146242368,24.453702487884,6.75425737802193,2.90713312184578,0,1.23724268220593,5.57822379282215,5,1,1,1,8.73745520379998e-14,0,1,3,12,1,root_seeded_fmincon,1,0.571118659005321,15.8329791495496,59,23,1,4.27279707518572,6.72577974223996,4,132.395912,,
2146,HighConfidenceCore,58.3604015868112,39.5853405843812,41.1523509336869,0.485806452768324,28.3518596770236,0.485806452768325,6.66133814775094e-16,499.999999999999,100.729437080919,3.55283350822133,5.50863580513198,6.89715587254112,18.5889455002778,28.4934624358929,26.8502465284206,31.2933710433776,30.5040756055043,1.08826190088534,1.09895189435743,0.321126816438057,0.217786487185189,81.8027425722638,11.6720803173622,10.1903186466589,8.15225491732716,7.50213547744689,28.7177556080083,6.61372578551185,1.10508998037986,0,1.21930592990706,5.58423735793201,5,1,1,1,1.66533453693773e-15,0,1,4,15,1,root_seeded_fmincon,1,0.522683175074203,18.5889455002777,55,3,1,5.18795366444682,7.06197684822552,4,25.2490025,,
2147,HighConfidenceCore,58.0126647896685,39.0360347210014,39.2742283384675,0.453113094533409,26.2862980649762,0.453113094533412,2.99760216648792e-15,499.999999999996,87.0936261281811,3.31327088785562,5.25906743475945,6.24950092568192,17.2346564811016,27.0412547791799,22.637190249408,29.5953721323479,25.5108840509182,1.08494823990062,1.08256833523391,0.322219722323522,0.229999381449702,73.2868747977001,11.6025329579337,10.2619179296965,8.20953434375721,7.93159168117309,26.6472217469072,5.97432982981331,0.715262395053866,0,1.13761429117595,5.61169407048458,5,1,1,1,8.54871728961371e-15,0,1,3,12,1,root_seeded_fmincon,1,0.525816218072307,17.2346564811015,50,3,1,5.09628378883115,6.32717640021346,4,21.534806,,
2148,HighConfidenceCore,51.8519055288138,34.0528411450552,38.8784207450102,0.502983784685472,26.0806676860363,0.502983784685471,-3.33066907387547e-16,500,106.545335833636,4.08522270657516,4.74861795758566,7.31172742137388,17.0998345699163,18.3499717291473,34.1550764027633,19.9954767708186,38.0142361985051,1.07261919264115,1.14974728611642,0.2956735108405,0.19529794433654,79.9760540895819,10.3703811057628,9.99521267000456,7.99617013600365,6.44280946069438,26.4088422287767,7.03780895905817,2.28919100147251,0,1.27341396925722,5.56611326669299,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,4,15,1,root_seeded_fmincon,1,0.57119082966469,17.0998345699163,56,3,1,4.2694806544346,7.61310429743241,4,25.254912,,
2149,HighConfidenceCore,62.0350175914629,34.7309275375644,39.454737662898,0.487442561075221,30.2385078511289,0.487442561075218,-2.4980018054066e-15,473.612519166082,95.0715192965052,3.14405458644203,6.24324304998056,6.57707847111315,19.8259296165283,35,18.2131704083029,37.8846234302909,20.482685786925,1.11821285252913,1.078131605942,0.342900580038696,0.230826764514632,78.6967415343645,12.4070035182926,9.85063820796149,7.88051056636919,7.9491274350835,30.6130917092538,6.29081069543344,0.0475676454528813,0,1.1780659612769,5.59808417541815,5,1,1,1,1.4210854715202e-15,0,1,3,12,1,root_seeded_fmincon,1,0.491722275326604,19.8259296165284,44,9,1,5.90291288831795,6.78722872154399,3,24.9977168,,
2150,HighConfidenceCore,55.1128596792014,41.0169172544229,40.4530477059522,0.514558571967622,28.3587943735818,0.514558571967621,-4.44089209850063e-16,500,103.360555554837,3.64474434960903,5.26184009571326,7.12411756029542,18.5934922459886,26.8296476420229,31.2609693889097,29.6151030431788,35.8474922582084,1.08405868629332,1.11733459419775,0.289861022232641,0.18695718151413,85.269096932143,11.0225719358403,9.71051245122489,7.76840996097991,6.68851632640491,28.6935467112011,6.86380639052038,1.60196629480713,0,1.25122045489312,5.57354128216818,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,3,12,1,root_seeded_fmincon,1,0.553482439081485,18.5934922459886,54,3,1,5.1543235613655,7.14473862899343,4,24.6186524,,
2151,HighConfidenceCore,59.3533845124102,42.5011511315948,39.1317606980868,0.510858076438113,30.3211558420752,0.510858076437669,-4.4353409833775e-13,470.265159277655,97.9127852404179,3.22919039598579,5.66869075662425,6.6606050219935,19.8801179137656,35.0000000000041,23.8462771945683,38.5293392385647,27.5237926679299,1.09894653988103,1.08647306735527,0.302382196469877,0.196594305018765,81.8717024050648,11.870676902482,9.56267578762182,7.65014063009745,7.25805716758373,30.6674071283089,6.40493223021155,0.736241473587299,0,1.19264452676147,5.59318598105019,5,1,1,1,-1.16529008664656e-13,1.16529008664656e-13,1,3,12,1,root_seeded_fmincon,1,0.513938678486345,19.8801179137828,52,3,1,5.0902956439385,6.95969123893271,4,23.0440196,,
2152,HighConfidenceCore,52.5050692440281,29.9567160334287,38.7158040673842,0.459326919233293,24.1169916999902,0.459326919233294,7.7715611723761e-16,499.999999999999,116.219016560177,4.81896821983083,4.27761670708742,7.40633593885596,15.8123470364478,12.277963471727,36.0099832352319,13.3304714796418,39.2078730101369,1.05343626193598,1.15938433302366,0.335576646238363,0.239260889887134,73.0688557478626,10.5010138488056,11.0952738757318,8.87621910058547,7.09701938600948,24.4802693553035,7.08698084942007,2.80936414233265,0,1.27968389106234,5.56401626640369,5,1,1,1,1.66533453693773e-15,0,1,3,12,1,root_seeded_fmincon,1,0.573007775783417,15.8123470364478,49,3,1,4.25815250166203,7.37963086081594,4,21.9183875,,
2153,HighConfidenceCore,61.4987398785153,28.7176518455363,41.0433159965513,0.488749288993402,29.903329909071,0.486242969663152,-0.00250631933024953,500.01450944442,99.4554098931789,3.32589749019923,6.72330152071599,7.01859004031226,19.6061696230468,32.9363639533858,17.9680518217346,35.3627880132703,19.9271879262085,1.13429024594064,1.09180906847678,0.356072387207544,0.239627434244333,81.6535176550705,12.2997479757031,9.84760376318056,7.87808301054445,7.89885249236105,30.2924702169416,6.71032106937431,0,0.0129804513416838,1.23163557063121,5.58010308031464,5,0,0,0,-0.0173496777358387,0.0173496777358387,-2,4,53,1,root_seeded_fmincon,1,0.496010163139239,19.7072288156403,38,17,1,6.73974109816148,7.01104972044795,3,54.4749667,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
2154,HighConfidenceCore,50.2757811885708,32.2415563302794,38.8105174247629,0.459444865691505,23.0989495357184,0.459444865691505,5.55111512312578e-17,500,124.582596158773,5.3934312452663,3.69732702635927,7.51542259785615,15.1448659426425,7.24978980793218,42.2472894015384,7.99327197548571,46.0237141328313,1.0305028164547,1.17068913497714,0.327421572024828,0.233892793433655,73.2630765380407,10.0551562377142,11.4265493194543,9.14123945556342,6.7942079132131,23.4505778932956,7.19812821871993,3.50080119236066,0,1.2938533897875,5.55927965396645,5,1,1,1,4.44089209850063e-16,0,1,4,15,1,root_seeded_fmincon,1,0.571949525980303,15.1448659426425,48,3,1,3.45765722872583,7.63893707903539,4,24.754493,,
2155,HighConfidenceCore,57.9715494785471,40.4212867916229,40.5049349367912,0.47940712718549,27.7919739940011,0.479407127185479,-1.08801856413265e-14,500.00000000002,95.7480183489573,3.44516795998818,5.41811069709312,6.67022368293877,18.2218554904282,28.6224529560767,25.5376047037652,31.4703860405366,29.0588524738523,1.08707159765849,1.09241056286043,0.314662569944873,0.215641995954774,79.5001946027571,11.5943098957094,10.0958993727644,8.07671949821152,7.54489387113649,28.1515567588339,6.39579321466403,0.977682517570911,0,1.19147721284862,5.59357805071657,5,1,1,1,-4.04121180963557e-14,4.04121180963557e-14,1,3,12,1,root_seeded_fmincon,1,0.526189144060886,18.2218554904286,47,3,1,5.15667968530629,6.79767879656632,4,23.267814,,
2156,HighConfidenceCore,56.7639375118402,34.4910014093019,40.1906757418682,0.447715600811946,25.6563726955649,0.451983668155742,0.00426806734379648,500.001504804572,106.114250959882,4.13598025796629,4.84699423258401,6.96536655120671,16.8216448305566,18.7803498757244,31.3718499199652,20.4637042808669,34.641792053308,1.06770320882776,1.12085247968843,0.350000073399727,0.25076264593982,74.8366171895554,11.352787502368,11.1508542563434,8.92068340507471,7.77689120406883,26.0370260004379,6.64789692579859,1.80090269321458,0,1.22366796347204,5.58277442339285,5,0,0,0,-3.00960914478843e-06,3.00960914478843e-06,-2,3,20,1,root_seeded_fmincon,1,0.537383439858048,16.6627985756394,48,12,1,5.13967415185598,6.64302643655956,4,18.9452193,Product_salinity_max;Recovery_target_mismatch,
2157,HighConfidenceCore,54.859212950277,43.6746058846705,39.1403060336716,0.433069803648717,23.7578685806997,0.433069803648718,1.22124532708767e-15,499.999999999998,97.1046582245085,4.08726304275435,4.16816127608088,6.30666337439852,15.5768873463806,15.4988982404626,35.4715422310963,17.2707632294158,39.7787740429903,1.04458566168703,1.10332011263469,0.325103900298112,0.238368727998708,70.3900339101884,10.9718425900554,11.3981799446951,9.11854395575609,7.77533609239434,24.1135606224647,6.02157298291785,1.85341170683697,0,1.1436548772243,5.60965997961274,5,1,1,1,3.10862446895044e-15,0,1,3,12,1,root_seeded_fmincon,1,0.556041517176851,15.5768873463805,47,9,1,4.28880009551983,6.19575657847858,3,30.073265,,
2158,HighConfidenceCore,54.099693648922,24.6855574851146,39.6468619959704,0.511571689207845,27.6758716656059,0.511571689207845,-1.11022302462516e-16,500,122.281077169148,4.41832794452188,5.45015375894956,8.22030965785858,18.1457327993745,19.5371009767991,31.881010409954,20.910099419246,34.797296418293,1.09858493227694,1.18305841555306,0.331840634810256,0.216932366920968,83.013411912937,10.8199387297844,10.1364672962624,8.10917383700992,6.60595549582902,28.0413707562681,7.89985250235099,2.44969874340143,0,1.38321810861808,5.5294843307653,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.562604893899772,18.1457327993745,27,6,1,5.90781814536709,7.78465445665272,2,21.3917613,,
2159,HighConfidenceCore,61.9361227421212,44.3646261510089,40.0107069550548,0.420571286229304,26.0485548057098,0.420571286229302,-1.60982338570648e-15,500.000000000002,82.4069438434029,3.16358985970843,5.21638795985033,5.84791481093242,17.0787797047665,29.7164058828311,20.1690217888296,32.8199120388055,22.9987294024525,1.07623284156574,1.05959419074403,0.347886858592494,0.261746532537544,70.3802821426085,12.3872245484242,10.9936364477995,8.79490915823959,8.97189198410282,26.4375644263631,5.55501488937436,0.338626929524025,0,1.08396763286529,5.62978580042768,5,1,1,1,-4.88498130835069e-15,4.88498130835069e-15,1,3,12,1,root_seeded_fmincon,1,0.492507419733186,17.0787797047665,51,9,1,5.13371915318559,5.87324344883599,3,18.3806268,,
2160,HighConfidenceCore,55.8477687208154,38.120946409447,40.9728070277438,0.536212450306074,29.7804248314463,0.533242876368427,-0.00296957393764752,500.733222729871,109.571389066872,3.67930913299703,5.66692794368357,7.50639541581387,19.5255866977749,29.2073148208011,30.1416475170225,32.044618025939,34.4982186401627,1.09844866552581,1.12653019840677,0.293241971426721,0.183007781132457,89.8932580781365,11.1695537441631,9.45288688822142,7.56230951057713,6.5168359723423,30.1190488535867,7.23878445755758,1.57185651387401,0,1.29903538917356,5.55754824570866,5,0,0,0,-0.00146644545974239,0.00146644545974239,-2,2,34,1,root_seeded_fmincon,1,0.546199081873627,19.6343226527114,36,9,1,5.17879075429065,7.80191930568749,3,34.8046543,Product_salinity_max;Recovery_target_mismatch,
2161,HighConfidenceCore,55.6497228888093,40.5803828239841,39.09787827978,0.473013382993065,26.3230636862623,0.473013382993065,-1.66533453693773e-16,500,90.5172805492841,3.43870613345528,5.05074003256082,6.44351686124749,17.2587619238541,25.4548381627961,26.454926383336,27.9998459051198,29.9968681638846,1.07949812644688,1.0956571345352,0.300169498526252,0.207567710035445,75.7735055938557,11.1299445777619,9.99031790955233,7.99225432764186,7.33166480063676,26.6645463867589,6.18394582853816,1.13320579597734,0,1.16441050492005,5.60267545662028,5,1,1,1,-0,0,1,4,15,1,root_seeded_fmincon,1,0.548142891222448,17.2587619238541,50,6,2,4.28513285366526,6.90771074234008,4,23.6800689,,
2162,HighConfidenceCore,52.3435050251562,44.4468418245369,39.1673813502337,0.485261963557086,25.4003120279676,0.485261963557087,1.0547118733939e-15,499.999999999998,97.4753191613682,3.83756384780002,4.42133293426778,6.65188936082301,16.6537582139834,18.9884096138455,36.4705244334772,21.1705846863573,41.6030678111168,1.05612857689885,1.11691912028001,0.283629850577759,0.191518681654461,77.7529987457662,10.4687010050312,10.2674111717451,8.21392893739606,6.73579824929715,25.7215271286728,6.40140412568477,1.98007119141699,0,1.19219389008107,5.59333733520114,5,1,1,1,3.21964677141295e-15,0,1,3,12,1,root_seeded_fmincon,1,0.567962219550461,16.6537582139834,52,3,1,4.29072246812377,6.68860212895911,4,28.6882075,,
2163,HighConfidenceCore,55.9250340996291,35.698467812841,38.5612991152906,0.472449103395892,26.4217322177564,0.472449103395927,3.48054918219987e-14,499.999999999954,88.5050629880044,3.34970706154253,5.33599559114777,6.4577871675012,17.3234541160218,26.2041817606746,22.9754202769779,28.5076117172719,25.7417529354293,1.09339657460517,1.09639226450517,0.306864533258577,0.212138366644515,74.6451104465764,11.1850068199258,9.7746127706655,7.8196902165324,7.37582547046816,26.7656260447214,6.19334199477609,0.857346403628315,0,1.16561132154606,5.60227158858626,5,1,1,1,9.22595333463505e-14,0,1,3,12,1,root_seeded_fmincon,1,0.5454444595538,17.3234541160205,48,3,1,5.06055665838135,6.6165714230141,4,18.3766254,,
2164,HighConfidenceCore,56.3217962326129,23.4994245202111,38.5315049729649,0.530399587767638,29.8730575041107,0.530399587767638,-1.11022302462516e-16,500,103.433344479545,3.46242912916805,6.83451660271432,7.52563338969818,19.5863214687325,30.535994497507,19.8369698536805,32.5296277582771,21.8365042011449,1.15812306091079,1.1327930582563,0.311723640204971,0.193518671177938,83.9797579642206,11.2643592465226,8.79694650489464,7.03755720391571,6.61218468212553,30.2169217357901,7.2472615552736,0.412744952559284,0,1.30011580215281,5.55718731524548,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,3,12,1,root_seeded_fmincon,1,0.541602044686508,19.5863214687325,26,3,1,6.67788285952517,7.6055897022413,2,13.2575713,,
