DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
2165,HighConfidenceCore,47.7679010422088,44.2554918066485,38.9315450135162,0.533117836677533,25.4659200662502,0.533117836677563,2.94209101525666e-14,499.99999999997,108.621085696504,4.26535092444818,4.01951558036301,7.27619936708167,16.6967742369855,13.4564927926607,47.191452742441,15.0936901542655,54.0702870135963,1.04318694924226,1.15960244450305,0.256617136807538,0.15897792027515,85.3670195337142,9.55358020844175,9.95981228745329,7.96784982996263,5.57549524398963,25.7499384735877,7.03857783607307,3.01906225571005,0,1.27351201511465,5.56608046978288,5,1,1,1,5.99520433297585e-14,0,1,3,12,1,root_seeded_fmincon,1,0.570597262418813,16.6967742369845,59,23,1,4.27625351245779,7.10091906587668,4,158.1115184,,
2166,HighConfidenceCore,56.6940670265721,44.5633089890409,40.2721986498517,0.474957686220595,26.9272828973759,0.474957686220593,-1.60982338570648e-15,500.000000000002,94.8001890081594,3.5205998826342,5.01189386322543,6.53875897146559,17.654919287553,26.2081076779102,29.2780715885177,29.1118830299948,33.5939586564785,1.0725082610624,1.09337851530381,0.303794405067675,0.209518435673432,78.3577171952046,11.3388134053144,10.2823460981868,8.22587687854942,7.44169603229903,27.2773283655715,6.27432776851072,1.26243390528529,0,1.17595997833107,5.59879205142532,5,1,1,1,-3.33066907387547e-15,3.33066907387547e-15,1,4,15,1,root_seeded_fmincon,1,0.538045718006137,17.6549192875531,54,3,1,4.35816029498194,6.88789167682573,4,26.2295398,,
2167,HighConfidenceCore,57.7874714689177,27.6003452124054,38.7159743884434,0.524590103066236,30.31466717924,0.524588918820326,-1.18424591033506e-06,495.301123119277,97.9105885840957,3.22980912194037,6.81100377090955,7.07589346582642,19.8758636108314,34.1945861454733,17.2980669022767,36.6568833687211,19.2686472502731,1.15312133486566,1.10265776045383,0.307986134658238,0.193149625081487,83.3479165839264,11.5574942937835,8.72219265059977,6.97775412047981,6.86820107241944,30.6565617471195,6.81100396297459,1.92065036763722e-07,0,1.24448368748422,5.57579766867104,5,1,1,1,0.00620681945843185,0,0,7,90,1,root_seeded_fmincon,1,0.527865283332344,19.8759084800792,26,3,1,6.68294153146558,7.12912285309831,2,63.5204094,,
2168,HighConfidenceCore,61.4405495656559,40.3828102110361,40.9256250905445,0.47091032044686,28.9329888843978,0.470910320446918,5.75650638268144e-14,497.973005243168,91.194496742054,3.15192105131008,5.94220745509545,6.42733735879412,18.9699638633607,35.0000000000001,18.6370275787218,38.3883019492694,21.3074325601498,1.10187672906865,1.06786086325314,0.329143951246778,0.229290101409608,79.0178285728019,12.2881099131312,9.99156052682047,7.99324842145637,8.12689017031453,29.3099849983991,6.14723200125636,0.205024546160901,0,1.1597182504642,5.60425382459165,5,1,1,1,-1.82710989195454e-15,1.82710989195454e-15,1,2,9,1,root_seeded_fmincon,1,0.496479934109364,18.9699638633584,48,12,1,5.95786479278542,6.38538087017487,4,26.5863341,,
2169,HighConfidenceCore,54.6104313621738,42.3092060392767,41.0920227859864,0.518707501957773,28.3268404327096,0.518707501957773,-1.11022302462516e-16,500,109.192718496846,3.85474401058717,5.05829996719466,7.32421582564017,18.572541589765,24.3151202067996,36.0517148971142,26.9637620308985,41.4115268693748,1.07402319304893,1.12776684674589,0.292337456748457,0.187037344204792,87.382948146582,10.9220862724348,10.0080500320388,8.00644002563105,6.57089773236606,28.6622145048574,7.05795345501911,1.99965348782445,0,1.2759826960017,5.56525406595316,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.546457845966632,18.572541589765,55,12,1,4.40726810985106,7.65231293467838,4,20.2067742,,
2170,HighConfidenceCore,49.8697552906706,43.5950377559182,38.9378012217277,0.449237229722935,22.4339026240506,0.449849863775999,0.000612634053064331,500.00000000483,109.494288471108,4.88075081300047,3.47168794743419,6.67448229788265,14.708826792585,6.52584980325455,45.8515535034802,7.40203878422434,51.1150952969056,1.02033754466095,1.13318134266254,0.305104486388842,0.217249061929246,72.206537149328,9.97395105813412,11.518275509524,9.21462040761916,6.85896316665502,22.7608846181375,6.39836318649613,2.92667523906194,0,1.19180547461103,5.59346779401616,5,1,0,0,-9.65916235884379e-12,9.65916235884379e-12,-2,3,10,1,root_seeded_fmincon,1,0.570527360651087,14.6887953801085,53,21,3,3.47168794743419,3.1217012890309,3,146.8771801,Recovery_target_mismatch,
2171,HighConfidenceCore,50.9860763024985,30.2682977713127,38.6296607921904,0.544960564915022,27.7854009446099,0.544960564915019,-2.55351295663786e-15,500.000000000003,113.666396312019,4.09086759405103,5.17167740816389,7.95174482160934,18.2175458593036,20.7115466058726,33.9753357035543,22.3970508230382,37.8560281510339,1.09341267495514,1.18048300195427,0.282189481719247,0.173277891800365,86.9333500783332,10.1972152604997,9.31424478395986,7.45139582716789,5.80016883947215,28.0998569140077,7.68107569097928,2.5093982828154,0,1.35537420591035,5.5387534497161,5,1,1,1,-5.77315972805081e-15,5.77315972805081e-15,1,3,12,1,root_seeded_fmincon,1,0.57397027047832,18.2175458593037,38,3,1,5.06240486035109,7.9781394201666,3,18.6800085,,
2172,HighConfidenceCore,56.3839935792796,36.6858690773408,39.3708095975933,0.456977435650325,25.7662127975836,0.456977435650325,2.22044604925031e-16,500,95.2010713527194,3.69480265107674,4.98437914170763,6.59406474870817,16.8936616821293,22.1592056813475,27.6126282067487,24.19291446503,30.7870578711553,1.07580943879549,1.1049611275578,0.327123076648537,0.232068906412129,73.997651845134,11.2767987158559,10.556848859334,8.44547908746717,7.654445195424,26.1275072295844,6.30606655819346,1.32168741648583,0,1.18001508527625,5.59742909020261,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,3,12,1,root_seeded_fmincon,1,0.541004601901945,16.8936616821293,48,12,1,5.10033861423424,6.47621584867487,4,28.0256419,,
2173,HighConfidenceCore,55.5618844419244,40.3939784639919,39.962286310354,0.468768745664604,26.0456748766026,0.468768745664604,2.77555756156289e-16,500,99.0768534583214,3.80396568442633,4.80579236600456,6.71046628037666,17.0768914743002,21.4001430943641,31.6767669174168,23.5866544685206,35.6908547002143,1.06700612541227,1.10929652956418,0.315518127950221,0.219660147747691,76.8210920117714,11.1123768883849,10.5899451644047,8.47195613152379,7.37905239133047,26.3986774675814,6.43090466167688,1.62511229567232,0,1.19596179921947,5.5920719225094,5,1,1,1,5.55111512312578e-16,0,1,4,15,1,root_seeded_fmincon,1,0.549009456867577,17.0768914743001,46,3,1,4.33778466411117,6.98146107142466,4,24.5926275,,
2174,HighConfidenceCore,54.3353466191014,34.2964338666383,39.0704331760032,0.474934157363953,25.8057120616211,0.474934157363952,-1.38777878078145e-15,500.000000000002,100.540171744458,3.89604330639588,4.90318115987408,6.93133130666776,16.9195594424476,20.1086279519629,30.1165323589163,21.8818894512293,33.423194300648,1.07591063190264,1.12577162081655,0.315956759708128,0.218151039945466,75.9944651148574,10.8670693238203,10.3218248994783,8.25745991958265,7.13240863937004,26.1547697773281,6.64651619423066,1.74333503435657,0,1.22349171702022,5.58283352655809,5,1,1,1,-3.5527136788005e-15,3.5527136788005e-15,1,4,15,1,root_seeded_fmincon,1,0.561402510484335,16.9195594424477,50,3,1,4.28127545885015,7.35867372813515,4,23.7374627,,
2175,HighConfidenceCore,50.5191984231677,26.2161712787667,38.5147533558395,0.525080895794137,26.5266659628389,0.525080895794141,4.55191440096314e-15,499.999999999999,122.508763699196,4.61832496668891,4.83982220891006,8.25931620274361,17.3922541062411,15.8481308807408,36.0901434144858,17.0372772199982,39.5066059045061,1.08042508233695,1.20312730355169,0.302968344846908,0.194486806074293,82.9673982117655,10.1038396846335,9.91730478307416,7.93384382645933,5.9981331150822,26.8603603133984,7.95965023300822,3.11982802409816,0,1.39082587930766,5.52695400121744,5,1,1,1,2.66453525910038e-15,0,1,3,12,1,root_seeded_fmincon,1,0.57525415244872,17.3922541062409,40,9,1,5.05569062726374,8.02905404060797,3,14.3996439,,
2176,HighConfidenceCore,56.0201434033453,41.7738041286563,40.8356142009347,0.508059448424389,28.4615631581586,0.508059448424386,-2.99760216648792e-15,500.000000000004,103.303329475113,3.62957329156747,5.29857610490614,7.07050832589609,18.6608727761334,27.4727763920243,30.8036609090058,30.3671117251857,35.3642034839362,1.08316250978403,1.11150136070246,0.296363079742605,0.193410437415189,84.9204741831023,11.2040286806691,9.8638621912098,7.89108975296784,6.88964506129667,28.8043325679097,6.80552589418333,1.5069497892772,0,1.24378471859394,5.57603182223257,5,1,1,1,-7.54951656745106e-15,7.54951656745106e-15,1,3,12,1,root_seeded_fmincon,1,0.544518420461209,18.6608727761335,53,3,1,5.17317543547554,7.10188391234019,4,14.4623576,,
2177,HighConfidenceCore,52.5582716733958,28.1538056516803,38.8540576155757,0.528500183275341,27.7770562120191,0.528500183275232,-1.08468789505878e-13,500.000000000176,112.530313757669,4.05119653064522,5.39910947561228,7.86476028658408,18.2120746210458,21.5449400142945,31.0516121936454,23.1885646196814,34.3295433926682,1.10082413829645,1.170839297942,0.299384050281495,0.189235290233641,84.3317836245408,10.5116543346792,9.50401062951845,7.60320850361476,6.19530386534419,28.1097762438171,7.58098229167265,2.18187281606037,0,1.34262999454818,5.54300028947929,5,1,1,1,-3.52828877225875e-13,3.52828877225875e-13,1,3,12,1,root_seeded_fmincon,1,0.571463043401389,18.2120746210496,38,3,1,5.07276854427993,8.06834027347168,3,18.6785254,,
2178,HighConfidenceCore,58.9085028954293,37.2751736588887,39.0413263596729,0.438155156490148,25.8110643047469,0.438155156490144,-4.27435864480685e-15,500.000000000004,84.7386266227324,3.28303496602223,5.28159180700947,6.12441387979351,16.9230686498472,26.4441905312283,21.150400320667,28.8158492478986,23.6622625178697,1.08588360594024,1.07875118522493,0.337196153953844,0.246050941721568,70.8655364997542,11.7817005790859,10.500367240137,8.40029379210963,8.27435964767059,26.1818023941462,5.83770709260788,0.55611528559841,0,1.12014133173331,5.6175813195018,5,1,1,1,-8.43769498715119e-15,8.43769498715119e-15,1,3,12,1,root_seeded_fmincon,1,0.517819983545479,16.9230686498474,51,3,1,5.08442699081004,6.23598705120199,4,21.5681309,,
2179,HighConfidenceCore,53.0553242016799,36.8585447475578,39.7274889985895,0.550796523504643,29.0542438335793,0.547621643459099,-0.00317488004554356,500.281445986265,109.097555916032,3.75496111827707,5.40040357672493,7.61448179384985,19.0494648790842,26.2375101630312,32.5421473414895,28.7314722574994,37.1463554156406,1.09548606909249,1.14607616532813,0.275371474650395,0.167247049525071,89.9663671971867,10.611064840336,9.16719713406496,7.33375770725197,6.00027009202517,29.3697062723115,7.35910135695355,1.95869778022862,0,1.31436766134741,5.55242807305971,5,0,0,0,-0.000562891972529789,0.000562891972529789,-2,2,32,1,root_seeded_fmincon,1,0.561704033535313,19.1599056672548,41,19,1,5.1177794775984,7.78923803119149,4,39.8389755,Product_salinity_max;Recovery_target_mismatch,
2180,HighConfidenceCore,55.0264269744838,33.4629666908658,41.1343841165109,0.523826375310269,28.8242937883183,0.523826375310256,-1.31006316905768e-14,500.000000000022,118.565904778802,4.1134018980494,5.38870635360735,7.88690116320347,18.898697736899,22.8910437547211,34.2051949512017,24.9062092484224,38.3011976445264,1.08833945722854,1.15384358109095,0.315136704469752,0.200793494459933,88.4208879188769,11.0052853948968,10.0574022865324,8.04592182922596,6.55053329654137,29.1764347709635,7.59127093549337,2.20256458188602,0,1.34394012939045,5.54256357854958,5,1,1,1,-4.35207425653061e-14,4.35207425653061e-14,1,3,12,1,root_seeded_fmincon,1,0.545984535011051,18.8986977368994,38,3,1,5.18529072058286,7.97864459393437,3,17.629426,,
2181,HighConfidenceCore,50.7197158399822,37.6657878257338,39.8491709748541,0.519009457545704,26.3240122049814,0.519009457545704,4.44089209850063e-16,499.999999999999,115.480177771408,4.38687601541058,4.43636720877518,7.59921312756767,17.2593838217817,15.5419894704121,41.6509950624547,17.1257882713892,46.7832386501,1.05658407577141,1.16297461666068,0.289527626401254,0.18603893708704,84.7708039423839,10.1439431679964,10.2564728339496,8.2051782671597,6.09892590875019,26.6436327515206,7.32600795806609,2.88964074929091,0,1.3101509647815,5.55383583425861,5,1,1,1,1.11022302462516e-15,0,1,3,12,1,root_seeded_fmincon,1,0.560344458381518,17.2593838217816,54,3,1,4.32992408867364,7.61933099404768,4,18.2024456,,
2182,HighConfidenceCore,59.6597083842619,42.105765492437,39.8617854655734,0.43644414093279,26.0381301740699,0.436444140932789,-1.11022302462516e-15,500.000000000002,87.1082441196164,3.34541088539312,5.12792733262789,6.11582151468591,17.0719447771242,26.9517558495566,23.3796024464161,29.6793795517324,26.4726939333569,1.07585953615896,1.07488977714975,0.33660923449874,0.246743212495665,72.1384015380485,11.9319416768524,10.7803599684489,8.62428797475913,8.405394552548,26.4143529088134,5.8287212204522,0.700793887824304,0,1.11899189381115,5.6179687850033,5,1,1,1,-3.77475828372553e-15,3.77475828372553e-15,1,2,9,1,root_seeded_fmincon,1,0.511299850873003,17.0719447771243,47,3,1,5.12581313163346,6.08562574190043,3,19.6259917,,
2183,HighConfidenceCore,59.7599347344245,26.9689736226592,38.5588415764382,0.487360728497294,29.1244153704904,0.487356880490591,-3.84800670272245e-06,483.735562829455,93.7143047231605,3.21772312099745,6.48063283712895,6.77264193345083,19.0954729678012,31.0523905012742,17.7796863484337,33.190063825741,19.5823500983747,1.13614964344985,1.09695177612027,0.344247921900534,0.230538464779475,76.8718063187968,11.9519869468849,9.62278100302674,7.69822480242139,7.65887984098351,29.4927500214937,6.4806313364266,0,1.50070234461452e-06,1.20231240942151,5.58993967657762,5,1,1,1,0.0164345088556174,0,0,5,91,1,root_seeded_fmincon,1,0.510442324536682,19.0956237392603,37,3,1,6.67902333828153,6.56789449138514,3,41.9019417,,
2184,HighConfidenceCore,59.0199774701987,30.2138017058396,40.924852378562,0.508861900088808,30.033017878684,0.508861900088809,4.44089209850063e-16,499.999999999999,106.29429129969,3.53924776154887,6.39226269027017,7.38580663688733,19.6911997631025,31.0006038465801,22.4731129691341,33.4166321097252,25.0637362262703,1.12514499348063,1.11369640557046,0.332613378955863,0.216027800691866,85.2427682607775,11.8039954940397,9.62872750993469,7.70298200794775,7.24673989787867,30.4040563588044,7.08960613764881,0.697343447378635,0,1.280018619921,5.56390433357581,5,1,1,1,1.22124532708767e-15,0,1,4,15,1,root_seeded_fmincon,1,0.516841945854733,19.6911997631025,33,17,1,5.95562014907713,7.66629095893618,3,23.2863316,,
2185,HighConfidenceCore,48.1774426734812,41.309744693066,39.363320350192,0.48170332880788,23.2082425847712,0.48172425302985,2.09242219701977e-05,503.36891846913,115.428240261968,4.97358814827755,3.54203734293881,7.14799443097188,15.2165241179984,6.5845755434004,47.994628331398,7.42050887406577,53.5539416132285,1.02245149798974,1.15585582958139,0.290602877591372,0.197679000229958,77.5861346891266,9.63548853469625,11.0664365076584,8.85314920612671,6.24230002217751,23.5210689709566,6.87657231697743,3.33453497403861,0,1.25284905032585,5.57299592122941,5,0,1,0,-0.00673783693825936,0.00673783693825936,-2,2,27,1,root_seeded_fmincon,1,0.565772956981095,15.2158631715622,54,12,1,3.50190201437039,7.12517711037864,4,43.8152721,Product_salinity_max,
2186,HighConfidenceCore,57.3884266171623,41.5649785124162,40.0752059154723,0.52317413543946,30.0241404795188,0.523174135436917,-2.54318788250885e-12,494.664131630612,99.0682177950404,3.29961878051498,5.82851862531642,6.9265527161468,19.6853792810902,35.0000000000132,23.8335944188794,38.5908347876767,27.6523137166089,1.10520477806022,1.0935601527408,0.283978898539617,0.180821533092173,86.036895948412,11.4776853234325,9.11554963573167,7.29243970858534,6.84107153441087,30.3600429807792,6.67808729167356,0.849568666357134,0,1.22752152046216,5.58148228716638,5,1,1,1,-3.78008735424373e-13,3.78008735424373e-13,1,3,12,1,root_seeded_fmincon,1,0.531535743321418,19.6853792811859,52,3,1,5.13606633706814,7.27412589026137,4,19.7722592,,
2187,HighConfidenceCore,62.2961031081609,40.312163089994,39.1750576012471,0.467904441216509,29.14862331479,0.467904441216509,-1.11022302462516e-16,472.618326812825,88.7386006964189,3.04434963319152,5.79054172988504,6.176544104171,19.1113449480658,35,18.2340304026217,38.2586321742585,20.7543215459543,1.1002868368376,1.06516318514511,0.337156639489162,0.235431841890254,75.2089693948733,12.4592206216322,10.1315164801126,8.10521318409011,8.28686994834271,29.5224969540453,5.89844272830809,0.10790099842305,0,1.12790969807036,5.61496325286757,5,1,1,1,-2.03012210217171e-16,2.03012210217171e-16,1,6,56,1,root_seeded_fmincon,1,0.489661447154051,19.1113449480658,49,12,1,5.89384966892743,6.07357947653229,4,57.3431079,,
2188,HighConfidenceCore,62.1250996551856,38.4188689909633,40.363556411816,0.484900582853063,30.1244970326042,0.484900582853063,-1.66533453693773e-16,479.012220288537,96.9912923191264,3.21968171664913,6.03172988355391,6.61785378279279,19.7511782275139,35,20.1937069881641,38.188535396859,22.936532122618,1.10636904485827,1.07725294305204,0.33914552839802,0.230184205443727,80.1076899244265,12.4250199310371,10.0484304773892,8.03874438191136,8.00015065564536,30.5031260807716,6.33094536448438,0.299215480930469,0,1.18319349367581,5.59636098908598,5,1,1,1,-6.09036630651514e-16,6.09036630651514e-16,1,3,12,1,root_seeded_fmincon,1,0.491009272730459,19.7511782275139,49,3,1,5.93691321050792,6.6436481076397,3,17.7125523,,
2189,HighConfidenceCore,54.5332375037595,37.0426806298457,38.9875312994066,0.518306619563351,28.264937984419,0.518306619563351,1.11022302462516e-16,500,96.3102411559759,3.40741031199385,5.55255106935345,6.9476246482103,18.5319551432068,28.9761094679925,25.4125334700229,31.6664963275422,28.9175703908195,1.10250132354718,1.11207433367208,0.280157631833932,0.179310424752721,82.8162681681063,10.9066475007519,9.09952458997358,7.27961967197886,6.56707487983515,28.5881214180482,6.69999207101933,1.14744100166588,0,1.23031730086405,5.58054499017325,5,1,1,1,3.33066907387547e-16,0,1,4,15,1,root_seeded_fmincon,1,0.559365286132096,18.5319551432068,57,3,1,5.08173685708411,7.20285422905932,4,21.9547057,,
2190,HighConfidenceCore,59.9902935468129,44.7528739776361,38.8858065647716,0.483852441190122,29.0264499803371,0.483852441190117,-5.10702591327572e-15,474.413947773538,89.5922692998108,3.08657343080197,5.49927360903885,6.2281415248583,19.0312417914615,34.9999999999999,21.2237841067272,38.6723695252937,24.5494031679768,1.09203403322681,1.07023958599007,0.305901338559397,0.208766827155385,77.0088279851343,11.9980587093626,9.79208759772377,7.83367007817902,7.74096089161895,29.3786942274084,5.9742070201818,0.474933411142955,0,1.13759858757562,5.61169935927205,5,1,1,1,3.45120757369192e-15,0,1,3,12,1,root_seeded_fmincon,1,0.508482259320776,19.0312417914617,46,3,1,5.07890555451739,6.44106602259847,4,19.3860036,,
2191,HighConfidenceCore,50.4140822159118,38.7017574516382,38.6791118341636,0.517736829225771,26.1012270747952,0.517736829225803,3.21964677141295e-14,499.999999999987,103.608678940054,3.96949456219645,4.56352496765376,7.18328798295768,17.1133143684731,18.5310655572571,36.9024150092181,20.4056417280599,41.7166056119991,1.06609933578063,1.14675243954807,0.272846526597801,0.17506787338074,82.0522492649447,10.0828164431824,9.72498087636209,7.77998470108967,6.07821378527917,26.4075733406866,6.93276918591003,2.36924421825627,0,1.26001764956563,5.57059593212822,5,1,1,1,2.66453525910038e-14,0,1,3,12,1,root_seeded_fmincon,1,0.573417744869681,17.113314368472,50,3,1,4.25891951560924,7.32880815466449,4,21.4995246,,
2192,HighConfidenceCore,61.7017266259135,40.6742158606792,41.4840449837991,0.469013429541439,28.938938413448,0.469013429541439,-5.55111512312578e-17,500,93.6947459763289,3.23767045762773,5.9018499731638,6.52565115455525,18.9738646823026,34.1682829169098,20.0613684591583,37.5195771734816,22.9253011382665,1.0982538085983,1.07128057056506,0.335212218552217,0.234251638556492,79.8057285241783,12.3403453251827,10.1950795035642,8.15606360285139,8.19069705311636,29.3226808462932,6.2376643363836,0.335814363219805,0,1.17127526008065,5.60036697511027,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,3,12,1,root_seeded_fmincon,1,0.494378385631577,18.9738646823026,52,12,1,5.97830590391388,6.44242046314848,4,29.580174,,
2193,HighConfidenceCore,62.1428726168643,42.6790348052749,40.6720637165901,0.487005021045348,30.2638909865779,0.487005021045082,-2.656763697928e-13,475.193687817982,99.4345971254927,3.2855853587892,5.76638383413438,6.63219134090243,19.8425721128887,35.0000000000004,23.1854178546142,38.5364627777825,26.6368407578442,1.09451882058388,1.07816368570039,0.333380648694757,0.226099229784519,81.0659135230192,12.4285745233729,10.2423026267303,8.19384210138428,7.96974540757161,30.6418080900976,6.34879847269249,0.582414638558115,0,1.1854742033564,5.59559466335478,5,1,1,1,-1.01506105108586e-14,1.01506105108586e-14,1,3,12,1,root_seeded_fmincon,1,0.490868843287458,19.8425721128995,52,12,1,5.16547265865373,6.96326793644852,4,30.5057492,,
2194,HighConfidenceCore,48.5509785549156,31.594843766622,38.6657344846719,0.553753796292096,26.8852886884806,0.553753796292095,-3.33066907387547e-16,500.000000000001,122.329193984339,4.55004204722386,4.55076094352998,8.26037438174984,17.6273857123529,15.2304556551081,41.5468848990332,16.5646143315918,46.2718222937118,1.06831640324437,1.20734132544787,0.275591377992233,0.167689515579582,88.755452762304,9.71019571098312,9.64414120522058,7.71531296417646,5.41642246660875,27.1873678529321,7.98675883425969,3.43599789072971,0,1.39427438643188,5.52580735481204,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,4,15,1,root_seeded_fmincon,1,0.573567212461767,17.6273857123529,37,9,1,5.06452902898429,7.85206828778895,3,24.4097766,,
2195,HighConfidenceCore,58.3544253870376,40.3341704549453,38.5283435090965,0.509794807240049,29.7487830416923,0.509794807238397,-1.65134572682746e-12,476.537152306144,93.3233345790371,3.13704713393642,5.76798854503775,6.54767722773891,19.5048407039682,35.0000000000076,21.1476981495136,38.3579282351098,24.2905694807812,1.10665945705699,1.08355803959563,0.29415734772597,0.191377835710571,80.4179671531027,11.6708850774075,9.23049398177971,7.38439518542377,7.15141058633632,30.0861322037413,6.30054670247837,0.532558157440623,0,1.17930986473311,5.59766610190076,5,1,1,1,-2.15801979460853e-13,2.15801979460853e-13,1,3,12,1,root_seeded_fmincon,1,0.522736704160503,19.5048407040314,52,3,1,5.06021779673806,6.9431313694261,4,19.8976821,,
2196,HighConfidenceCore,53.1481235323348,38.2923526002346,39.3974812141071,0.544501873069546,28.9392528134895,0.544501873069575,2.90878432451791e-14,500.000000000001,104.585679890895,3.61397305469284,5.41294691570105,7.39141888328378,18.9740708192299,27.6837754146536,30.8312062855472,30.3911496885004,35.3827050623881,1.09679244028889,1.13470566859398,0.269207538932766,0.164301304411261,88.596479278308,10.629624706467,9.02150168437202,7.21720134749762,6.05221767971133,29.2508493418496,7.14528435816988,1.73233744246883,0,1.28711715626442,5.56153103690668,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,3,12,1,root_seeded_fmincon,1,0.565391271350758,18.9740708192289,44,3,1,5.10208952137888,7.52564371319571,4,19.7379214,,
2197,HighConfidenceCore,60.1127602596178,29.3058542034987,40.2512402803351,0.48323333879563,29.0484898444764,0.48323333879563,4.44089209850063e-16,500,95.6813609895804,3.29384974922455,6.45118828318809,6.87403070960613,19.0456922662447,31.4731586663233,18.3939734892705,33.8218306785004,20.4019102166164,1.12823243925765,1.09293746467357,0.344214353981553,0.232898662743965,79.5939185971661,12.0225520519236,9.75812013350304,7.80649610680243,7.76606760378536,29.4257878207322,6.5766458663651,0.125457583177008,0,1.21457214740154,5.58582533095024,5,1,1,1,7.7715611723761e-16,0,1,4,17,1,root_seeded_fmincon,1,0.507446336988318,19.0456922662447,37,9,1,6.72057102633527,6.62273474841454,3,25.7653311,,
2198,HighConfidenceCore,55.2211739033449,28.4239962990988,39.5752338635074,0.479897900917866,26.5005254424357,0.479897900917867,9.99200722162641e-16,499.999999999998,110.512949940643,4.1702173106227,5.20429166836467,7.47203729239418,17.3751150291344,19.6093677224406,29.9802637243347,21.1119255074016,32.8339543632043,1.08660576858905,1.14690489307525,0.338390525352296,0.232364534764175,77.724050593796,11.044234780669,10.4827912483605,8.38623299868843,7.1801621152273,26.8706402501463,7.15747700935888,1.95318534099421,0,1.28867148739459,5.56101148093662,5,1,1,1,3.66373598126302e-15,0,1,3,12,1,root_seeded_fmincon,1,0.552396804410423,17.3751150291343,44,3,1,5.10798649716328,7.5070716520005,3,18.8347551,,
2199,HighConfidenceCore,53.4731824560176,33.6144615654353,39.0681449288832,0.521080176649116,27.8638153601713,0.521080176649101,-1.50990331349021e-14,500.000000000065,103.195885144541,3.70358056894284,5.39080831261468,7.31694304148536,18.2689584055673,24.7065883398967,29.0152059023248,26.8436566831427,32.5766192804119,1.0974669499193,1.13731293497048,0.289274719630727,0.184488942128982,83.4712414686505,10.6946364912035,9.37658273991131,7.50126619192905,6.40234177396159,28.1904366691873,7.05336662249895,1.66255830988428,0,1.27539781750032,5.56544968933187,5,1,1,1,-1.30340183090993e-13,1.30340183090993e-13,1,3,12,1,root_seeded_fmincon,1,0.569071006381194,18.2689584055679,42,3,1,5.08471946267109,7.48377382879206,4,19.146764,,
2200,HighConfidenceCore,58.6277968573255,35.7031650664947,41.0926387548849,0.510862704799219,29.9507548789524,0.510862704799218,-1.22124532708767e-15,500.000000000001,103.875381823346,3.46820580126156,6.08717909689258,7.18975817710617,19.6372638860165,32.2465617193217,23.6427143827008,35.131315705756,26.8050930631363,1.11172572107588,1.10345366165215,0.315368229800375,0.204685739346317,85.9564171091958,11.7255593714651,9.5628214449434,7.65025715595472,7.16926049459327,30.3112688764888,6.91030324029904,0.823124143406464,0,1.25715196779467,5.57155523565097,5,1,1,1,-2.88657986402541e-15,2.88657986402541e-15,1,3,12,1,root_seeded_fmincon,1,0.520299271593532,19.6372638860166,36,3,1,5.96293618365624,7.22842567996833,3,17.3868147,,
2201,HighConfidenceCore,48.8241987110663,38.6961398679378,39.2194775076541,0.449777447181063,22.8976772804841,0.468982141744687,0.0192046945636246,501.094305165984,119.15804503361,5.20393590904392,3.49027549913405,7.21453844088083,15.0129014427512,5.8247527796707,46.6745733754495,6.54181664046167,51.5868576893292,1.02101164080202,1.15859851579173,0.305096065260013,0.212783130212223,75.4050850014955,9.76483974221325,11.3303254459127,9.06426035673017,6.48163035764554,23.2241485255605,6.92649465170562,3.43621915257157,0,1.25921730746077,5.57086383738495,5,0,0,0,-0.00218861033196882,0.00218861033196882,-2,2,35,1,root_seeded_fmincon,1,0.567380139579284,14.3981271026254,50,9,1,3.49027549913405,6.93621825939364,3,47.5901945,Product_salinity_max;Recovery_target_mismatch,
2202,HighConfidenceCore,60.203358649768,34.5699080219424,40.5000412797338,0.472992189447985,28.4757184198761,0.472992189447986,4.9960036108132e-16,500,93.1752469381153,3.27209468657616,6.02586774725384,6.63706953269702,18.6701536977944,31.4088313031948,19.6084794962898,34.0727110954009,22.0026501402453,1.10926297413993,1.0834846499771,0.337425678133046,0.233076107442717,78.5015207355633,12.0406717299536,9.98621796934349,7.98897437547479,7.93191005747296,28.8517589762339,6.34676461391068,0.320896866656834,0,1.18521438604648,5.59568195838954,5,1,1,1,6.66133814775094e-16,0,1,3,12,1,root_seeded_fmincon,1,0.506682694855224,18.6701536977944,48,3,1,5.94106785150729,6.6602243215978,3,19.2607375,,
2203,HighConfidenceCore,50.2157722259875,40.594929795915,39.4895918719026,0.475496149778742,23.8774063516234,0.475496149778743,1.83186799063151e-15,499.999999999998,113.716923630694,4.76253249436209,3.80393023796056,7.09305722225442,15.6552624912296,9.43168538993453,44.7986080584959,10.5447136674184,49.9403599557085,1.0317337343059,1.1470911170067,0.303107449869425,0.208737568315529,76.8958535314926,10.0431544451975,11.1396532394777,8.91172259158217,6.58459146859104,24.2052344008581,6.81253293290317,3.00860269494261,0,1.24467877315764,5.57573231671933,5,1,1,1,4.77395900588817e-15,0,1,4,15,1,root_seeded_fmincon,1,0.564362101989915,15.6552624912295,53,12,1,3.51084441633375,7.2221152391636,4,32.6737446,,
2204,HighConfidenceCore,58.2836939831424,40.6695793820247,39.9488148068334,0.493248514692949,28.7483454880033,0.493248514692949,-8.32667268468867e-16,500,91.1585231157219,3.17091371932212,5.80009929018237,6.53402756789155,18.8489021033329,34.1784910828386,20.3079409654477,37.5635742511663,23.3417245627682,1.10353005381623,1.07827760823122,0.297033645755331,0.199314855236796,80.5953157022733,11.6567387966285,9.38163197581187,7.5053055806495,7.38383712378476,29.0958694546084,6.27962994250707,0.479530652324701,0,1.17663743382666,5.59856433276682,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,4,15,1,root_seeded_fmincon,1,0.52337108229315,18.8489021033329,52,3,1,5.12964927188851,6.9061098176936,4,19.9118039,,
2205,HighConfidenceCore,58.9984328331747,44.7405136820345,39.2993888966887,0.495031133767924,29.206061095934,0.49503113376787,-5.41233724504764e-14,481.576410309415,91.9348337542268,3.14779981635476,5.5440208071857,6.4078087464665,19.1490041279399,35.0000000000003,22.3419554450687,38.7379403992698,25.9410446386654,1.09368452290108,1.07596246923571,0.295983723505796,0.198299300195818,79.5845487934553,11.7996865666349,9.58295275622969,7.66636220498375,7.44809293431016,29.5519914276277,6.1583345305568,0.614313723371102,0,1.16113726944831,5.60377645977476,5,1,1,1,-9.54157388020706e-15,9.54157388020706e-15,1,3,12,1,root_seeded_fmincon,1,0.517030682598872,19.149004127942,50,3,1,5.09910761243658,6.62179589245486,4,21.6815767,,
2206,HighConfidenceCore,53.3052054836713,32.6157938298882,40.0969637884537,0.526898465289712,28.0864309612992,0.526898465289712,-2.22044604925031e-16,500.000000000001,115.553926191966,4.1142260599501,5.21367646332659,7.82780364248244,18.4149167068576,21.3921286545895,34.3397184378351,23.2394547881704,38.3540287229785,1.08673626493677,1.16122808658947,0.30249623585371,0.191781583111001,86.7486031124995,10.6610410967343,9.842630646763,7.8741045174104,6.30469363059303,28.4237924773062,7.54257931646367,2.32890285313708,0,1.33773953095018,5.54463069617723,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,3,12,1,root_seeded_fmincon,1,0.557575823592697,18.4149167068576,36,3,1,5.13457675339125,7.83386576862722,3,17.2361705,,
2207,HighConfidenceCore,52.5373048911968,39.5791888389802,40.1146527793528,0.509239306228516,26.7540606939091,0.509239306228516,-1.11022302462516e-16,500,109.228860480749,4.08270212624645,4.6789534312094,7.30446289557426,17.5413458522876,19.0467713000762,37.9929253338907,21.0226568083876,42.966560484402,1.06407647345869,1.14120458742069,0.29299463978633,0.190867427618177,83.6112125457738,10.5074609782394,10.2011164031149,8.16089312249192,6.44581104932194,27.0822976666492,7.03505759831211,2.3561041671027,0,1.27306311893296,5.56623062949197,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,4,15,1,root_seeded_fmincon,1,0.557378181236281,17.5413458522876,51,3,1,4.34677837542664,7.46671390711638,4,17.5991512,,
2208,HighConfidenceCore,54.7425571603323,41.4348136317577,39.4713013030215,0.478014763895951,26.1677505360569,0.478014763895952,4.44089209850063e-16,499.999999999999,95.611240908385,3.65378142751097,4.83700672731601,6.62892321086816,17.1569305901239,22.7938811782135,30.7110846519471,25.1659306147603,34.8290783732282,1.07042169463849,1.10688157504512,0.299431215584443,0.205269219973625,77.2482438359479,10.9485114320665,10.2038535762559,8.16308286100469,7.14370165606886,26.5071187594671,6.36581829631409,1.52881156899808,0,1.18764836407274,5.59486421977466,5,1,1,1,9.99200722162641e-16,0,1,4,15,1,root_seeded_fmincon,1,0.557226435561981,17.1569305901238,51,3,1,4.30821634535672,6.92514799395666,4,17.2993892,,
2209,HighConfidenceCore,56.6555048923595,38.2845521180117,38.5434368157251,0.47475415204063,26.8974361836059,0.47475415204063,-4.44089209850063e-16,500.000000000001,84.5456271628929,3.14325969902009,5.47911515311331,6.25803509601347,17.6353502383988,29.7446375769301,20.2742854328627,32.500967545066,22.9701534692156,1.09790330792988,1.08129599024978,0.297760651290896,0.205318163663791,74.9489120974678,11.3311009784719,9.50508841133841,7.60407072907073,7.43951717718839,27.2371918971573,6.00648947912238,0.52737432600907,0,1.14172635622489,5.61030931802855,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,4,15,1,root_seeded_fmincon,1,0.538411934691165,17.6353502383988,45,3,1,5.06039321104954,6.50519660552477,4,19.8667272,,
2210,HighConfidenceCore,53.3614617959221,42.6079680542175,38.5862237618626,0.436491219459858,23.2918095314626,0.436491219459856,-1.83186799063151e-15,500.000000000002,97.5209946612692,4.18692221098313,4.02638208461364,6.34004580195994,15.2713149301486,13.7787446063029,36.4536763770229,15.341692362447,40.7291004023974,1.04169239298269,1.11033788676905,0.316791977904791,0.231115872807528,69.8190376184569,10.6722923591844,11.268839542167,9.01507163373361,7.51741306611489,23.6372152745111,6.06092186232482,2.03453977771118,0,1.14868552522907,5.60796644043229,5,1,1,1,-4.21884749357559e-15,4.21884749357559e-15,1,4,15,1,root_seeded_fmincon,1,0.571648507618866,15.2713149301486,45,3,1,3.44550653156769,6.67142958763651,3,25.4358949,,
2211,HighConfidenceCore,51.0177582758468,36.7465331394083,38.8191551354732,0.510158681882323,26.0271523145969,0.510158681882323,-6.66133814775094e-16,500.000000000001,105.265841430477,4.0444624966305,4.61320370993072,7.23993783168946,17.064747124703,18.126651989587,35.9974731025811,19.8738050710561,40.39144288948,1.06746649378269,1.14826013899528,0.283539004554497,0.184699791926123,81.0495864376259,10.2035516551694,9.88985991415169,7.91188793132136,6.24765149031245,26.3434930185713,6.97840639740752,2.3652026874768,0,1.2658384693227,5.56864780382356,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,4,15,1,root_seeded_fmincon,1,0.571853015246109,17.064747124703,52,3,1,4.26679448861119,7.42624188286406,4,22.7347856,,
2212,HighConfidenceCore,58.3509168442695,43.9511141828406,41.2092679238397,0.468149891227265,27.316975373656,0.468149891227266,4.44089209850063e-16,499.999999999999,98.7343896491368,3.61439684659798,5.11163402906281,6.64978836208812,17.9104218290427,26.2634637722686,29.6335039011778,29.1345171775011,33.8726812585751,1.07202570698712,1.09282912195168,0.322994096787839,0.225343552700988,79.1396833538119,11.6701833688539,10.6643383017737,8.53147064141899,7.75848536765339,27.6855798551009,6.36658472342316,1.25495069436035,0,1.18774626740213,5.5948313294757,5,1,1,1,1.66533453693773e-15,0,1,3,12,1,root_seeded_fmincon,1,0.52276813544183,17.9104218290427,50,12,1,5.19200240117633,6.56802441709376,4,27.6480559,,
2213,HighConfidenceCore,59.1925895178596,36.479371418856,39.9194563253001,0.495265829830639,29.3160669673871,0.495265829830639,-4.44089209850063e-16,498.44180624672,92.0397941462717,3.13956828685997,6.1653174334555,6.61110615836952,19.2211296665271,35,17.9732141628312,38.1168929734546,20.4246820314913,1.11774621348047,1.07795684570923,0.30918636558612,0.206076863629469,80.86497473914,11.8385179035719,9.2970362184081,7.43762897472648,7.46913063761811,29.6702061245502,6.34776848470507,0.182451051249571,0,1.18534262668882,5.59563887115967,5,1,1,1,1.01506105108586e-15,0,1,3,12,1,root_seeded_fmincon,1,0.515334778364382,19.2211296665271,47,3,1,5.92027130253595,6.73540414895817,3,15.9997275,,
2214,HighConfidenceCore,54.0642763770895,38.5102781264783,39.0005462176566,0.484025634563049,26.1684956806128,0.484025634563048,-9.43689570931383e-16,500.000000000001,95.6386154241026,3.65472347327009,4.91711637696634,6.72230691044735,17.1574191454319,22.5726826610668,29.6191398894888,24.7602408860219,33.3671728299482,1.07634808158637,1.11383292789083,0.296859895383978,0.201602560951192,77.2288050895379,10.8128552754179,9.98275444361643,7.98620355489314,6.97394517411919,26.5031510955536,6.45988665480468,1.54277027783833,0,1.19966319846762,5.59082907869933,5,1,1,1,-2.22044604925031e-15,2.22044604925031e-15,1,4,15,1,root_seeded_fmincon,1,0.564217299187352,17.157419145432,49,3,1,4.27847395841781,7.11207043889524,4,22.1171638,,
2215,HighConfidenceCore,59.0288532009451,27.0921191940175,39.6329786264685,0.505013518070196,29.8103688200494,0.505013518025996,-4.42003100786792e-11,499.502350469981,97.6631573167984,3.27614723274117,6.77079617848102,7.05532170946254,19.5452195253405,32.7872004503975,17.5844255658974,35.1154200626534,19.4836541848652,1.14586290744504,1.10030463465346,0.329159098279413,0.214021244079773,81.8866890312691,11.805770640189,9.21634282127283,7.37307425701826,7.30462109522395,30.1724889820814,6.77079471872702,0,1.45975400300813e-06,1.23935299761439,5.57751663331168,5,1,1,1,0.000995299060037036,0,0,10,90,1,root_seeded_fmincon,1,0.516764232165561,19.5452195270512,23,3,1,6.70521218084961,7.06419003880119,2,64.9112113,,
2216,HighConfidenceCore,59.9210300673793,34.7899953961709,38.9346983055647,0.435684770790784,26.1066802504538,0.435684770790783,-3.33066907387547e-16,500,81.8775248685154,3.13626719609791,5.57186902326287,6.05653271881812,17.1168897524612,28.1503051908088,18.0993024479121,30.4988894582686,20.1655353192997,1.09682511247335,1.07266591518406,0.34577699183196,0.252909483738796,70.3549826575208,11.9842060134759,10.3888849846654,8.31110798773231,8.45358745423138,26.4823199930259,5.76537831298606,0.193509289723183,0,1.11088855650282,5.62070097917439,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,4,17,1,root_seeded_fmincon,1,0.509070020420197,17.1168897524612,53,12,1,5.88390089879846,5.77945957011429,4,31.9576195,,
2217,HighConfidenceCore,62.5704756965825,42.9191684207854,39.4397242326946,0.472832705771181,29.5853673250038,0.472832705771161,-2.04836148043341e-14,466.627110270169,92.5811532666342,3.12928861925571,5.64078548964854,6.26765945941263,19.3976969086046,34.9999999999991,20.8561968176153,38.4682896000829,23.892004671486,1.09298442543453,1.06874018901124,0.336606913703669,0.233542537496742,76.4488568493498,12.5140951393165,10.3127008231786,8.25016065854287,8.24627709289468,29.9612074589919,5.98848033352664,0.347694843878097,0,1.13942367493319,5.61108471910367,5,1,1,1,2.55795384873636e-14,0,1,3,12,1,root_seeded_fmincon,1,0.48751427347173,19.3976969086055,50,12,1,5.10544884047391,6.57496123134453,4,29.1344249,,
2218,HighConfidenceCore,52.6663202104841,30.1314459686037,38.9800137047954,0.495456031915441,26.0938460270744,0.49545603191544,-1.4432899320127e-15,500.000000000002,110.96331239773,4.25247057419581,4.87824927052542,7.52789455511578,17.1084749718557,17.7581852188724,33.026681080968,19.202276106471,36.3463783105577,1.07752514845805,1.15871644870498,0.313386975625556,0.210146012845737,78.9600737841095,10.5332640420968,10.2034041523297,8.16272332186378,6.64311854585242,26.4388463628347,7.23330699487867,2.35505772435326,0,1.29833726953303,5.55778147496305,5,1,1,1,-3.33066907387547e-15,3.33066907387547e-15,1,4,15,1,root_seeded_fmincon,1,0.570055712795583,17.1084749718558,44,3,1,4.27432028186804,7.96477794264766,3,20.9475991,,
2219,HighConfidenceCore,53.9756164496478,39.2743587662862,41.0557489992109,0.472561125976759,25.5067780847352,0.472561125976758,-1.27675647831893e-15,500.000000000002,117.608456600921,4.61087073444629,4.3141380089089,7.28804880780615,16.7235628669913,13.7890871260369,41.5514843073366,15.281483776916,46.3288459640854,1.04539607169556,1.13904542764165,0.330762869098156,0.229410702493105,79.5058302362551,10.7951232899296,11.3838721974387,9.10709775795094,7.11720959122815,25.8672674258723,6.98170682597776,2.66756881706886,0,1.26625939743775,5.56850694848934,5,1,1,1,-3.33066907387547e-15,3.33066907387547e-15,1,3,12,1,root_seeded_fmincon,1,0.546863139673621,16.7235628669914,48,12,1,4.40395333935443,7.18666796221337,4,21.8970776,,
2220,HighConfidenceCore,60.6366865846439,37.3808630526662,38.8072447496496,0.447879575024539,27.1579334184377,0.447879575024725,1.86073378927176e-13,491.107787494839,81.2301018471559,2.99102662178294,5.70043970855742,5.97756630590098,17.8061456979004,31.7454773259812,16.5915413923609,34.5296392520808,18.6871459529837,1.10079729744003,1.06381847405069,0.335249781296351,0.241088214038588,71.7196852591635,12.1273373169288,10.0978522521108,8.07828180168864,8.36968829155154,27.527062111854,5.70041065194529,0,2.90566121359248e-05,1.10257598777256,5.62350486594577,5,1,1,1,0.0177844250103218,0,0,12,90,1,root_seeded_fmincon,1,0.503061788467266,17.806145697893,53,3,1,5.87977186654763,5.81178915302266,4,75.7011822,,
2221,HighConfidenceCore,55.3949270433823,33.2021695966897,38.6058827043072,0.529108688481064,29.3099371964287,0.529108688481073,8.99280649946377e-15,499.999999999992,95.8362620626476,3.26975323830871,6.12403536194772,6.99893425237372,19.2171106716684,32.5253439108763,20.7525835986205,35.2558597717556,23.4912822499455,1.12750568886783,1.10666460811831,0.280908415874923,0.175783813465125,83.9193186351899,11.0789854086765,8.63799681797137,6.9103974543771,6.52124746173839,29.632636177273,6.75318649244973,0.629151130502009,0,1.23710602433688,5.57826958898829,5,1,1,1,1.57651669496772e-14,0,1,3,12,1,root_seeded_fmincon,1,0.550664142514547,19.2171106716681,46,3,1,5.8715367198318,7.1230401181824,4,19.4892581,,
2222,HighConfidenceCore,57.3582342993952,36.3342000777791,38.9374876581151,0.473025229226789,27.1318919275152,0.473025229226789,-2.22044604925031e-16,500,86.9619777239599,3.20515716177423,5.59838835798206,6.37907232666234,17.7890715496428,29.3344947268017,20.3718026545398,31.9300401681299,22.9363814215924,1.10086850394061,1.08482131238436,0.309881412413176,0.214078211099118,75.4637676351811,11.471646859879,9.66665561357311,7.73332449085849,7.55658559296998,27.4811954808803,6.11521778313091,0.516829425148855,0,1.15562627150673,5.60563057543768,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.531815533943688,17.7890715496428,47,3,1,5.07909801135581,6.70748587629027,4,23.8497737,,
2223,HighConfidenceCore,49.4852260674327,28.0437188813017,38.7335692637994,0.456231397615598,22.6101494093189,0.456907065120981,0.000675667505382671,500.000000008585,138.753433946883,6.13677651726152,3.45029432952716,8.02432460703664,14.8243833001042,4.60022681848152,43.6060171755886,5.07822486090986,47.0344605711714,1.02198677535513,1.1968483882844,0.337820967339681,0.243884708715387,72.7586725458185,9.89704521348654,11.6417139794182,9.31337118353454,6.71876916452844,22.9744729094775,7.68299431753642,4.23269998800926,0,1.35561845941217,5.5386720821182,5,1,0,0,-1.7169821120433e-11,1.7169821120433e-11,-2,3,10,1,root_seeded_fmincon,1,0.572809281968722,14.8024612182459,48,12,1,3.45029432952716,7.96845680957848,4,27.4030421,Recovery_target_mismatch,
2224,HighConfidenceCore,52.6091493075167,35.7652978811932,39.3174953134867,0.504943560112474,26.5646511458262,0.504943560112475,7.7715611723761e-16,499.999999999999,105.772551077759,3.98170299685557,4.85129361201494,7.2588471024134,17.417159156718,19.9362259375457,33.8376779088539,21.7905865280034,37.8940097128154,1.07443348980623,1.14188177208487,0.29543556216032,0.194194387402493,81.2135656165704,10.5218298615033,9.9739123969325,7.979129917546,6.51112454042263,26.8946359809083,6.98754524989423,2.13625163787929,0,1.26700400611835,5.56825778709524,5,1,1,1,2.1094237467878e-15,0,1,4,15,1,root_seeded_fmincon,1,0.566284968564394,17.4171591567179,55,3,1,4.296850990121,7.59865246691704,4,25.3975552,,
2225,HighConfidenceCore,48.8495538620333,28.1771953996885,38.5505120964423,0.505990893026465,24.7174293825946,0.505990893026465,-1.11022302462516e-16,500.000000000001,129.452949711992,5.2373144354222,4.06428723696061,8.21044776337538,16.2060250344838,9.80209515757877,41.7977863733066,10.6437175015012,45.5671563862097,1.04771010644645,1.20800823175345,0.306830294974217,0.204812664024974,79.7716525982207,9.76991077240666,10.584948190528,8.4679585524224,6.03303111985967,25.051296751702,7.90204936419851,3.83776212723789,0,1.38349762529958,5.52939134686124,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,3,12,1,root_seeded_fmincon,1,0.574854613447572,16.2060250344838,40,9,1,4.24746346979452,8.01035722772556,3,22.5990119,,
2226,HighConfidenceCore,56.2945719753953,32.8243386175964,39.7141688186249,0.473867737059087,26.6761814306904,0.473867737059086,-1.22124532708767e-15,500.000000000001,101.190743970669,3.79329943581247,5.269714659607,6.99410613670772,17.4902841795767,22.6681668098664,27.5709787484913,24.5705461050811,30.5529103724887,1.08688671609495,1.11970294641187,0.33050332402496,0.228423795321856,77.0932500995878,11.2589143950791,10.3526131175746,8.2820904940597,7.40459763617621,27.0404851090859,6.6974391712903,1.42772451168331,0,1.22999147386357,5.58065421826848,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,3,12,1,root_seeded_fmincon,1,0.541863965380755,17.4902841795768,45,3,1,5.11599199680004,7.07009944544489,3,19.6479523,,
2227,HighConfidenceCore,58.718331324675,28.3148748384154,38.9305765878327,0.508383825010757,29.851449877086,0.508383825010735,-2.1538326677728e-14,492.136835328562,95.8218675942517,3.20995690289083,6.64550867400348,6.91966452530868,19.5721543909559,33.307005068759,17.4213159981351,35.7231202624344,19.3658438658512,1.14334191797906,1.09693755305979,0.321100398975182,0.207522898231337,80.9999945821409,11.743666264935,9.09415760697212,7.27532608557769,7.21672036189725,30.2045966624874,6.64550886120693,1.87203447410411e-07,0,1.22336313343218,5.58287664660391,5,1,1,1,0.0157263293428753,0,0,14,90,1,root_seeded_fmincon,1,0.51949705163337,19.5721543909567,36,3,1,6.68827186115658,6.8432686540119,3,60.9367112,,
2228,HighConfidenceCore,56.1836818174905,33.1482765846434,38.9877041210643,0.441864001473135,24.8255464653698,0.441864001473137,2.05391259555654e-15,499.999999999997,99.1050803123907,3.99206037420511,4.80048785920949,6.70264210969302,16.2769121855297,18.6645264912675,28.7452049816195,20.2601531631284,31.6070366452228,1.07039164313457,1.11585373586048,0.345251964039475,0.25095547514016,71.2401912765708,11.2367363634981,10.9798826290357,8.78390610322858,7.83953383803016,25.1990591125584,6.39298725045937,1.59249939124988,0,1.19111880535764,5.59369843484441,5,1,1,1,6.10622663543836e-15,0,1,4,15,1,root_seeded_fmincon,1,0.542933446389123,16.2769121855296,49,12,1,5.08066627586615,6.44593503900617,4,20.3362094,,
2229,HighConfidenceCore,58.6829416821333,24.448120421112,39.1935916691289,0.496731654313662,29.1496747017582,0.496731654313662,-2.77555756156289e-16,499.99599128985,96.4359537388038,3.30830291334219,6.77654250997522,7.06943708848109,19.1120342917376,30.7510870656157,17.6591280842717,32.7820929473275,19.3897923759983,1.14867237453164,1.10712083273474,0.337366885052222,0.222222619481647,79.610842287037,11.7365883364267,9.3509591163073,7.48076729304584,7.38331674509377,29.5159123602644,6.77653235527026,0,1.01547049649042e-05,1.24008515126213,5.57727130859781,5,1,1,1,8.01742030032138e-06,0,2,5,50,1,root_seeded_fmincon,1,0.519810342249549,19.1120342917376,27,3,1,6.69414472805092,7.09504720854872,2,42.2005186,,
2230,HighConfidenceCore,57.608285925409,41.3984097655383,40.4795854227498,0.508198502981278,29.2764446666102,0.508198502981277,-8.88178419700125e-16,500.000000000001,97.3686457510916,3.32583573107634,5.73812508161854,6.83798340847776,19.1951512369592,33.3235722657578,23.9033076611974,36.7343557092711,27.5933345827975,1.10005865569322,1.09118404413863,0.29251024210761,0.191262188278499,84.2047473478341,11.5216571850818,9.39238851851579,7.51391081481263,7.0829603146997,29.6207513586314,6.58206563730076,0.843940555682218,0,1.21526408706067,5.58559319254603,5,1,1,1,-2.22044604925031e-15,2.22044604925031e-15,1,4,15,1,root_seeded_fmincon,1,0.529507162207472,19.1951512369593,56,3,1,5.15572626441653,7.1351720661192,4,17.3279241,,
