DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
2231,HighConfidenceCore,56.2495661584503,42.365084391951,39.8068363378387,0.502210432295645,28.2491189368777,0.502210432295644,-1.22124532708767e-15,500.000000000002,94.1029887204954,3.33118313993322,5.43895642303147,6.68647492578594,18.5215833575123,30.8564046286961,25.3309351930007,34.0895091167951,29.2239662611948,1.0918123205929,1.09339886255013,0.285275198754794,0.188291708428906,81.7818057227941,11.2499132316901,9.44149218106987,7.5531937448559,7.00011180539314,28.5842493126078,6.43805547560553,0.99909905257406,0,1.1968750823088,5.59176524189257,5,1,1,1,-3.77475828372553e-15,3.77475828372553e-15,1,4,15,1,root_seeded_fmincon,1,0.54229751593235,18.5215833575123,52,3,1,5.12320642131331,6.82803699381455,4,24.8542803,,
2232,HighConfidenceCore,58.610031143454,42.3647738001219,38.5313856526604,0.468576394215201,27.463277058039,0.468576394215179,-2.18713935851156e-14,496.650740420125,79.6546058474019,2.90040426272019,5.62341420307527,5.93379784290558,18.0063447797266,35.0000000000005,16.0136923000706,38.5033875552251,18.4333885352017,1.10036908182723,1.05820965643601,0.294221204828136,0.206058655908475,74.0431969374516,11.7220062286908,9.37013741925858,7.49610993540687,7.78668852135376,27.8063567201665,5.69195594842828,0.0685417453530066,0,1.10149411135024,5.6238698757001,5,1,1,1,-1.2992781453899e-14,1.2992781453899e-14,1,3,12,1,root_seeded_fmincon,1,0.520456983299299,18.0063447797274,48,3,1,5.06092359005377,6.25405070957071,4,22.9572194,,
2233,HighConfidenceCore,47.8349511251359,37.0286657451508,38.7140816313481,0.470823695350395,22.8512984178931,0.477711336175806,0.00688764082541105,500.000097764864,119.885118537556,5.24631538852443,3.45257448381477,7.33561165247223,14.9824930618234,5.6045890720736,46.4770252534373,6.26766050164249,51.2333380420701,1.02148494830179,1.16894600304345,0.297725874054255,0.205469035990611,75.698743285848,9.56699022502718,11.1038095659579,8.88304765276633,6.24591317681071,23.1698678856378,7.05112245784449,3.59854797402972,0,1.27511165592042,5.56554540343246,5,1,0,0,-1.95529728630461e-07,1.95529728630461e-07,-2,3,12,1,root_seeded_fmincon,1,0.573027020878792,14.7664755151075,48,12,1,3.45257448381477,7.2033233916441,4,30.6810937,Recovery_target_mismatch,
2234,HighConfidenceCore,48.9020711737886,42.6132284569826,38.7674181595571,0.519669694486502,25.4129243866399,0.519669694486501,-2.22044604925031e-16,500,105.148882154094,4.13761441046009,4.1746769892661,7.12920391512566,16.6620275286126,15.1762629150824,42.7054071236547,16.9136270464099,48.6407343441458,1.04985890932615,1.14991642972081,0.264172115728647,0.168218504426236,82.5798137719668,9.78041423475772,9.9513169517194,7.96105356137552,5.87228669678717,25.7075182174544,6.88692698896979,2.71224999970369,0,1.25416999384459,5.57255361512777,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,3,12,1,root_seeded_fmincon,1,0.572431082016121,16.6620275286126,50,12,1,4.26566019635606,7.03545822798605,4,32.2567784,,
2235,HighConfidenceCore,54.2899069148797,28.9406515806372,39.8914318155931,0.52407331568734,28.4518915252381,0.52407331568734,1.11022302462516e-16,500,115.34331420593,4.05397701251656,5.56693177345914,7.90747287258426,18.654531553395,22.8521515018684,30.8958433579759,24.6289435487209,34.2191179898958,1.10179433205194,1.16236958353175,0.313069006468417,0.199328717107617,85.7764005872865,10.8579813829759,9.74167640446957,7.79334112357566,6.45950384741042,28.7998438740027,7.61269603828069,2.04576426482156,0,1.34666824644801,5.54165430016348,5,1,1,1,4.44089209850063e-16,0,1,4,15,1,root_seeded_fmincon,1,0.559872270216837,18.654531553395,37,3,1,5.12352785280852,8.1998478814164,3,16.5213956,,
2236,HighConfidenceCore,56.1130487731855,39.5041041560722,38.7046244924696,0.499064280192117,28.0040182953749,0.499064280192116,-7.7715611723761e-16,500.000000000001,87.6336225604122,3.1293231434178,5.65128864885231,6.44974669640113,18.3608827008753,32.4936942171732,20.3811983774043,35.6284228269141,23.3525173159383,1.10489003431213,1.08364589512852,0.280835360910541,0.186208906192041,78.9971601827568,11.2226097546371,9.04537177434947,7.23629741947958,7.02725761945263,28.3322828555791,6.2106718708827,0.559383222030394,0,1.16782597842788,5.601526801411,5,1,1,1,-2.66453525910038e-15,2.66453525910038e-15,1,4,15,1,root_seeded_fmincon,1,0.543616871065056,18.3608827008753,48,3,1,5.06860275502121,6.771958882834,4,20.4789822,,
2237,HighConfidenceCore,53.0677850983337,25.9814777534163,39.5561122365877,0.54543139166237,28.9448358601256,0.545431391313794,-3.48575057707023e-10,506.755499826234,118.710398551342,4.10126349048941,5.82948938280098,8.3,18.9777313533475,23.4210676662763,30.432320066425,25.1236060557207,33.6525497727287,1.11680570328611,1.18451149813974,0.301096989454363,0.184444930904537,89.1105294479874,10.6135570196667,9.27528493802963,7.42022795042371,6.03073730955203,29.2818589631752,8.00901725273519,2.17952786993421,0,1.39710571755402,5.52486607196511,5,0,1,0,-0.0135109996524689,0.0135109996524689,-2,3,10,1,root_seeded_fmincon,1,0.563618857691758,18.9777313654758,23,6,1,5.90477773711129,8.1902733180762,2,12.9820016,Product_salinity_max,
2238,HighConfidenceCore,52.272878037854,38.2915931779497,38.5012451256517,0.466018260477192,24.3601156933372,0.466018260477193,2.22044604925031e-16,500,99.5515359382262,4.08666104838964,4.32368558870044,6.71189931650064,15.971751700326,15.8944022670759,34.6991760702656,17.4876439073922,38.6613608590409,1.05516655373526,1.12633691484689,0.303355674176513,0.212253843179718,73.605227761594,10.4545756075708,10.5794541529258,8.4635633223406,6.9781905861292,24.6942471203396,6.43947289678344,2.115787308083,0,1.19705610959713,5.59170445456238,5,1,1,1,7.7715611723761e-16,0,1,3,12,1,root_seeded_fmincon,1,0.575405082394954,15.971751700326,48,3,1,4.24791725892622,6.72594082798,4,19.3097421,,
2239,HighConfidenceCore,51.5983407604898,40.9722724429687,39.351483069065,0.487716660827704,25.1653704599561,0.487716660827704,2.77555756156289e-16,500,104.832760214807,4.16575469777487,4.30013667636777,6.96005570302737,16.4997183713324,15.7498712295073,38.9980683456476,17.4634234845617,43.916840821365,1.05154031804987,1.13440298915641,0.292936494833976,0.197590018302468,78.4976344803178,10.319668152098,10.5003824239179,8.4003059391343,6.60824257513343,25.4903884790135,6.69431906883255,2.39418239246477,0,1.22959325176894,5.58078771803972,5,1,1,1,3.33066907387547e-16,0,1,2,9,1,root_seeded_fmincon,1,0.565905217105419,16.4997183713323,46,12,1,4.30074465023671,6.91897533480925,4,17.7535346,,
2240,HighConfidenceCore,60.491676722462,31.2548653113345,39.2916883449842,0.48696555397233,29.4573628658668,0.486965553972297,-3.29736238313671e-14,485.670513187754,93.1338755085381,3.16165014270355,6.36391132830282,6.64873969924687,19.3137705650845,33.1582910280149,17.553508748455,35.7035091382355,19.5712059141079,1.12675671243192,1.08460625526812,0.337816299360488,0.227058612111112,78.2814013142894,12.0983353444924,9.63517062803648,7.70813650242919,7.7585784641488,29.8258655867753,6.36390624986762,0,5.07843519859108e-06,1.18740411858741,5.59494627393778,5,1,1,1,0.0286589736244915,0,0,13,90,1,root_seeded_fmincon,1,0.504267721656212,19.3137705650858,48,20,1,5.89622251315871,6.96771771686482,4,78.5661158,,
2241,HighConfidenceCore,55.1217902725624,32.0210785735318,40.2041933947023,0.548229749358984,29.902471562323,0.542480050347845,-0.00574969901113898,500.071204197637,112.757791261563,3.77085188515445,5.90461971295237,7.81061750521336,19.605606846527,27.9213898078516,28.8523647581226,30.2539616627443,32.4763348819415,1.11317418111502,1.14651997562129,0.297873477211748,0.182676006285777,90.0058222801495,11.0243580545125,9.24630173008217,7.39704138406574,6.30482967755983,30.2395880707945,7.5347242287624,1.63010451581003,0,1.33673915756724,5.54496425505496,5,0,0,0,-0.000142408395273685,0.000142408395273685,-2,2,30,1,root_seeded_fmincon,1,0.553392766257517,19.8134049733447,28,6,1,5.92972055840323,7.85060270162939,2,30.7608058,Product_salinity_max;Bulk_brine_concentration_max;Recovery_target_mismatch,
2242,HighConfidenceCore,56.3639552108909,40.5923736716572,40.1960226923842,0.423607660625847,24.3474062877619,0.431967667930043,0.00836000730419606,500.00025065601,105.777002991122,4.34448752942897,4.30260215295996,6.63463830983662,15.9634187567282,15.0874910652899,36.1508644966093,16.7173805824628,40.2035697101368,1.04605719279371,1.11114609060801,0.349999999421572,0.257753862458695,72.1506908619196,11.2727910421782,11.7887194368533,9.43097554948267,8.00413723078225,24.7257965268499,6.32049397657018,2.01789182361023,0,1.18185829458539,5.59680966079629,5,1,0,0,-5.01312019229871e-07,5.01312019229871e-07,-2,3,14,1,root_seeded_fmincon,1,0.541196938466552,15.6544736496889,46,9,1,4.35209713972403,6.46047385079192,3,28.072659,Recovery_target_mismatch,
2243,HighConfidenceCore,58.9558456683955,40.7537875636201,41.3536351341079,0.509233203731835,30.0222741684368,0.509233203731837,1.22124532708767e-15,499.999999999999,101.625066347263,3.38498895110699,5.92547533341985,7.00285400747793,19.6841556310233,34.3306730711026,23.9307219704704,37.7961777776594,27.5870212173492,1.10298972432755,1.0916430803923,0.304659678113158,0.198931178816266,86.2165234950236,11.7911691336791,9.55528670186517,7.64422936149214,7.23339287498969,30.379524396105,6.73453372353653,0.809058390116681,0,1.23472564618831,5.57906734086096,5,1,1,1,2.55351295663786e-15,0,1,4,15,1,root_seeded_fmincon,1,0.517404163305087,19.6841556310233,45,3,1,5.19808840041607,7.39250700106656,4,23.595845,,
2244,HighConfidenceCore,50.8197090998892,39.9925672639069,39.1059250402203,0.435960010384013,22.3424090032797,0.43964063153853,0.00368062115451717,500.000007880356,115.379994618547,5.16416983511539,3.48250336231794,6.85522769487448,14.6488388429581,6.05559311537911,44.5234680749552,6.82810954398136,49.1142770562527,1.02041073763856,1.13902440384472,0.324198474191534,0.23576301344929,71.1642451643033,10.1639418199778,11.8096368203305,9.44770945626438,7.11932502415238,22.687522477837,6.55563593534831,3.07313257303037,0,1.21188972756044,5.58672533034008,5,1,0,0,-1.57607127349024e-08,1.57607127349024e-08,-2,3,10,1,root_seeded_fmincon,1,0.568648882232175,14.5262004372543,47,9,1,3.48250336231794,6.77374508522435,3,27.1720633,Recovery_target_mismatch,
2245,HighConfidenceCore,56.9823078804718,42.9131486721938,38.654730523862,0.472344629530387,26.9152871055885,0.472344629530397,9.6034291630076e-15,499.999999999987,82.481782869343,3.06449574718514,5.35787350978062,6.09230947893087,17.6470542260612,31.628489135857,20.0962370380044,34.8905572274651,23.1080403857374,1.0913781322317,1.07146216250429,0.288533959426684,0.200452748053646,74.8184812796462,11.3964615760944,9.49019756820529,7.59215805456424,7.51675519372083,27.2525825115768,5.85076705066047,0.492893540879844,0,1.1218118632826,5.61701823745318,5,1,1,1,2.58681964737661e-14,0,1,3,12,1,root_seeded_fmincon,1,0.535324052932119,17.6470542260608,48,3,1,5.06710356066209,6.2347156269249,4,15.6153839,,
2246,HighConfidenceCore,60.0636480539959,38.498584800479,39.8244974859,0.462682095903602,27.790625156401,0.462686267930611,4.17202700858654e-06,503.533638143841,83.7202659141309,3.01253625792753,5.90063606159186,6.16866074010221,18.2209711227387,33.9314443403142,16.2147867084799,37.0576441207943,18.4289308766875,1.10598158894912,1.06316568613809,0.319737847485531,0.225284704696606,75.6743904509934,12.0127296107992,9.72142507308867,7.77714005847094,8.0682557243987,28.1547261583203,5.90063403305936,0,2.02853250375057e-06,1.12818995318321,5.61486882125399,5,0,1,0,-0.00706727628768111,0.00706727628768111,0,5,90,1,root_seeded_fmincon,1,0.507861260318014,18.2208068248355,47,12,1,5.91722928510696,6.12398124579909,4,79.3933585,Product_salinity_max,
2247,HighConfidenceCore,53.3933067221993,32.9531977053542,39.3010038992586,0.474586390479627,25.3397367130594,0.474586390479612,-1.50990331349021e-14,500.000000000032,109.430080718121,4.31851687952715,4.62352726633356,7.2423336010603,16.6140419047072,16.3239127021446,34.2146233903104,17.7644076910018,37.7099561079204,1.06468866725044,1.14423340794238,0.323347401634758,0.224130234073045,76.3882670202464,10.6786613444399,10.6848925960944,8.54791407687552,7.01339250228498,25.693563368229,6.94245882711911,2.31893156078555,0,1.26125357683302,5.57018224091975,5,1,1,1,-6.3948846218409e-14,6.3948846218409e-14,1,3,12,1,root_seeded_fmincon,1,0.566469230175882,16.6140419047077,50,3,1,4.29486412301388,7.4531785755094,4,21.9329704,,
2248,HighConfidenceCore,60.5615799160463,44.6614048005238,40.4192145000381,0.484976954211102,29.3709705698924,0.484976954211036,-6.55031584528842e-14,485.631189425382,94.4318103109006,3.21514095307769,5.63222747065919,6.48013170040883,19.2571273078235,35.0000000000006,22.5182657956646,38.7415544683567,26.0814947539027,1.09178347247204,1.07398219757623,0.31336023587795,0.213652342119251,80.2268377196795,12.1123159832093,9.9629204578196,7.97033636625568,7.79765233653847,29.7353361943012,6.21352157577857,0.58129410511938,0,1.16819014455625,5.60140434054868,5,1,1,1,-1.82710989195454e-14,1.82710989195454e-14,1,3,12,1,root_seeded_fmincon,1,0.503685670722037,19.2571273078261,51,3,1,5.15372372978856,6.71948164075468,4,23.1344249,,
2249,HighConfidenceCore,56.5104210887797,43.2361768347191,39.7439917862549,0.476480341212629,26.9261047224518,0.476480341212641,1.2712053631958e-14,499.99999999999,91.7444078390162,3.40726624904333,5.11586538442669,6.46214735782005,17.6541468151402,27.3535198742541,26.7959634023176,30.2666129790831,30.689459097697,1.07867768115992,1.09045952336403,0.299162470020741,0.205924173167043,77.5552355317329,11.3020842177559,10.0194564862054,8.01556518896431,7.39607909158197,27.2713301542833,6.20358578655488,1.08772040212819,0,1.16692043026004,5.60183132651114,5,1,1,1,2.00950367457153e-14,0,1,2,9,1,root_seeded_fmincon,1,0.539794243473734,17.6541468151397,51,6,1,5.12038719947057,6.42564406866145,4,24.64314,,
2250,HighConfidenceCore,55.9790743569009,24.9210565127046,39.6720900093597,0.540437878714153,30.2532121978249,0.540437878714144,-8.43769498715119e-15,500.00000000001,115.213066904608,3.8082920303217,6.4768303213421,8.06108548958212,19.8355705466987,28.1375955609746,25.34526265075,30.0833713594429,27.9964007559051,1.13953388977853,1.15890309137769,0.316506963186598,0.19431081843548,88.3980427184186,11.1958148713802,9.1713113727463,7.33704909819704,6.43146553976901,30.6047063772402,7.76696045628477,1.29013013494267,0,1.36630670428795,5.53511251362945,5,1,1,1,-2.08721928629529e-14,2.08721928629529e-14,1,3,12,1,root_seeded_fmincon,1,0.544917906386203,19.835570546699,20,6,1,6.70585909275781,7.82985857472245,2,17.8678858,,
2251,HighConfidenceCore,57.9380366400433,39.07140273255,41.2945556440448,0.469620794927173,27.2089068234168,0.469620794927173,-2.77555756156289e-16,500.000000000001,104.667492279061,3.84680990523958,5.13150871177898,6.94462806925378,17.8395664984374,23.4526805452548,30.8170189285097,25.7654035560681,34.6621167322811,1.07364823295666,1.10832302469069,0.337021805179352,0.234607838159939,79.5240626373625,11.5876073280086,10.831607837199,8.66528626975916,7.68228245415661,27.584754965266,6.64345141637759,1.5119427045986,0,1.22310050460942,5.58296471910226,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,3,12,1,root_seeded_fmincon,1,0.526493505285912,17.8395664984375,48,12,1,5.19472050477814,6.86447370014415,4,28.0403509,,
2252,HighConfidenceCore,54.40762685482,44.6805974585501,40.9624841693684,0.503068987634137,27.3707897614302,0.503068987634137,-4.44089209850063e-16,500.000000000001,106.29204014996,3.88341151557645,4.79565095383888,7.07459606249395,17.9457053248297,22.3004636204259,37.5205642324017,24.8786022205649,43.1425588824969,1.06374760104031,1.12062343590213,0.294081914186675,0.192987591938189,84.311763068612,10.881525370964,10.3176212187183,8.25409697497466,6.75920927334746,27.7072207860074,6.80990234700661,2.01425139316773,0,1.2443431286548,5.57584475501513,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,4,15,1,root_seeded_fmincon,1,0.547905204811527,17.9457053248297,53,3,1,4.40024977484755,7.25051208736811,4,29.1178711,,
2253,HighConfidenceCore,60.1695954135656,40.1183873129676,39.6567344434493,0.473942209985526,28.51691102422,0.473942209985189,-3.36841665671272e-13,494.022684753937,86.691994654108,3.0400205190695,5.86092955653485,6.24630861418063,18.6971616995935,35.000000000001,17.4002680309332,38.3386883231711,19.8917175580626,1.10441735413975,1.06558048067453,0.314582118591,0.217896558526903,77.0119192352604,12.0339190827131,9.65804072454049,7.72643257963239,7.91317109733641,28.8773456528819,5.98295686134925,0.122027304814403,0,1.13871741248993,5.6113225625971,5,1,1,1,-2.78126727997525e-14,2.78126727997525e-14,1,3,12,1,root_seeded_fmincon,1,0.506967011998932,18.6971616996067,48,12,1,5.11524945740563,6.69948377104145,4,28.5014809,,
2254,HighConfidenceCore,50.5839628904341,44.3661756602102,39.1028832073108,0.425212227733549,22.3994654588431,0.442817529092389,0.0176053013588401,500.003848540357,109.147570599661,4.87277568298268,3.48410722085591,6.60215074589422,14.6862480060603,6.64869197235031,45.6784265273795,7.55814363429162,50.9567317411596,1.02007867164456,1.12800251404028,0.311155918618159,0.223675862857193,71.5783828551952,10.1167925780868,11.6866228605773,9.34929828846183,7.04612435789773,22.7326217736553,6.3220351790031,2.83792795814719,0,1.18205519051998,5.5967434952708,5,0,0,0,-7.69708071346464e-06,7.69708071346464e-06,-2,3,22,1,root_seeded_fmincon,1,0.568682869192058,14.1023600499821,48,9,1,3.48410722085591,6.37330549658088,3,27.1623498,Product_salinity_max;Recovery_target_mismatch,
2255,HighConfidenceCore,54.5562656076219,24.4137081619239,39.6056924119779,0.542626814892584,29.6036605766149,0.542626227196882,-5.87695701770308e-07,502.905268845737,119.019431699108,4.02042954759204,6.17680567048741,8.3,19.4096909104477,25.2278084150877,28.1588008723368,26.9653300271399,31.0211419359307,1.12928707661282,1.17809248069468,0.312950555889302,0.192186337240706,88.670118647983,10.9112531215244,9.28811041179453,7.43048832943562,6.23815125775176,29.9520357058824,8.00148278811423,1.82467711762682,0,1.3961473314496,5.52518467465444,5,0,1,0,-0.00581053769147388,0.00581053769147388,-2,3,18,1,root_seeded_fmincon,1,0.559129179027576,19.4097119322696,20,6,1,6.70417207730189,7.83208586792969,2,13.5671858,Product_salinity_max,
2256,HighConfidenceCore,56.422055223434,28.3736533057585,38.5001332853846,0.479603424467732,27.0602109006666,0.479603424467734,2.4980018054066e-15,499.999999999997,92.7869962865047,3.42890883693072,5.82389148381051,6.81600736982747,17.7420737612553,26.1068171714805,21.3106823713251,28.0194752811306,23.4772561261726,1.11453115144555,1.11122904734661,0.323841251037019,0.220705147935799,75.5676851700333,11.2844110446868,9.67841501771449,7.74273201417159,7.34046108069189,27.4151657713198,6.5322079623342,0.708316478523686,0,1.20889841507019,5.58772911125137,5,1,1,1,6.21724893790088e-15,0,1,3,12,1,root_seeded_fmincon,1,0.540639646663042,17.7420737612552,48,9,1,5.86667500947117,6.74087598454066,3,17.3664245,,
2257,HighConfidenceCore,58.1293133889996,33.0742353603469,38.7714403220974,0.447621874822822,26.0199522413475,0.447621874822823,9.43689570931383e-16,499.999999999999,86.8420010679722,3.3375157749127,5.4587166684775,6.33180901153432,17.0600263843086,25.7498345018896,20.9088256545087,27.8442221571594,23.1738581978475,1.09539124684062,1.08929475929579,0.337708522737728,0.242504917249808,71.6053315473638,11.6258626777999,10.2858859536629,8.2287087629303,8.02734028691305,26.3880076708958,6.04191682836958,0.58320015989208,0,1.14625584687242,5.60878432481661,5,1,1,1,2.99760216648792e-15,0,1,4,15,1,root_seeded_fmincon,1,0.524761058089025,17.0600263843085,47,12,1,5.07009412583762,6.60222630708416,4,27.2311551,,
2258,HighConfidenceCore,48.1626519982655,43.212841035789,39.026855845363,0.514098909283573,24.7603668605099,0.514098909283516,-5.7065463465733e-14,500.000000000074,109.473777637882,4.42133100267109,3.90065580736578,7.18171424232281,16.2341770656372,11.5702214163014,46.7055524783027,12.9679378267955,52.9801262615122,1.03777613845379,1.15559176425275,0.268835624882541,0.172725097587593,82.1621001663943,9.63253039965311,10.3246620993716,8.25972967949726,5.85057128443892,25.0552620641562,6.93351559445856,3.03285978709278,0,1.26011285611822,5.57056406355282,5,1,1,1,-1.47659662275146e-13,1.47659662275146e-13,1,3,12,1,root_seeded_fmincon,1,0.569532336923318,16.234177065639,48,12,1,4.28171235592549,6.93247275880232,4,32.7957526,,
2259,HighConfidenceCore,58.1663722690985,38.1838864812889,38.5893153778471,0.435527384656015,25.3330479892887,0.435527384656016,6.66133814775094e-16,499.999999999999,82.9521822663981,3.27446512956008,5.12936883770916,6.02598963557076,16.609656431477,25.6525740213991,21.5439923486949,28.0036663130604,24.1303347541823,1.08200419557563,1.0783497377326,0.330192541265249,0.241901058664346,69.7076335151103,11.6332744538197,10.4665715109244,8.37325720873955,8.20833106995246,25.6969955933777,5.74647602709241,0.617107189383254,0,1.10847016582101,5.62151659929583,5,1,1,1,1.99840144432528e-15,0,1,3,12,1,root_seeded_fmincon,1,0.524426723036423,16.609656431477,47,3,1,5.06260686924364,6.04197817288251,3,17.9305223,,
2260,HighConfidenceCore,55.3404643931066,37.1573518783649,39.4125911003941,0.480300700317012,26.5800638038776,0.480300700317009,-2.66453525910038e-15,500.000000000043,96.6283984824791,3.63537120134311,5.10913891429723,6.76869637946877,17.4272644924453,23.7134972484972,28.0883041102791,25.9234156182576,31.5380514600349,1.08170940119469,1.11090841613365,0.308602904369597,0.210929903974322,77.4771195548761,11.0680928786213,10.0801300452637,8.06410403621093,7.19010014730724,26.9264113564074,6.49581603525996,1.38667712096272,0,1.20425148966621,5.58928875669085,5,1,1,1,-8.61533067109121e-14,8.61533067109121e-14,1,2,9,1,root_seeded_fmincon,1,0.551206071985903,17.4272644924454,48,3,1,5.10250856593887,6.73508152801167,4,16.7909385,,
2261,HighConfidenceCore,53.6666780786117,43.8587121423005,40.3169585744704,0.453158710715599,24.3195226464929,0.453158710715601,1.60982338570648e-15,500.000000000007,108.832854859934,4.47512298830539,4.04813515484401,6.76284349411813,15.9451367994315,12.6406044599572,41.9250088308273,14.1753559590227,47.0607729656553,1.03694545802218,1.1211594727086,0.323468378646977,0.229882993824029,75.2415877562379,10.7333356157223,11.5578926972985,9.24631415783878,7.33678885802968,24.6720349577643,6.47176784632895,2.42363269148494,0,1.20118050993641,5.59031966730022,5,1,1,1,-1.3988810110277e-14,1.3988810110277e-14,1,3,12,1,root_seeded_fmincon,1,0.555117781290833,15.9451367994314,50,25,1,4.3606353188944,6.53620688470576,4,148.226012,,
2262,HighConfidenceCore,50.6251946279797,38.5463467754766,39.2560527783206,0.518115681191447,26.2297072001252,0.518115681191445,-1.88737914186277e-15,500.000000000002,108.620654232731,4.14113102384202,4.50981907435248,7.35455537764698,17.1975525833499,17.2930845073484,39.1060065602746,19.058853837799,44.1177101698592,1.06165702682453,1.15293349952498,0.28022072672151,0.179892310305549,83.3477672387143,10.1250389255959,9.97107932108176,7.97686345686541,6.09887185696363,26.5421214932832,7.09434861014238,2.5845295357899,0,1.28062328773687,5.56370213833724,5,1,1,1,-4.66293670342566e-15,4.66293670342566e-15,1,3,12,1,root_seeded_fmincon,1,0.5669714773372,17.1975525833499,51,3,1,4.29407508728515,7.44378817733653,4,20.772785,,
2263,HighConfidenceCore,55.5268891216165,36.1971295960354,39.5394926288746,0.459838219158887,25.5333858091171,0.459838219158888,7.7715611723761e-16,499.999999999999,100.532748763159,3.93730582832701,4.80390894066031,6.79083484370106,16.7410082671893,19.6568010520545,30.6916599926144,21.4764689631544,34.1060409267929,1.06891855357528,1.11672845214658,0.32855520139026,0.232272088789172,74.7161376898882,11.1053778243233,10.7383020130227,8.59064161041814,7.49837582812484,25.8946125869741,6.49658801427138,1.69267907361108,0,1.20435006905809,5.58925566676848,5,1,1,1,2.22044604925031e-15,0,1,4,15,1,root_seeded_fmincon,1,0.549355465118698,16.7410082671893,47,12,1,4.31053467139831,7.11913407760588,4,29.7790182,,
2264,HighConfidenceCore,57.6577260588811,42.3883742659288,40.9874846101303,0.507181632765004,29.2429396440606,0.507181632765004,6.66133814775094e-16,499.999999999999,100.347445022692,3.43151017798149,5.61574821126584,6.93718180661324,19.1731836113694,31.9826364932845,26.4397429153499,35.3546777467746,30.5528881781807,1.09329627764698,1.09616395058073,0.296863507451253,0.194421324401095,85.0861937118808,11.5315452117762,9.63901754452679,7.71121403562143,7.10369660370511,29.5916327604504,6.67520590541577,1.05945769414992,0,1.22715374769786,5.58160559428644,5,1,1,1,1.99840144432528e-15,0,1,4,15,1,root_seeded_fmincon,1,0.529053122366442,19.1731836113694,55,3,1,5.18074867451167,7.14277928764569,4,25.445005,,
2265,HighConfidenceCore,56.9355965573239,35.1390432968157,38.8867487665607,0.508854076946931,28.9719104315999,0.508854076946931,4.44089209850063e-16,499.999999999999,90.6974489302263,3.13053048898363,6.1116486826027,6.65132352858891,18.9954828426435,33.9857302951842,18.295264499104,36.9379746425875,20.7639532973457,1.1229523769401,1.08627547528431,0.289659074085348,0.188232502236725,80.9840395658602,11.3871193114648,8.85515795946459,7.08412636757167,6.99092153143101,29.3053859648495,6.40404081757218,0.292392134969478,0,1.1925306690624,5.59322422181259,5,1,1,1,2.1094237467878e-15,0,1,3,12,1,root_seeded_fmincon,1,0.53576324556972,18.9954828426435,44,3,1,5.88221828869044,6.76356809693654,3,18.7634325,,
2266,HighConfidenceCore,58.484446947278,43.1577972906862,39.0314712906526,0.458033224601601,26.7878198243026,0.458033224601595,-5.77315972805081e-15,500.000000000007,81.5939960899557,3.04593642278911,5.38065959609684,5.99428748079714,17.5634800841218,31.8541415094014,19.1631140326576,35.1279519508797,21.9893029763153,1.0892515874353,1.06534189586906,0.303368312426052,0.215759140449063,73.5126024601144,11.6968893894556,9.81951310125048,7.85561048100038,7.92415678074384,27.1389492934901,5.74109595448883,0.360436358391985,0,1.10778180853509,5.62174877083906,5,1,1,1,-1.31006316905768e-14,1.31006316905768e-14,1,3,12,1,root_seeded_fmincon,1,0.521574565413921,17.5634800841221,48,3,1,5.08558004330177,6.14617854503212,4,22.260759,,
2267,HighConfidenceCore,57.8203194393472,41.9415802306841,41.0170122503235,0.47151871485741,27.263362714686,0.471518714857411,1.4432899320127e-15,499.999999999998,99.8379604661643,3.6619826215489,5.12784541916439,6.74031425328609,17.8752705970928,25.3994583225703,29.6951834028286,28.0565045521302,33.7471659474816,1.0740417344211,1.09867339735216,0.323343511640665,0.224321781700755,79.280553797137,11.5640638878694,10.5946566177885,8.47572529423078,7.63923918116533,27.6297650310393,6.45531902712519,1.3274736079608,0,1.19907986798226,5.59102493223543,5,1,1,1,3.77475828372553e-15,0,1,3,12,1,root_seeded_fmincon,1,0.527565400810321,17.8752705970928,46,12,1,5.18205579614549,6.67104067989766,4,29.2728135,,
2268,HighConfidenceCore,53.5302320600227,34.3998609567425,38.7476337486675,0.499753398955873,26.751915418893,0.499753398955873,5.55111512312578e-16,499.999999999999,98.6108499185963,3.68612297005673,5.15724366736092,7.01091989605357,17.5399392990382,23.064130284951,28.5946653289306,25.0876802318751,31.9868256263366,1.08848157001907,1.12752365000168,0.294893451544268,0.195171215701952,79.1855308693879,10.7060464120045,9.65914952598372,7.72731962078698,6.69457916028243,27.0829462074631,6.74600591531384,1.58876224795292,0,1.23618968662753,5.57857667603638,5,1,1,1,1.4432899320127e-15,0,1,3,12,1,root_seeded_fmincon,1,0.569846212618624,17.5399392990381,56,3,1,5.06929727913549,7.03066600725074,4,22.5382457,,
2269,HighConfidenceCore,47.5592085891687,34.0752749625224,38.8249803667242,0.47966403228333,23.1164475782509,0.48605618688776,0.00639215460442999,500.000074282486,126.967350094382,5.49251132400808,3.45947425243103,7.69818786669122,15.1563385642872,5.23242727010062,46.7931821215055,5.82040190238734,51.3030268736438,1.02183690007957,1.18628978384146,0.301365459746505,0.206483599499198,77.1706910951435,9.51184171783373,11.0774195414341,8.86193563314732,6.11069025272943,23.4390609784235,7.40231241725805,3.94283816482702,0,1.31987298827837,5.5505905469953,5,1,0,0,-1.48564971436116e-07,1.48564971436116e-07,-2,3,12,1,root_seeded_fmincon,1,0.571787928863416,14.9570166300056,49,12,1,3.45947425243103,7.56385224343312,4,32.5212806,Recovery_target_mismatch,
2270,HighConfidenceCore,58.7178579162384,33.6630556758077,39.7751736935377,0.515681375751872,30.2797057514483,0.515681375751865,-7.43849426498855e-15,494.481885186214,98.2238317087169,3.24388329645571,6.39469904120931,6.9534100686909,19.8529410906427,35.0000000000008,19.1194836816587,37.9297169345617,21.6210032315655,1.12882991336278,1.09231391380885,0.307720588155275,0.197386118896509,84.0396094842241,11.7435715832477,9.07400834652151,7.25920667721721,7.10953804119751,30.6291525608891,6.68807077074124,0.29337172953193,0,1.22879576498455,5.58105507511117,5,1,1,1,-2.2534355334106e-14,2.2534355334106e-14,1,3,12,1,root_seeded_fmincon,1,0.519501240040369,19.852941090643,36,3,1,5.91440069136836,7.23817279256604,3,17.798554,,
2271,HighConfidenceCore,59.8544746776552,33.254952121779,39.8206141612491,0.492663093456669,29.4880906989795,0.492663094242942,7.8627321320468e-10,496.132124386892,92.5138399405376,3.13732892661441,6.38073729673055,6.65417165168351,19.3339173216493,34.5877764946353,17.0152617672295,37.4183896954105,19.1407303276014,1.12635531368544,1.07982216784041,0.322399390125137,0.215126538596906,80.2420740475599,11.970894935531,9.37066153130383,7.49652922504306,7.59159599466897,29.8493151689654,6.38073497970265,0,2.31702789843524e-06,1.18955378500012,5.59422412886068,5,1,1,1,0.0077357512262165,0,0,8,90,1,root_seeded_fmincon,1,0.509636082586616,19.333917290793,44,3,1,5.9159745344542,6.94869495856023,4,44.8220968,,
2272,HighConfidenceCore,58.2111697549849,38.5026245410336,40.2950436539331,0.513595300523549,29.8969832241388,0.513595300523549,1.11022302462516e-16,498.719539036054,97.7379401628158,3.26915727349715,6.05462677346458,6.89106788018653,19.6020084081686,35,21.2443068872953,38.3257364997216,24.3728958789693,1.1130793649856,1.08935515686684,0.296417887229492,0.191729960116219,84.7688448517856,11.642233950997,9.17461627583691,7.33969302066953,7.07854663271152,30.2429197358214,6.63309129829242,0.578464524827834,0,1.2217780345047,5.5834082266708,5,1,1,1,-8.12048840868686e-16,8.12048840868686e-16,1,3,12,1,root_seeded_fmincon,1,0.524023140720133,19.6020084081686,45,3,1,5.93442826606932,6.92480246196939,4,11.7813464,,
2273,HighConfidenceCore,58.1892949769301,44.1370245786134,40.4802920916139,0.46564078105733,27.0953087622333,0.465640781057333,2.66453525910038e-15,499.999999999997,93.074319655229,3.43507137977185,5.15882227356768,6.44077455798125,17.7650857344829,27.8482191880999,26.7056212194906,30.8655410723954,30.5962495889124,1.07621573451151,1.08501929366965,0.314534004772446,0.220487592305994,77.3616926586194,11.637858995386,10.3890519752579,8.31124158020631,7.77349655367421,27.4567674983865,6.16877416468072,1.00995189111303,0,1.1624715263506,5.60332764018826,5,1,1,1,6.43929354282591e-15,0,1,2,9,1,root_seeded_fmincon,1,0.524220133825194,17.7650857344828,55,3,1,5.15654973513005,6.40886180184637,4,22.2532431,,
2274,HighConfidenceCore,61.3340098774451,44.5761226466752,41.3579439772795,0.454079733304678,27.8505308476561,0.454079733304667,-1.0991207943789e-14,500.000000000013,92.0741298385938,3.3060098689768,5.4667066110064,6.34698127714003,18.2602483921165,31.6678610241221,22.9297638746014,35.0736536473923,26.3467280944168,1.08202928785452,1.0706232719456,0.334644649274927,0.239621889259507,77.3368647132333,12.266801975489,10.6177693847993,8.49421550783943,8.37086975744724,28.2350856216785,6.05940096574472,0.592694354738322,0,1.14849109221961,5.60803188730586,5,1,1,1,-2.68673971959288e-14,2.68673971959288e-14,1,3,12,1,root_seeded_fmincon,1,0.497342340097309,18.260248392117,56,3,1,5.19942271224091,6.47600590170951,4,24.2532293,,
2275,HighConfidenceCore,55.8173158486331,25.9035969638083,39.4779397620208,0.526703104581925,29.3991535469049,0.526703104581924,-5.55111512312578e-16,500.000000000001,110.284413359732,3.7512785252058,6.24882493703687,7.78451688913408,19.2756055251147,27.1611869508305,25.0116606797708,29.0792171112799,27.611088193429,1.1305697067858,1.1490730096875,0.317053277673941,0.199666396113718,85.3654758819846,11.1634631697266,9.31483220125114,7.45186576100091,6.60454057543206,29.7508861462393,7.49283828527255,1.24401334823568,0,1.33140449103592,5.54674330015782,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,4,15,1,root_seeded_fmincon,1,0.546497077765645,19.2756055251147,27,3,1,5.90190678546455,8.01115494478459,2,18.3444981,,
2276,HighConfidenceCore,57.9144720938535,43.3295747893156,39.9516422123052,0.42922325623733,24.8582382953909,0.429223256237349,1.9151347174784e-14,499.999999999973,94.7468111882519,3.8114853539649,4.58687818668636,6.2683381538144,16.2983466400412,20.2566188343775,30.8780251974742,22.4579128569669,34.7485807525954,1.05629691024205,1.09072895422723,0.341523647733691,0.252396072554324,71.3618654328736,11.5828944187707,11.4159245865575,9.13273966924597,8.26405844961564,25.2341450691058,5.97088366175993,1.38400547507357,0,1.13717362966,5.61184248166156,5,1,1,1,5.340172748447e-14,0,1,3,12,1,root_seeded_fmincon,1,0.52670772774319,16.2983466400405,53,25,1,4.33817939060382,6.40047401802655,3,122.9662339,,
2277,HighConfidenceCore,62.7806332298087,43.2257664231452,40.7010368544144,0.457786695409394,28.7401386219824,0.457786695409379,-1.47104550762833e-14,488.48419363025,89.84738421803,3.12619870766068,5.72491891023827,6.23033104911604,18.8435212575284,35.0000000000004,19.2092111400923,38.5586899625316,22.051319330756,1.09219484788745,1.06225240483697,0.33957847740863,0.241906671421973,76.6469645386997,12.5561266459617,10.4096952627741,8.32775621021925,8.51012365195658,29.1260784953634,5.94424286190751,0.219323951669232,0,1.13376693795853,5.61298993752527,5,1,1,1,-1.03536227210757e-14,1.03536227210757e-14,1,3,12,1,root_seeded_fmincon,1,0.485882324384019,18.843521257529,51,12,1,5.16704234107673,6.55212665392443,4,29.8208747,,
2278,HighConfidenceCore,54.192859994692,43.2068445346094,39.8352913457301,0.520674566364146,28.2168438777691,0.520674566364144,-1.66533453693773e-15,500.000000000002,99.5281848786693,3.52726142263854,5.18682310665453,6.98009848711829,18.5004221595653,27.8879235538891,30.9759870844614,30.9344798317438,35.8791844298672,1.08370232242084,1.11321476613789,0.273476164267429,0.174368451038468,85.0555297149473,10.8385719989384,9.41143843146737,7.5291507451739,6.49400402923073,28.5376345273554,6.73628686320564,1.5494637565511,0,1.23494937846668,5.57899235592966,5,1,1,1,-4.44089209850063e-15,4.44089209850063e-15,1,3,12,1,root_seeded_fmincon,1,0.560499538036535,18.5004221595654,51,3,1,5.12483314883555,6.97389256984336,4,23.74056,,
2279,HighConfidenceCore,57.0318030963914,42.4213066859388,38.9461076675718,0.519166460262305,29.6089993358998,0.51916646026177,-5.35571587079176e-13,486.268536374201,94.4249350539424,3.18906201397545,5.67637037469677,6.66836847056086,19.4131912771438,35.0000000000085,22.881445856121,38.6045804482866,26.5650198809773,1.10307563053852,1.08798319864574,0.278432819065565,0.178519449647433,82.9006269847394,11.4063606192783,9.03887346001852,7.23109876801481,6.85570094012291,29.936933099752,6.42997691629121,0.753606541594438,0,1.19584330878908,5.59211171264304,5,1,1,1,-2.4402067668104e-13,2.4402067668104e-13,1,3,12,1,root_seeded_fmincon,1,0.534859470398369,19.4131912771639,51,3,1,5.08120555422134,6.96155402891344,4,22.8670007,,
2280,HighConfidenceCore,57.8463863054965,39.2242867340281,39.5613288246063,0.455847386060932,26.3691239904314,0.455847386060931,-6.66133814775094e-16,500.000000000001,89.8397412805707,3.40700515167553,5.20785033391924,6.35877852234737,17.2889614414053,26.234876571737,24.2160302471592,28.7430040745914,27.2865030299544,1.08216335788808,1.08733968907271,0.323449072378851,0.229908522083173,74.2038685609677,11.5692772610993,10.3567514939578,8.28540119516622,7.86931557876625,26.731475788038,6.08023214949475,0.872381815575511,0,1.15115410603271,5.60713556217998,5,1,1,1,-2.22044604925031e-15,2.22044604925031e-15,1,3,12,1,root_seeded_fmincon,1,0.527327668126117,17.2889614414054,51,3,1,5.11034390851219,6.39045268869373,4,19.9258357,,
2281,HighConfidenceCore,57.8498822955543,36.7967584174291,40.1653247966704,0.445530712146308,25.7738992567183,0.445530712146307,-1.60982338570648e-15,500.000000000003,99.5099981418268,3.86088255993661,4.95088592887509,6.66856579204664,16.8987013222648,21.1900476219958,28.9142610872663,23.1557390481752,32.1431274740618,1.07057249929615,1.10468020377241,0.348350724618855,0.25166858518523,73.9027135081589,11.5699764591109,11.0818318011796,8.86546544094365,8.01899575970897,26.1545808321927,6.35926997513528,1.40838404626019,0,1.18681187420944,5.59514524233688,5,1,1,1,-5.99520433297585e-15,5.99520433297585e-15,1,3,12,1,root_seeded_fmincon,1,0.527295800606049,16.8987013222649,48,12,1,5.13909761441885,6.49614952141384,4,24.1992446,,
2282,HighConfidenceCore,59.7096668865506,31.8136263216042,39.4336634560619,0.505354710302759,30.1745614117214,0.505354710302664,-9.44799793956008e-14,489.614300693283,95.6471860157327,3.16979540185059,6.52059001807704,6.80314889973861,19.784003023683,35,17.3828895968152,37.7586572125842,19.5076461598605,1.1338073182598,1.08652755796075,0.320939580950562,0.209125118027269,81.5455566015076,11.9419333773101,9.21134390623708,7.36907512498966,7.3837763687073,30.5315640882204,6.53096842349001,0.0103784054129656,0,1.20874014417586,5.58778222567141,5,1,1,1,-1.4210854715202e-15,1.4210854715202e-15,1,3,12,1,root_seeded_fmincon,1,0.510872051220083,19.7840030236867,37,3,1,5.90152954617301,7.21374277105354,3,14.4391061,,
2283,HighConfidenceCore,60.6096712703028,34.5020571539321,41.4932331750117,0.49378745103235,29.9282950844709,0.49378745103234,-9.82547376793264e-15,500.000000000008,101.54004797217,3.39277756001735,6.27865196587157,7.03136639083943,19.6225380831831,33.1383146044964,21.0425041900228,35.9826693673043,23.7143367945639,1.11539494773748,1.09194878472644,0.336146202540823,0.224508457984411,83.8120631799424,12.1219342540606,9.84590518287245,7.87672414629796,7.67034404645798,30.3072373904993,6.73738101976691,0.458729053895339,0,1.23508901208745,5.57894555748742,5,1,1,1,-1.55431223447522e-14,1.55431223447522e-14,1,3,12,1,root_seeded_fmincon,1,0.503286016252429,19.6225380831835,36,3,1,5.9772765104243,7.19921593061522,3,14.5392204,,
2284,HighConfidenceCore,58.0577172798739,26.469392657534,38.7241128883043,0.496741351301857,28.8397127472779,0.496742105933183,7.54631325428079e-07,498.451532582157,92.7011858142164,3.21435884700226,6.57745963311638,6.85596106207023,18.9088072038276,31.1954782327968,17.2315723503017,33.360076561514,19.02151074091,1.14299715054508,1.0997293782309,0.32469821163064,0.213993122509487,78.6584094632577,11.6115434559748,9.19716929012755,7.35773543210204,7.30450113314902,29.1946167281757,6.5774564191415,0,3.21397488356467e-06,1.21467563091762,5.58579061281852,5,1,1,1,0.0030969348356864,0,0,6,90,1,root_seeded_fmincon,1,0.525408187389662,18.9087784783017,39,9,1,5.87447703491563,7.39016947351244,3,74.9528445,,
2285,HighConfidenceCore,54.3195947129653,38.1158764228493,39.4692448296993,0.46063090606727,25.0212841298401,0.460630906067269,-6.66133814775094e-16,500.000000000003,102.48386104829,4.09586736302112,4.5195394973839,6.79487217746496,16.4052479214792,17.2984495522587,33.9809535741678,19.012948535503,37.8506667274848,1.0584723512795,1.12135301131599,0.321331807880927,0.226837879263329,74.6946467424585,10.8639189425931,10.8662728768632,8.69301830149059,7.32457764578133,25.3744818988494,6.50577062849489,1.98623113111099,0,1.20552264611736,5.58886208298936,5,1,1,1,-5.77315972805081e-15,5.77315972805081e-15,1,3,12,1,root_seeded_fmincon,1,0.561565309188861,16.4052479214792,50,3,1,4.30692593605162,6.90563264961228,4,18.6257043,,
2286,HighConfidenceCore,59.5836959233313,27.0068733957307,39.397237107238,0.507692243517959,30.2501085110483,0.50769103934023,-1.20417772897508e-06,491.179710189912,99.3307431103865,3.28364915035289,6.79270835045467,7.08001966656936,19.8335356091321,33.1262054976577,17.8932824243654,35.4526938262517,19.811828128904,1.14646402600528,1.10168915498075,0.334139592770691,0.216129560693409,81.8573132836284,11.9167391846663,9.28153684223078,7.42522947378462,7.33339685307074,30.6144755483205,6.792711150403,2.79994833274344e-06,0,1.24214959510744,5.57657961828092,5,1,1,1,0.00832321954339328,0,0,10,90,1,root_seeded_fmincon,1,0.51195212930817,19.833582651723,23,3,1,6.69946032543046,7.11056226701079,2,68.5622092,,
2287,HighConfidenceCore,47.7484402515156,42.9707867642919,38.6018362925532,0.467204926793665,22.7364747882356,0.476172094176708,0.00896716738304321,500.000284590659,109.891252898231,4.83325818631706,3.44680090521957,6.87543733631583,14.9072087517936,6.38289677937643,47.5264558047779,7.21837421863392,53.1600839447117,1.02095794137927,1.14775505649136,0.28370650097016,0.1940364646607,75.2593644264277,9.54968805030312,10.9965616292416,8.79724930339329,6.25299136582,23.0415100709096,6.61569587946536,3.16889497424579,0,1.21955742791091,5.58415300209428,5,1,0,0,-5.69181318743617e-07,5.69181318743617e-07,-2,3,15,1,root_seeded_fmincon,1,0.574281158742422,14.626479499227,56,22,3,3.44680090521957,3.09955832904404,3,149.3559577,Recovery_target_mismatch,
2288,HighConfidenceCore,54.8408478401086,31.8220037699796,39.080825950436,0.517595225022775,28.3853609782408,0.517595225022775,2.22044604925031e-16,500,100.925694920191,3.5555543928984,5.75406585330469,7.23527304959906,18.6109106859696,27.2653088896103,25.2933047875172,29.4938437321063,28.309797563636,1.11126321388193,1.12699240746497,0.296773840870211,0.190062969321745,82.8846586881371,10.9681695680217,9.24902734000016,7.39922187200013,6.61387171546694,28.7199162735315,6.96867246543933,1.21460661213464,0,1.26459700793833,5.56906325185163,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,4,15,1,root_seeded_fmincon,1,0.556227724431541,18.6109106859696,40,3,1,5.08484055735886,7.67506301192605,4,20.5347066,,
2289,HighConfidenceCore,48.4907304956775,30.9710789583692,39.2141319412095,0.499656319656184,24.2286999369122,0.499656319656228,4.45199432874688e-14,499.999999999948,133.601917270953,5.51420082872095,3.74976445260517,8.14290292345974,15.885588733879,7.15026403872921,45.7730777653529,7.8598675855614,50.0290056696245,1.03219108224473,1.20252721182265,0.309625744674293,0.208716150104918,80.1062705492627,9.6981460991355,10.9810845919334,8.78486767354675,6.06550763969131,24.562218503484,7.83253572959501,4.08277127698983,0,1.37465232254133,5.53233445807364,5,1,1,1,1.03028696685215e-13,0,1,3,12,1,root_seeded_fmincon,1,0.567439866578665,15.8855887338776,53,20,2,4.28887961223463,7.69008565633086,4,70.7609589,,
2290,HighConfidenceCore,53.0268195161752,34.0996780793645,38.556823783571,0.437691209464813,23.2093727681071,0.437691209464813,-5.55111512312578e-17,500,110.13570831549,4.74531170729575,4.03349297262225,6.91867542613369,15.217265124644,11.2913607282479,36.5165217122551,12.381798348526,39.9381196937876,1.04320617867077,1.13797071559139,0.338412069150678,0.248346065847852,69.909158994122,10.605363903235,11.4571716534154,9.16573732273229,7.45436168701701,23.5726049609761,6.60495907533634,2.57146610271409,0,1.21818677480339,5.58461275060125,5,1,1,1,1.11022302462516e-16,0,1,3,12,1,root_seeded_fmincon,1,0.574784091803675,15.217265124644,47,9,1,4.24987496088041,6.7117375819183,3,25.6141261,,
2291,HighConfidenceCore,60.1083878110311,39.9069643942809,41.2751271988244,0.463177261760902,27.8408384751762,0.463177261760909,7.16093850883226e-15,499.999999999982,96.9916161831531,3.48378933592945,5.50049425375934,6.64210196027152,18.2538935714504,28.6708010082934,24.832953995392,31.4709883934949,28.1172577025648,1.0856074160988,1.08685206991056,0.339521059279912,0.238913243676872,78.5155821356536,12.0216775622062,10.5858646094928,8.46869168759428,8.06688733396372,28.2232459660507,6.34598476503037,0.845490511271031,0,1.18511476311442,5.5957154306223,5,1,1,1,3.59712259978551e-14,0,1,3,12,1,root_seeded_fmincon,1,0.507483250023251,18.2538935714501,50,12,1,5.19402071143138,6.8085313342235,4,28.9233319,,
2292,HighConfidenceCore,56.6685032848656,43.399192215166,38.9443773256011,0.480474442415007,27.2277675182885,0.480474442415003,-3.88578058618805e-15,500.000000000004,85.30226102773,3.13291425639041,5.34655448375339,6.23178857997421,17.8519325454292,31.4691396460014,21.6845330889356,34.7799805399791,25.0038199919887,1.09025940108267,1.07667176044032,0.28549304004883,0.195710032626742,76.5870722058251,11.3337006569731,9.46826793329915,7.57461434663932,7.36018394164426,27.5632937282871,5.99037960460811,0.643825120854715,0,1.13966652416162,5.61100293825575,5,1,1,1,-8.88178419700125e-15,8.88178419700125e-15,1,3,12,1,root_seeded_fmincon,1,0.538288435935217,17.8519325454293,49,3,1,5.08139226918878,6.35258178561829,4,23.3999942,,
2293,HighConfidenceCore,57.9847992931656,37.1869891421902,39.2876974842194,0.478778267218403,27.7618617305888,0.478778267218404,1.4432899320127e-15,499.999999999998,87.7055337528856,3.15920937161968,5.74659698659109,6.40693381763693,18.2021123331948,31.3779100608603,19.492362600066,34.2119471530225,22.0623310109504,1.1046731581238,1.08038685880728,0.308064602526742,0.211023403889283,77.0062521798824,11.5969598586331,9.55098790263407,7.64079032210725,7.55573439064421,28.1122827011939,6.14516224257195,0.398565255980865,0,1.15945370922196,5.60434282128007,5,1,1,1,4.32986979603811e-15,0,1,4,15,1,root_seeded_fmincon,1,0.526068907228164,18.2021123331948,49,3,1,5.09642444828799,6.81463541636478,4,22.7534401,,
2294,HighConfidenceCore,59.2048077685086,30.5183845882853,40.3097541829199,0.505957081339194,29.9550917398027,0.505957081339195,9.99200722162641e-16,499.999999999999,99.6709383169058,3.32734545374363,6.53319855264357,7.07892939437596,19.6401073562829,33.144488316434,19.1965986946826,35.7222231197466,21.4627384624155,1.13260358600315,1.09834899610187,0.32514793055538,0.211835089525233,83.4556588027844,11.8409615537017,9.34443332194559,7.47554665755647,7.31242900717648,30.3185329967481,6.79581995944353,0.262621406799965,0,1.24254627494052,5.57644671920977,5,1,1,1,2.33146835171283e-15,0,1,4,15,1,root_seeded_fmincon,1,0.515228427381623,19.6401073562829,40,3,1,5.93325156033001,7.48107473788788,3,20.3838372,,
2295,HighConfidenceCore,52.0170194534815,40.0187856188842,39.2734085155177,0.539375098704509,28.056685002036,0.539375098704509,-5.55111512312578e-16,500,104.079229445703,3.70960537348407,5.06481251560766,7.31776106530101,18.3954137175688,24.6991261852091,34.0630387189906,27.2381380554133,39.122952119292,1.08353728911095,1.13874398546547,0.265906778636546,0.163780183430069,87.3147919481461,10.4034038906963,9.23863021376676,7.3909041710134,5.9900836128614,28.3629131313644,7.07426709687914,2.00945458127148,0,1.27806283317562,5.56455837235938,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,4,15,1,root_seeded_fmincon,1,0.566777558485836,18.3954137175688,54,6,2,4.29564796996141,7.7201518799868,4,29.0319435,,
2296,HighConfidenceCore,56.1066308292683,42.8604489907269,40.0570579838094,0.452957381356048,25.4139125771372,0.452957381356071,2.23154827949656e-14,499.999999999981,98.0480859585965,3.8580476603513,4.61003033627859,6.52298585267089,16.6626754374096,20.0880165696152,32.9265474795041,22.2741056988654,37.1669831015565,1.0582300496262,1.10228515187221,0.322814976428814,0.230134970198717,74.7297739197364,11.2213261658537,10.9899136356828,8.79193090854626,7.67317956303279,25.7734639410919,6.23907047318542,1.62904013690682,0,1.17145493925006,5.60030656318833,5,1,1,1,3.81916720471054e-14,0,1,3,12,1,root_seeded_fmincon,1,0.543679054492209,16.6626754374088,62,3,1,4.34443864896881,6.65710647114361,4,50.9842542,,
