DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
2297,HighConfidenceCore,59.5778125157639,44.9949209850107,40.86160006313,0.485724709359073,28.9384156684664,0.485724709359034,-3.96904731303493e-14,499.062355688195,93.158979478974,3.21921491992692,5.65685492917775,6.51272887704846,18.9735219436575,34.9999999999997,22.1324794368001,38.8370805155647,25.7372883317734,1.09254046759265,1.07362400461042,0.302969084806115,0.206594008267739,81.2166385416095,11.9155625031528,9.76959639417637,7.81567711534109,7.65984921182437,29.2978462786909,6.25194072143847,0.595085792260726,0,1.17309949675505,5.59975365351089,5,1,1,1,9.13554945977272e-15,0,1,3,12,1,root_seeded_fmincon,1,0.51200268542805,18.973521943659,62,3,1,5.17537754166951,6.74546053629821,4,43.1481574,,
2298,HighConfidenceCore,52.1672160063281,41.6723529459149,39.5195552972268,0.479288897959332,25.0031674692793,0.47928889795933,-1.60982338570648e-15,500.000000000002,104.540141440113,4.18107592042321,4.27228000603896,6.87879716701848,16.3933697018616,15.5336834713558,38.9987625997232,17.2544888664632,43.9078023705664,1.04939278030957,1.12936650299981,0.298908919498096,0.20429877809921,77.5320464337162,10.4334432012656,10.6899602647253,8.55196821178021,6.79101213426218,25.3342165167067,6.60900203344111,2.33672202740214,0,1.21870290054821,5.58443962647725,5,1,1,1,-3.99680288865056e-15,3.99680288865056e-15,1,3,12,1,root_seeded_fmincon,1,0.564027315114785,16.3933697018617,54,12,1,4.31124328769566,6.81539531006565,4,33.3473525,,
2299,HighConfidenceCore,55.9030242326823,32.6398125772635,38.5831468294296,0.458689786500226,25.6421462500062,0.458689786500229,2.44249065417534e-15,499.999999999997,92.8864689656809,3.62241397658586,5.15904217655302,6.61559161342992,16.8123172370877,22.3954002919753,25.0942431350242,24.2393822835324,27.7351273414232,1.08661147392337,1.10921588171091,0.326649573056605,0.230932191120723,72.7427716834703,11.1806048465365,10.2781085498433,8.22248683987464,7.56521949566905,26.0000782200876,6.32802832922092,1.1689861526679,0,1.18282083648188,5.59648621139831,5,1,1,1,6.66133814775094e-15,0,1,3,12,1,root_seeded_fmincon,1,0.545659209294917,16.8123172370876,48,3,1,5.06078498332377,6.65432769549992,4,16.8222323,,
2300,HighConfidenceCore,48.3144434425074,31.3031078943704,38.8649968912424,0.501361171816145,24.2229859799805,0.501361171816146,1.11022302462516e-15,499.999999999999,128.962260811061,5.32396216212337,3.80665379372987,8.01347291256769,15.8818423682012,7.97112031615451,44.6612593921567,8.74597372969237,48.8951812470993,1.03569453380569,1.19851641753914,0.303382872187718,0.20362729619153,79.6681982192584,9.66288868850149,10.7999627336104,8.63997018688836,6.02286436563175,24.5504512566217,7.71159123285689,3.90493743912702,0,1.35925888730737,5.53745947367819,5,1,1,1,2.66453525910038e-15,0,1,4,15,1,root_seeded_fmincon,1,0.571340816857627,15.8818423682012,56,12,1,3.46125571447698,8.20157483620912,4,31.9355143,,
2301,HighConfidenceCore,56.2847143519009,28.6844447230884,39.6826517851075,0.529579197112629,29.8072138361934,0.529579197112631,1.4432899320127e-15,499.999999999998,107.139543046441,3.59441656087786,6.28798799462912,7.57727915499067,19.5431509547557,29.5405726767483,23.8711173964035,31.7748171783074,26.600934785954,1.13006622927029,1.13325728325467,0.308728874969965,0.193172010906877,86.3513625507849,11.2569428703802,9.14479512893374,7.31583610314699,6.61937512892687,30.1531562717028,7.29776851153357,1.00978051690445,0,1.30655246443757,5.55503744438222,5,1,1,1,3.10862446895044e-15,0,1,4,15,1,root_seeded_fmincon,1,0.541958866652217,19.5431509547557,26,3,1,5.90996803945849,7.81014329063327,2,17.8394604,,
2302,HighConfidenceCore,59.773103569751,36.5003353507998,38.8150215364772,0.474862145347374,28.3839851007456,0.474862160497046,1.51496720723898e-08,488.931407280851,85.3053373171259,3.0054038224141,5.95904408881,6.22322164617905,18.6100085895264,33.8642235159809,16.5503131841908,36.8009548920256,18.7043436934808,1.11223581744056,1.0691088323617,0.318782289987483,0.219526330995222,75.5077867242066,11.9546207139502,9.55750192342716,7.64600153874173,7.84727961725134,28.7404579725512,5.95902693534018,0,1.71534698250042e-05,1.13565748001976,5.61235313332114,5,1,1,1,0.0221371854382983,0,0,13,90,1,root_seeded_fmincon,1,0.51032986708485,18.6100079958056,51,3,1,5.87987437767319,6.24371944881907,4,49.5577101,,
2303,HighConfidenceCore,58.218186057725,28.052726860063,39.2930926021005,0.511418334896622,29.7738477743436,0.511418334896624,2.1094237467878e-15,499.999999999997,96.5726379095607,3.24353904948686,6.7002259032791,7.01307811094207,19.5212744389874,33.2229167592936,17.5110775311816,35.6460672561554,19.4809633790012,1.14545037985249,1.09945045454127,0.316449053938832,0.20352014911677,82.267240601977,11.643637211545,8.99401296576861,7.19521037261489,7.11108457084536,30.1252557501079,6.74000029189684,0.0397743886177384,0,1.23542327567397,5.57883352981628,5,1,1,1,5.77315972805081e-15,0,1,2,9,1,root_seeded_fmincon,1,0.523959986828762,19.5212744389873,33,3,1,6.69706956422575,6.97311056082381,3,15.0524505,,
2304,HighConfidenceCore,51.4355574083733,36.1960287067244,38.5119114091222,0.495532773285268,25.4880044080449,0.495532773285269,7.21644966006352e-16,499.999999999999,102.00512995786,4.00208381656055,4.58757653191288,7.04761484645907,16.7112538736198,17.9185480794306,34.2098877042027,19.610591134026,38.214187758162,1.0671345225646,1.14048440332116,0.289448081715837,0.193274127273153,78.0270057647509,10.2871114816747,10.0069715968128,8.00557727745025,6.48688825008211,25.8100050769558,6.7834461998529,2.19586966794002,0,1.24096738103522,5.57697570943223,5,1,1,1,1.22124532708767e-15,0,1,4,15,1,root_seeded_fmincon,1,0.575285906043328,16.7112538736198,49,3,1,4.24785117808936,7.24085199568846,4,16.2559091,,
2305,HighConfidenceCore,51.5693267360383,29.875066907916,38.5220022920438,0.448362523117118,23.1217534508212,0.448362523117117,-5.55111512312578e-16,500.000000000001,122.973837907042,5.31853426119267,3.87741093920017,7.48443267118164,15.1598173687524,8.68822706391894,39.0007900825023,9.49438954404096,42.2728878902758,1.03829795481689,1.16739697743387,0.340714575876503,0.247648925032476,71.2206958030739,10.3138653472077,11.4850499845653,9.18803998765228,7.11189332130428,23.4882474711206,7.15467138333214,3.27726044413197,0,1.28831382777327,5.56113102985368,5,1,1,1,-2.22044604925031e-15,2.22044604925031e-15,1,4,15,1,root_seeded_fmincon,1,0.575173158748114,15.1598173687524,46,12,1,3.43556606237386,7.78067001531242,4,33.0996119,,
2306,HighConfidenceCore,53.0833162682466,43.3734683679943,40.5587502334774,0.48840792377298,25.9263122855587,0.48840792377298,1.66533453693773e-16,500,108.629783711501,4.18994350276377,4.40013973847164,7.04492458398558,16.9986311864403,16.7835527400989,40.7732146799883,18.7206062696077,46.2545219596308,1.05040471185558,1.12923987278344,0.301995133417161,0.203105783916024,81.0315205032187,10.6166632536493,10.7717596033441,8.6174076826753,6.78925099567196,26.2629008550849,6.7712975922655,2.37115785379385,0,1.23941716744861,5.57749513139076,5,1,1,1,4.44089209850063e-16,0,1,3,12,1,root_seeded_fmincon,1,0.552416198508633,16.9986311864403,47,3,1,4.37519110451489,7.01855744738622,4,30.6580757,,
2307,HighConfidenceCore,58.9105016125835,44.3665546801292,40.4137434405775,0.432790782053441,25.4959220640705,0.432790782053441,1.66533453693773e-16,499.999999999999,94.0199269368875,3.68764568312603,4.75646196141442,6.26710537212935,16.716445098394,22.6359953282118,29.576484411872,25.1251798640971,33.4798028187699,1.06045541351927,1.08537881017009,0.341881277905697,0.25153300057046,72.6575440523094,11.7821003225167,11.3317082658393,9.06536661267147,8.35364488712824,25.8758885572846,5.97052572139015,1.21406375997573,0,1.13712785959899,5.61185789682896,5,1,1,1,9.99200722162641e-16,0,1,4,15,1,root_seeded_fmincon,1,0.517802414934526,16.716445098394,52,23,1,5.15337217836091,5.98647888937958,3,171.1794538,,
2308,HighConfidenceCore,53.5246696221078,41.2963072255109,40.2855782179389,0.4990921169702,26.7137406718283,0.499092116970199,-9.43689570931383e-16,500.000000000001,106.000621319683,3.96801865458958,4.71749509000535,7.09989289561838,17.5149099605483,20.243798671103,36.6719524565522,22.4106279529383,41.6292571820834,1.06401746537791,1.1284386931671,0.296669435226207,0.196381574031483,82.2365080429352,10.7049339244216,10.3040185367851,8.24321482942811,6.70273223756987,27.0480876218488,6.83115458601378,2.11365949600844,0,1.24705470161246,5.57493645329816,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,4,15,1,root_seeded_fmincon,1,0.555468399799566,17.5149099605483,47,3,1,4.35780463934302,7.27682528568309,4,28.3916703,,
2309,HighConfidenceCore,51.2096987487374,40.5132802043858,39.3435262491042,0.443477158719654,22.7103316999804,0.443477158719672,1.79856129989275e-14,499.999999999975,114.82963988728,5.05627312732639,3.57697914260961,6.8682994838916,14.8900679910703,6.97570047781961,44.4341635990219,7.85312754860698,49.1374385990485,1.02307277112759,1.13740080170672,0.324060204519807,0.234272604469585,72.1046895207694,10.2419397497475,11.7721681798504,9.41773454388036,7.12484176218925,23.0562263882851,6.56975615923933,2.99277701662972,0,1.21369252767245,5.58612044563589,5,1,1,1,4.90718576884319e-14,0,1,3,12,1,root_seeded_fmincon,1,0.565994120121741,14.8900679910697,49,3,1,3.50011827327581,6.87414579752532,3,27.5548945,,
2310,HighConfidenceCore,56.2882575544514,24.8348131109348,39.3416320621743,0.503270927363053,28.3282435790792,0.503270927363054,1.77635683940025e-15,499.999999999997,107.307254600613,3.78799533762343,6.08521349839686,7.5952083062813,18.5734615650926,25.1713381895671,24.5298368332616,26.8886276097043,26.8677093098631,1.12343514600497,1.14392663723821,0.332570355069489,0.218360683147138,80.9776229882696,11.2576515108903,9.71229432131078,7.76983545704862,6.99000349384305,28.6933045460633,7.29071600577138,1.20550250737452,0,1.30565373574401,5.55533758154107,5,1,1,1,6.10622663543836e-15,0,1,3,12,1,root_seeded_fmincon,1,0.541924751720932,18.5734615650925,23,3,1,5.89670496142087,7.70882536474181,2,17.800228,,
2311,HighConfidenceCore,52.3782192811018,32.1089751043784,39.564956049997,0.510847088863762,26.7572608396186,0.510847088863761,-1.11022302462516e-15,500.000000000001,114.502456375539,4.27930411344643,4.8693027835306,7.69183321113457,17.5434440333193,18.1024826213122,35.4664764270906,19.6628486146134,39.323985398227,1.0751250600821,1.16336643992429,0.305903857985432,0.199882280600479,82.7265609313954,10.4756438562204,10.1280733456913,8.10245867655308,6.40523961037081,27.0954327732778,7.40255211361184,2.53324933008124,0,1.31990352520012,5.5505803560343,5,1,1,1,-2.66453525910038e-15,2.66453525910038e-15,1,4,15,1,root_seeded_fmincon,1,0.563520044134111,17.5434440333193,45,3,1,4.3106504877542,8.06278785959426,4,24.3137571,,
2312,HighConfidenceCore,53.4757441525908,40.5504934171779,39.0365784958119,0.477658894044042,25.5431648101088,0.477658894044043,8.32667268468867e-16,499.999999999999,96.5332521318008,3.77922050182276,4.64306884212051,6.66367434773313,16.7474198859879,20.2634960836296,32.4646027768425,22.3522939420281,36.6304358299968,1.06523948200231,1.11506817562349,0.296367559498525,0.203242904083736,76.3381824132641,10.6951488305182,10.2495612196866,8.19964897574925,6.98314483562054,25.8761774156399,6.40146302135838,1.75839417923787,0,1.1922014127238,5.59333480856301,5,1,1,1,1.99840144432528e-15,0,1,4,15,1,root_seeded_fmincon,1,0.569423703957409,16.7474198859879,50,3,1,4.28138106059112,6.85813203695044,4,28.6574541,,
2313,HighConfidenceCore,61.4461944680137,43.19028874255,40.885919926537,0.486618527001535,29.9008566418614,0.486618527001318,-2.16604512104368e-13,483.415616771881,97.9737960128251,3.27662170974932,5.75672968658071,6.62188403539818,19.6045480211522,35.0000000000012,22.8808769046798,38.6144932855758,26.3698522391427,1.09428653384156,1.0771144838534,0.325245881675838,0.220929118839051,81.4237550424045,12.2892388936027,10.1127597904724,8.09020783237792,7.88633445653808,30.2746178606342,6.3438199817835,0.587090295202791,0,1.18483821867002,5.59580834745248,5,1,1,1,-3.39030391062676e-14,3.39030391062676e-14,1,3,12,1,root_seeded_fmincon,1,0.49643432378679,19.604548021161,52,12,1,5.17603694653475,6.93205299658519,4,35.4537764,,
2314,HighConfidenceCore,54.3139923311607,28.5101327310703,38.925710983055,0.489110549583108,26.5655466391466,0.489110549583106,-2.83106871279415e-15,500.000000000005,105.823910061994,3.98350207129011,5.27661785074814,7.36554831802093,17.4177462884517,20.7464439984427,28.6072568524784,22.3250390910277,31.4182487605292,1.09293266844571,1.14518905971144,0.322235914939911,0.217622392506449,77.8518545543396,10.8627984662321,10.065418848656,8.05233507892483,6.93711142300354,26.9199812069731,7.06838819159174,1.79177034084359,0,1.27731322957869,5.56480906591918,5,1,1,1,-9.76996261670138e-15,9.76996261670138e-15,1,3,12,1,root_seeded_fmincon,1,0.56162323354933,17.4177462884518,41,3,1,5.07636042082119,7.48543710181872,3,21.5166011,,
2315,HighConfidenceCore,57.9527411060374,43.6497973866628,40.6795889594309,0.508974151104744,29.4964472086384,0.508974151104744,7.7715611723761e-16,499.999999999999,97.1502328914223,3.29362489672894,5.72349522831921,6.79418205857864,19.339396281562,34.7895038031801,23.8823455239948,38.545066522756,27.8131886583294,1.09793992273276,1.08626649605149,0.288452467127073,0.188733819114312,84.7610076606632,11.5905482212075,9.37352479459724,7.49881983567779,7.11407347434976,29.8408123275075,6.54204539011638,0.81855016179717,0,1.21015449204568,5.58730759699574,5,1,1,1,2.66453525910038e-15,0,1,4,15,1,root_seeded_fmincon,1,0.526359917025946,19.339396281562,52,3,1,5.1661203050939,7.0583170283845,4,16.5382738,,
2316,HighConfidenceCore,48.4608062637566,32.489252953003,38.7204081202494,0.476658615723516,23.0992608305278,0.476658615723516,3.33066907387547e-16,499.999999999999,127.346006212305,5.51299053015608,3.54753650135075,7.70143584975875,15.145070043619,5.92465408686494,44.8150879045142,6.55695225124147,48.9227954839971,1.02548248818974,1.18450475652987,0.311555369082305,0.217044063054971,75.5488468213668,9.69216125275133,11.1866233738041,8.94929869904325,6.34038635830722,23.4337714238229,7.39520654464082,3.84767004329007,0,1.31896770319393,5.55089267117066,5,1,1,1,1.55431223447522e-15,0,1,4,15,1,root_seeded_fmincon,1,0.572956333851962,15.145070043619,44,3,1,3.45116418672951,7.7180358734961,4,15.1989411,,
2317,HighConfidenceCore,56.0295924706617,41.4375736364832,40.1443006544281,0.490188628607625,27.4650690946378,0.490188628607625,-4.44089209850063e-16,500.000000000001,97.3284168095693,3.54371643756657,5.1828333465607,6.76586175595464,18.0075197316009,26.5540203605943,28.7576103776279,29.2984863265309,32.8264766109852,1.08084067477035,1.10291727023103,0.299738473957409,0.201616098854744,80.4904657847202,11.2059184941323,9.97010834978436,7.97608667982749,7.14113084400599,27.8092869154308,6.5020975335884,1.3192641870277,0,1.20505361234897,5.58901951471754,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,3,12,1,root_seeded_fmincon,1,0.544426590573054,18.007519731601,49,3,1,5.13939829171844,6.75463321811171,4,25.5418706,,
2318,HighConfidenceCore,57.5307217926983,43.27577720924,39.3332320410597,0.467829224405323,26.9145529557566,0.467829224405326,2.77555756156289e-15,499.999999999996,86.0589108728134,3.19748617093068,5.27505016560586,6.20918189976153,17.6465728794628,30.0771828829426,22.4645789639833,33.2240636220076,25.7739422966954,1.08519452483249,1.07646644953956,0.299767086605182,0.209614181822478,75.4769190437761,11.5061443585397,9.8622314975016,7.88978519800128,7.65404220923543,27.2620913196857,5.95503087731755,0.679980711711696,0,1.13514648348085,5.61252524985642,5,1,1,1,7.66053886991358e-15,0,1,3,12,1,root_seeded_fmincon,1,0.530221054933322,17.6465728794627,53,3,1,5.10034999304998,6.28148157998569,4,26.6422303,,
2319,HighConfidenceCore,55.1822604184336,27.3416857460341,39.1271443729653,0.528595005014676,29.1690672226023,0.528595005014661,-1.46549439250521e-14,500.000000000014,106.933308898241,3.66598314859316,6.13337245564254,7.62588668183218,19.1247490313416,27.4678482644774,24.7865662294239,29.478420970973,27.4815375970528,1.12768542895984,1.14369558082107,0.306171950697198,0.192074938947968,84.9516904212809,11.0364520836867,9.15634410903239,7.32507528722591,6.50329829895784,29.5105439428415,7.346059166176,1.21268671053346,0,1.31270589376907,5.55298282522129,5,1,1,1,-2.77555756156289e-14,2.77555756156289e-14,1,3,12,1,root_seeded_fmincon,1,0.552786344174661,19.1247490313422,26,3,1,5.88939156773029,7.76418987078378,2,17.9650475,,
2320,HighConfidenceCore,61.6063556363899,38.7595251050636,40.1613591105882,0.477593577271134,29.4227997710382,0.47759357727141,2.76501044282895e-13,485.673709292668,92.3252567085465,3.13788141940949,5.99165367201772,6.44763308710319,19.2911092125873,34.999999999939,18.6772030628284,38.217810021554,21.240130163711,1.10615420211852,1.07126929947181,0.332658206639728,0.228657761647924,78.5602285317673,12.321271127278,9.93919483069685,7.95135586455748,8.04588896633793,29.7968721841411,6.1675036305404,0.175849958522678,0,1.16230914529136,5.60338226060432,5,1,1,1,1.74225078808377e-12,0,1,2,9,1,root_seeded_fmincon,1,0.495143718288406,19.2911092125761,55,3,1,5.92959858028859,6.45332031724013,4,23.5068441,,
2321,HighConfidenceCore,59.0741973771806,44.5024255594248,40.0644862370804,0.489450991352194,28.9139244695908,0.489450991352103,-9.05941988094128e-14,493.244866156207,91.5874953337234,3.16759129083453,5.62235744329605,6.44203453182702,18.9574642470436,34.9999999999993,21.6545802446865,38.7636000463881,25.1461351692765,1.09435869152859,1.07391970843287,0.297695170916401,0.201559943769497,80.2242108269025,11.8148394754361,9.61245553944201,7.68996443155361,7.54006822689745,29.2652828282913,6.18832964474452,0.565972201448479,0,1.16497075400152,5.60248702625536,5,1,1,1,1.86771233399798e-14,0,1,3,12,1,root_seeded_fmincon,1,0.516367574242882,18.9574642470471,47,3,1,5.13638156696787,6.68030732663216,4,27.0362697,,
2322,HighConfidenceCore,55.6298414661679,44.5533818530081,40.0549629801291,0.490371572291507,27.279292826092,0.490371572291506,-1.0547118733939e-15,500.000000000002,95.6338278924036,3.50572973068173,5.04359994286772,6.65182202620035,17.885715202001,26.7714220273728,29.8899174331782,29.7544554350075,34.448182499449,1.07546994183796,1.09889250727201,0.29049299464242,0.195270460131845,80.3418923903535,11.1259682932336,9.94905212117219,7.95924169693775,7.08763716001899,27.6171522916312,6.39770248712869,1.35410254426097,0,1.19172108387928,5.59349613903817,5,1,1,1,-3.33066907387547e-15,3.33066907387547e-15,1,4,15,1,root_seeded_fmincon,1,0.548338790764871,17.8857152020011,47,3,1,4.34491451668026,7.01205475544391,4,32.7941935,,
2323,HighConfidenceCore,62.2532818477049,41.6633658558217,40.2319658386987,0.462775180064995,28.8097193002141,0.462782337655605,7.1575906098742e-06,490.546001663971,86.9527982506673,3.01817582269957,5.89024259839105,6.16633997240289,18.8891419487373,36.3109646114819,16.7139332097199,39.8631793025628,19.1649844638542,1.10073105978205,1.05833013236346,0.33074135573368,0.233699245746768,76.4794016227195,12.450656369541,10.0268042745841,8.02144341966727,8.36089063687268,29.1865817374731,5.89024249546163,0,1.02929417877817e-07,1.12686092196003,5.61531664838892,5,0,1,0,-0.0374561317566249,0.0374561317566249,0,5,90,1,root_seeded_fmincon,1,0.489998263459014,18.8888498011464,44,12,2,5.93280196294659,6.10527782521029,4,79.71089,Stage1_first_element_flux_max,
2324,HighConfidenceCore,47.6531157303307,36.1926046276988,39.0761141158609,0.520478910064376,24.8024417364943,0.52047891006438,3.99680288865056e-15,499.999999999991,122.16583605871,4.92555682043818,3.85618539049506,7.79521834052888,16.2617635303529,9.28036393753002,46.938928661166,10.2653881772793,52.2022415295974,1.03679815574935,1.18775159644925,0.282729541867788,0.182254436657955,83.3707758699748,9.53062314606615,10.4675619426301,8.37404955410406,5.71266849845911,25.1074719403383,7.52016497638654,3.66397958589148,0,1.33488493129922,5.54558256230101,5,1,1,1,1.72084568816899e-14,0,1,3,12,1,root_seeded_fmincon,1,0.568981965185911,16.2617635303528,52,12,1,4.28228008092167,7.46945915368686,4,36.4311692,,
2325,HighConfidenceCore,57.2041670669444,32.0409921125339,41.2137953874785,0.521657252026462,29.840968596603,0.52165725202643,-3.2085445411667e-14,500.000000000046,113.65170722371,3.80857969994472,5.96114099245959,7.7189013913881,19.5652823214024,27.831415774962,28.1868646739752,30.1453332461213,31.571934558127,1.10898442661202,1.13508657525159,0.322114378209779,0.205314169313347,88.1866413304583,11.4408334133889,9.76277780050081,7.81022224040065,6.84079961758534,30.2028693610374,7.42357786689011,1.46243687443052,0,1.32258209809285,5.5496865079008,5,1,1,1,-9.2370555648813e-14,9.2370555648813e-14,1,2,9,1,root_seeded_fmincon,1,0.533247865742055,19.5652823214037,31,9,1,5.96655115442189,7.6685606539169,3,21.4659386,,
2326,HighConfidenceCore,54.58069824608,41.9385342278919,39.1836782147635,0.448136599751614,24.4596085240673,0.448136599751616,1.27675647831893e-15,499.999999999999,96.8343901742252,3.95895094064748,4.3753629904507,6.44736120710143,16.0369843457037,17.4636783281075,33.8421880807735,19.3474200291895,37.9764622210523,1.05295595034743,1.10732028227688,0.317159041140712,0.22767730364296,72.4381808764018,10.916139649216,10.9863611470312,8.78908891762497,7.53027243050318,24.8097351273769,6.16819000158208,1.79282701113137,0,1.16239686724816,5.60335275335308,5,1,1,1,2.88657986402541e-15,0,1,3,12,1,root_seeded_fmincon,1,0.558878889062047,16.0369843457036,47,3,1,4.29084250435376,6.46760569687688,3,24.6740253,,
2327,HighConfidenceCore,61.7613180163409,32.9412552617063,40.3892351438234,0.482634716591584,29.8082812815165,0.482636741554475,2.02496289114507e-06,489.664069884057,95.2634647145251,3.19587244278978,6.40347830469814,6.69763537183061,19.5438508271155,34.2030463975631,17.7283372765124,36.9537145904347,19.8602640022535,1.12237966805749,1.07995639897139,0.346539349893121,0.235122693940105,79.7880586652337,12.3522636032682,9.86008939934095,7.88807151947276,7.98825918370612,30.1893081660488,6.40348025280355,1.94810540765644e-06,0,1.19245906952284,5.59324826966971,5,1,1,1,0.009887571733941,0,0,7,91,1,root_seeded_fmincon,1,0.493901376779705,19.5437688284418,43,20,1,5.93667257900842,7.00619860913484,4,77.2253257,,
2328,HighConfidenceCore,51.3086220262347,44.8972046343558,38.8890015442827,0.525535691366054,26.9645121495969,0.525535691366056,1.99840144432528e-15,499.999999999998,97.8270969074675,3.62799431952378,4.72509391179739,6.91414886384047,17.6793287107244,23.5201014402541,35.6273617596104,26.2362499364503,41.3578565546981,1.07045959268656,1.12507268140947,0.256710699935192,0.161641220875606,83.8909985993627,10.2617244052469,9.37968348401079,7.50374678720863,6.08602746915946,27.2635455663007,6.68466009655781,1.95956618476042,0,1.22836044619905,5.58120102003836,5,1,1,1,4.21884749357559e-15,0,1,4,15,1,root_seeded_fmincon,1,0.571072608443769,17.6793287107244,52,3,1,4.27387712283473,7.1051962222207,4,32.3326873,,
2329,HighConfidenceCore,59.8206108743888,38.0853941489863,38.9487337330329,0.468837690043507,28.0461699492799,0.468837906188741,2.16145233822296e-07,492.280618134416,83.5593378543832,2.9793493373782,5.86525640004161,6.12737503768127,18.3885195051664,34.0229005070318,16.3113007423831,37.0896033524176,18.5096967772363,1.10773698041963,1.06483803274991,0.316588663915409,0.22055138204944,74.8887284939087,11.9641221748778,9.61249092037741,7.68999273630193,7.94361023127721,28.4032081473646,5.86525329464916,0,3.10539245074182e-06,1.12366476856722,5.61639373796873,5,1,1,1,0.015438763731167,0,0,8,90,1,root_seeded_fmincon,1,0.509924582081789,18.3885110276291,47,3,1,5.88509894394914,6.08053484260471,4,76.6173458,,
2330,HighConfidenceCore,58.6579443998959,36.7272740738195,38.5930983738973,0.465024168167129,27.2778688829585,0.465032812895621,8.64472849188003e-06,469.611105528497,99.2654273705154,3.63904628314018,5.06239183778443,6.60821226414507,17.8847815912395,23.9169219728825,28.1034923937444,26.0419152120904,31.2814413726849,1.07882851138747,1.1042638860408,0.345329798332461,0.241869514395786,73.6731751572415,11.7315888799792,10.8127896081021,8.65023168648168,7.84501887923433,27.6483273788093,6.31027876100795,1.24788692322352,0,1.18055323241896,5.59724823443252,5,1,1,1,0.0133434333358256,0,1,6,90,1,root_seeded_fmincon,1,0.520031861192431,17.884449122053,46,6,2,5.06239183778443,6.57194273120067,4,78.78927,,
2331,HighConfidenceCore,54.2828823563577,29.1577233020354,40.0122728138093,0.54800270638738,29.56360368714,0.544621110814641,-0.00338159557273909,500.043285633942,117.93369233294,3.98915144381539,5.81000940655763,8.11258591359221,19.3834275420535,25.0915812544088,30.8083087757576,27.0550845028415,34.3409951468892,1.11167913922138,1.16790488409454,0.30362961347313,0.185981794393285,89.9952476663922,10.8565764712715,9.39244759821638,7.5139580785731,6.17981966730442,29.9031757775583,7.825159131848,2.01514972529038,0,1.37371358995683,5.53264688116311,5,0,0,0,-8.65712678834729e-05,8.65712678834729e-05,-2,2,27,1,root_seeded_fmincon,1,0.558522091465818,19.5037807774664,27,6,1,5.92210347849405,8.04385297402853,2,31.6723458,Product_salinity_max;Recovery_target_mismatch,
2332,HighConfidenceCore,61.8503034807319,34.4002418858495,40.0599595409461,0.488004258197971,30.1832114694336,0.488004258197966,-4.9960036108132e-15,482.202817892767,95.9718475494819,3.17964334731816,6.32532072189478,6.66954136181956,19.7896744488812,34.9999999999999,18.1678755150251,37.8966472477937,20.4397229938317,1.11987617624079,1.07911690861464,0.34183188792683,0.23001834224237,79.9903669244325,12.3700606961464,9.81219105930771,7.84975284744617,7.91677300282457,30.5599272968326,6.38119816370299,0.0558774418082084,0,1.18961294982366,5.59420425450902,5,1,1,1,2.63915873282323e-15,0,1,3,12,1,root_seeded_fmincon,1,0.493190789427619,19.7896744488814,48,9,1,5.92496193367135,6.91843883563168,3,26.8057784,,
2333,HighConfidenceCore,54.11176000364,26.8927831193958,39.2840237543331,0.492806105926248,26.6666057322096,0.492806105926249,8.32667268468867e-16,499.999999999999,113.943820174944,4.27290302032386,5.21087508958481,7.72343942877841,17.4840058564186,19.005833795869,30.9225279642125,20.4149462309735,33.8062806341865,1.08942776269113,1.162398639752,0.330355218155468,0.222467978263555,79.1513323279917,10.822352000728,10.2763168633018,8.2210534906414,6.86128856785762,27.0291617820531,7.41131795157088,2.20044286198607,0,1.32102026557374,5.55020768163558,5,1,1,1,2.77555756156289e-15,0,1,3,12,1,root_seeded_fmincon,1,0.563722192698002,17.4840058564185,36,3,1,5.0933741851932,7.77488939635979,3,19.0422511,,
2334,HighConfidenceCore,54.0647088245489,26.7404826314521,39.1934993363498,0.516373407354724,27.9175779133734,0.516373407354725,5.55111512312578e-16,499.999999999999,112.156746686473,4.01742396974726,5.61073452405993,7.81381025264878,18.304207915928,22.4080534324816,29.030615502935,24.0435979679942,31.9379745354316,1.10687088343467,1.16271143969444,0.315300469129975,0.203350268495416,82.8983599212793,10.8129417649098,9.69028788349927,7.75223030679942,6.53678272779389,28.2665309716217,7.5177310476203,1.90699652356037,0,1.33457494603819,5.54568593511239,5,1,1,1,1.22124532708767e-15,0,1,4,15,1,root_seeded_fmincon,1,0.56421278618168,18.304207915928,36,3,1,5.08892168722491,8.191743991398,3,21.9220012,,
2335,HighConfidenceCore,59.4763852302361,42.9591642807186,38.9255471562214,0.446280972379219,26.5431790341508,0.446280972379219,-4.9960036108132e-16,500,78.6310539776085,2.96238268507479,5.41964635095467,5.83352207672336,17.403080929813,32.4549404520372,17.2250583451011,35.7360353386,19.7322879634605,1.09000099645408,1.0580403869229,0.311891062879221,0.226032471933644,71.7213718501529,11.8952770460472,9.95034139725886,7.96027311780709,8.23330154902133,26.9010336281737,5.57563583197026,0.155989481015584,0,1.08660721307297,5.62889450084555,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,3,12,1,root_seeded_fmincon,1,0.512875822596102,17.403080929813,49,3,1,5.08035025401602,6.02244975585648,3,22.0505935,,
2336,HighConfidenceCore,61.4362472408327,43.2723568118546,39.8970678189422,0.464718880604166,28.5505840462803,0.464718880604161,-4.82947015711943e-15,486.863811726703,87.6936020095368,3.07151692124358,5.66324324712496,6.16826385042306,18.7192394743511,35.0000000000008,18.8963303704529,38.5593859415217,21.7264118667413,1.09384339702681,1.06296274327171,0.32411733044237,0.228325148842913,76.1232757208718,12.2872494481665,10.0837316933263,8.06698535466105,8.2214157986381,28.9214568521939,5.89730674076468,0.234063493639713,0,1.12776441125562,5.6150122075994,5,1,1,1,-2.2534355334106e-14,2.2534355334106e-14,1,3,12,1,root_seeded_fmincon,1,0.496514702150068,18.7192394743513,46,12,1,5.12786527639702,6.47146811186871,4,29.6887581,,
2337,HighConfidenceCore,52.7201055322996,31.9278547195346,38.8013420290914,0.463660048794189,24.4442067035408,0.463660048794188,-4.44089209850063e-16,500.000000000001,110.914047120087,4.53743696677303,4.38440370646817,7.22332471036533,16.0268861156181,13.9139184921357,35.1108015847785,15.1367964935152,38.463269521353,1.05715517115417,1.14910542503256,0.327391040479292,0.231255218651353,73.8399725685228,10.5440211064599,10.900026195328,8.72002095626241,7.0689747071897,24.7999226578895,6.91709408525876,2.53269037879058,0,1.25801820307419,5.57126524383973,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,3,12,1,root_seeded_fmincon,1,0.572052044367694,16.0268861156182,47,3,1,4.26404671957042,7.27911294340786,4,14.2930337,,
2338,HighConfidenceCore,58.8188548503134,44.8118158649648,38.7772542461217,0.477360274636895,28.0777847051727,0.477360274636886,-8.93729534823251e-15,488.347966793686,84.3233301323884,3.00320452691746,5.49304532279844,6.08048801688358,18.4092477741757,34.9999999999998,19.0884078412606,38.714320217476,22.127233493547,1.09364329745096,1.06453005011749,0.293577033131905,0.202854667152461,75.8057807087767,11.7637709700627,9.52872057042579,7.62297645634063,7.68526753628518,28.4221003714175,5.8370009736106,0.343955650812163,0,1.12005100869671,5.61761176580634,5,1,1,1,6.90241514738383e-15,0,1,3,12,1,root_seeded_fmincon,1,0.51860921260077,18.409247774176,67,3,1,5.07361621104724,6.29158408824653,4,53.5494194,,
2339,HighConfidenceCore,49.4400165474073,39.7654130748353,39.1649522112599,0.471161584496271,23.2942365339983,0.471161584496271,0,500,115.202037415578,4.94551676967128,3.636427993263,7.10230931270776,15.2729061985302,7.61485524651725,45.5257122398365,8.52976718510619,50.5261415004511,1.02648403441856,1.1515891373964,0.302984514463065,0.210296883932019,75.6201919114565,9.88800330948147,11.2179358496462,8.97434867971697,6.53644500335224,23.6199165112968,6.81999711590643,3.18356912264343,0,1.24563113868244,5.57541329198562,5,1,1,1,-0,0,1,4,15,1,root_seeded_fmincon,1,0.567989360768046,15.2729061985302,53,3,1,3.48673079329692,7.14668562660396,4,28.5408477,,
2340,HighConfidenceCore,56.2723202695621,44.8570834523646,39.0985849559798,0.505742470661572,28.4593022829841,0.505742470661511,-6.09512440519211e-14,499.910213963296,88.5261561469913,3.11062285599044,5.54145668693277,6.43218547421803,18.6593904294415,35.0000000000003,21.5570734201419,38.8546210207782,25.2228188413789,1.09779049632038,1.07805983515141,0.268227458386674,0.176685753427989,80.9090001270633,11.2544640539124,8.97879081498596,7.18303265198877,6.95325449664448,28.7838331614602,6.20288493204061,0.661428245107837,0,1.16683086543381,5.60186144684775,5,1,1,1,-8.12048840868686e-15,8.12048840868686e-15,1,3,12,1,root_seeded_fmincon,1,0.54207823409229,18.6593904294437,51,3,1,5.08933160042785,6.63500399173002,4,28.3380607,,
2341,HighConfidenceCore,56.050396347238,36.1525079852903,39.6770793726756,0.489507099078199,27.4370669181212,0.489507099078225,2.68673971959288e-14,499.999999999979,97.3706537752987,3.54887255499562,5.396824608619,6.86664296008739,17.9891600564655,26.1122156967025,26.2886456555456,28.4748064428852,29.5606679487992,1.09190292512854,1.10929688263845,0.308760879939848,0.2078106769231,79.4372537381657,11.2100792694476,9.85659066821878,7.88527253457502,7.15333235727918,27.7852234486246,6.59380988625497,1.19698527763597,0,1.21676343665574,5.58509020428479,5,1,1,1,4.17443857259059e-14,0,1,3,12,1,root_seeded_fmincon,1,0.544224519145673,17.9891600564645,55,3,1,5.11512291289564,7.01916139010351,4,22.5230565,,
2342,HighConfidenceCore,57.9412186179165,28.2886577117818,39.0085912496473,0.488253490034863,28.2900022070713,0.488253490034873,1.02695629777827e-14,499.999999999972,92.402381298406,3.26625571189631,6.28651469021692,6.80349846245178,18.5483885438443,29.937252730064,18.5500002865979,32.1158025872945,20.5226286293388,1.12962417333408,1.09942912591794,0.325966272392239,0.21849328331313,77.896206129311,11.5882437235833,9.43368889373188,7.5469511149855,7.41280410271131,28.6480773063453,6.52222435854794,0.235709668331014,0,1.20762364117737,5.58815692691831,5,1,1,1,5.6843418860808e-14,0,1,3,12,1,root_seeded_fmincon,1,0.526464591660618,18.5483885438439,36,3,1,5.8852547650114,7.08206916666635,3,18.0521896,,
2343,HighConfidenceCore,53.0371808832912,41.8066613100223,39.9775776189788,0.441757729191989,23.4295845897475,0.44175772919199,9.99200722162641e-16,499.999999999998,113.147407168328,4.82925366153697,3.80866306747671,6.81451382807567,15.3616473837841,9.40884185865808,43.1750096075468,10.5638488776144,47.9705317926026,1.02925453923954,1.12798431794738,0.33287027247601,0.241083041207077,73.0432756572687,10.6074361766582,11.8726542765399,9.4981234212319,7.40189907338591,23.7867086720348,6.51100259495801,2.7023395274813,0,1.20619073141433,5.58863784576625,5,1,1,1,3.33066907387547e-15,0,1,4,15,1,root_seeded_fmincon,1,0.55890974727398,15.3616473837841,58,20,3,3.54706262903954,3.25073917874593,3,142.1455531,,
2344,HighConfidenceCore,55.7298554432949,35.7181105742316,40.1147449102708,0.516732881863017,28.7974488090231,0.516732881863016,-1.11022302462516e-15,500.000000000001,103.561430933951,3.59620158093665,5.63930392737384,7.24304098954391,18.8810967801096,28.0097948622003,27.3566651720058,30.5442741725003,30.9473451332779,1.10084234267526,1.12069021400822,0.298978637582115,0.192068211838714,84.9372760492157,11.145971088659,9.49467837761857,7.59574270209486,6.73310165856797,29.1382273591842,6.97426616621182,1.33496223883798,0,1.2653104298799,5.56882450607103,5,1,1,1,-2.88657986402541e-15,2.88657986402541e-15,1,4,15,1,root_seeded_fmincon,1,0.547354730374957,18.8810967801096,42,3,1,5.13632621715158,7.5306692737767,4,21.5340868,,
2345,HighConfidenceCore,59.3264945927335,43.8520842289595,39.8187489795168,0.486907886802426,28.8865381135357,0.486907886802296,-1.30284671939762e-13,490.476686381597,90.6789358610742,3.13914168269904,5.63869382845315,6.38783182797581,18.9395083356515,34.9999999999997,20.9613499909658,38.6820343124718,24.2675619120339,1.09556876356887,1.07242730712754,0.300920645615194,0.20449629902121,79.3288599781253,11.8652989185467,9.63342432370504,7.70673945896403,7.60998911979947,29.2390014376843,6.13298236334674,0.494288534893593,0,1.15789693848458,5.60486657228261,5,1,1,1,9.33856166998989e-15,0,1,3,12,1,root_seeded_fmincon,1,0.514171622803688,18.9395083356566,46,3,1,5.12420910034331,6.65049892887477,4,22.8743,,
2346,HighConfidenceCore,61.9646060453183,34.4947474720905,40.0212002785476,0.451195109860282,27.9581272320664,0.451195109860281,-1.0547118733939e-15,499.277928213649,87.7454501267298,3.13845950404327,6.14281803481943,6.18500332424887,18.330794146385,33.2317721314763,15.1382331148651,35.978159152733,16.975549121295,1.11291267195407,1.06319360626807,0.349999999999999,0.250085704030433,74.4238096943798,12.3929212090637,10.101335962602,8.0810687700816,8.50161970331296,28.3414288100139,5.89244645391554,0,0.250371580903885,1.12714280138304,5.61522166450334,5,1,1,1,3.48927236310764e-15,0,1,4,15,1,root_seeded_fmincon,1,0.492281028587362,18.3307941463851,48,12,1,5.92356624500627,6.31764871322663,4,30.7411971,,
2347,HighConfidenceCore,50.7387492640517,34.8271177894104,39.6459982614945,0.482016277160136,24.4569030280197,0.482016277160135,-4.44089209850063e-16,500,121.981512295366,4.98761074350314,3.99011834550202,7.56463136445002,16.0352104825726,10.0286918384296,42.9285955097351,11.052078650194,47.2920608770742,1.0391379089349,1.16659144395552,0.316553168779473,0.21761880271794,78.1875035714738,10.1477498528103,11.1087397920093,8.88699183360745,6.57046155900797,24.7990821940488,7.26173308063335,3.27161473513133,0,1.30196015514243,5.55657122284766,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,3,12,1,root_seeded_fmincon,1,0.562614544564308,16.0352104825726,48,12,1,4.31654300146475,7.28829118518359,4,16.1344655,,
2348,HighConfidenceCore,56.0030296516921,32.5687939046421,39.3004866644621,0.49372236782477,27.6499484049943,0.493722367824771,1.22124532708767e-15,499.999999999998,97.4538256777691,3.52455723426111,5.63080425376925,6.96675220556847,18.1287361690233,26.4934409512916,24.4456383596374,28.6796219233751,27.2693591226311,1.10350904777392,1.1143033865887,0.31171493685691,0.208077340603565,79.3462134669781,11.2006059303384,9.66511578586434,7.73209262869147,7.08827031167445,27.9984429166735,6.69064207019354,1.0598378164243,0,1.22912394828265,5.58094505052024,5,1,1,1,3.44169137633799e-15,0,1,4,15,1,root_seeded_fmincon,1,0.544684817762861,18.1287361690232,44,3,1,5.09575880495563,7.32229913771633,3,20.7345519,,
2349,HighConfidenceCore,60.3903739888197,44.9926356780439,40.0590982378477,0.418992945787292,25.3031406947718,0.418992945787292,-6.66133814775094e-16,500.000000000001,88.0236182467012,3.47876255001376,4.84842347236369,5.99760044593632,16.590047662452,24.794916159454,25.8572442404522,27.4942749023882,29.3291959587961,1.06372142303038,1.07280552812942,0.348733903788976,0.262170750221864,70.2671591258631,12.0780747977639,11.376701910881,9.10136152870483,8.77180832351196,25.6899585636193,5.69939634133449,0.8509728689708,0,1.10244619632945,5.62354865469908,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,3,12,1,root_seeded_fmincon,1,0.505113613067661,16.590047662452,47,9,1,5.13625864334407,5.78188214859845,3,26.425296,,
2350,HighConfidenceCore,61.8865722222567,36.3454918260787,40.2992858729388,0.480785556065617,29.7541700388727,0.480785556065618,3.88578058618805e-16,486.058609100358,93.9879209961478,3.15881507947814,6.18537118324581,6.55971121713816,19.5083726979233,35,18.1728817816465,38.0414363918478,20.5409642135795,1.11327069454148,1.07428517762676,0.339495544123857,0.231676511777456,79.32509838577,12.3773144444513,9.90617070312148,7.92493656249718,8.03310054584599,30.1319862607949,6.27315940911159,0.0877882258657827,0,1.17581069652366,5.59884223177733,5,1,1,1,6.09036630651514e-16,0,1,3,12,1,root_seeded_fmincon,1,0.492901754042045,19.5083726979233,52,9,1,5.93411987393246,6.69715491101262,3,26.9814612,,
2351,HighConfidenceCore,56.1928983711988,40.1945169824751,40.9127453639488,0.538478298726556,29.9966567679153,0.533815795899395,-0.00466250282716096,500.931025521628,106.715946827204,3.55759468973051,5.71673360454681,7.35640884074255,19.6673595383657,31.4485410634002,28.75624498899,34.6476441432258,33.2124210225012,1.09983078948642,1.11604035523829,0.286203083095911,0.178471391582724,89.8765325765219,11.2385796742398,9.29459028584103,7.43567222867283,6.54906040082087,30.3322381297023,7.09752798968515,1.38079438513834,0,1.28102865620599,5.56356659036767,5,0,0,0,-0.0018620510432561,0.0018620510432561,-2,2,35,1,root_seeded_fmincon,1,0.54284439643061,19.8391399917633,50,12,1,5.17647134080872,7.69154334836064,4,40.442142,Product_salinity_max;Recovery_target_mismatch,
2352,HighConfidenceCore,59.4624166942612,33.4369374646767,40.8814306104418,0.468476967352166,27.8518311958188,0.46839386530529,-8.31020468760602e-05,500.114751169703,100.442340260427,3.60631010414519,5.70655036719758,6.92527099423879,18.2611009676231,26.7737005804899,24.3463460198306,29.0193171202712,27.0891245363324,1.09667697773622,1.10250025678732,0.349979610934814,0.2437641638217,78.538248785484,11.8924833388522,10.4935367147518,8.39482937180141,7.9026463746106,28.2373445858513,6.61579863638552,0.909248269187942,0,1.21957054560564,5.58414860227091,5,0,1,0,-0.000229502339405885,0.000229502339405885,-2,2,43,1,root_seeded_fmincon,1,0.512996304150282,18.2643408368465,48,9,1,5.95473831013987,6.70394305502093,3,41.9343492,Product_salinity_max,
2353,HighConfidenceCore,60.5629926497043,44.9696754310534,38.8682135977602,0.450639012167156,27.2920471815494,0.450639012167155,-9.99200722162641e-16,491.150742370221,79.2238110183298,2.90281672500876,5.47537076812518,5.79262657449449,17.8940776170662,35,16.4285062734387,38.6641052398884,18.9702065689525,1.09063555618723,1.05275061886522,0.311561030861468,0.224900892484042,72.2055666336039,12.1125985299409,9.92746855746205,7.94197484596964,8.31773636703874,27.6519338215306,5.5371790011136,0.0618082329884189,0,1.08168443943289,5.63055685430853,5,1,1,1,2.03012210217171e-16,0,1,3,12,1,root_seeded_fmincon,1,0.503673921406672,17.8940776170663,46,3,1,5.07810579480905,6.01034113303202,3,19.4741239,,
2354,HighConfidenceCore,54.2594036086628,44.747949205867,38.9259267026346,0.433705673667464,23.5326111948899,0.433705673667463,-4.9960036108132e-16,500,96.0798476790546,4.0828383592178,4.08398096845563,6.24929819923169,15.4291969544256,14.9435983111272,36.2487837272754,16.7042130118883,40.7422957669472,1.04217959510454,1.10297561787697,0.318715475424793,0.233183699824275,70.0836823026931,10.8518807217326,11.3536030881795,9.08288247054361,7.68169810344321,23.8820347342062,5.97105059126465,1.88706962280902,0,1.13719497502664,5.61183529264232,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,4,15,1,root_seeded_fmincon,1,0.562188265466484,15.4291969544256,48,9,1,3.47129729980498,6.58766151793997,3,32.5332071,,
2355,HighConfidenceCore,56.3053591729185,34.5969514012092,38.51055032597,0.444279880560945,25.0153382482853,0.444279880560944,-1.27675647831893e-15,500.000000000002,90.8317821064616,3.63104353037033,4.95996478193932,6.41343539533913,16.4013494940239,21.5278299955869,25.4996491902844,23.3863340967416,28.2252066632667,1.07801537036007,1.10191238890752,0.331639020079536,0.239752401401239,70.6811184302222,11.2610718345837,10.5671153557909,8.45369228463276,7.8225052311583,25.3772705319308,6.12363329656409,1.16366851462477,0,1.15670195464951,5.60526863340012,5,1,1,1,-4.44089209850063e-15,4.44089209850063e-15,1,3,12,1,root_seeded_fmincon,1,0.541760152995733,16.401349494024,51,12,1,5.05777670474807,6.30361878320258,4,24.4478067,,
2356,HighConfidenceCore,56.5493559767119,30.2192161632499,39.0531587430451,0.527437738715738,29.8262644421882,0.527437738715738,2.22044604925031e-16,500,99.0998175763191,3.32256886437799,6.43107789575404,7.16314343201686,19.5556415173015,32.6982898006308,19.9804524138907,35.2437235959756,22.4148752509994,1.13757872719117,1.1100755914191,0.296793559074706,0.185935703869562,84.5885425595127,11.3098711953424,8.77146417810315,7.01717134248252,6.6807728836309,30.1619541236088,6.90267045243798,0.471592556683945,0,1.25617831674464,5.57188120236364,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.53942258887196,19.5556415173015,34,3,1,5.88728526470224,7.51087582823234,3,15.8014031,,
2357,HighConfidenceCore,54.0774498318075,28.0206062899017,39.1248561254964,0.54070922984583,29.2401762505831,0.54070922984583,-5.55111512312578e-16,500.000000000001,110.984652856737,3.79562188358982,5.95001942345176,7.84981071837692,19.1713717876889,26.2490163675442,27.507163402877,28.2231302090601,30.5905465359001,1.12149584406646,1.15829160907704,0.297729402063259,0.183117919357805,87.2274704917309,10.8154899663615,9.1121765232922,7.28974121863376,6.2093183953061,29.5733773582982,7.57239569697583,1.62237627352406,0,1.34153656851857,5.54336478632749,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,3,12,1,root_seeded_fmincon,1,0.564079853892408,19.1713717876889,26,3,1,5.8894492098738,7.84388421858171,2,12.7827964,,
2358,HighConfidenceCore,53.5370566170353,40.7568335787583,38.8646218835407,0.42864232713749,22.9482485364176,0.428642327137491,1.0547118733939e-15,499.999999999999,104.19538318775,4.54045035386461,3.89275129349106,6.50456299394764,15.0460585735757,11.2841877027771,38.3528261758391,12.5662229555398,42.4948810271489,1.03571891233314,1.11786353669013,0.332263891384635,0.245600406840539,69.3332641119947,10.7074113234071,11.6833283028811,9.34666264230489,7.64720202015441,23.3052993255626,6.2062395900171,2.31348829652604,0,1.16725956828386,5.60171727680568,5,1,1,1,2.77555756156289e-15,0,1,4,15,1,root_seeded_fmincon,1,0.569773572316521,15.0460585735756,47,9,1,3.46514610800777,6.74589056834382,3,26.3225347,,
2359,HighConfidenceCore,54.4972693063099,41.9585454669353,41.0008172565849,0.450689719955098,24.5613590419788,0.450689719955107,9.38138455808257e-15,499.999999999988,115.766743768171,4.71336881523167,4.07523511800446,6.98783265264364,16.1036972475602,11.7922453061936,42.8403691182044,13.1929892464118,47.7918125478492,1.03576899250814,1.12716177067519,0.340063739004243,0.243216893935201,76.1691477798035,10.899453861262,11.875153267659,9.50012261412722,7.48397756608277,24.9287874444607,6.67700540021872,2.60177028221425,0,1.22738343092811,5.58152858565943,5,1,1,1,2.38697950294409e-14,0,1,3,12,1,root_seeded_fmincon,1,0.547476902161063,16.1036972475599,58,23,1,4.40159047072578,6.74076917815147,4,123.4285671,,
2360,HighConfidenceCore,59.8188836887356,35.5714122713195,39.9970277958506,0.454519618658115,27.1888562027582,0.454519618658114,-1.33226762955019e-15,500.000000000002,89.83228312993,3.30401111617255,5.66134983926114,6.42278870744432,17.8264202745595,28.675974529444,20.6678419099916,31.1572522731558,23.125759189709,1.09691742536869,1.08240472403968,0.34204313355005,0.243378759334191,74.8380343871029,11.9637767377471,10.3347697291891,8.26781578335124,8.15750687149436,27.5665197143832,6.12918017245444,0.467830333193304,0,1.15741095157603,5.60503008326504,5,1,1,1,-3.33066907387547e-15,3.33066907387547e-15,1,3,12,1,root_seeded_fmincon,1,0.509939305432812,17.8264202745596,50,12,1,5.92291261299109,6.19667486224653,4,28.5375313,,
2361,HighConfidenceCore,61.8535987399534,36.9441589395144,39.212928514893,0.444207114254771,27.4758086025472,0.44420711425477,-6.10622663543836e-16,487.93382881389,83.5594367263859,3.04120027676418,5.7598320447264,6.03639914365005,18.0145611084101,31.7759505938754,16.9345870454521,34.5247780889542,19.0295759099957,1.10032573555349,1.06435529963974,0.350000000000001,0.253033583981817,71.9850392485511,12.3707197479907,10.3680269928781,8.29442159430249,8.59444753435154,27.8568453784891,5.74577643297446,0,0.0140556117519353,1.10838065628693,5.62154678893303,5,1,1,1,-4.1236855200363e-15,4.1236855200363e-15,1,3,12,1,root_seeded_fmincon,1,0.493164514618556,18.0145611084102,46,3,1,5.89453163118406,5.90190946157265,4,20.3876867,,
2362,HighConfidenceCore,59.7334747957518,36.8495953370323,39.1678690993548,0.422667977895136,25.5619623920712,0.427933624813823,0.00526564691868781,500.129224698665,84.81681873184,3.31808714178175,5.25558515350113,6.08699257314845,16.7597445528922,25.8061191130132,21.1086016274208,28.0922270328657,23.5402121190264,1.08365520715421,1.07739875970986,0.350088939911768,0.259340166724809,69.7952228337702,11.9466949591504,10.7845368628012,8.62762949024098,8.54287810092014,25.9425863509984,5.78863088463115,0.533045731130017,0,1.11386336791525,5.61969783681899,5,0,0,0,-0.000258449397330551,0.000258449397330551,-2,2,29,1,root_seeded_fmincon,1,0.510668433475587,16.5535188857661,49,9,1,5.09048395882567,6.10650882372099,3,37.9221772,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
