DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
2363,HighConfidenceCore,56.4696677258365,37.7710976373603,38.8585024034576,0.504603982363528,28.4948192172023,0.504603982363529,1.11022302462516e-15,499.999999999999,89.4496396047155,3.13915448709759,5.84364723796135,6.56101938697845,18.6826771683729,33.2203683817449,19.6697778900749,36.2985135130359,22.4617974375984,1.11212109868339,1.08542911498747,0.284214564722696,0.186466774503602,80.2174476438898,11.2939335451673,8.96118049950548,7.16894439960439,6.99371212715855,28.8253615265818,6.31823433661195,0.474587098650595,0,1.18156961342439,5.59690667129375,5,1,1,1,2.33146835171283e-15,0,1,4,15,1,root_seeded_fmincon,1,0.540183805367842,18.6826771683729,55,3,1,5.07563963223709,7.01316503958331,4,25.3297514,,
2364,HighConfidenceCore,55.9261792184306,37.248787694685,40.2573942276105,0.465523608581018,26.0349567639126,0.465523608581018,-1.11022302462516e-16,500,104.359268532957,4.00842872447598,4.83158717397752,6.93015182249899,17.0698641253033,19.8394615828583,32.3152815927557,21.7378347264802,36.034442067255,1.06722089572619,1.11881738192124,0.331084747653371,0.232040189196095,76.9070060127603,11.1852358436861,10.8433757860605,8.67470062884837,7.47280561362951,26.4001157749562,6.63190201574183,1.80031484176431,0,1.2216262202029,5.58345914145364,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.545433291283151,17.0698641253033,50,12,1,4.35463933666931,7.23177061656007,4,30.1522339,,
2365,HighConfidenceCore,62.7573623091179,34.4420086637127,39.9256245022514,0.480100308392519,30.119685685126,0.479938680927479,-0.000161627465039338,477.30057165462,95.1974348477021,3.16063838922175,6.30102820282953,6.56075810789825,19.7480236592748,34.9916372295077,17.7046622194502,37.8590879601241,19.8823399348968,1.11797803187259,1.07529448409386,0.35209680991397,0.240032693868086,78.4629255293892,12.5514724618236,10.0165648764775,8.01325190118198,8.159419155998,30.5031476428086,6.26607732865569,0,0.034950874173834,1.17490580625693,5.5991464142432,5,0,0,0,-0.005990885468486,0.005990885468486,-2,2,29,1,root_seeded_fmincon,1,0.486062493349376,19.7546741401184,47,9,1,5.92006330829247,6.80793034951316,3,37.6904626,Stage1_dP_max;Recovery_target_mismatch,
2366,HighConfidenceCore,62.0513133321222,38.9912572672149,39.8963611598565,0.485106999738518,30.1015264403605,0.485106999738196,-3.2218672174622e-13,473.627702897381,96.0540181492572,3.19100157062025,5.95031375216063,6.5433519950398,19.7361175192503,34.999999999998,20.3128386079077,38.2083359565837,23.0914939305057,1.10466499765737,1.07645793660802,0.337056065403475,0.228662362489714,79.2142472389454,12.4102626664244,10.0424593220253,8.0339674576202,7.98744672294041,30.4766676033267,6.26022926849239,0.309915516331755,0,1.1741585765097,5.59939760886764,5,1,1,1,5.82645043323282e-14,0,1,2,9,1,root_seeded_fmincon,1,0.4915931406114,19.7361175192634,57,3,1,5.91996155216275,6.52690466812743,4,21.3517407,,
2367,HighConfidenceCore,54.5700772809543,38.7420314980127,40.9414169655816,0.488135930969904,26.6376154766359,0.488135930969862,-4.26880752968373e-14,500.00000000006,112.300887060604,4.21587612296245,4.71648783425984,7.28694404866292,17.464998345552,18.4536958278434,37.4176206943198,20.3336876784979,41.9911143478772,1.06136280525996,1.13430841878581,0.319373475289227,0.215895073997169,81.7516192862391,10.9140154561909,10.778305085827,8.62264406866159,6.9831154510796,26.9917420718428,6.99375424072945,2.27726640646961,0,1.26779586306362,5.56799282567902,5,1,1,1,-1.21014309684142e-13,1.21014309684142e-13,1,3,12,1,root_seeded_fmincon,1,0.548140592563334,17.4649983455535,52,3,1,4.39680516070572,7.45556292060988,4,22.8817797,,
2368,HighConfidenceCore,55.6310902524968,31.3718081501021,40.3940131397528,0.516767502758463,28.7483395855133,0.516767502758461,-1.4432899320127e-15,500.000000000002,111.441821687178,3.87646115545872,5.66522746960622,7.64485421526571,18.8488982333552,25.0312670033616,29.3135572770006,27.0837699592365,32.676687243957,1.10190511702072,1.14236472505448,0.315995062110399,0.203349321712807,85.5298810134447,11.1262180504994,9.79067629028613,7.8325410322289,6.72068766674586,29.1014870724835,7.35353400836653,1.68830653876032,0,1.31365830582185,5.55266487337142,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,4,15,1,root_seeded_fmincon,1,0.548326481856626,18.8488982333552,40,3,1,5.14867941495008,7.97845143439245,3,19.6724536,,
2369,HighConfidenceCore,61.1837120953329,27.5067529416535,40.5962034110441,0.488032152052946,29.8596339051811,0.488032400823532,2.48770585797864e-07,498.685369688054,99.6008485516468,3.33563528836047,6.7963864840089,7.0022136588183,19.5775202630351,32.8338267221171,17.4272205181344,35.1740825305328,19.2736667803088,1.13951642415222,1.09307477557028,0.354381710248893,0.237431227246301,81.048880763843,12.2367424190666,9.73676083784756,7.78940867027805,7.83101954753797,30.2448824983957,6.69656627148426,0,0.0998202125246443,1.22988006502861,5.5806915666409,5,0,1,0,-0.0125191721396933,0.0125191721396933,-2,3,48,1,root_seeded_fmincon,1,0.498564061501702,19.5775102835518,24,6,1,6.72870145557087,7.01446717250302,2,40.124397,Stage1_dP_max,
2370,HighConfidenceCore,50.958402213758,44.6797837138164,38.8243539350977,0.429266717061174,22.0964307148171,0.433617023982189,0.00435030692101529,500.000015789363,106.891111041537,4.83748314020051,3.46382281330159,6.46620835159144,14.4875627555843,6.7207956361068,44.6298543563176,7.64451383807981,49.7447770280473,1.01999951881182,1.12273419868613,0.314324147173482,0.228964775936863,69.8850344008823,10.1916804427516,11.7729436926626,9.41835495413004,7.2154928747352,22.4325487941139,6.18519973972449,2.72137692642291,0,1.16457075466604,5.6026215587724,5,1,0,0,-3.1578726744641e-08,3.1578726744641e-08,-2,3,10,1,root_seeded_fmincon,1,0.571794928099467,14.3422148078827,49,9,1,3.46382281330159,6.38392345368938,3,34.1303694,Recovery_target_mismatch,
2371,HighConfidenceCore,52.2358018023014,43.0051172495111,38.5509190452125,0.502831880947633,26.2658264730589,0.502831880947632,-9.99200722162641e-16,500.000000000001,93.2955891313304,3.55197614767708,4.7547283290326,6.65564319620884,17.2212342466948,23.3661081201603,31.8485163075947,25.906451251454,36.5362492058748,1.0722623875119,1.11395324850052,0.268570570784679,0.17636223073227,79.2862466724759,10.4471603604603,9.55531037372409,7.64424829897927,6.4924938323106,26.5760469135798,6.41973326037832,1.66500493134572,0,1.194534983526,5.59255107550878,5,1,1,1,-2.66453525910038e-15,2.66453525910038e-15,1,4,15,1,root_seeded_fmincon,1,0.574850066533938,17.2212342466948,46,3,1,4.25256786135091,6.90442517169192,4,29.6351136,,
2372,HighConfidenceCore,57.7232529816066,33.5753323245915,39.9924215575332,0.4994206274247,28.8281832210686,0.499420627424699,-6.10622663543836e-16,500.000000000001,97.7282515622168,3.39002464403632,5.98682836749561,6.95641442929325,18.901247850163,30.4147303888679,22.0725390972615,32.9743902188223,24.7954434879538,1.11312198517928,1.1019632792835,0.314526346197865,0.207829081808845,81.6922680801048,11.5446505963213,9.51802002142412,7.6144160171393,7.22376744013448,29.1829785201768,6.68085566541536,0.694027297919746,0,1.22787486601857,5.58136381935143,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,3,12,1,root_seeded_fmincon,1,0.528452545973458,18.901247850163,46,3,1,5.92231907871428,6.96074768745879,4,17.9898916,,
2373,HighConfidenceCore,57.2400459019775,37.9531251529172,41.2493647547182,0.50530859384129,28.9238871061391,0.505308593841289,-6.66133814775094e-16,500,106.526179721595,3.68298283459226,5.56300819223834,7.24205365006058,18.9639962668103,27.7750363745088,29.0117038291248,30.4346002287781,32.916707142727,1.09166170564622,1.11489225692075,0.314010523538936,0.206024718744472,85.2954288259963,11.4480091803955,9.98045784552591,7.98436627642073,7.0790396989596,29.2816505541429,6.95976072950325,1.39675253726491,0,1.26346038169693,5.56944364009745,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,4,15,1,root_seeded_fmincon,1,0.53291361876679,18.9639962668103,42,3,1,5.19219466919404,7.43554866729851,4,11.8926794,,
2374,HighConfidenceCore,56.9411321696307,33.0829319602337,39.1393424278095,0.495678156092804,28.2244753996792,0.495678156092804,-2.77555756156289e-16,500,92.7746863998937,3.28702961121992,5.93008471938284,6.75789405751549,18.5054257800152,30.1464830104042,20.6608288747823,32.6373117349925,23.1689680184819,1.1149877263895,1.09796351806616,0.306951396870501,0.203898989002087,79.3361696538821,11.3882264339261,9.34091672540136,7.47273338032108,7.17916419248789,28.5701620884903,6.49215974287702,0.562075023494174,0,1.20378458948196,5.58944548224152,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,3,12,1,root_seeded_fmincon,1,0.535711160591731,18.5054257800152,44,3,1,5.89103332661016,6.74602392099463,3,16.8560615,,
2375,HighConfidenceCore,55.1058128606851,40.4580721246279,39.4503478372673,0.550087284448276,30.3130069533891,0.550087284439927,-8.34898816748364e-12,499.699047543846,101.277745008472,3.34106560804746,5.87373761128487,7.19347859500073,19.8747750809002,35.000000000008,25.0813850809084,38.5657833490926,29.2556510404873,1.1127638901984,1.10888379036556,0.261818780199896,0.158326060547437,89.84473542889,11.021162572137,8.55179995886691,6.84143996709353,6.19820147682404,30.6262273338571,6.95891006049021,1.08517244920534,0,1.26335188376532,5.56947995161851,5,1,1,1,-2.27373675443232e-13,2.27373675443232e-13,1,3,12,1,root_seeded_fmincon,1,0.553553217282507,19.8747750812019,44,3,1,5.10527627989402,7.56337707276336,4,13.8398051,,
2376,HighConfidenceCore,59.065604299266,38.4689393186496,40.1844022688682,0.439802955400974,25.9772273333617,0.439802955400975,1.11022302462516e-16,500,94.2725926399142,3.62904752805712,5.08332850784442,6.43801814983611,17.0320137249946,23.7411837080491,26.2455268638002,25.9898553412155,29.346733506848,1.07427828371632,1.0910019303202,0.348951353825538,0.254206406930102,73.1673130253274,11.8131208598532,11.0190832476997,8.81526659815975,8.27209424147607,26.3603761445918,6.13344361135135,1.05011510350693,0,1.15795589377176,5.60484673696276,5,1,1,1,4.44089209850063e-16,0,1,3,12,1,root_seeded_fmincon,1,0.516442697266691,17.0320137249946,51,12,1,5.1405045278,6.36280990828715,4,20.7036277,,
2377,HighConfidenceCore,60.2379974918382,36.5705914802617,39.5860255116571,0.476694696263253,28.7151339182087,0.476694696268736,5.48250334020395e-12,494.217850113561,87.5826120494574,3.05005062135267,6.07335376969717,6.34306742763656,18.8271268805459,34.4999537598028,16.6575860731867,37.52435642234,18.8556757862699,1.11359104905013,1.0693976561666,0.322046826655194,0.221306965164175,77.2856020024646,12.0475994983676,9.59535132543381,7.67628106034705,7.8807158934074,29.077733204694,6.07334704754556,0,6.72215160868461e-06,1.15027394525408,5.60743179613677,5,1,1,1,0.0115642997728773,0,0,13,90,1,root_seeded_fmincon,1,0.506391335537558,18.8271268803294,56,3,1,5.908101198541,6.42192420065955,4,73.5620355,,
2378,HighConfidenceCore,53.0770404296696,40.2459034350684,38.5225182402192,0.485352337275629,25.7610656282131,0.485352337275628,-1.0547118733939e-15,500.000000000001,92.9525933934599,3.60825886378161,4.76575086791563,6.59566820498677,16.8902869316897,22.113232483906,30.2624366026457,24.3507782132695,34.2536596705464,1.07241926171079,1.11223465725344,0.285327676301916,0.19319059106513,76.4794832805757,10.6154080859339,9.8574110352285,7.8859288281828,6.82899370036413,26.084767230789,6.3452956316856,1.57954476376997,0,1.1850267286035,5.59574500940905,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,4,15,1,root_seeded_fmincon,1,0.574711772794109,16.8902869316897,50,3,1,4.24988613585348,6.88731061029392,4,21.6864066,,
2379,HighConfidenceCore,55.5088284281156,36.629988528069,40.6440634973826,0.467295779767822,25.9390412643148,0.467295779767827,4.88498130835069e-15,499.999999999991,110.914173959467,4.27595502968938,4.69187480474443,7.15308057010076,17.0069769632276,17.581308523472,35.2971368774778,19.2781080321807,39.2190448641505,1.0608824226338,1.12960875646339,0.336971617036852,0.235834888470643,77.9104346630464,11.1017656856231,11.0944428218268,8.87555425746143,7.3924467909502,26.3082954645616,6.84448156990067,2.15260676515624,0,1.24875501538581,5.57436695836718,5,1,1,1,1.83186799063151e-14,0,1,3,12,1,root_seeded_fmincon,1,0.549534206788438,17.0069769632274,51,12,1,4.37795056532368,7.33820966345471,4,25.5878351,,
2380,HighConfidenceCore,56.2838745149223,43.6023778459483,38.7835024492583,0.499261356655932,28.1003635481724,0.499261356655933,3.88578058618805e-16,500,86.189401329516,3.06719879911026,5.5513180247683,6.32851405283274,18.4240516313745,34.4861512384423,20.2879073903184,38.1514558682803,23.5946591069927,1.09948423459698,1.07542853553887,0.271134215419777,0.180444618671474,79.1934438398683,11.2567749029845,8.98469328926105,7.18775463140884,7.04587774168747,28.4254690829206,6.0988261030486,0.547508078280299,0,1.15353099594916,5.60633564211406,5,1,1,1,3.33066907387547e-16,0,1,4,15,1,root_seeded_fmincon,1,0.541966953463956,18.4240516313745,47,3,1,5.07358739831469,6.55970672775136,4,23.0194742,,
2381,HighConfidenceCore,48.4101743177247,38.6396470608866,38.9239093563914,0.491399263219456,23.7887239921801,0.491399263222034,2.57821541893577e-12,499.999999997064,115.600860184878,4.85948133337789,3.71717388340378,7.29823302285749,15.5971177499214,8.4720937122418,45.6845306813533,9.43879770428332,50.7944107055806,1.03094770885195,1.16349753409691,0.290128615297929,0.195367056352145,78.2072425174061,9.68203486354494,10.8121304095684,8.64970432765468,6.15536258138613,24.101843545873,7.02464117896281,3.30746729555903,0,1.27173480665336,5.56667498142708,5,1,1,1,5.87285775566215e-12,0,1,3,12,1,root_seeded_fmincon,1,0.57068257702356,15.5971177498396,46,12,1,3.468610152105,7.40022328999542,4,28.3632962,,
2382,HighConfidenceCore,61.0023678963159,43.6341230333382,41.0916349079671,0.488956691062505,29.8275159535563,0.48895669106244,-6.50590692430342e-14,487.736492077497,98.2132037325007,3.29270475910318,5.74996368602778,6.66195117945116,19.5564620728798,35.0000000000036,23.2289213187695,38.6801197171883,26.8424212990113,1.09386670924256,1.07809677867617,0.320030174470591,0.216657388572201,82.2136558303854,12.2004735792632,10.0378076082578,8.03024608660625,7.79371298568992,30.1985987491965,6.38679120316931,0.636827517141532,0,1.19032737131082,5.59396427425797,5,1,1,1,-1.01506105108586e-13,1.01506105108586e-13,1,3,12,1,root_seeded_fmincon,1,0.500046162992342,19.5564620728824,51,3,1,5.18618302788172,6.9539074410135,4,19.768887,,
2383,HighConfidenceCore,55.4222082402494,37.7178754672282,41.1505179773637,0.511107108797167,28.3266846168284,0.511107108797167,-2.22044604925031e-16,500,111.558267964637,3.93827479190282,5.228191181276,7.45850676010345,18.5724394288148,23.6992417954251,33.7849201064122,26.0006220669172,38.1971471375499,1.08061088686329,1.13305134501035,0.309942521552323,0.201461731188933,86.1160477957514,11.0844416480499,10.1514400402901,8.12115203223208,6.77388090585524,28.676439644078,7.17434829399759,1.94615711272159,0,1.29082217457962,5.56029265191276,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,3,12,1,root_seeded_fmincon,1,0.545804268409344,18.5724394288148,46,3,1,5.1873183195308,7.44011302075713,4,15.3582981,,
2384,HighConfidenceCore,57.7947821912646,25.9915533184477,38.8988109586112,0.50649750818527,29.272913165986,0.506497508185271,8.88178419700125e-16,499.999999999999,95.7242284881483,3.27006157348822,6.68732041729996,7.0291161216632,19.1928358025085,31.5492679685693,17.7101487361555,33.7282560702334,19.5625112850015,1.14765363996969,1.10577046182331,0.321092799409257,0.208065529810854,80.6065794074161,11.5589564382529,9.07075916698594,7.25660733358876,7.13046725631965,29.6256847801966,6.7511493800725,0.0638289627725426,0,1.23684606327132,5.57835670682927,5,1,1,1,1.88737914186277e-15,0,1,2,9,1,root_seeded_fmincon,1,0.527798511274786,19.1928358025085,24,3,1,6.68717708269514,6.98618827885845,2,13.4396531,,
2385,HighConfidenceCore,55.2527860331746,33.6876941046916,40.3083893927875,0.497232981788696,27.4735075514082,0.497232981788696,2.22044604925031e-16,500,108.839216039001,3.96160613403083,5.23626665067899,7.37758491162487,18.0130524202782,22.2158344559233,31.2320884396847,24.1560700352527,34.8021698249897,1.08457427376705,1.13565198756131,0.319504865053411,0.212833024388214,81.9668708269782,11.0505572066349,10.2096976738913,8.16775813911306,6.94481962044161,27.8289146079259,7.08472515021384,1.84845849953486,0,1.2793962836399,5.56411244339753,5,1,1,1,2.22044604925031e-16,0,1,3,12,1,root_seeded_fmincon,1,0.552080758093989,18.0130524202781,40,3,1,5.14517559225383,7.3990593546269,3,18.3743711,,
2386,HighConfidenceCore,56.7467300768095,30.7859200022431,40.2002558209147,0.516925014964551,29.3338042941442,0.516925014964553,1.4432899320127e-15,499.999999999999,106.581099517091,3.63338823864613,6.03850318909412,7.45617765863012,19.2327591752847,28.4805702637188,25.1400864166698,30.7511343143542,28.07100533175,1.11657329733072,1.12724068075674,0.315457338010928,0.202307353507685,85.1495041456735,11.3493460153619,9.49413428065259,7.59530742452207,6.85323144566634,29.6875486776049,7.17126506891978,1.13276187982565,0,1.29042914377416,5.56042400968163,5,1,1,1,2.66453525910038e-15,0,1,3,12,1,root_seeded_fmincon,1,0.537546391813437,19.2327591752846,39,3,1,5.92931257290488,7.48913765925121,3,18.096996,,
2387,HighConfidenceCore,55.4124331018065,36.2317335460403,40.9176748422909,0.454156063975085,25.3582059344524,0.457626646493993,0.00347058251890775,500.028127275892,117.440692353244,4.63126976162323,4.44845490552431,7.27002867893581,16.6261512814401,14.4707517539995,38.2341963866082,15.9063813829109,42.2441351925156,1.05057817932559,1.13630799065447,0.350004923744571,0.249054536595915,77.0047127252445,11.0824866203613,11.5749874364065,9.25998994912517,7.51355679183851,25.7373690421979,6.94514815458653,2.49669324906221,0,1.26159659882168,5.57006742869589,5,0,0,0,-5.62545517832636e-05,5.62545517832636e-05,-2,2,25,1,root_seeded_fmincon,1,0.548405867683901,16.5000606561757,48,12,1,4.39444862094342,7.21965469399565,4,35.8430259,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
2388,HighConfidenceCore,51.1942016236476,44.4059649459142,38.9439922810166,0.504712158252082,25.8383359914635,0.504712158252082,3.33066907387547e-16,500,98.2882551294123,3.80397000650061,4.45929962330942,6.79990927577523,16.9409493780904,19.6244978243403,37.3836053752768,21.8850518373376,42.8801649223168,1.05932313105639,1.12517593151939,0.269486870642285,0.175994671729196,80.4078029358681,10.2388403247295,9.89266549443429,7.91413239554743,6.33896640804604,26.1457608079643,6.55995074465429,2.10065112134487,0,1.2124406279809,5.58654048362318,5,1,1,1,7.7715611723761e-16,0,1,4,15,1,root_seeded_fmincon,1,0.570458186804284,16.9409493780904,49,3,1,4.27706598545182,6.85975408299968,4,33.9153935,,
2389,HighConfidenceCore,58.2414798684754,39.4244044345792,39.1805411705248,0.470936894445221,27.4280616571536,0.470936894445221,-3.33066907387547e-16,500,84.8851906434381,3.09483009424761,5.62620598367997,6.22737640267706,17.9832557416428,31.8734996601432,18.9740704619434,34.8935351057768,21.5925994658325,1.09943972496936,1.07298831141386,0.305847754637109,0.212547229390564,75.6338527989216,11.6482959736951,9.62055373206271,7.69644298565017,7.70335455283043,27.7784212693361,5.96980618307984,0.343600199399869,0,1.13703585165287,5.61188888483147,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.523750427854616,17.9832557416428,50,3,1,5.0918197495366,6.54509241678213,4,24.2460129,,
2390,HighConfidenceCore,53.2989983174039,24.5141009544104,38.5371811919386,0.519694518315858,27.6991972572806,0.519694518315852,-6.32827124036339e-15,500.000000000008,112.387281361571,4.05742015978568,5.65270812417295,7.92184208932807,18.1610262636249,21.7753737134044,28.5343632398014,23.2716767787531,31.2370544469984,1.11244666619587,1.17348520936313,0.312196141463166,0.20025762695463,82.0735960742311,10.6597996634808,9.54433303566941,7.63546642853552,6.39995026503082,28.0443676069594,7.62576403684063,1.97305591266768,0,1.34833215644183,5.54109978219675,5,1,1,1,-1.66533453693773e-14,1.66533453693773e-14,1,3,12,1,root_seeded_fmincon,1,0.572318448056826,18.1610262636251,23,6,1,5.86723963955904,7.69622423964064,2,18.1572395,,
2391,HighConfidenceCore,58.2773711288719,39.8352973143213,40.3237087000994,0.469471649944987,27.3595735783279,0.469471649944989,2.16493489801906e-15,500.000000000002,93.9356105385763,3.43337260976116,5.37596202391151,6.56550611672621,17.9383514151114,27.9240072973745,24.8624308410385,30.6499854763621,28.1709027561021,1.08576282533662,1.08975340515176,0.321362806217601,0.223734304749094,77.6280492622947,11.6554742257744,10.2439870203528,8.19518961628221,7.72944938763595,27.7236341537555,6.28646984578134,0.910507821869825,0,1.17751135032277,5.59827058745329,5,1,1,1,-3.99680288865056e-15,3.99680288865056e-15,1,3,12,1,root_seeded_fmincon,1,0.52342786589575,17.9383514151113,49,3,1,5.14768280775602,6.67807822960811,4,21.6255599,,
2392,HighConfidenceCore,59.1536251230296,42.2666750804286,39.9314265613949,0.508088968699955,30.0553043835724,0.508088968699085,-8.69526672886423e-13,482.889922851437,97.9760236397821,3.25985797346753,5.75367714554057,6.73121963836107,19.7058119483165,35.0000000000016,23.3852677640097,38.5666674514875,27.0196789276055,1.10011988338938,1.08576196495973,0.301256612889275,0.197022876797712,83.0593467545131,11.8307250246059,9.53188677762241,7.62550942209793,7.27458018486429,30.4048722757447,6.47296630622769,0.719289160687111,0,1.20133355908154,5.59026828581236,5,1,1,1,-4.44596740375606e-14,4.44596740375606e-14,1,3,12,1,root_seeded_fmincon,1,0.515674228528798,19.7058119483503,53,3,1,5.12925531938335,7.05500798267665,4,23.3677977,,
2393,HighConfidenceCore,58.5392649463239,39.1320641673747,40.3543395805938,0.492703378292989,28.8424936018422,0.49270337829299,9.99200722162641e-16,499.999999999999,94.3477149847601,3.2711358555605,5.82432551419535,6.68575954943894,18.9106304758997,32.7985292428429,21.6055982371575,35.9417739312314,24.6739021450204,1.10312929585742,1.08518885604981,0.307028123628814,0.205912923399233,81.3261911926715,11.7078529892648,9.57861740696256,7.66289392557005,7.42419283612044,29.1972527208157,6.42028155041967,0.595956036224317,0,1.19460501230372,5.59252755765864,5,1,1,1,1.55431223447522e-15,0,1,4,15,1,root_seeded_fmincon,1,0.521086146673858,18.9106304758996,55,3,1,5.1489733090439,7.07650780663972,4,25.3823777,,
2394,HighConfidenceCore,59.8780101735864,40.1069952376648,39.2661229536794,0.449912460357827,26.9398628785292,0.449912460357827,-1.66533453693773e-16,500,81.1035559996248,3.01054078728305,5.5970672079842,5.98503094054636,17.6631673738062,32.1451989594363,17.1938547895441,35.193788737576,19.5425377019034,1.09584130912969,1.06232741140196,0.321649825753448,0.231264682723011,72.839549754121,11.9756020347173,9.98275199093776,7.98620159275021,8.23453682376428,27.3037359483359,5.71713712764402,0.120069919659817,0,1.10471626271853,5.62278282547584,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,4,15,1,root_seeded_fmincon,1,0.509435766345089,17.6631673738062,50,3,1,5.09618743393487,6.29442034504979,4,24.6368323,,
2395,HighConfidenceCore,48.9127483474332,32.8196826123583,38.6643649784976,0.457487221611107,22.556222654337,0.461152223426853,0.00366500181574592,500.000007668825,126.796950498606,5.62137342061688,3.44719778355433,7.5424249111627,14.7890261305645,5.12819856882181,44.3770029787623,5.6990940192388,48.3431623246216,1.02163867091694,1.17641502300577,0.319480193326058,0.227616652385115,73.22160260939,9.78254966948664,11.431848400472,9.14547872037764,6.58913142327404,22.8983233107407,7.23045101760213,3.7832532340478,0,1.29797326243667,5.5579030864548,5,1,0,0,-1.53376502609603e-08,1.53376502609603e-08,-2,3,10,1,root_seeded_fmincon,1,0.573582514206731,14.671490521132,50,12,1,3.44719778355433,7.44950343638973,4,26.5071677,Recovery_target_mismatch,
2396,HighConfidenceCore,56.2566434643058,42.1983786157635,40.2836344342672,0.535495407619769,30.1251742232384,0.535495407619768,-1.11022302462516e-15,500.000000000001,101.569365375375,3.37157769189015,5.7842335895249,7.1139160432702,19.7516222287165,34.5887886107252,25.8655577226408,38.2510389011922,30.1941313462002,1.10418981850002,1.10241447002581,0.273345810096618,0.170169589160708,88.818565831838,11.2513286928612,8.95356193076584,7.16284954461267,6.53286731026683,30.452349576082,6.87019759757244,1.08596400804754,0,1.25203581101876,5.57326824170384,5,1,1,1,-2.88657986402541e-15,2.88657986402541e-15,1,4,15,1,root_seeded_fmincon,1,0.542229292783073,19.7516222287165,42,3,1,5.14640757033808,7.40976071310496,4,21.770282,,
2397,HighConfidenceCore,58.4419689606492,42.2963912647113,41.3336958784464,0.48847853279697,28.5476472516629,0.488478532796952,-1.85407245112401e-14,500.000000000028,100.220698104929,3.51064650692332,5.46404537813785,6.84360620428976,18.7173139599154,29.6681707200277,27.3625337731148,32.7798865135279,31.3843374838564,1.0853879544435,1.09448465784249,0.313872025138735,0.212093203374418,82.6054820338901,11.6883937921298,10.1437411597023,8.11499292776185,7.47358042724657,28.9103793638855,6.56731854210764,1.10327316396979,0,1.21338130951332,5.58622486324333,5,1,1,1,-5.52891066263328e-14,5.52891066263328e-14,1,3,12,1,root_seeded_fmincon,1,0.521953666902279,18.7173139599161,51,3,1,5.19757196431959,6.96275245206303,4,22.8857174,,
2398,HighConfidenceCore,54.2514181023529,44.524042319171,40.9833140934967,0.464810316334096,25.2166188097278,0.464810316334093,-3.10862446895044e-15,500.000000000005,110.384676071984,4.37745745791268,4.22861096212155,6.89843602874836,16.533319439895,14.558851646696,42.108612741134,16.3225730383978,47.5490355039421,1.04153540079266,1.12159448948566,0.32166107528247,0.224475321926433,78.1957145665128,10.8502836204706,11.4266084486052,9.14128675888415,7.25869982315627,25.5704474238486,6.60848060836164,2.37986964624009,0,1.21863633550456,5.58446195414691,5,1,1,1,-9.10382880192628e-15,9.10382880192628e-15,1,3,12,1,root_seeded_fmincon,1,0.547672468229088,16.5333194398951,58,23,1,4.40146074235483,6.75853500981616,4,104.3543646,,
2399,HighConfidenceCore,58.7862627728408,43.0732141919961,39.4701473409238,0.453631264563678,26.6672867206165,0.453631264563678,5.55111512312578e-16,499.999999999998,84.369488985711,3.16378227262562,5.29392467874679,6.08509181601821,17.4844523476373,30.1617193971701,21.1808708896701,33.2714284984495,24.2202669907004,1.08416714497747,1.07032452495862,0.313164351025825,0.224007033039765,73.7289726276902,11.7572525545682,10.1347950309676,8.1078360247741,8.02974401305609,27.0263776103746,5.82098508639026,0.527060407643467,0,1.11800229613273,5.61830238753329,5,1,1,1,4.44089209850063e-15,0,1,3,12,1,root_seeded_fmincon,1,0.518896738135441,17.4844523476373,48,3,1,5.10697716377017,6.17048633282151,4,21.7956815,,
2400,HighConfidenceCore,59.7418517447585,32.9235291578048,41.1987786490113,0.505133824172554,30.1776300349796,0.505133824172554,6.66133814775094e-16,499.999999999999,103.654527963201,3.43481339797235,6.36368441659387,7.19370325357968,19.7860149717936,32.8431966576627,21.4845109937685,35.5699501016145,24.1545787823085,1.12135219554745,1.10054326872243,0.329597599680725,0.215668145027566,85.1607080365122,11.9483703489517,9.6240766570453,7.69926132563624,7.39105542744472,30.549039660154,6.9034734272078,0.539789010613928,0,1.25628074643875,5.57184690937898,5,1,1,1,2.33146835171283e-15,0,1,4,15,1,root_seeded_fmincon,1,0.510596828004688,19.7860149717936,40,3,1,5.96619732211772,7.43029736777712,3,18.224993,,
