DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
1,LowTemperatureChallenge,56.9249423655755,23.0401799579564,38.7431931614459,0.520921522570416,29.6534276493087,0.520921522570415,-9.99200722162641e-16,500.000000000002,102.76012726235,3.46537096748565,6.84277242058044,7.47847089336985,19.4423207771497,30.0702945184875,19.5853699632118,32.0002373325221,21.4918329093108,1.15623921686005,1.12979671231352,0.321433062815078,0.203020912398561,82.74101570902,11.3849884731151,8.99562642170718,7.19650113736574,6.81787867906669,30.0060757990901,7.1922232807165,0.349450860136056,0,1.29310070764425,5.55953117744634,5,1,1,1,-3.5527136788005e-15,3.5527136788005e-15,1,3,12,1,root_seeded_fmincon,1,0.535863520143796,19.4423207771497,24,3,1,6.68297907497625,7.56487120639318,2,30.6262472,,
2,LowTemperatureChallenge,58.2507975958714,26.613570630824,40.7181773997337,0.517384559669221,30.1380632645209,0.517384559669222,1.88737914186277e-15,499.999999999996,112.33536565944,3.72735847932482,6.48816708455229,7.76527386627897,19.7600729507743,29.0178698741618,24.0199149383078,31.0976975591315,26.5437216649633,1.13185065103714,1.13561831448068,0.337401406173454,0.215909091659295,86.330904306104,11.6501595191743,9.63207110435086,7.70565688348069,7.02818358283762,30.5111224424509,7.45834834403281,0.970181259480515,0,1.32701135909792,5.54820871413332,5,1,1,1,7.66053886991358e-15,0,1,3,12,1,root_seeded_fmincon,1,0.523666649367253,19.7600729507742,23,6,1,6.73153703017487,7.52946586905678,2,32.9221686,,
3,LowTemperatureChallenge,53.4479671081323,26.0669485270966,39.5328837913018,0.527499344850539,28.193767633133,0.527499344850539,2.22044604925031e-16,500,120.681365901986,4.28042706006282,5.50525386353696,8.22040272286263,18.4852921801292,20.8115685456687,32.140536709734,22.3261286415542,35.3205193037491,1.10210857698759,1.18362918359615,0.316263067123564,0.200814734698582,85.6220508051067,10.6895934216265,9.7959557940028,7.83676463520224,6.31354986874982,28.5435951160263,7.91562588943696,2.4103720259,0,1.38522499293471,5.52881675057537,5,1,1,1,6.66133814775094e-16,0,1,4,15,1,root_seeded_fmincon,1,0.563878393393276,18.4852921801291,27,6,1,5.90394750619909,7.8505337058201,2,37.2325339,,
4,LowTemperatureChallenge,60.3298293367037,26.6368723013596,39.2120345236924,0.484557370941894,29.2332634927663,0.484557370941894,1.11022302462516e-16,489.950994975419,95.5974089252239,3.27015863107036,6.62186862324177,6.81648315178375,19.1668394261515,31.5415968676048,17.2337520308946,33.7086388496238,18.979420657083,1.13879872142778,1.0944217302484,0.349999999999997,0.235488105210512,77.741029577802,12.0659658673407,9.68024745934319,7.74419796747456,7.77414146098435,29.608638593219,6.51833636295175,0,0.103532260290017,1.20712718676577,5.58832354500831,5,1,1,1,8.56457761853692e-15,0,1,3,12,1,root_seeded_fmincon,1,0.505620525291987,19.1668394261515,39,3,1,6.69489796026091,6.71380950288035,3,33.2569445,,
5,LowTemperatureChallenge,52.2926450057671,26.7323271164949,38.5368667491179,0.495929630695276,25.9334721257894,0.495929630695279,2.99760216648792e-15,499.999999999997,114.095658277554,4.39955196605133,4.92651572316075,7.74859726326542,17.0033255479868,16.9168490654379,32.4879105898737,18.1807692538141,35.4690980305455,1.08205759998286,1.17318387986734,0.3179931901577,0.213528309852209,78.1271082470969,10.4585290011534,10.1777251670255,8.14218013362041,6.58979321999443,26.2827948334549,7.44445455068992,2.51793882752917,0,1.32524153643256,5.5487991642747,5,1,1,1,5.77315972805081e-15,0,1,3,12,1,root_seeded_fmincon,1,0.57500707542885,17.0033255479867,42,17,2,5.05691017808371,7.59202786582697,3,48.2705705,,
6,LowTemperatureChallenge,57.9393250817263,23.3496940905476,39.7966878813505,0.520220684768212,30.1412353690238,0.520220684768214,1.88737914186277e-15,499.999999999997,109.429041045596,3.63054266707517,6.83179282307312,7.74497311614692,19.7621527465407,29.6257654357401,21.4796367462979,31.5553157895093,23.5695770123029,1.14993739394875,1.13709203032745,0.335579679440976,0.212820403254534,84.8739167062805,11.5878650163453,9.33283198777132,7.46626559021706,6.94952242817563,30.5095268406278,7.44162038204821,0.609827558975089,0,1.32488050585608,5.54891961814612,5,1,1,1,5.6621374255883e-15,0,1,3,12,1,root_seeded_fmincon,1,0.526481797241728,19.7621527465406,19,3,1,6.70866936818934,7.79683715744698,1,30.5123641,,
7,LowTemperatureChallenge,57.2905033333217,26.198856653847,38.7282304771612,0.466144811776897,26.7056708929148,0.466144811776895,-1.55431223447522e-15,500.000000000002,95.3243817561515,3.56944343912519,5.81884452284709,6.91228763898581,17.5096189961414,24.4494489574432,21.8179418012718,26.1449603279808,23.8386583942528,1.112631398849,1.11653449489292,0.344919113022851,0.240343418263102,74.0567655990619,11.4581006666643,10.0966054107095,8.07728432856758,7.6462081101017,27.0783124219117,6.60652509772818,0.787680574881088,0,1.21838669452547,5.58454569097252,5,1,1,1,-3.5527136788005e-15,3.5527136788005e-15,1,3,12,1,root_seeded_fmincon,1,0.532444266068405,17.5096189961414,40,17,1,5.87457189425471,6.82498502131754,3,47.7062706,,
8,LowTemperatureChallenge,55.6152536414568,21.3509878468457,39.3151691283844,0.540980745673128,30.0867811333624,0.54098074113493,-4.53819792856081e-09,503.792011311546,117.256444845327,3.89727449824484,6.73810015684538,8.3,19.7264497333874,27.2300128931204,24.5016158387355,28.9284407780487,26.8096046200886,1.15179219938851,1.17227950403098,0.321156451364594,0.196814994460539,87.6923375534045,11.1230507282914,9.105379785961,7.2843038287688,6.38211812702359,30.4430499358089,7.99697793319254,1.25887777634716,0,1.39557430368579,5.52537517746994,5,0,1,0,-0.00758402262309144,0.00758402262309144,-2,6,26,1,root_seeded_fmincon,1,0.548482619474411,19.7264498988693,20,14,2,7.49833700621983,7.61616191455987,2,52.7639675,Product_salinity_max,
9,LowTemperatureChallenge,55.7225740075913,25.9512661781405,39.1856340751417,0.490402879526519,27.3265107479522,0.490402879526516,-2.88657986402541e-15,500.000000000004,106.483660540257,3.8967163251253,5.69655434720465,7.47206532491354,17.91667371358,22.7869714884757,26.1253152555869,24.394168299652,28.5809641783354,1.10828832111418,1.14382733274194,0.334314282794718,0.224836376727289,78.5763025226894,11.1445148015183,10.0017560674265,8.00140485394124,7.09901581490977,27.6927083515102,7.16481520193732,1.46826085473267,0,1.28960694378546,5.56069881169022,5,1,1,1,-8.43769498715119e-15,8.43769498715119e-15,1,3,12,1,root_seeded_fmincon,1,0.54742625485758,17.9166737135801,37,9,1,5.89123944998293,7.26407838004672,3,38.5367339,,
10,LowTemperatureChallenge,54.2113498667278,24.3400877100937,38.79945471211,0.552610799117754,29.9577773711046,0.552610799117754,-2.22044604925031e-16,500,115.305618785915,3.84893770180467,6.34130501684346,8.17620397388252,19.6418681950594,27.0137693563269,26.3820502855937,28.8571313817937,29.1464056929061,1.14008256292879,1.17380167999602,0.301171782146779,0.180875838105878,88.835210124806,10.8422699733456,8.90416147155369,7.12332917724296,6.06339312390579,30.2930154945398,7.89202072487103,1.55071570802757,0,1.38222162320915,5.52981583187147,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,4,15,1,root_seeded_fmincon,1,0.562686597455892,19.6418681950594,19,6,1,6.68452852531635,7.85629598434636,2,34.7581401,,
11,FlowEdgeChallenge,62.4525727103018,44.7865125956637,40.450035786051,0.464057407491993,28.9815789831458,0.46405740749196,-3.21409565628983e-14,482.337550176372,91.4225902969505,3.15450688004671,5.61164853137812,6.25720177568943,19.0018220450733,34.9999999999998,20.7890568136156,38.6848305401694,23.969004824238,1.08877925668132,1.06492104465187,0.333498151324807,0.235319645488374,77.0895933165975,12.4905145420604,10.3956017361116,8.31648138888925,8.36774843178901,29.3624484357401,5.97663466073934,0.364986129361216,0,1.13790900771889,5.61159481419557,5,1,1,1,6.90241514738383e-15,0,1,3,12,1,root_seeded_fmincon,1,0.488434642100312,19.0018220450746,46,12,1,5.15526215545353,6.50232733522654,4,43.1067726,,
12,FlowEdgeChallenge,47.9033938664768,44.0926166980577,39.2060563472701,0.483089536077208,23.1448676281172,0.483157157771116,6.76216939080598e-05,505.624875190864,109.520529680831,4.73195748796514,3.56882768537574,6.93404054453107,15.1749722188023,7.44789872657182,47.9788872967456,8.42955942733821,54.0039793716285,1.02376141380616,1.14681722829621,0.279848731968955,0.18882993154542,77.4950214280734,9.58067877329536,10.8872351703073,8.70978813624582,6.18963155958989,23.4487679098203,6.6775823710744,3.10875468569867,0,1.22745707388762,5.58150389469658,5,0,1,0,-0.0112497503817277,0.0112497503817277,-2,2,31,1,root_seeded_fmincon,1,0.567530096678546,15.1728483605298,65,24,4,3.49155217283452,3.24827652957456,4,176.6511451,Product_salinity_max,
13,FlowEdgeChallenge,61.3341902344943,43.5127385930349,38.619345726818,0.485115300601237,29.7541541327353,0.485115300601157,-7.99915689242425e-14,460.088266338329,92.5896234274427,3.11182173132512,5.54338293586225,6.27323864385237,19.508362269037,34.9999999999995,21.7995687262694,38.5070752115335,25.0501106990435,1.0930868751749,1.07269937738593,0.32159439988459,0.21856406726789,76.6834211961592,12.2668380468989,10.0337372275471,8.02698978203769,7.89500902543978,30.1147882644391,6.00838498384832,0.465002047986069,0,1.14196871258116,5.61022771253269,5,1,1,1,1.5428927976505e-14,0,1,3,12,1,root_seeded_fmincon,1,0.497340877630835,19.5083622690402,49,3,1,5.06553893681672,6.53178208943917,4,23.7207065,,
14,FlowEdgeChallenge,61.1807812907346,36.3422874599842,41.4396046026838,0.495168209052507,30.2947779001662,0.495168209052507,6.10622663543836e-16,496.452490005785,100.4553820323,3.31593063211559,6.29255153103753,6.92678753751332,19.8628231708407,35,20.2073682662602,38.1213609935145,22.922312852726,1.11486590097407,1.08447301687241,0.332573711570973,0.221850817333173,83.9430476367373,12.2361562581469,9.77891481507891,7.82313185206313,7.7215008476421,30.6723503859328,6.63852119642819,0.345969665390653,0,1.2224711659583,5.58317577234888,5,1,1,1,1.01506105108586e-15,0,1,3,12,1,root_seeded_fmincon,1,0.498587944718183,19.8628231708406,46,3,1,5.97572817658801,7.09789402770142,4,21.8500484,,
15,FlowEdgeChallenge,49.4100167115945,41.8158592243306,40.2448094138724,0.547681982264292,26.7794771107551,0.541984781488064,-0.00569720077622837,500.072238400772,118.770842057452,4.43514418023314,4.27471726644322,7.74352778317076,17.5580101696532,14.6470220758109,47.7914584829824,16.3304684354994,54.5274396078466,1.04882183156551,1.1706778688176,0.273175066709062,0.16746455522588,89.9993100477805,9.8820033423189,10.1568736964366,8.12549895714932,5.65763490020984,27.0805349419851,7.48429731661862,3.2095800501754,0,1.33031662761958,5.54710614779985,5,0,0,0,-0.000144476801544835,0.000144476801544835,-2,2,29,1,root_seeded_fmincon,1,0.555923917163437,17.7425753319682,53,14,1,4.35550702298003,7.73457085765035,4,50.953729,Product_salinity_max;Recovery_target_mismatch,
16,FlowEdgeChallenge,62.0774002708713,37.8833978588363,39.6009583327653,0.484642359674059,30.0853377497061,0.484642359674059,-6.10622663543836e-16,471.962484564144,95.0716968524088,3.16006746021449,6.00593408854956,6.51055485872534,19.7255033764137,35,19.538158773838,38.1105880880404,22.1392787565469,1.10788569482893,1.07596551318009,0.338732306220767,0.229716169532609,78.5540298276015,12.4154800541743,9.99363019327092,7.99490415461674,7.99801563029127,30.4596345892684,6.22743277595284,0.22149868740328,0,1.16996782972206,5.60080657707163,5,1,1,1,-1.01506105108586e-15,1.01506105108586e-15,1,3,12,1,root_seeded_fmincon,1,0.491386557215629,19.7255033764137,53,3,1,5.9089244435057,6.53940814623493,4,22.924164,,
17,FlowEdgeChallenge,48.2761353095961,35.1662891630659,38.5407278497997,0.440890955933616,22.4579574295442,0.465197913741866,0.0243069578082505,501.782292181987,120.73129767963,5.37588060082455,3.4391093603553,7.33136009623835,14.7245983671283,5.40029786926186,44.729963304544,6.02071174535151,49.0139158807388,1.0215974549365,1.16881591502033,0.306707981282604,0.216340901686971,73.5529545715385,9.65522706191923,11.2382340003998,8.99058720031982,6.45454447001298,22.7866846365525,7.03643980225986,3.59733044190456,0,1.27323937628546,5.56617166945832,5,0,0,0,-0.00356458436397467,0.00356458436397467,-2,2,37,1,root_seeded_fmincon,1,0.574963934639109,13.9552264918885,48,9,1,3.4391093603553,6.98101144761578,3,50.8046643,Product_salinity_max;Recovery_target_mismatch,
18,FlowEdgeChallenge,49.5160498487957,34.642845388698,39.4179446678499,0.504090877424825,24.960589014891,0.504090877424829,4.55191440096314e-15,499.999999999994,122.116373028821,4.89236744196895,4.0450125057917,7.74370647926379,16.3654530651003,10.6714452168932,43.7933193328076,11.7392668239833,48.4400420159154,1.04280180875243,1.17841157939753,0.300277906973552,0.199249184191489,81.2692598461985,9.90320996975915,10.6912860211817,8.55302881694534,6.13886520847618,25.2862935837236,7.45357881671327,3.40856631092156,0,1.32640381312995,5.54841139834113,5,1,1,1,1.25455201782643e-14,0,1,3,12,1,root_seeded_fmincon,1,0.565162629409498,16.3654530651002,52,12,1,4.30258159919917,7.51561943189074,4,30.8381566,,
19,FlowEdgeChallenge,49.4821518251136,39.4371652995891,38.5491015465487,0.531713771296312,26.3103415587867,0.531713771296289,-2.28705943072782e-14,500.000000000038,104.855090362508,3.9853184774597,4.51522654167689,7.29603085945672,17.2504206391206,18.3385240849897,38.7200287410229,20.2395592943209,43.9977464902392,1.0652060792228,1.15457167681523,0.262869413045226,0.164374221068573,84.2635908758284,9.89643036502272,9.54523941366008,7.63619153092806,5.79295256658172,26.6058514446743,7.05259238482863,2.53736584315174,0,1.27529909183245,5.56548271051531,5,1,1,1,-7.52731210695856e-14,7.52731210695856e-14,1,3,12,1,root_seeded_fmincon,1,0.574870373781578,17.2504206391213,51,3,1,4.25123264220455,7.4068930639755,4,26.9254978,,
20,FlowEdgeChallenge,61.7164520953642,34.0539029691796,40.5246338271904,0.475514732517565,29.3470822100615,0.475514732517586,2.12607709215717e-14,493.71679300154,93.0382685233753,3.17027321003918,6.29938236111335,6.59237897280799,19.2414648636648,33.9914170877745,17.4900229117776,36.8038022124685,19.6383455742334,1.11775869932001,1.07585737469196,0.345241381790705,0.237282797804567,78.9431129742998,12.3432904190728,9.92846789469426,7.94277431575541,8.09234247132568,29.7287691654181,6.29938079622949,0,1.56488385893994e-06,1.17916090646542,5.59771616511298,5,1,1,1,0.0125664139969203,0,0,14,90,1,root_seeded_fmincon,1,0.494260427557716,19.2414648636639,46,9,1,5.94185415302654,6.81901466573663,3,65.4295703,,
21,ScoreBoundaryProbe,51.7185448577092,34.2634100039498,41.3779166612621,0.49341645497477,25.5187810601444,0.493416454974768,-1.66533453693773e-15,500.000000000003,137.858467172901,5.40223558672285,4.03691235847919,8.1322400668774,16.7314326384372,9.00673042875439,47.2703038748247,9.95501881538275,52.0495876218856,1.03518494593565,1.181962800091,0.334109572201303,0.226312772978956,83.4917525949493,10.3437089715418,11.526574881232,9.22125990498558,6.54994094939117,25.8780201167798,7.80504490673662,3.76813254825743,0,1.37115379898463,5.53349888996132,5,1,1,1,-6.21724893790088e-15,6.21724893790088e-15,1,3,12,1,root_seeded_fmincon,1,0.543263500991485,16.7314326384372,47,9,1,4.42170202542595,7.80937515935769,3,18.8455256,,
22,ScoreBoundaryProbe,54.0223852800356,42.071239029299,40.0783792443682,0.437295413775049,23.6237413241483,0.43729541377505,7.21644966006352e-16,499.999999999999,111.115927195609,4.70357026310753,3.91777214869015,6.73771423096628,15.4889465802179,10.7561955654265,41.6563599490538,12.0488980918364,46.3330066511235,1.03270223114443,1.12205552437071,0.338180675486144,0.246583919440398,72.6347801617902,10.8044770560071,11.9146001836413,9.53168014691306,7.59966098897185,23.9873096933348,6.43121889454406,2.51344674585391,0,1.1960019325669,5.59205844543015,5,1,1,1,2.1094237467878e-15,0,1,4,15,1,root_seeded_fmincon,1,0.557783472129964,15.4889465802179,49,9,1,3.55454816655266,6.92206745746605,3,31.8543608,,
23,ScoreBoundaryProbe,53.9762957764167,44.7782630359812,38.6528026417258,0.412674327217322,22.2746315452159,0.412674327217322,0,500,100.443812501776,4.50933665492431,3.72053269064193,6.18525385612229,14.60440043615,10.3205057445143,39.3681111671274,11.6301732690483,43.8695959351746,1.02917016132494,1.10542193366463,0.333666136145762,0.251218206087983,67.0360460259966,10.7952591552833,11.9976879787654,9.59815038301233,7.92541605780019,22.6319199571323,5.89159273414986,2.17106004350793,0,1.12703361347425,5.61525845699808,5,1,1,1,-0,0,1,4,15,1,root_seeded_fmincon,1,0.565136965425623,14.60440043615,49,3,1,3.45128449524668,6.31339180000814,3,24.5790113,,
24,ScoreBoundaryProbe,55.5203840916716,44.8208177174404,39.5493119326371,0.546280232190237,30.3296883128784,0.546280232190036,-2.01061389759616e-13,491.619780608141,101.489694011404,3.34621618806119,5.59577877237863,7.08076526933504,19.8857122429048,35.0000000000003,27.9200935646137,38.9253031109534,32.9585361991875,1.09934673541724,1.10518416500697,0.261330489694811,0.159374995230562,89.3142540884575,11.1040768183343,8.82891678679488,7.0631334294359,6.29767394469832,30.6443876434248,6.84850331936652,1.25272454698789,0,1.24926811593413,5.57419511247316,5,1,1,1,-8.93253724955555e-15,8.93253724955555e-15,1,3,12,1,root_seeded_fmincon,1,0.549419830194867,19.8857122429121,56,3,1,5.11133340533008,7.27234212585936,4,29.0954145,,
25,ScoreBoundaryProbe,54.5892270247901,44.4303744951551,41.4983935290593,0.536153343655713,28.813383914013,0.527821797163902,-0.00833154649181178,500.183566923294,111.392305550442,3.86599178641659,5.05759194573693,7.41506839310958,18.8915446590696,25.0828783168778,38.0671930493883,27.9724365737807,44.1534806449914,1.07234755964573,1.12895261705517,0.286824863698811,0.180289557886608,89.9900027959557,10.917845404958,9.9696135976971,7.97569087815768,6.44396077769429,29.1453936873366,7.15272435204196,2.09513240630504,0,1.2880656198006,5.56121399545663,5,0,0,0,-0.000367133846588485,0.000367133846588485,-2,2,31,1,root_seeded_fmincon,1,0.541917390736767,19.1897433758996,53,12,1,5.20621456821348,7.42558115839675,4,50.7315978,Product_salinity_max;Recovery_target_mismatch,
26,ScoreBoundaryProbe,54.4040663869265,35.3652296560396,40.3572249172699,0.51211473235217,27.8611238966106,0.512114732352172,1.4432899320127e-15,499.999999999998,110.077831026086,3.95094725663515,5.19530267000357,7.4699334972967,18.2671937428604,22.626317639436,32.9204378446929,24.6987861511627,36.9648266995942,1.08338775538561,1.1401159210902,0.305852916304845,0.198568095728635,84.6230857816979,10.8808132773853,9.99085897324127,7.99268717859302,6.63573562257897,28.2042166538383,7.18825624436081,1.99295357435724,0,1.29259503671413,5.55970016263652,5,1,1,1,3.21964677141295e-15,0,1,3,12,1,root_seeded_fmincon,1,0.554667878019331,18.2671937428603,44,3,1,5.14803350197801,7.45684684237177,4,19.0213956,,
27,ScoreBoundaryProbe,54.5414189390427,35.385219047467,39.071052722105,0.443726854776302,24.201492280858,0.443726854776302,5.55111512312578e-16,499.999999999999,104.633200471832,4.32341936842425,4.38695983227339,6.80160540717982,15.8677499874495,15.0913839365277,33.7176342626844,16.5131364349577,37.1381334688676,1.05461362836154,1.12537254806158,0.337555975978789,0.244954308606838,71.6366143683654,10.9082837878085,11.2208864721641,8.97670917773131,7.58498166454617,24.5668194051208,6.49473469937242,2.10777486709904,0,1.20411340600334,5.58933510719735,5,1,1,1,1.33226762955019e-15,0,1,3,12,1,root_seeded_fmincon,1,0.559281379057855,15.8677499874495,51,3,1,4.28169108886702,6.84405227949202,4,22.2306849,,
28,ScoreBoundaryProbe,57.356030894132,44.493375152978,41.1832461282285,0.454740408389299,26.0821049123869,0.4547404083893,1.16573417585641e-15,499.999999999998,102.768152559114,3.94017863605431,4.68042535992455,6.66117761017094,17.1007768898419,20.658924574178,34.7681632579723,23.010484510189,39.4363322297209,1.0563764022058,1.10152325459161,0.332556514436535,0.236379342205464,77.0981233407528,11.4712061788264,11.2684646361457,9.01477170891656,7.81848149543627,26.4535734858035,6.36692728069426,1.68650192076971,0,1.18779002557413,5.59481662911494,5,1,1,1,3.21964677141295e-15,0,1,4,15,1,root_seeded_fmincon,1,0.531835964317413,17.1007768898419,53,3,1,4.41361832461269,6.78854251201979,4,27.8104941,,
29,ScoreBoundaryProbe,60.5434106649131,44.764012704205,39.4356981428404,0.419584663499776,25.4030865909663,0.419584663499776,5.55111512312578e-17,499.999999999999,81.835021531295,3.22145977175847,5.00669821535449,5.80634471180148,16.6555773609797,27.6236596771491,21.7903446760907,30.5526894374976,24.8068076475668,1.07136418843077,1.06370932164074,0.339313089399755,0.255321681304452,69.2428729857249,12.1086821329826,10.972213598089,8.77777087847122,8.78508101848669,25.7824673809457,5.52102652905847,0.514328313703985,0,1.07961665117553,5.63125523959999,5,1,1,1,9.99200722162641e-16,0,1,3,12,1,root_seeded_fmincon,1,0.50383682823601,16.6555773609797,45,9,1,5.105770513005,5.71351753865597,3,27.713338,,
30,ScoreBoundaryProbe,53.8543998410879,35.2217201159241,39.0179425748727,0.56007318982123,29.9306064788311,0.555769009907259,-0.00430417991397125,500.040379517019,104.702979793372,3.4981910529419,5.88015144697491,7.48350687728254,19.6240535528659,31.0465454825276,26.6441369627389,33.8451578508519,30.4856302776901,1.11768611353871,1.13269182180376,0.268081687214716,0.159906790872767,90.0037076494195,10.7708799682176,8.59037881405132,6.87230305124106,5.98094834056421,30.2413913133618,7.23899082143128,1.35883937445637,0,1.29906169069753,5.55753945900115,5,0,0,0,-8.07590340385911e-05,8.07590340385911e-05,-2,2,28,1,root_seeded_fmincon,1,0.566416116232107,19.7760329824981,38,9,1,5.88703708674906,7.51063239423927,3,34.2155573,Product_salinity_max;Bulk_brine_concentration_max;Recovery_target_mismatch,
31,ScoreBoundaryProbe,58.3854755095513,33.4195742744935,39.8912410966849,0.430397295528863,26.2544470037248,0.449674285849223,0.0192769903203598,501.07633842701,96.1568914993671,3.66249921339898,5.32306454155004,6.67564664014707,17.2137732780781,23.5857289078601,24.9558045933842,25.5641874518666,27.6172593856682,1.08601909767187,1.10220730440437,0.350104000992605,0.251096803963773,73.9606543601615,11.6770951019103,10.725745135672,8.58059610853759,8.03275712645664,26.6360862732589,6.36668651096969,1.04362196941964,0,1.18775926971949,5.59482696140239,5,0,0,0,-0.00215267685401943,0.00215267685401943,-2,2,36,1,root_seeded_fmincon,1,0.522458706275499,16.4758397308402,46,12,1,5.12478640392617,6.50791442028561,4,32.9655152,Stage1_dP_max;Product_salinity_max;Recovery_target_mismatch,
32,ScoreBoundaryProbe,60.3024753308705,34.0823779747334,38.5745324784583,0.488076773532481,29.4322375956158,0.488076773534181,1.70036207336466e-12,477.687332216201,90.1888661237298,3.06428846365266,6.16154687803773,6.43220201004588,19.297297138484,34.2210778593941,17.2261185332326,37.0017270501849,19.3520442734384,1.12067745773381,1.07736412508462,0.326574384061955,0.219379666188315,77.0264241012664,12.0604950661741,9.5232925621163,7.61863404969304,7.71755943381365,29.7908100413081,6.16154353571204,0,3.34232568643955e-06,1.16154740616957,5.6036384941092,5,1,1,1,0.0222549183030245,0,0,10,90,1,root_seeded_fmincon,1,0.505849881495398,19.2972971384168,47,3,1,5.87056987094001,6.6054514233272,3,64.0295686,,
33,ScoreBoundaryProbe,54.4141264988977,44.8574842427141,40.5047124167787,0.540895261704321,29.3278627718191,0.538975164333718,-0.00192009737060261,500.069234195839,105.008728946835,3.58051078470462,5.29648037660115,7.25162922007701,19.2288636059658,29.7046266265422,33.2147482512451,33.1127585516406,38.9461903575378,1.08538176444247,1.11922063833647,0.268167774129304,0.165334665058354,89.993605153954,10.8828252997795,9.29381698043671,7.43505358434936,6.27156593176965,29.6463788644042,7.00855386466452,1.71207348806338,0,1.26968326591131,5.56736132866634,5,0,0,0,-0.000138468391677415,0.000138468391677415,-2,2,28,1,root_seeded_fmincon,1,0.553019972996886,19.2973663736122,50,12,1,5.1579477040535,7.30622606930887,4,45.8572486,Product_salinity_max;Recovery_target_mismatch,
34,ScoreBoundaryProbe,56.4609136133572,33.5009707529882,41.3301421615676,0.529035434727164,29.8698239785353,0.529035434727166,1.33226762955019e-15,499.999999999999,115.918392452904,3.88078592415555,5.79923214003101,7.81429007607897,19.5842014021344,27.0698535576899,30.5201870317318,29.4223196533605,34.3471995824174,1.10271301735159,1.14113571568886,0.314686950679527,0.198139593192871,89.8494070968014,11.2921827226714,9.75667469299043,7.80533975439235,6.64777240870546,30.2248893285838,7.5232625044962,1.72403036446519,0,1.3352794297813,5.54545100864785,5,1,1,1,2.77555756156289e-15,0,1,4,15,1,root_seeded_fmincon,1,0.540267559410933,19.5842014021343,36,3,1,5.19481621443185,8.181973812187,3,20.871819,,
35,ScoreBoundaryProbe,56.6200489743975,35.9024249255992,40.9506943396788,0.464158053000738,26.2806516927628,0.464158053000739,6.66133814775094e-16,499.999999999999,110.981090324471,4.22292002580107,4.85034225612702,7.16480077478726,17.2309544274605,18.7942249632353,33.8360216435823,20.558285625778,37.5509007263297,1.06536920790055,1.12604458201649,0.346240140324825,0.243536380233726,78.031087586834,11.3240097948795,11.1573556115752,8.92588448926015,7.58484932040868,26.659667381511,6.84838117018768,1.99803891406066,0,1.24925253204573,5.57420033171103,5,1,1,1,2.33146835171283e-15,0,1,4,15,1,root_seeded_fmincon,1,0.538749092460046,17.2309544274605,49,12,1,5.17706937718529,6.8899262921453,4,30.5778164,,
36,ScoreBoundaryProbe,49.6132845686088,43.4883752342344,38.5224597064941,0.446661055549151,22.160322054675,0.446661055549146,-4.71844785465692e-15,500.000000000011,107.114504257322,4.83361676752911,3.44247735501067,6.58225768192503,14.5294532223151,6.54059730889893,44.975538249282,7.4120815869466,50.0978270510078,1.02051350568911,1.13144842619416,0.302274800081593,0.216281920151728,71.0116286291276,9.92265691372176,11.4498348295597,9.15986786364778,6.86324062848346,22.4844064182929,6.30992314370773,2.86744578869707,0,1.18050779930754,5.59726350300595,5,1,1,1,-2.28705943072782e-14,2.28705943072782e-14,1,2,9,1,root_seeded_fmincon,1,0.575168047972133,14.5294532223152,48,3,1,3.44119338734576,6.54607872969041,3,28.5293622,,
37,ScoreBoundaryProbe,60.0087413155353,36.7179667558027,39.1466141913456,0.432928953310064,25.9795215671891,0.432928953310064,2.22044604925031e-16,500,82.8296746831704,3.18826790050593,5.42850293604253,6.04348430733252,17.0335179433445,27.7382805832587,19.2638165709029,30.170054618253,21.5406898426309,1.09013004140221,1.07240538528451,0.345499293944028,0.254051090202582,70.3879635465915,12.0017482631071,10.5435660769266,8.43485286154125,8.50730493708656,26.3569504756947,5.75164755975798,0.323144623715444,0,1.10913183228069,5.62129343763088,5,1,1,1,1.11022302462516e-16,0,1,4,15,1,root_seeded_fmincon,1,0.508325942709,17.0335179433445,51,12,1,5.08941020701349,6.26616481214611,4,31.4252078,,
38,ScoreBoundaryProbe,48.5707230014873,31.2833147395447,38.6006435739861,0.535983068425915,26.0330851500024,0.535983068425915,5.55111512312578e-16,499.999999999999,121.673595075717,4.67380621138966,4.37548537136577,8.10639499510576,17.068636998428,13.5033993552577,41.4010057943114,14.6915103478474,45.8350165578835,1.0608484522117,1.20131745769112,0.283143696343235,0.178247820710521,85.1504848139086,9.71414460029746,9.92816063171315,7.94252850537052,5.63440946287122,26.3427307977257,7.82666024359038,3.45117487222461,0,1.37390462019013,5.53258330247953,5,1,1,1,1.88737914186277e-15,0,1,3,12,1,root_seeded_fmincon,1,0.57429448520686,17.068636998428,46,3,1,4.25158396959484,8.14250843903918,4,19.4483399,,
39,ScoreBoundaryProbe,52.5962324291764,34.6268085556334,39.8358857698097,0.431578094365194,23.2434785859246,0.441922881400739,0.0103447870355453,500.005873395,126.012681946524,5.42142095817071,3.74440626759891,7.35183234381551,15.2396266626833,7.41586253008497,42.7941427605832,8.23402990549731,46.7310370470341,1.02814573933174,1.15352388952457,0.349999478208327,0.255782388008862,72.7962424666055,10.5192464858353,12.0108700614474,9.60869604915791,7.33818846081294,23.6165200882295,7.01802420202126,3.27361793442235,0,1.27089098452886,5.56695727532045,5,0,0,0,-1.17467899993784e-05,1.17467899993784e-05,-2,3,23,1,root_seeded_fmincon,1,0.560492896426707,14.8828886457991,44,12,1,3.53364714200923,7.31680769647584,4,37.6138427,Product_salinity_max;Recovery_target_mismatch,
40,ScoreBoundaryProbe,51.7326259140918,41.9782165292833,39.8969255338238,0.495602089545148,25.6387975006811,0.495602089545143,-4.94049245958195e-15,500.00000000002,107.896852903012,4.20834295758784,4.3284136696087,7.08979956862694,16.8101216238402,15.9266767258671,40.8044341803686,17.7123614476939,46.1536735324467,1.05069536234165,1.13716978161911,0.29248853681404,0.194557999686895,80.8623136163258,10.3465251828184,10.5329206989776,8.42633655918211,6.52345710335267,25.9639346673321,6.82313034463807,2.49471667502937,0,1.24603090623478,5.5752793818331,5,1,1,1,-4.06341627012807e-14,4.06341627012807e-14,1,2,9,1,root_seeded_fmincon,1,0.559810887890237,16.8101216238404,46,12,1,4.33436346175961,7.04432778259255,4,31.3105718,,
41,HighConfidenceCore,55.1012126018013,43.1562646897925,38.557176779503,0.507261473985019,27.9507223227514,0.507261473985016,-3.77475828372553e-15,500.000000000022,87.6132033731052,3.13455954237682,5.44595754477489,6.43853089833743,18.3259391048724,32.8413765821856,22.3127526702035,36.3238143545954,25.9219247353574,1.09759238175962,1.08482489745261,0.265127112144036,0.17368130291665,80.0321213684704,11.0202425203603,8.91396049727818,7.13116839782254,6.78762256976247,28.2678368943001,6.21194270670913,0.765985161934238,0,1.16798837991309,5.60147218917607,5,1,1,1,-4.48530101948563e-14,4.48530101948563e-14,1,3,12,1,root_seeded_fmincon,1,0.553599432020536,18.3259391048726,50,3,1,5.06240172665366,6.61249709056642,4,25.9166117,,
42,HighConfidenceCore,56.9415887775387,34.2082571882009,39.5346861318804,0.500416509805827,28.4945111188546,0.500416509805828,8.88178419700125e-16,499.999999999999,95.5194627376514,3.3522057051348,5.87905260017469,6.86744736064412,18.682475163162,30.130905376665,22.0688997336963,32.7053346348481,24.8385762219258,1.11129398050841,1.10130773047738,0.305754106762463,0.201693325506669,80.9174654055293,11.3883177555077,9.39305339677812,7.5144427174225,7.11176941467103,28.840888525279,6.60052215566031,0.721469555485625,0,1.21762034955002,5.58480275184651,5,1,1,1,2.33146835171283e-15,0,1,4,15,1,root_seeded_fmincon,1,0.535706864786896,18.6824751631619,40,6,2,5.10763470745836,7.37056695119012,3,23.0253211,,
43,HighConfidenceCore,58.3847694821685,40.6648648814024,40.2361961224605,0.494674696600889,28.8814681297045,0.494674696600888,-8.32667268468867e-16,500.000000000001,93.1576957668214,3.22551801551283,5.79107667262633,6.62093601268147,18.9361841920433,33.7575958962235,21.3076434277356,37.1119924421765,24.4817222242083,1.10209767501912,1.08159139918327,0.299828411016046,0.200669343748332,81.4112803210615,11.6769538964337,9.46976957063715,7.57581565650972,7.37582533811599,29.2317398833349,6.36253546743144,0.571458794805109,0,1.18722901361392,5.59500510099324,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,4,15,1,root_seeded_fmincon,1,0.522465024192933,18.9361841920434,52,3,1,5.14365628560355,6.97712821727292,4,21.7665719,,
44,HighConfidenceCore,56.5469371808544,31.0171140855176,38.5688543213176,0.532972460458915,30.1379602406637,0.53297246045835,-5.64548408021892e-13,498.700697402567,96.374957210481,3.19779296411861,6.55368583346073,7.00524114650526,19.7600054030053,35.0000000000011,17.9009620891197,37.7699084076814,20.1881514217935,1.14435542543473,1.09951484835422,0.286802015862,0.177660614357125,84.5475539866312,11.3093874361709,8.4573721249583,6.76589769996664,6.60224423504769,30.4648121242135,6.75748426814407,0.203798434683343,0,1.23765446987994,5.57808579829897,5,1,1,1,-3.10608681632272e-14,3.10608681632272e-14,1,3,12,1,root_seeded_fmincon,1,0.53944566267911,19.7600054030263,38,3,1,5.86973216855639,7.43779230479119,3,18.8747042,,
45,HighConfidenceCore,57.9937658386877,43.6935921213084,39.1884225100636,0.496812054350835,28.8120019458585,0.496812054350814,-2.05946371067967e-14,490.407760673007,89.6452643344173,3.1113861682667,5.60554908995999,6.39297383524602,18.8906385692752,34.9999999999991,21.0068356793439,38.682997029594,24.3746850678585,1.09798290500123,1.07536426847173,0.286864370247212,0.191635322359186,79.6365584444943,11.5987531677375,9.31147983080939,7.44918386464752,7.2954409732073,29.1505470907965,6.15041995139717,0.544870861437179,0,1.16012570789539,5.60411675048824,5,1,1,1,2.55795384873636e-14,0,1,3,12,1,root_seeded_fmincon,1,0.525987570540742,18.890638569276,46,3,1,5.09339545536264,6.64723219441359,4,18.7582772,,
46,HighConfidenceCore,52.935099056009,42.967062474748,39.1714308074192,0.475921663355858,25.1929603926428,0.475921663355855,-2.22044604925031e-15,500.000000000002,97.6044061987175,3.87427299838971,4.43837772419981,6.62791084135977,16.5178077580926,18.6073923726523,35.3504542047127,20.6675695061443,40.0552960711109,1.05656546450707,1.11561760277924,0.293365246782631,0.201415296719205,76.3444371904215,10.5870198112018,10.4321570446981,8.34572563575846,6.93553466584156,25.5225370411403,6.36857221448728,1.93019449028748,0,1.1880001484265,5.59474603973736,5,1,1,1,-3.33066907387547e-15,3.33066907387547e-15,1,3,12,1,root_seeded_fmincon,1,0.56791697421878,16.5178077580927,53,3,1,4.29045359127869,6.6799524647913,4,23.7255256,,
47,HighConfidenceCore,62.617611820727,43.7229498226987,41.2734664234968,0.469911708401108,29.4247489466731,0.469911708401073,-3.46944695195361e-14,487.176272866896,95.409595846632,3.24249481344919,5.74594337433142,6.46964432177338,19.2923871929407,34.9999999999993,21.5998688167536,38.6403315233062,24.8643174486997,1.09132492274262,1.06955073844316,0.337587414946065,0.235903067842743,79.549155982414,12.5235223641454,10.41131055629,8.32904844503197,8.2982157185135,29.8111594002598,6.18180704402267,0.435863669691254,0,1.16413716723661,5.60276739107128,5,1,1,1,1.94891721808485e-14,0,1,3,12,1,root_seeded_fmincon,1,0.487147291521311,19.2923871929421,50,12,1,5.1950602463895,6.7712723608713,4,28.099006,,
48,HighConfidenceCore,57.5292501755201,41.0565038117387,40.938036004525,0.51758807075412,29.7764536102785,0.517588070754119,-4.44089209850063e-16,500,102.111773005743,3.42927919967255,5.77410430908705,7.06947091868359,19.5229829597945,32.9752517899047,25.8275120395413,36.3524001815019,29.8293606855712,1.10014905585573,1.09975190168268,0.293708912080686,0.188822640569236,86.8530135145739,11.505850035104,9.42107024223865,7.53685619379092,6.93819914131039,30.1217606370921,6.80897070325099,1.03486639416394,0,1.24422425683056,5.5758845766048,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,4,15,1,root_seeded_fmincon,1,0.530234618162642,19.5229829597945,41,3,1,5.17795330543922,7.37069734091522,4,21.5527039,,
49,HighConfidenceCore,52.3443742241094,35.2082103249089,38.653098485623,0.495608107582555,25.942296251804,0.495608107582557,1.55431223447522e-15,499.999999999998,101.168346417278,3.89974524364793,4.8000505577996,7.05297083357365,17.0091111013664,19.6957657463354,32.0858366241636,21.4888649813217,35.8164526960046,1.07490930838286,1.13643860300579,0.293895257704103,0.196161657302023,78.3268678903433,10.4688748448219,9.92377608046921,7.93902086437537,6.60051949307634,26.2700181107826,6.78584111070663,1.98579055290702,0,1.24127297602243,5.57687332008205,5,1,1,1,3.33066907387547e-15,0,1,4,15,1,root_seeded_fmincon,1,0.573708396808681,17.0091111013664,48,3,1,4.25613079931277,7.39739921232793,4,24.4533991,,
50,HighConfidenceCore,58.4387192593262,44.8817462604921,40.3847092479305,0.434140330497775,25.3706048931106,0.434140330497776,1.4432899320127e-15,499.999999999999,94.7754262644943,3.73563920386583,4.68078537334668,6.28345029838147,16.6342806799834,21.8577042088685,30.7284688585654,24.3061724507548,34.8079766243826,1.05797293524765,1.08743340796961,0.338767178994089,0.248600966893378,72.7822910901738,11.6877438518652,11.3490281274996,9.07922250199968,8.26702859155389,25.7474208006748,5.98918946084353,1.30840408749686,0,1.13951434723823,5.61105418457743,5,1,1,1,2.88657986402541e-15,0,1,4,15,1,root_seeded_fmincon,1,0.521982692068185,16.6342806799833,50,9,1,4.36513131211474,6.45115335898789,3,32.4306291,,
51,HighConfidenceCore,58.1292001153331,37.3338993758205,38.9840973566682,0.51480548462677,29.9252310363406,0.514805484626771,3.33066907387547e-16,485.719017723088,95.1123827111975,3.1783341153054,6.02912572348933,6.729725765225,19.6205291347631,35,20.1733812600535,38.16734570481,23.0266179054193,1.1166944495801,1.08799471120362,0.295950441039145,0.190545982303306,82.21985093706,11.6258400230666,9.07003410538749,7.25602728430999,7.05099226974812,30.2642287716132,6.47779699854273,0.448671275053408,0,1.20195045712571,5.59006118548059,5,1,1,1,-8.12048840868686e-16,8.12048840868686e-16,1,3,12,1,root_seeded_fmincon,1,0.524762080666473,19.620529134763,47,3,1,5.88623748153942,6.78071594334463,3,19.7482261,,
52,HighConfidenceCore,56.9723403083378,44.4591610902494,39.7551821181618,0.466784437213598,26.5938018075691,0.466784437213599,5.55111512312578e-16,499.999999999999,90.2246448077785,3.39269448801032,5.03656810112075,6.33769351481082,17.4362718381649,27.1149844881451,26.7120067745069,30.074503601588,30.6277171589897,1.07486414101661,1.08561059721197,0.3032236841331,0.212041218542319,76.1362314667059,11.3944680616676,10.2032977476103,8.16263819808825,7.59463462519219,26.9433845874322,6.07711600767442,1.04054790655367,0,1.15075575427804,5.60726963302288,5,1,1,1,1.33226762955019e-15,0,1,4,15,1,root_seeded_fmincon,1,0.535417710329442,17.4362718381649,53,3,1,4.32659930760861,6.73066917588654,4,28.729665,,
53,HighConfidenceCore,53.7763931753178,34.5396267438114,39.7069744304345,0.541080535199115,29.0973596003791,0.541080535199116,1.11022302462516e-15,499.999999999999,108.85851801999,3.7411820012209,5.56491079400176,7.61300992244085,19.0777338056511,26.5608480498765,30.4293759359239,28.9298270586266,34.4528508270651,1.10201399641387,1.14432925595803,0.284748215700974,0.175120064080458,88.6132468340689,10.7552786350636,9.21068719547253,7.36854975637803,6.1697583937347,29.421447325851,7.35002153903094,1.78511074502919,0,1.31321076446502,5.55281427802692,5,1,1,1,2.22044604925031e-15,0,1,4,15,1,root_seeded_fmincon,1,0.561933246587324,19.0777338056511,37,3,1,5.11612515661303,7.85675996010029,3,20.1548666,,
54,HighConfidenceCore,56.9181802208068,41.4181534248959,38.6537898577189,0.446432388520689,25.4101191462259,0.44643238852069,7.21644966006352e-16,499.999999999999,84.3579576537923,3.31985683216766,4.95807724541698,6.06997232649758,16.6601882679162,25.4090615132622,23.9520418570658,27.95249069103,27.0873257875532,1.07581269094212,1.0813485038751,0.312472947268142,0.225333583342337,71.2336813837643,11.3836360441614,10.312950684217,8.25036054737361,7.87701526864523,25.7617384821665,5.80506908336454,0.846991837947561,0,1.11596627640262,5.61898880036088,5,1,1,1,2.1094237467878e-15,0,1,4,15,1,root_seeded_fmincon,1,0.535927183224475,16.6601882679162,46,3,1,4.25830754313545,6.50974695268668,3,24.8155585,,
55,HighConfidenceCore,53.2651924324028,31.8185663015958,39.2293781500759,0.492655456149477,26.2413876746751,0.492655456149477,-4.9960036108132e-16,500,108.482434587914,4.13402049970886,4.9162897008738,7.3778992275462,17.2052109065533,18.7742108267485,32.5090405876519,20.3574146701362,35.9296272176893,1.07739176286621,1.14829794004609,0.313395071898452,0.210776897444172,79.0232306917902,10.6530384864806,10.2220919530263,8.177673562421,6.75595118943194,26.5872085327244,7.08702675768818,2.17073705681438,0,1.27968974446663,5.56401430901791,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,4,15,1,root_seeded_fmincon,1,0.567269517876247,17.2052109065533,46,3,1,4.29010363467385,7.81822665986833,3,21.8759127,,
56,HighConfidenceCore,58.075490789664,35.3267280107518,40.6034215874986,0.518606307089371,30.1183158108305,0.518606307089372,1.66533453693773e-15,499.999999999997,102.458900129106,3.40188013076953,6.17467770255145,7.16864629578764,19.7471254988398,33.2866470017918,22.5227876964202,36.2365210080321,25.581728821375,1.11778245314127,1.10265845751702,0.305567211612057,0.195489264845145,86.3224072751712,11.6150981579328,9.26272543707725,7.4101803496618,6.98929374470837,30.4693675822784,6.89873926462616,0.724061562074708,0,1.25567684043068,5.57204909684251,5,1,1,1,5.77315972805081e-15,0,1,3,12,1,root_seeded_fmincon,1,0.525247390684625,19.7471254988398,36,3,1,5.94500477699232,7.27405280094566,3,16.9508805,,
57,HighConfidenceCore,62.8133099986616,44.3090170089916,39.7455723199056,0.47500055980302,29.8363574124442,0.475000559803008,-1.18238752122579e-14,464.78175507096,94.9802556819993,3.1833730360927,5.58021299345151,6.33293175195976,19.5622589905876,35.0000000000005,22.3914950629035,38.5919493343506,25.7440264450666,1.08927397446305,1.07057804303545,0.337524435806379,0.23353047339784,77.37139322082,12.5626619997323,10.4369120861822,8.34952966894575,8.24423814655436,30.2147698818506,6.05169450363014,0.471481510178628,0,1.14750587828597,5.60836352373991,5,1,1,1,-1.4210854715202e-14,1.4210854715202e-14,1,3,12,1,root_seeded_fmincon,1,0.485629558459027,19.5622589905881,48,12,1,5.12076798937724,6.58131746275871,4,30.2112153,,
58,HighConfidenceCore,54.8626700189534,41.3190698769597,40.5622452710141,0.490768192040616,26.9248533757227,0.490768192040618,1.11022302462516e-15,499.999999999998,104.52837315484,3.88222627236625,4.85458594042051,7.00805483859872,17.6533263675077,21.796457035177,34.5537225116216,24.1036380501783,39.2165254551456,1.06749657080574,1.11958429250287,0.305370340563368,0.205069322923374,81.4234681302138,10.9725340037907,10.3979498542243,8.31835988337948,6.98445416080766,27.2697763439416,6.73362445606169,1.87903851564118,0,1.23460960684061,5.57910623232837,5,1,1,1,3.44169137633799e-15,0,1,4,15,1,root_seeded_fmincon,1,0.552377147809898,17.6533263675077,47,3,1,4.37466270891316,7.26464425164084,4,22.7087174,,
59,HighConfidenceCore,54.5978165782903,38.2739096930059,39.7768484706444,0.480189449782919,26.2172955020779,0.480189449782918,-9.99200722162641e-16,500.000000000001,101.65958343148,3.87757705303443,4.83613889177214,6.9090475143856,17.1894148322042,20.7726388382077,32.2653547469999,22.8032226410511,36.2139343944826,1.06999058944576,1.12041180399046,0.310487330640789,0.212376583979242,78.1778681989212,10.9195633156581,10.3941233961618,8.31529871692945,7.0951302690531,26.5639487697563,6.63050479191638,1.79436590014424,0,1.22144786118431,5.58351895917627,5,1,1,1,-2.22044604925031e-15,2.22044604925031e-15,1,4,15,1,root_seeded_fmincon,1,0.558703660910302,17.1894148322043,52,3,1,4.32573222745993,7.21608263149194,4,25.6706807,,
60,HighConfidenceCore,59.5307769948521,31.329292103099,40.0846295990926,0.497925860136429,29.6419133397517,0.497925860136429,3.88578058618805e-16,500,95.3241768002944,3.21585775208575,6.50959803385358,6.84810685778648,19.4347714003093,33.8756064294281,17.6193115615989,36.5441330906431,19.7313877670878,1.13167453925582,1.08783772819263,0.324557967368772,0.214385031585087,81.6350942588987,11.9061553989704,9.33426978626103,7.46741582900882,7.47221591377512,30.0046609568345,6.56946035933767,0.0598623254840946,0,1.21365476208373,5.58613311637924,5,1,1,1,2.22044604925031e-16,0,1,4,15,1,root_seeded_fmincon,1,0.512407220934439,19.4347714003092,37,3,1,5.92520767538804,7.23880979591656,3,21.3251566,,
61,HighConfidenceCore,53.328504533704,40.1049393678787,39.2986383464518,0.527358620144568,28.1232465652674,0.527358620144567,-7.7715611723761e-16,500.000000000001,100.014190018927,3.55628180362525,5.23434912867067,7.09248532700829,18.4390549208415,26.9249997375942,30.3941193883468,29.6602088394486,34.899020169412,1.08905477489153,1.12280853321404,0.271412756188493,0.170955401155918,85.1107069718939,10.6657009067408,9.22845660686321,7.38276528549057,6.30131449210914,28.4381321743145,6.84863883265584,1.61428970398516,0,1.24928540482052,5.57418932221504,5,1,1,1,-1.11022302462516e-15,1.11022302462516e-15,1,3,12,1,root_seeded_fmincon,1,0.566495660933499,18.4390549208415,54,3,1,5.09777383272872,7.12842570388918,4,23.7309809,,
62,HighConfidenceCore,61.5510451014406,39.9256492281867,40.740723149366,0.482905924097374,29.723364313871,0.482905924097384,1.06581410364015e-14,487.585159873279,95.7685597765966,3.22199596133552,5.95959226504727,6.59433793502259,19.4881748714077,35,20.3492915353393,38.3403215217816,23.2374556372537,1.10296543583635,1.07527139982547,0.330877093912728,0.225733123073272,80.5334476832595,12.3102090202881,9.99261541512473,7.99409233209978,7.95692019689243,30.0991961595003,6.31247074318355,0.352878478136276,0,1.18083327571933,5.59715412186188,5,1,1,1,-1.4210854715202e-15,1.4210854715202e-15,1,2,9,1,root_seeded_fmincon,1,0.495588660594262,19.4881748714072,55,3,1,5.9510142690691,6.56403621180033,4,21.0716981,,
63,HighConfidenceCore,48.0267424375275,38.4328804565756,38.8710512953598,0.478223687861217,22.9675258844352,0.478223687861217,-5.55111512312578e-17,500,118.274421162309,5.14963700302009,3.47821100004624,7.2555493969968,15.0586977999182,5.91816721530811,46.8983463863117,6.63443604319724,51.8805191009244,1.02179224187021,1.16382756223733,0.296237178269521,0.203770278978455,76.0854416107858,9.60534848750551,11.1118104260196,8.88944834081571,6.26480413827308,23.2846277804733,6.97504886626506,3.49683786621882,0,1.26541025481067,5.56879110046192,5,1,1,1,7.7715611723761e-16,0,1,3,12,1,root_seeded_fmincon,1,0.571273169884248,15.0586977999182,53,3,1,3.46465295395847,7.21902669895276,4,26.0816054,,
64,HighConfidenceCore,59.148487215803,44.7972371287624,41.3356059672267,0.511339345729232,30.2449487537959,0.511339345729118,-1.13353770814228e-13,493.193539204486,102.453229029466,3.38744925188896,5.71691061679933,6.94303301492111,19.8301526054261,35.0000000000012,26.203922489277,38.8715359637145,30.5890672706295,1.09382658434931,1.08952073742523,0.299198351114505,0.194959700292174,86.5670553748106,11.8296974431606,9.6805615895465,7.7444492716372,7.22588461550179,30.599829716104,6.68035902182383,0.963448405024497,0,1.22781147635106,5.58138507214692,5,1,1,1,-3.3090990265399e-14,3.3090990265399e-14,1,3,12,1,root_seeded_fmincon,1,0.515719022342977,19.8301526054305,54,3,1,5.19840056345082,7.17834055600234,4,24.9692636,,
65,HighConfidenceCore,55.8517375220128,37.4769574629508,38.5083953793896,0.523866157998768,29.2588351532124,0.523866157998767,-6.66133814775094e-16,498.452110697032,91.5078630441254,3.12752925962189,5.99750783786122,6.6982640883687,19.1836055292502,35,19.3514306567957,38.2392057610049,22.2099422954557,1.12074779813314,1.08895111594671,0.2718003831117,0.172272694512002,82.7738305369319,11.1703475044026,8.56117949211739,6.84894359369391,6.64822559220008,29.5780344764793,6.46501190490414,0.467504067042927,0,1.20031773455946,5.59060932464703,5,1,1,1,2.03012210217171e-16,0,1,3,12,1,root_seeded_fmincon,1,0.546160269194445,19.1836055292502,47,3,1,5.86884499736605,6.73749673002958,3,19.4528398,,
66,HighConfidenceCore,56.6676393253597,39.6300577808041,39.3987545602222,0.443206243456685,25.1154515509509,0.443206243456683,-1.33226762955019e-15,500.000000000002,94.0334852884237,3.7440491602415,4.74017072338068,6.40411337860597,16.466988952892,20.870363031069,29.0759020137537,22.9361128529633,32.5308141106695,1.0653646500915,1.09856234245456,0.330782341367085,0.239590497392357,72.1783268423921,11.3335278650719,10.9093311120373,8.72746488962985,7.8880469436022,25.4800585149355,6.11476137974593,1.37459065636525,0,1.15556793269425,5.60565020562952,5,1,1,1,-3.5527136788005e-15,3.5527136788005e-15,1,4,15,1,root_seeded_fmincon,1,0.538296642725135,16.4669889528921,50,12,1,4.30315815988338,6.67702410884721,4,31.3400777,,
