DOE_ID,DOE_Type,Qf_train_m3h,T_RO_in_C,Cf_kg_m3,R_target,Qp_train_m3h,Recovery_actual,Recovery_error,Cp_mg_L,W_RO_train_kW,SEC_kWh_m3,P1_opt_gauge_MPa,P2_opt_gauge_MPa,Javg_LMH,Jfirst_stage1_LMH,Jfirst_stage2_LMH,Jmax_local_stage1_LMH,Jmax_local_stage2_LMH,CPFmax_stage1,CPFmax_stage2,dP_stage1_MPa,dP_stage2_MPa,Cb_max_kg_m3,Qf_PV_stage1_m3h,Qf_PV_stage2_m3h,Qb_PV_stage1_m3h,Qb_PV_stage2_m3h,Qhpp_m3h,PXout_gauge_MPa,PX_excess_pressure_MPa,PX_booster_deltaP_MPa,PX_leakage_pct,PX_mix_pct,PX_iterations,PhysicalFeasible,RecoveryTargetMet,DatasetValid,FeasibilityMarginScaled,MaxConstraintViolationScaled,ExitFlag,FminconIterations,FminconFunctionCount,LocalStartsAttempted,OptimizerMethod,AnalyticScreenPassed,AnalyticRmax,AnalyticJavgTarget_LMH,RootEvalCountCoarse,RootEvalCountFinal,HybridSeedRankUsed,HybridSeedP1_N30_MPa,HybridSeedP2_N30_MPa,HybridN150SeedTrials,Runtime_s,FailureReason,ErrorMessage
1505,HighConfidenceCore,58.576616719185,41.789592763998,39.5795400907392,0.439029197394739,25.716845024323,0.439029197394738,-9.43689570931383e-16,500.000000000001,87.9599664189826,3.42032494016238,5.00331912695761,6.15708829288906,16.8612936167866,25.3509711264974,24.843913288754,27.9177730792785,28.0695896613263,1.07302508417725,1.08048842250725,0.331053467187099,0.24153171522743,71.962295082512,11.715323343837,10.7465498411286,8.59723987290291,8.2149429237155,26.0864339606281,5.87370599921803,0.870386872260417,0,1.12474590431451,5.61602938078835,5,1,1,1,-2.66453525910038e-15,2.66453525910038e-15,1,3,12,1,root_seeded_fmincon,1,0.520753872594512,16.8612936167867,49,9,1,5.11195467858261,6.05352530903823,3,27.6378281,,
1506,HighConfidenceCore,54.3081247536942,40.4960791860942,38.7877363351563,0.531137872828058,28.845101858958,0.531137872828058,1.11022302462516e-16,500,94.6246697676982,3.28044151933935,5.59543748759756,6.86761401183229,18.9123405841581,32.268877303479,24.6141043401849,35.5316570864929,28.5025068908358,1.10462185043219,1.10361553189717,0.262303327594187,0.164249515085377,84.6926243396797,10.8616249507388,8.71678003034566,6.97342402427653,6.36575572368407,29.1563304102786,6.6369963953986,1.04155890780104,0,1.22227652469727,5.58324104804398,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,4,15,1,root_seeded_fmincon,1,0.561683912643753,18.9123405841581,53,3,1,5.07293631660549,7.11815905942961,4,26.6605124,,
1507,HighConfidenceCore,52.1761111140005,39.9004984028026,39.0682256033949,0.440175988551337,22.9666712883696,0.440175988551338,9.99200722162641e-16,499.999999999998,109.985449819347,4.78891557415392,3.76939014043883,6.75107094175285,15.0581374825397,9.35580290040036,41.223411348371,10.4436404040241,45.5908629248079,1.03097536757171,1.1307355668629,0.326372234306118,0.237403698719364,71.166628761172,10.4352222228001,11.6383128512392,9.31065028099138,7.30235995640773,23.3168317176133,6.45306500339084,2.68367486295201,0,1.19879200468755,5.59112158460393,5,1,1,1,3.10862446895044e-15,0,1,4,15,1,root_seeded_fmincon,1,0.569070104990001,15.0581374825397,49,3,1,3.47970412486083,6.89532038700263,3,26.828414,,
1508,HighConfidenceCore,51.4210807699346,39.0972969375148,38.606733278595,0.529037206091521,27.2036649047326,0.52903720609152,-8.88178419700125e-16,500.000000000001,99.987429590926,3.67551320533769,4.94794860748497,7.12689226236182,17.8361296254475,23.3977685398767,32.8454217556825,25.739218123519,37.4820723483415,1.0817357283292,1.1359940608052,0.2651053274323,0.166440676932413,83.9050319168365,10.2842161539869,9.24601334406212,7.39681067524969,6.0543539663005,27.5073764630972,6.88640893215633,1.93846032467136,0,1.25410390627616,5.57257574326131,5,1,1,1,-1.33226762955019e-15,1.33226762955019e-15,1,4,15,1,root_seeded_fmincon,1,0.574226443814581,17.8361296254475,52,3,1,4.2546357754049,7.50417072712938,4,26.0106496,,
1509,HighConfidenceCore,58.9336921021317,42.3918509320813,39.6416680149512,0.511065667506344,30.1189866927488,0.511065667505656,-6.8800520836021e-13,479.934951089417,97.9209759474898,3.2511377937912,5.72272323290296,6.72349493640149,19.747565363722,34.9999999999997,23.631632484051,38.5678969416517,27.3210226395746,1.1000674249941,1.08684823024228,0.298559331817549,0.194184482471026,82.9691616404536,11.7867384204263,9.47972491853052,7.58377993482441,7.20367635234574,30.4649731114586,6.46822942971711,0.745506196814154,0,1.20072863419659,5.59047137281446,5,1,1,1,7.30843956781817e-15,0,1,3,12,1,root_seeded_fmincon,1,0.517598658966364,19.7475653637486,52,3,1,5.11515596902387,7.03511496378345,4,23.5809009,,
1510,HighConfidenceCore,52.0763121016797,43.0832598508378,39.0023509415445,0.515297288740569,26.8347824336032,0.515297288740569,0,500,97.6159664584237,3.63766565650208,4.79244338167196,6.88094226394665,17.5942711995825,23.3743710666087,33.8774468274011,25.9449094796087,38.9840100469542,1.07244020817297,1.12218150862993,0.267128493181366,0.171608932197287,82.3240485997628,10.4152624203359,9.52829976263359,7.62263981010687,6.31038241701911,27.1434902454176,6.64278522650012,1.85034184482817,0,1.22301546647057,5.58299323686542,5,1,1,1,-0,0,1,4,15,1,root_seeded_fmincon,1,0.569806134731346,17.5942711995825,50,3,1,4.28017101319346,7.12533312127347,4,28.7967794,,
1511,HighConfidenceCore,54.9639430093296,42.4357007025721,39.7169255287575,0.492239133765668,27.055403695258,0.492239133765668,7.21644966006352e-16,499.999999999999,95.9614663352466,3.54685028603235,5.0276259843241,6.70879519560341,17.7389219087713,25.5589923163759,29.8724284991618,28.2744402635942,34.1855370136274,1.07693774193128,1.1049408127406,0.290436621089719,0.194550440854479,79.9579723622642,10.9927886018659,9.88771719458501,7.91017375566801,6.97713482851793,27.3899889866555,6.45362482890208,1.42599884457798,0,1.19886350063792,5.59109757914553,5,1,1,1,1.88737914186277e-15,0,1,4,15,1,root_seeded_fmincon,1,0.554982017844357,17.7389219087713,48,3,1,4.32355027175598,7.09244799903898,4,23.3416404,,
1512,HighConfidenceCore,52.6141867505117,44.2589302522014,39.5364044773784,0.459675111166925,24.1854321434985,0.459675111166919,-6.0507154842071e-15,500.00000000001,103.214575926533,4.26763414083876,4.05816668739858,6.63340326685166,15.8572201308015,13.6663273722795,40.4168880534271,15.3043099970028,45.5338517661557,1.04019919778434,1.11963974937002,0.306810107952404,0.215702358492242,74.6896920977097,10.5228373501023,11.1367390283765,8.90939122270119,7.10718865175331,24.5228562649764,6.36004887472154,2.30188218732296,0,1.1869113724549,5.59511181483423,5,1,1,1,-2.02060590481778e-14,2.02060590481778e-14,1,3,12,1,root_seeded_fmincon,1,0.563839056118678,15.8572201308017,49,9,1,4.31318128054737,6.44570792815625,3,25.4055202,,
1513,HighConfidenceCore,51.7950120602473,37.1172214966977,39.3838446974757,0.526968053466519,27.2943166846633,0.526968053466518,-5.55111512312578e-16,500,107.708064222885,3.94617185208399,4.8992983081161,7.43394395243052,17.8955656206814,21.0192406812577,35.5073449252539,23.0500297072504,40.1423951667692,1.07684890586077,1.14942405084441,0.280695205744744,0.177362711495745,85.2168725926282,10.3590024120495,9.64788961622683,7.71831169298146,6.12517384389597,27.6105630259451,7.17389787131974,2.27459956320364,0,1.29076475762773,5.56031184150038,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,4,15,1,root_seeded_fmincon,1,0.565543634665076,17.8955656206815,56,3,1,4.30136896630851,7.77319138371588,4,23.0537087,,
1514,HighConfidenceCore,60.2744550692044,39.9617616217592,39.0329183987865,0.470044934537428,28.3317022872668,0.470044934537154,-2.73447930965176e-13,488.653724296748,84.2441492408056,2.9734940875285,5.81654378691438,6.10694550832565,18.5757292730572,35.0000000000012,16.569492837448,38.2870476753062,18.9105959778741,1.10453449506357,1.06246631178965,0.315382283509053,0.219684167898037,75.2303345315304,12.0548910138409,9.65635304943715,7.72508243954972,7.98568819548438,28.6898581521304,5.8463193556339,0.0297755687195238,0,1.12124295394494,5.61720999308988,5,1,1,1,-3.49181001573535e-14,3.49181001573535e-14,1,3,12,1,root_seeded_fmincon,1,0.506085039922413,18.575729273068,44,12,1,5.08476258205009,6.56247873288514,4,25.4824005,,
1515,HighConfidenceCore,48.3764531539719,36.7378514172235,39.1867883238431,0.47300265798259,23.115776928584,0.477831164161858,0.00482850617926867,500.00002403116,123.441006545478,5.34011930149907,3.48706392013055,7.45280043205195,15.1558988516811,5.56326980996861,47.0813197616255,6.22353475500107,51.8641646361139,1.02130793126938,1.17077489127229,0.304615201615424,0.210361739873446,76.6448098498689,9.67529063079437,11.2465631206731,8.99725049653851,6.31516905634696,23.4413905589125,7.16016312986968,3.67309920973913,0,1.2890139100917,5.56089702702581,5,1,0,0,-4.80623194576424e-08,4.80623194576424e-08,-2,3,10,1,root_seeded_fmincon,1,0.567745381856502,15.0027477875681,49,12,1,3.48706392013055,7.34496807647395,4,28.3135753,Recovery_target_mismatch,
1516,HighConfidenceCore,55.4144383302709,43.3704108560934,39.2874337608015,0.447000643215721,24.7702895770691,0.447000643215723,2.16493489801906e-15,499.999999999999,93.7415012752871,3.78443299920351,4.49428569321969,6.32946952151715,16.2406829117946,19.5941866786254,32.1029419823362,21.7417755554661,36.2348372309728,1.05654548057485,1.09874156492399,0.315803030424988,0.22705715481178,72.480271686084,11.0828876660542,10.8977548629284,8.71820389034275,7.66103718830045,25.1220472183873,6.05461035864117,1.56032466542148,0,1.14787865099813,5.60823804144807,5,1,1,1,1.33226762955019e-15,0,1,3,12,1,root_seeded_fmincon,1,0.550470255029847,16.2406829117945,49,3,1,4.29767536490728,6.42065092368627,3,35.0923175,,
1517,HighConfidenceCore,51.0578363020025,42.3994618437745,38.6048010503097,0.429060803955224,21.9069162919514,0.429060803955223,-8.88178419700125e-16,500.000000000002,108.523153460388,4.95383065394099,3.4505227051801,6.5270453077362,14.363307298683,6.45665142114403,43.4812238336096,7.30948679318552,48.1569803131371,1.02033720790621,1.12637678436341,0.32056964613498,0.235870437595507,68.9183476541315,10.2115672604005,11.8233560597942,9.45868484783539,7.28773000251276,22.2483456989069,6.23744669173562,2.78692398655551,0,1.17124744892342,5.60037632585567,5,1,1,1,-3.10862446895044e-15,3.10862446895044e-15,1,3,12,1,root_seeded_fmincon,1,0.574248032957433,14.3633072986831,47,3,1,3.44678263692653,6.49372810426673,3,25.9996015,,
1518,HighConfidenceCore,50.7276367964776,44.8762285019701,39.2844412280813,0.503764856738927,25.554800683482,0.503764856738929,1.99840144432528e-15,499.999999999999,102.220561554493,4.00005317281016,4.2846303891114,6.89907017113705,16.7550489663532,17.0516489509187,40.8491173610813,19.0784785386039,46.7519999541165,1.0512145191146,1.13171445852711,0.273345482823476,0.178588927936001,80.9551841850117,10.1455273592955,10.1715458748594,8.13723669988753,6.29320902824891,25.8630157756836,6.6535971790754,2.36896678996401,0,1.22439557790829,5.58253042788453,5,1,1,1,2.88657986402541e-15,0,1,3,12,1,root_seeded_fmincon,1,0.566654287954399,16.7550489663532,48,12,1,4.29801947304363,6.85186204680301,4,38.1355381,,
1519,HighConfidenceCore,58.8876105903969,32.2501801392686,39.3699516045936,0.4917069015119,28.9554446379974,0.491706903161721,1.64982094652544e-09,499.161658103021,90.2643741868996,3.11735410439694,6.33752533213205,6.60585395557645,18.984687016783,33.5678479849262,16.7752183253929,36.253725065137,18.8137217775171,1.12798470883652,1.08174500006223,0.316622815638796,0.21139797252269,79.173401380996,11.7775221180794,9.25107885184032,7.40086308147226,7.48304148809987,29.3098515552578,6.33752191202372,0,3.42010833342954e-06,1.18403365070206,5.5960786834775,5,1,1,1,0.00167668379395858,0,1,NaN,NaN,0,global_recovery_manifold_repair,1,0.518003697113403,18.9846869530838,146,1,NaN,NaN,NaN,NaN,228.9335314,,
1520,HighConfidenceCore,52.0243177053889,28.3780479543926,38.5430866662854,0.461669788752994,24.0180557650656,0.461669788752994,2.77555756156289e-16,499.999999999996,119.667804494177,4.98241013613743,4.23440970384597,7.57728017598331,15.7474795207616,11.4977859905567,36.4533587902842,12.4569703798563,39.5560195843426,1.05275092601421,1.16949935538351,0.336185345091203,0.239328844801194,73.0619227599058,10.4048635410778,11.0869050053431,8.86952400427445,7.00156548508086,24.3823719677323,7.25293108253026,3.0185213786843,0,1.30083837480035,5.55694593841832,5,1,1,1,7.105427357601e-15,0,1,3,11,1,root_seeded_fmincon,1,0.574937579147649,15.7474795207616,55,12,1,4.2470793195276,7.52250175442874,4,27.6409775,,
1521,HighConfidenceCore,51.3901227077424,38.5324840529249,38.9262125989423,0.515088896157289,26.4704815789187,0.515088896157289,0,500,102.901970320054,3.88742343101176,4.72120648535153,7.15387816917642,17.3554167184098,20.1251555069843,35.1769233612621,22.1334293484401,39.79043274253,1.07107098879661,1.14053272279303,0.277542958754684,0.178885951690808,82.1203690814153,10.2780245415485,9.71620798676514,7.77296638941211,6.22991028220594,26.7834483577431,6.9005203019554,2.17931381660387,0,1.25590403652472,5.57197303097211,5,1,1,1,1.11022302462516e-16,0,1,4,15,1,root_seeded_fmincon,1,0.570656842469919,17.3554167184098,51,3,1,4.27394527215459,7.39260146521695,4,25.1977903,,
1522,HighConfidenceCore,56.7027573291392,28.2587356513248,38.831800997779,0.530519815133238,30.0819363357998,0.530519815133238,5.55111512312578e-16,499.999999999999,99.3726672208714,3.30339995775506,6.65562781628279,7.20458222137169,19.723273233543,33.2156815739102,18.8330093062541,35.6748078975738,21.0371733794986,1.14815305428029,1.11105550273284,0.298959232545409,0.185814341531002,84.6682858422499,11.3405514658278,8.65260783811004,6.92208627048803,6.65520524833486,30.4177109971716,6.94300674440926,0.287378928126467,0,1.26132346352428,5.57015884912066,5,1,1,1,9.99200722162641e-16,0,1,4,15,1,root_seeded_fmincon,1,0.537963256759018,19.723273233543,26,6,2,5.87878417221294,7.73984106324146,2,20.2427269,,
1523,HighConfidenceCore,53.9912941313063,39.2359092294367,39.8880097314212,0.45800023009596,24.7280251353169,0.458000230095959,-1.11022302462516e-15,500.000000000002,107.592117526713,4.3510194177637,4.30716127790655,6.89004442502337,16.2129721579576,14.8216009180181,37.5261518957507,16.3791238218302,41.781056962253,1.04875777107106,1.12638454977821,0.326104427879725,0.231135752423904,75.1151630884738,10.7982588262613,11.2106676257633,8.96853410061061,7.31581724899734,25.0840926602612,6.59388396317535,2.2867226852688,0,1.21677289366781,5.58508703185165,5,1,1,1,-3.5527136788005e-15,3.5527136788005e-15,1,3,12,1,root_seeded_fmincon,1,0.559910505794177,16.2129721579576,50,12,1,4.33284709832334,6.83364865509165,4,29.7657268,,
1524,HighConfidenceCore,48.6381078543453,39.8876404514952,39.5583358670386,0.470559797204662,23.1840758800229,0.476664839624341,0.0061050424196788,502.007231532139,119.485401827131,5.15377030533652,3.51557688782993,7.25555767160674,15.2006791765165,5.95721587033661,47.9992997315183,6.70671201348231,53.2832251376679,1.02090173630776,1.15915541470835,0.300541265615634,0.206687183401095,77.2014673236632,9.72762157086907,11.2695922064741,9.01567376517931,6.36350799358062,23.5060821538797,6.97222551901195,3.45664863118202,0,1.26505016643986,5.56891160192237,5,0,0,0,-0.00401446306427866,0.00401446306427866,-2,2,19,1,root_seeded_fmincon,1,0.563594012658786,15.0059914557823,53,12,1,3.51557688782993,7.13566096244082,4,37.5829308,Product_salinity_max;Recovery_target_mismatch,
1525,HighConfidenceCore,54.0082768916109,29.3761150598751,39.0774365230164,0.5561541440314,29.9777064833963,0.555057635768652,-0.00109650826274865,500.10142964996,110.980866034389,3.7021133052943,6.08419091799745,7.87173969280354,19.6549347517678,28.4780206867909,27.0397842545771,30.6990299176614,30.3282783646135,1.12732669653612,1.15538321905223,0.286402626786433,0.171145876025937,89.9853009099631,10.8016553783222,8.79634298279283,7.03707438623427,6.00764260205366,30.3010939231092,7.60535504398608,1.52116412598862,0,1.34573351451707,5.54196583119697,5,0,0,0,-0.000202859299919034,0.000202859299919034,-2,2,29,1,root_seeded_fmincon,1,0.564802318378318,19.6937627886603,27,6,1,5.8879976894955,7.97856200575575,2,30.5416332,Product_salinity_max;Recovery_target_mismatch,
1526,HighConfidenceCore,50.8042271821458,42.5943569373743,39.4571191187171,0.503127782966336,25.5610181874712,0.503127782966338,1.22124532708767e-15,499.999999999998,105.77440246243,4.13811381403718,4.28839769674476,7.05438285552936,16.7591254835242,16.0411752450139,41.0589227106231,17.8627749948547,46.6151808800852,1.05103681042655,1.13897329892082,0.281093090533428,0.184387734649308,81.2036954843636,10.1608454364292,10.2949646929347,8.23597175434776,6.31080224866866,25.8747673941807,6.79863443887644,2.51023674213168,0,1.24290539596495,5.57632640569195,5,1,1,1,3.66373598126302e-15,0,1,3,12,1,root_seeded_fmincon,1,0.564724926047854,16.7591254835242,47,12,1,4.30775834880939,7.00130845065315,4,34.5359242,,
1527,HighConfidenceCore,55.354222583173,35.5116916891199,38.8086236185084,0.537447696029658,29.7499993928392,0.537447696029658,-2.22044604925031e-16,500.000000000001,97.1516584620203,3.26560203175683,6.09166049914011,7.03833071072248,19.5056382066871,33.9585395060579,21.374072012694,36.990859540776,24.4384273510726,1.12493583995905,1.10491402145987,0.272814835061769,0.168389807463796,85.9142043838582,11.0708445166346,8.52398503897868,6.81918803118295,6.40105579758345,30.068233945875,6.79858183473911,0.706921335599009,0,1.24289868382342,5.57632865438854,5,1,1,1,-2.22044604925031e-15,2.22044604925031e-15,1,3,12,1,root_seeded_fmincon,1,0.551069070731974,19.5056382066871,42,3,1,5.87943555116412,7.12610858281346,4,18.6026861,,
1528,HighConfidenceCore,52.728211896456,38.6911895380226,38.6556587948899,0.479089215799775,25.2615176879975,0.479089215799775,3.88578058618805e-16,500,97.1777283746973,3.8468681721712,4.59438616215331,6.72757983131182,16.5627574665601,19.1093541358447,32.5829712341323,21.0017134470068,36.555226882299,1.06541755381739,1.12198699441124,0.295219727231689,0.20213959566837,75.7996312167669,10.5456423792912,10.1939650877233,8.15517207017865,6.86667355211463,25.5911865482231,6.46447761007742,1.87009144792411,0,1.20024950117266,5.5906322329992,5,1,1,1,8.88178419700125e-16,0,1,4,15,1,root_seeded_fmincon,1,0.57367979000123,16.5627574665601,50,3,1,4.25748385851331,6.91448565249361,4,24.3982951,,
1529,HighConfidenceCore,52.463776810641,42.8086689237546,38.7055983995483,0.490283243528576,25.7221106624804,0.490283243528577,6.66133814775094e-16,499.999999999999,94.1758019629096,3.66127815864968,4.61835930658674,6.61319141971257,16.8647460414899,21.3415811489949,32.9440339391856,23.6609763798454,37.5627990014628,1.06588598064075,1.11407634466742,0.278384602312239,0.186714195781462,77.605036646882,10.4927553621282,9.89998983496331,7.91999186797064,6.68541653704016,26.0398010894834,6.36855445873895,1.75019515215221,0,1.18799788032267,5.59474680168784,5,1,1,1,1.33226762955019e-15,0,1,4,15,1,root_seeded_fmincon,1,0.57312180559164,16.8647460414899,67,3,1,4.26195120444951,6.78568819720782,4,46.7244447,,
1530,HighConfidenceCore,55.8689347575344,43.3662071716893,40.6863145669954,0.538037842114771,29.9735534412753,0.536497672120608,-0.00154016999416329,500.560659736843,104.186714977842,3.47595473396125,5.61577300972601,7.21919847242719,19.6522118025671,32.8390336677794,29.006552019096,36.4417235322417,33.934637529172,1.09628634751912,1.10949935914255,0.274222720831258,0.170274893605664,89.9071697003257,11.1737869515069,9.15546052448251,7.32436841958601,6.47384532906479,30.3011447077214,6.97227705279846,1.35650404307246,0,1.2650567390581,5.56890940241473,5,0,0,0,-0.00112131947368588,0.00112131947368588,-2,2,34,1,root_seeded_fmincon,1,0.545992153463894,19.7086290966396,40,12,1,5.16636582968595,7.42909145742149,4,43.8596435,Product_salinity_max;Recovery_target_mismatch,
1531,HighConfidenceCore,56.8995725442622,38.3880503054717,38.7105293206118,0.446249390986582,25.3913995952738,0.446249390986581,-6.10622663543836e-16,500.000000000001,86.9134658928975,3.42294900156174,5.01004830492253,6.21401176291895,16.6479147621779,24.1381347223211,24.2812416567718,26.3968581267537,27.2051195761769,1.07818236536704,1.08867515211389,0.321812420292661,0.231970761243288,71.312431832801,11.3799145088524,10.4082591513563,8.32660732108501,7.87704323724709,25.7483798458219,5.93806316659154,0.928014861669006,0,1.13297667600745,5.61325614465532,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,3,12,1,root_seeded_fmincon,1,0.536102445695369,16.647914762178,49,12,1,5.06858380839016,6.13979091098181,4,17.8154535,,
1532,HighConfidenceCore,60.1948793311239,38.0289252114448,39.2384625227483,0.436785728990458,26.2922642501376,0.436785728990459,4.9960036108132e-16,499.999999999999,81.7807973130667,3.1104509119118,5.4904324459391,5.99742668562883,17.2385682206515,29.3266940812653,18.3814083656233,31.9719774732188,20.6700843202441,1.09179714817129,1.06763265897584,0.339180855963207,0.248214625193047,71.0500446983311,12.0389758662248,10.3922978832778,8.31383830662227,8.47565377024656,26.6666008062133,5.71273082529864,0.222298379359539,0,1.10415245308195,5.62297302412117,5,1,1,1,1.77635683940025e-15,0,1,4,15,1,root_seeded_fmincon,1,0.506754068434985,17.2385682206515,51,12,1,5.09425728869495,6.2541682104638,4,30.2013968,,
1533,HighConfidenceCore,53.2321244749533,38.3868600466621,39.34700874499,0.478371677728973,25.4647406941613,0.478371677728979,6.49480469405717e-15,499.999999999993,102.570862914503,4.02795630815206,4.57037490750806,6.90790616770712,16.6960009796494,18.0478940255446,34.562165787651,19.8461697271349,38.684529708686,1.06175105173729,1.12739445577286,0.305723733670938,0.209772140645536,77.0521138801356,10.6464248949907,10.4854504519587,8.38836036156699,6.94184594519802,25.8039551049001,6.63192373371757,2.06154882620951,0,1.22162899255022,5.58345821167307,5,1,1,1,1.45439216225896e-14,0,1,3,12,1,root_seeded_fmincon,1,0.565955209553184,16.6960009796492,45,3,1,4.29956697097701,7.05090493288375,4,22.4933174,,
1534,HighConfidenceCore,57.1834629571235,44.9933586152056,39.3968195587546,0.495792424296419,28.3511277291768,0.49579242429642,9.43689570931383e-16,499.828278494514,87.9697029444302,3.10286432993981,5.5503800285337,6.36424137582134,18.5884655974146,34.9999999999994,20.9833985587412,38.8435858753982,24.4934975864313,1.09597442238825,1.07380461260452,0.277337362096829,0.185929924296119,79.887917419984,11.4366925914247,9.19381152398445,7.35504921918756,7.20808380698668,28.6847971244896,6.12811621081578,0.577736182282082,0,1.15727495769882,5.60507583930781,5,1,1,1,1.80680867093283e-14,0,1,3,12,1,root_seeded_fmincon,1,0.533440935937582,18.5884655974146,46,3,1,5.10393650708715,6.57193618218749,4,21.8366834,,
1535,HighConfidenceCore,52.8461674008429,34.6935582773413,39.7309149618997,0.50902807053142,26.9001826270315,0.509028070531421,2.22044604925031e-16,500,110.412912151512,4.10454135878467,4.89709432776904,7.47174526023382,17.6371509487487,19.5307099117451,34.8657615669794,21.3117021907695,38.94601069347,1.07486553300362,1.14975082124292,0.301482488630418,0.197068463866393,82.7662384963855,10.5692334801686,10.0746759204817,8.05974073638533,6.48649619345285,27.2356655041845,7.19147234313656,2.29437801536753,0,1.29300498739029,5.55956316492609,5,1,1,1,-2.22044604925031e-16,2.22044604925031e-16,1,4,15,1,root_seeded_fmincon,1,0.561665754615646,17.6371509487487,47,3,1,4.32166909747781,7.83295779315376,3,17.2492957,,
1536,HighConfidenceCore,55.1683119387097,44.9720864979451,41.1542128760354,0.498270064375343,27.4887183411799,0.498270064375344,2.77555756156289e-16,500,105.596851777235,3.84146144853338,4.86034566372108,7.02148563481152,18.0230254007212,23.1904248745172,36.4721329779632,25.8742956099973,41.9627096963946,1.06503176193262,1.11551917529848,0.298605250826223,0.197661822030326,83.8820532803999,11.0336623877419,10.3833313989322,8.30666511914573,6.91989839938244,27.8311673358163,6.75383975098814,1.89349408726707,0,1.23718938802231,5.57824165249028,5,1,1,1,7.7715611723761e-16,0,1,4,15,1,root_seeded_fmincon,1,0.545762984625303,18.0230254007212,52,3,1,4.41202680379217,7.22831626765758,4,19.6077235,,
1537,HighConfidenceCore,50.5606680597737,37.5644642896435,38.5309149579176,0.448060461191888,22.6542362490321,0.448060461191887,-9.99200722162641e-16,500.000000000001,112.371799288036,4.96029961252114,3.65230891924392,6.91559170524518,14.8532889122949,7.99010531678076,41.7566097030928,8.89328787709017,45.9476255714741,1.02889018273751,1.14399130913905,0.317640960396763,0.228996602832838,71.2064500659078,10.1121336119547,11.4223569986264,9.13788559890111,6.97660795268539,22.9947506621736,6.62073318406469,2.96842426482077,0,1.22020047367865,5.58393732066388,5,1,1,1,-2.22044604925031e-15,2.22044604925031e-15,1,4,15,1,root_seeded_fmincon,1,0.575073575889189,14.8532889122949,48,3,1,3.43937612211958,7.01253721865909,3,23.130578,,
1538,HighConfidenceCore,59.2626000767559,35.4270275331655,40.2676516052552,0.458885248626533,27.1947329704768,0.458885248626531,-1.99840144432528e-15,500.000000000002,94.1379766762169,3.46162533673028,5.55371474809626,6.60595549730026,17.8302733874094,27.0817796658148,23.0893710718057,29.4435352457845,25.7942200291564,1.0925394969505,1.09179918019716,0.342604559902854,0.242215046476761,75.9667054554389,11.8525200153512,10.4508656281097,8.36069250248774,8.01696677656978,27.5732079008498,6.30775709820866,0.754042350112397,0,1.18023106781195,5.59735650410253,5,1,1,1,-4.66293670342566e-15,4.66293670342566e-15,1,3,12,1,root_seeded_fmincon,1,0.514725981656082,17.8302733874095,51,12,1,5.932767391474,6.2964447124275,4,25.1099925,,
1539,HighConfidenceCore,55.0287806989697,32.6012433919758,40.190403141617,0.466931728591593,25.6946836940576,0.466931728591593,1.11022302462516e-16,500,114.260207489153,4.44684234488466,4.71074404701988,7.3601415841305,16.8467635025292,16.4066645055235,34.612229003804,17.8497580213722,38.0646354699651,1.0640046153067,1.14256278191791,0.343224891548498,0.240963843923261,76.9780277201472,11.0057561397939,11.0770658547209,8.86165268377676,7.33352425122803,26.0683279879328,7.04047709318162,2.32973304616174,0,1.27375420423766,5.56599945680345,5,1,1,1,2.22044604925031e-16,0,1,4,15,1,root_seeded_fmincon,1,0.554328109991562,16.8467635025292,53,12,1,4.34890205792813,7.60225962455819,4,27.1185691,,
1540,HighConfidenceCore,57.6881549407795,43.3172111710278,38.6706148070372,0.487726409842449,28.1360366996998,0.487726409842422,-2.76445533131664e-14,493.563918481836,84.6686171649291,3.00925884013482,5.58493267061399,6.18175140471554,18.447440794453,34.9999999999992,18.815744554131,38.6291475144515,21.7868403713547,1.09936369539119,1.06842028742197,0.28375770935289,0.192569442672538,77.1538497256036,11.5376309881559,9.21128313364754,7.36902650691804,7.38802956026994,28.4711165624027,5.94497627982019,0.360043609206203,0,1.13386072690092,5.61295834453923,5,1,1,1,2.23313431238889e-14,0,1,3,12,1,root_seeded_fmincon,1,0.528774061699742,18.4474407944541,46,3,1,5.06799124993773,6.45034413070549,4,19.1917788,,
1541,HighConfidenceCore,51.3569849767438,33.5695024888552,39.7692849339319,0.496389911814737,25.4930892436766,0.496389911814737,1.66533453693773e-16,500,120.514291510383,4.72733180190296,4.33206217224003,7.70187199452444,16.7145877548365,13.0853940433982,40.5536482575603,14.3167580863261,44.7840267365145,1.05257107988123,1.16920061962478,0.312959449768915,0.210178441976185,80.7184960341229,10.2713969953488,10.7370673681222,8.58965389449775,6.46597393326679,25.8344594740963,7.40230200525199,3.07023983301196,0,1.31987166180547,5.55059098967399,5,1,1,1,4.44089209850063e-16,0,1,3,12,1,root_seeded_fmincon,1,0.561237039844337,16.7145877548365,51,3,1,4.32360948732774,7.66040417040277,4,18.4680356,,
1542,HighConfidenceCore,51.9200395997799,44.9011293139117,39.0710885755765,0.429387102154145,22.293795347478,0.429387102154146,4.44089209850063e-16,499.999999999998,106.934220387186,4.7965911017158,3.54050024368881,6.44688970399724,14.6169652160228,7.49833654483912,43.9966950581078,8.51965056673442,49.0585761770627,1.02185972024438,1.11897715905337,0.321695891568724,0.23590491426323,69.79773080024,10.384007919956,11.9050978318288,9.52407826546303,7.40656106307548,22.6378508226299,6.15976360397626,2.61926336028745,0,1.16131991696907,5.60371501872692,5,1,1,1,4.32986979603811e-15,0,1,3,12,1,root_seeded_fmincon,1,0.569038116474006,14.6169652160228,49,3,1,3.4820007404785,6.44373891606631,3,30.5780726,,
1543,HighConfidenceCore,56.3515154641286,39.5123592514215,39.3837537281501,0.483105761721141,27.2237418024377,0.483105761721126,-1.50990331349021e-14,500.000000000025,91.4519328206028,3.35927123774051,5.33992034798932,6.5473307218869,17.8492930779161,28.0571962466578,24.5220676389685,30.7816226312133,27.8558413801445,1.08961936699701,1.09371662368565,0.299722918166188,0.203969475464767,77.8540249529979,11.2703030928257,9.74414360126318,7.79531488101054,7.28194341542275,27.5667819586986,6.28800994249286,0.948089594503541,0,1.17770812230706,5.59820444921024,5,1,1,1,-5.06261699229071e-14,5.06261699229071e-14,1,3,12,1,root_seeded_fmincon,1,0.541316409128655,17.8492930779167,48,3,1,5.1017615900932,6.66212533275284,4,22.3443857,,
1544,HighConfidenceCore,57.7002133921022,33.2489317911096,39.0356730237128,0.469005038257018,27.061690789401,0.469005038257018,8.32667268468867e-16,499.999999999999,89.0245852511748,3.28969043153956,5.68970283687063,6.50457278924677,17.7430440528462,27.9795352212966,20.5622646946098,30.2770847223425,22.9193917848007,1.10436280309622,1.09157569748043,0.323603777443985,0.224692639057004,75.0670302525122,11.5400426784204,9.84722446689362,7.8777795735149,7.65963065067529,27.4201152894997,6.22650413576242,0.536801298891787,0,1.16984916259349,5.60084647836403,5,1,1,1,1.88737914186277e-15,0,1,4,15,1,root_seeded_fmincon,1,0.528663556106975,17.7430440528461,53,12,1,5.08303412190214,6.92730058671807,4,30.9409988,,
1545,HighConfidenceCore,52.5702682881232,34.3847195080865,39.2715174933909,0.520260230410159,27.3502198923029,0.52026023041016,1.33226762955019e-15,499.999999999999,107.141697232702,3.91739801926986,5.08226018714172,7.44189963074348,17.9322186548013,21.7001182560598,32.7933759185618,23.6418930212988,36.7737432774478,1.08460843507793,1.14819582232654,0.290127054356872,0.185685001779441,83.7595623854111,10.5140536576246,9.65255471830934,7.72204377464747,6.30501209895509,27.6757399423398,7.17354182463286,2.09128163749114,0,1.29071937106575,5.56032701039439,5,1,1,1,2.99760216648792e-15,0,1,3,12,1,root_seeded_fmincon,1,0.566798687224683,17.9322186548012,44,6,1,5.09485295096201,7.38808950300333,4,20.8001519,,
1546,HighConfidenceCore,57.3291192923632,41.3075243159268,40.61807552363,0.493675810844198,28.3019994516418,0.49367581084421,1.14908083048704e-14,499.999999999987,98.0102054464044,3.46301347414939,5.44523280870154,6.80867042457774,18.5562545578559,29.3912412062619,26.6864760598193,32.4011562168179,30.5607501775877,1.08833977440187,1.09694055771411,0.303768331709633,0.203354288789904,82.0191864789261,11.4658238584726,9.87257429243671,7.89805943394937,7.25677996018034,28.6532676990843,6.54191730274848,1.09668449404694,0,1.21013813761053,5.58731308504605,5,1,1,1,2.66453525910038e-14,0,1,3,12,1,root_seeded_fmincon,1,0.532085620301225,18.5562545578555,51,3,1,5.16244627451744,6.93908006398686,4,23.0495229,,
1547,HighConfidenceCore,60.6406238502543,29.3809562908906,39.923653402665,0.490745662879835,29.7590768161074,0.490744898825486,-7.64054348956211e-07,491.758583637198,96.5306898396874,3.24373939541832,6.57353510377978,6.86734404653845,19.5115898348462,32.9796086720106,17.8036354327449,35.4234868419537,19.7763156043263,1.13327077409022,1.09078384277639,0.343752729892164,0.229438145082471,80.1415729025294,12.1281247700509,9.64262008940787,7.71409607152629,7.72038675853674,30.1340321451598,6.57351753684534,0,1.75669344351093e-05,1.21417275060025,5.58595932799509,5,1,1,1,0.0164828327256044,0,0,8,90,1,root_seeded_fmincon,1,0.503029125744591,19.5116202129817,38,3,1,6.71261049918957,6.71791017348125,3,60.1500995,,
1548,HighConfidenceCore,57.528987200266,39.5412857370645,38.862529805582,0.484652029274962,27.8815403887422,0.484652029274961,-5.55111512312578e-16,500.000000000001,84.7195293584882,3.03855268314715,5.73881026355451,6.26211645946864,18.280579850998,33.5862142704166,18.047827612574,36.7895317179796,20.6415750829277,1.10593614840406,1.07224913803642,0.291745666378366,0.198359290599598,77.0582829138809,11.5057974400532,9.2164988410093,7.37319907280744,7.41186170288095,28.2204383186905,6.017179398237,0.278369134682491,0,1.14309313750599,5.60984911249813,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,4,15,1,root_seeded_fmincon,1,0.530237041959587,18.280579850998,50,3,1,5.07632567691544,6.64988667095746,4,24.7315892,,
1549,HighConfidenceCore,53.4926970330656,31.5801912359396,39.7538372949109,0.537965698429312,28.7772361202607,0.537965698429311,-8.88178419700125e-16,500.000000000001,113.583358423831,3.94698635925855,5.50715688750814,7.85320883117779,18.867844296001,23.9708974121042,31.791251735706,25.9679936238007,35.5846740696171,1.10033559203403,1.1600970093296,0.295645387434571,0.183340105251857,88.1028412109829,10.6985394066131,9.44805203043536,7.55844162434829,6.17886522820123,29.1089002426716,7.57548328691017,2.06832639940202,0,1.34192974826963,5.54323371636488,5,1,1,1,-2.44249065417534e-15,2.44249065417534e-15,1,4,15,1,root_seeded_fmincon,1,0.561409639163007,18.867844296001,33,3,1,5.11757352565774,8.07872956282115,3,19.134384,,
1550,HighConfidenceCore,55.4282983456039,39.2095544098241,38.8886393444686,0.502439110103834,27.849344895335,0.502439110103833,-2.22044604925031e-16,500,90.8072599997122,3.26066054124394,5.51051256660477,6.61163731495557,18.2594708204399,30.300067819433,23.1706093742542,33.2281409596798,26.4797883245101,1.0994581466757,1.09476896332012,0.281956344016529,0.185715963872258,79.9221077129203,11.0856596691208,9.19001744439896,7.35201395551917,6.89473836256722,28.1769632987148,6.36801572789382,0.857503161289054,0,1.18792906326411,5.59476992024282,5,1,1,1,-4.44089209850063e-16,4.44089209850063e-16,1,4,15,1,root_seeded_fmincon,1,0.550332608260909,18.25947082044,50,3,1,5.07750897308956,6.83981046362909,4,24.8825407,,
1551,HighConfidenceCore,58.7761430515418,38.0562090875859,39.8662542056015,0.458529024954909,26.9505675640337,0.458529024954909,-2.77555756156289e-16,500,90.1281855946077,3.34420361947725,5.44034086368299,6.40573774180453,17.6701859192458,27.9822639945343,22.4962652913195,30.5700239445215,25.3288553485537,1.08948853051414,1.08439566593396,0.32899503907008,0.232879171817466,75.1577423489019,11.7552286103084,10.2794720917644,8.22357767341155,7.95639387187703,27.318662135421,6.1228348023427,0.682493938659716,0,1.1565998909644,5.60530297459111,5,1,1,1,-8.88178419700125e-16,8.88178419700125e-16,1,4,15,1,root_seeded_fmincon,1,0.518986078641644,17.6701859192458,45,3,1,5.12488261334615,6.59074458287854,4,23.0567444,,
1552,HighConfidenceCore,56.1706622038387,42.2783465804128,40.8317140677742,0.469611928197488,26.3784129856745,0.469611928197488,3.33066907387547e-16,500,103.456334875244,3.92200754956066,4.76316558822163,6.81993407078307,17.2950517870931,20.9552791969834,34.2873230623039,23.2201755682565,38.7982806445557,1.06181516397831,1.11017620662676,0.321597225092592,0.223499308342562,78.6283145296608,11.2341324407677,10.8705297430339,8.69642379442713,7.44806230454106,26.7386127855583,6.53330604440791,1.77014045618628,0,1.20903862359014,5.58768205876827,5,1,1,1,5.55111512312578e-16,0,1,4,15,1,root_seeded_fmincon,1,0.5430592911528,17.2950517870931,47,3,1,4.39141513086849,7.01542226595531,4,24.8562966,,
1553,HighConfidenceCore,48.8823357821564,30.1233984317943,38.7912918280933,0.514231334195834,25.1368287478671,0.514231334195836,1.33226762955019e-15,499.999999999998,126.378751111097,5.02763305501774,4.14122806903423,8.11308821232731,16.481004948772,10.8327112017202,42.2308123924706,11.7929269060646,46.3300995974648,1.04992182089353,1.20132539716385,0.299619538176288,0.196659136184326,81.6659097915145,9.77646715643127,10.4411573320844,8.35292586566754,5.93637675857232,25.4627248898944,7.81526081324901,3.67403274421478,0,1.3724539196265,5.53306614000151,5,1,1,1,3.21964677141295e-15,0,1,3,12,1,root_seeded_fmincon,1,0.572164337116276,16.481004948772,40,9,1,4.26281265206312,7.96708170675965,3,22.4872464,,
1554,HighConfidenceCore,57.8012783950113,39.1036745307975,40.7984930014768,0.501941296461999,29.0128486147528,0.501941296461998,-5.55111512312578e-16,500.000000000001,100.196855148788,3.45353386284994,5.70370557785823,6.96270370271924,19.0223240327517,30.7833540785121,25.3085749185674,33.7731706088628,28.8873170231197,1.09784298435562,1.09931819829159,0.306885571824876,0.202534156840723,83.7804133778381,11.5602556790023,9.70617773658866,7.76494218927092,7.19710744506461,29.366747370058,6.69209186844715,0.988386290588918,0,1.22930898977976,5.58088301551315,5,1,1,1,-1.55431223447522e-15,1.55431223447522e-15,1,4,15,1,root_seeded_fmincon,1,0.527739192748248,19.0223240327517,58,3,1,5.1705931106455,7.25432622993807,4,26.3734871,,
1555,HighConfidenceCore,57.922185165429,31.7010411736508,39.1744676226139,0.51726828554724,29.9613094156677,0.517268285547179,-6.11732886568461e-14,498.234241307041,95.1220735242543,3.17483031881484,6.52662477526719,6.87924944959085,19.6441839861446,35.0000000000027,17.4002233379234,37.7957705154578,19.5938952486,1.13826205314906,1.09097455578051,0.301182118003807,0.192190715350886,83.0371219706425,11.5844370330858,8.80303988999173,7.04243191199339,6.99021893744032,30.3025042028883,6.62118281200913,0.0945580367419359,0,1.22025787129891,5.58391806949344,5,1,1,1,-7.75506643029595e-14,7.75506643029595e-14,1,3,12,1,root_seeded_fmincon,1,0.526637589947252,19.6441839861469,37,3,1,5.89202977458938,7.28588493582306,3,17.6191034,,
1556,HighConfidenceCore,58.0398447882167,32.6182101143743,41.316208591703,0.506505648610343,29.3975092296993,0.506505648610342,-1.22124532708767e-15,500.000000000001,110.224086739501,3.7494362491141,5.91634363946997,7.49552777357175,19.2745274257142,27.8036308588804,27.0397847582682,30.1324175672177,30.2428556483955,1.10556435561578,1.12404503616388,0.330926901804698,0.21654517469796,85.6408661714801,11.6079689576433,9.9824486812364,7.98595894498912,7.16058388962936,29.7680087373374,7.19565427229529,1.27931063282531,0,1.29353804574057,5.55938503119747,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,3,12,1,root_seeded_fmincon,1,0.525569978887899,19.2745274257142,41,9,1,5.97041023708838,7.41276615069851,3,22.3195631,,
1557,HighConfidenceCore,52.0619064392939,36.6658557650931,39.3657668708729,0.484720951462085,25.2354968241848,0.484720951462088,2.88657986402541e-15,499.999999999996,108.975734494099,4.31835106133757,4.40283365390077,7.18123109993821,16.5456968425025,15.3355324809084,37.5182811848173,16.8416594568985,41.7463877450979,1.05594209295843,1.14413690791751,0.306328280925055,0.208546105543195,78.055382347679,10.4123812878588,10.5946293900115,8.47570351200923,6.70660240377731,25.5723341599901,6.89828115736558,2.49544750346481,0,1.2556184023061,5.57206866222582,5,1,1,1,7.21644966006352e-15,0,1,3,12,1,root_seeded_fmincon,1,0.565745621554493,16.5456968425024,52,3,1,4.30010881279417,7.2097364291576,4,19.6211368,,
1558,HighConfidenceCore,55.0606747416051,44.6559662046423,38.5214424741534,0.449031405387865,24.7239721608276,0.449031405387874,8.82627304576999e-15,500.000000000021,86.7683884953701,3.50948415290829,4.56602905844596,6.09547094807298,16.2103148182714,22.0358156716083,29.0162034397303,24.4708350505816,32.9845006450159,1.06189638499758,1.0894502034175,0.30034243218662,0.215330459805835,71.3307841783499,11.012134948321,10.4668104342091,8.37344834736732,7.58417564519438,25.0638528642842,5.83942746810071,1.27339840965475,0,1.12036139244747,5.61750714148531,5,1,1,1,-4.2632564145606e-14,4.2632564145606e-14,1,3,12,1,root_seeded_fmincon,1,0.554007013956015,16.2103148182711,47,3,1,4.25133295715159,6.25665280798596,3,26.1401813,,
1559,HighConfidenceCore,51.8413152302712,44.7087990709364,39.6235527749287,0.481360083629831,24.9543398347238,0.481360083629832,6.10622663543836e-16,500,103.321530275466,4.14042330752005,4.1838151739056,6.78363549908896,16.3613557793888,15.3468473861769,40.8830457566517,17.1819961468755,46.4187831870571,1.04531166463342,1.12521690917548,0.291539791788788,0.197886812174795,78.0566572355741,10.3682630460542,10.6988396655819,8.55907173246554,6.72174384888686,25.2790580544539,6.52294522553422,2.33913005162862,0,1.20771568743997,5.5881260351663,5,1,1,1,4.44089209850063e-16,0,1,3,12,1,root_seeded_fmincon,1,0.562865332123702,16.3613557793888,54,12,1,4.31865731837499,6.66946631784746,4,22.6767694,,
1560,HighConfidenceCore,53.8027548370139,42.1587110207691,40.6315588659405,0.474008513399271,25.5029638370783,0.47400851339927,-5.55111512312578e-16,500.000000000001,109.723220683884,4.30237133945819,4.35163186114261,7.00315581759727,16.721062048963,15.6726909498196,40.1828024212256,17.4421945219155,45.2381135313722,1.04795070732133,1.12726645460616,0.316097088328561,0.217955042495802,78.9063263720054,10.7605509674028,11.0946852263574,8.87574818108589,7.07494774998387,25.8517326845812,6.7163722607975,2.36474039965489,0,1.23240785595756,5.57984420870148,5,1,1,1,-1.99840144432528e-15,1.99840144432528e-15,1,3,12,1,root_seeded_fmincon,1,0.551602694235302,16.721062048963,50,12,1,4.37918633533621,6.94610694513903,4,24.2461496,,
1561,HighConfidenceCore,55.5800616155973,28.8599370342287,38.7223746634847,0.484273750320234,26.915964881615,0.484273750320234,7.7715611723761e-16,499.999999999999,97.726836818579,3.63081306014526,5.5974612404228,7.02645866196065,17.6474986110773,24.1313694107542,24.2829139669973,25.9439500177008,26.7510062815881,1.10540118394648,1.12398491936688,0.32181680289429,0.218189812438069,76.7066096983852,11.1160123231195,9.8173402303863,7.85387218430904,7.16602418349559,27.2700420587935,6.73874973424148,1.14128849381868,0,1.2352636835709,5.57888701650789,5,1,1,1,1.88737914186277e-15,0,1,4,15,1,root_seeded_fmincon,1,0.548829906144611,17.6474986110772,42,3,1,5.0665411629578,7.41594020516912,3,17.9673723,,
1562,HighConfidenceCore,52.5545810605078,35.8365759865708,38.7620313493207,0.526755420932285,27.6834104684476,0.526755420932284,-1.33226762955019e-15,500.000000000002,101.165033293534,3.65435586084444,5.23970313889911,7.2245902152776,18.1506756284078,24.7050142203495,30.0178956450673,26.9693293687397,33.9586450988039,1.09289276182262,1.1358783095215,0.276348809327159,0.174371536065448,83.8283638437883,10.5109162121016,9.22348851676385,7.37879081341108,6.21779264801506,27.9980847649056,6.97353417778685,1.73383103888774,0,1.26521707248646,5.56885574752236,5,1,1,1,-3.33066907387547e-15,3.33066907387547e-15,1,3,12,1,root_seeded_fmincon,1,0.572491269839993,18.1506756284079,48,3,1,5.07039583291503,7.28869472179925,3,17.593552,,
1563,HighConfidenceCore,58.1685832839963,34.5159000524428,39.0460729627966,0.503408262964057,29.2825454700763,0.503408262964052,-5.21804821573824e-15,496.973806002659,90.4070446798404,3.0874038861214,6.25957172007391,6.5914352618463,19.1991512392318,35,16.9503679898349,37.9679089571332,19.1886759284171,1.12657117858321,1.08012353112404,0.300022428611454,0.19668859620769,80.4117630531602,11.6337166567993,8.96517157474847,7.17213725979878,7.22150945347996,29.6245762732229,6.33780360823687,0.0782318881629607,0,1.18406963720606,5.59606659172669,5,1,1,1,-4.06024420434343e-16,4.06024420434343e-16,1,3,12,1,root_seeded_fmincon,1,0.524406789332833,19.199151239232,40,3,1,5.88791963759076,6.80865264529753,3,15.7696835,,
1564,HighConfidenceCore,55.0480459102451,38.6467621696895,39.2612854785885,0.48744899464865,26.8331146363217,0.48744899464865,-4.44089209850063e-16,500,94.6790332046421,3.52843993281657,5.14633094320208,6.70769226959182,17.5931777054299,25.1744006558729,27.5166168824073,27.5998414049251,31.1148916379618,1.08380586436278,1.10698691767918,0.297600649851784,0.200974008947978,78.2798004372665,11.009609182049,9.8329435989137,7.86635487913096,7.05373281848084,27.1711102480166,6.44632889600621,1.29999795280413,0,1.19793172066771,5.59141044003637,5,1,1,1,-6.66133814775094e-16,6.66133814775094e-16,1,3,12,1,root_seeded_fmincon,1,0.554134111313166,17.5931777054299,50,3,1,5.09554345601498,6.70270057147378,4,19.8755263,,
1565,HighConfidenceCore,51.07734177751,41.2946971370036,38.8440636835054,0.506401794139977,25.8656575160319,0.506401794139978,7.7715611723761e-16,499.999999999997,100.429739762673,3.88274451173048,4.51446796106025,6.94566707859408,16.9588627826068,19.014119780924,36.6086162224958,21.0514974374486,41.5994176014061,1.0625017955271,1.13323407832721,0.274554018507126,0.179270920762719,80.4775754524805,10.215468355502,9.87619486968022,7.90095589574418,6.30292106536951,26.1757813625509,6.69813156455853,2.18366360349828,0,1.23007984433952,5.58062459335655,5,1,1,1,6.32827124036339e-15,0,1,3,12,1,root_seeded_fmincon,1,0.571574707446867,16.9588627826068,48,3,1,4.26988576469455,7.04923106969768,4,23.1507795,,
1566,HighConfidenceCore,57.8609812270581,33.5077059765381,40.1432265612412,0.465808837802965,26.9521564195151,0.465808837802965,-6.66133814775094e-16,500.000000000001,99.3993972112368,3.68799422443487,5.41218993952461,6.87156074272453,17.6712276550715,24.2963735497659,25.9053224099207,26.3499408895678,28.7563745221866,1.08930634235785,1.1086534298098,0.340997615865979,0.238571763143663,76.7307194891369,11.5721962454116,10.4935017829116,8.39480142632926,7.72720620188574,27.3272548012284,6.56874974341341,1.1565598038888,0,1.21356403567211,5.58616355612118,5,1,1,1,-1.77635683940025e-15,1.77635683940025e-15,1,4,15,1,root_seeded_fmincon,1,0.527194654378504,17.6712276550716,53,20,1,5.1370832931022,7.04094344527908,4,68.9377289,,
1567,HighConfidenceCore,54.197135852877,42.4084421486058,38.5118314379985,0.455234773283223,24.672420852585,0.455234773283232,8.93729534823251e-15,499.99999999999,90.1957872072738,3.65573316644459,4.52299830925612,6.27794136543071,16.1765151144669,20.2722652256338,30.5390951113958,22.4262544615482,34.4786952448947,1.06121661977475,1.10008967632241,0.301002266395256,0.213719047138699,72.1415409130645,10.8394271705754,10.4618824976634,8.36950599813076,7.38117875007301,25.0099328455758,6.01762979450735,1.49463148525124,0,1.14315072300455,5.60982972371693,5,1,1,1,1.92068583260152e-14,0,1,3,12,1,root_seeded_fmincon,1,0.562834170477308,16.1765151144666,45,3,1,4.24997457634318,6.41866380463382,3,23.8455469,,
1568,HighConfidenceCore,48.3892802764018,30.3851814971019,38.6461892995241,0.492248622894254,23.8195565789029,0.492248622894254,4.44089209850063e-16,499.999999999999,129.467649753888,5.43535096151027,3.74245138341837,7.98381819114523,15.6173331883706,7.3800436691787,43.9669884739059,8.09284397218997,47.9534403357013,1.03382638130107,1.19824013279333,0.308266603388692,0.210215777409782,77.7651169649246,9.67785605528036,10.9101996922281,8.72815975378244,6.14243092437474,24.1524203108302,7.67634520005682,3.93389381663845,0,1.35477197882045,5.53895407250042,5,1,1,1,1.22124532708767e-15,0,1,4,15,1,root_seeded_fmincon,1,0.573785594418725,15.6173331883706,54,3,1,3.4448650445377,8.14381027805997,4,24.8345095,,
1569,HighConfidenceCore,61.8345188109726,43.9394655069607,40.1524575890557,0.456708271806231,28.240336224129,0.456708271806228,-3.71924713249427e-15,490.881060590855,86.3448021342201,3.05749908389709,5.63981753787287,6.10004306037593,18.5158249568116,34.9999999999999,18.4143369212391,38.6153859918233,21.1977796972812,1.09163800670098,1.05953104191958,0.327705022197088,0.234032037158492,75.4543466784451,12.3669037621945,10.2095534765027,8.16764278120217,8.3985456467109,28.6161248371683,5.8257526871864,0.185935149313526,0,1.11861216467432,5.61809679326205,5,1,1,1,2.03012210217171e-15,0,1,3,12,1,root_seeded_fmincon,1,0.493316687613441,18.5158249568117,50,12,1,5.14051099069429,6.38010316696965,4,30.9203938,,
1570,HighConfidenceCore,55.7551705875122,42.3010394609237,38.989672707362,0.502557366604387,28.0201717050384,0.502557366604386,-1.22124532708767e-15,500.000000000001,89.3118419772035,3.18741237267807,5.47918719481122,6.49850269567859,18.3714737116696,32.1942654431167,22.7226066043422,35.5377344720547,26.2672743806145,1.09680272140726,1.08634665169884,0.275112983399767,0.181580927733014,80.1528829664878,11.1510341175024,9.12399855927877,7.29919884742302,6.93374972061843,28.3459012155535,6.26239197102386,0.783204776212646,0,1.17443491487166,5.59930471169904,5,1,1,1,-2.66453525910038e-15,2.66453525910038e-15,1,4,15,1,root_seeded_fmincon,1,0.547106208779714,18.3714737116696,49,3,1,5.08330026003631,6.68656781235786,4,25.325206,,
