Qf_train_m3h,T_RO_in_C,Cf_kg_m3,candidate_count,feasible_count,best_R_target_min_SEC,best_Qp_train_m3h,best_W_RO_train_kW,best_SEC_kWh_m3,best_Cp_mg_L,best_P1_opt_gauge_MPa,best_P2_opt_gauge_MPa,best_P_feasible
55.25,38,38.5,35,29,0.53,29.2825,92.5729446570043,3.16137435864439,500,5.93572357552394,6.77512390502579,0.999728940612915
56.8,38,38.5,35,31,0.5,28.4,85.8776770347679,3.02386186742141,500,5.90530044235719,6.37694068641044,0.999920501618926
58.35,38,38.5,35,30,0.475,27.71625,81.377666947981,2.93609947045437,497.368428796173,5.85063557450492,6.0873306620939,0.999951442720656
59.9,38,38.5,35,29,0.44,26.356,77.4259185795809,2.93769610637353,496.740438320005,5.57145278435222,5.83862185124277,0.999376695817812
61.45,38,38.5,35,28,0.445,27.34525,81.5608695808556,2.98263389732606,481.818365069555,5.63937506618491,5.92774718474728,0.98072491516493
63,38,38.5,35,19,0.48,30.24,93.2021673732368,3.08208225440598,454.596598286042,5.93350328789627,6.33012646385712,0.802313097284041
47.5,38.5,38.5,35,13,0.555,26.3625,113.219118138762,4.29470339075438,500,4.28251883258688,7.74264576904839,0.810809420375058
49.05,38.5,38.5,35,19,0.555,27.22275,108.302751881353,3.97839130438155,500,4.66949868336882,7.59996559364726,0.820897884280255
50.6,38.5,38.5,35,22,0.55,27.83,103.656375635714,3.72462722370514,500,5.00681710149767,7.4015300558242,0.95631830946705
52.15,38.5,38.5,35,26,0.55,28.6825,100.337076837868,3.49819844287868,500,5.38409642183328,7.25816916360635,0.959095659678958
53.7,38.5,38.5,35,28,0.545,29.2665,96.8838623462877,3.31040139225011,500,5.71927028660603,7.0531532259055,0.996809619700624
55.25,38.5,38.5,35,29,0.525,29.00625,91.4544535228473,3.15292233649118,500,5.86672351551026,6.70724506025672,0.999832605042529
56.8,38.5,38.5,35,31,0.5,28.4,85.8026060377496,3.02121852245597,499.690366166554,5.88117345635675,6.36371110120109,0.999929421446217
58.35,38.5,38.5,35,30,0.475,27.71625,81.1665993192791,2.928484167926,497.476011415104,5.83060837577158,6.07240905180554,0.999958092905758
59.9,38.5,38.5,35,30,0.44,26.356,77.2194385556939,2.92986183623061,496.766019080721,5.55331748036423,5.82073508695465,0.999502794748009
61.45,38.5,38.5,35,29,0.445,27.34525,81.3126348491749,2.97355609654967,481.875801288074,5.62182077828403,5.90957587320707,0.982332413746532
63,38.5,38.5,35,19,0.48,30.24,93.3926151239227,3.08838012975935,453.989628574325,5.89435452652711,6.3229487904915,0.812555090528456
47.5,39,38.5,35,13,0.555,26.3625,112.560933063451,4.26973667381511,500,4.27963164227316,7.70763884850099,0.824280543549685
49.05,39,38.5,35,20,0.555,27.22275,107.750379452982,3.95810046571274,500,4.6629168586926,7.56859822541731,0.824152786707182
50.6,39,38.5,35,23,0.55,27.83,103.196726323598,3.7081108991591,500,4.9970144407605,7.37366836758005,0.949242942082793
52.15,39,38.5,35,26,0.55,28.6825,99.9608029716064,3.48507985606577,500,5.3709693644315,7.23361168207392,0.94604702776094
53.7,39,38.5,35,28,0.545,29.2665,96.5798450983733,3.3000135000213,500,5.70446980033025,7.03180631211967,0.996087129799428
55.25,39,38.5,35,30,0.525,29.00625,91.2061636498402,3.14436246153295,500,5.84586544265394,6.68922027838792,0.99984255700744
56.8,39,38.5,35,31,0.495,28.116,84.7639474608631,3.01479397712559,500,5.80253683057641,6.3093158736948,0.999954494202741
58.35,39,38.5,35,31,0.47,27.4245,80.103839595652,2.92088605428183,499.031506797118,5.76141363524084,6.01640262974895,0.999971192553812
59.9,39,38.5,35,30,0.44,26.356,77.0298172493004,2.92266721996131,496.809331947462,5.53575060981366,5.80344066449641,0.999604632689076
61.45,39,38.5,35,29,0.44,27.038,80.1670063200409,2.96497545380727,484.006519039126,5.55812376679163,5.85023156071434,0.961979016199401
63,39,38.5,35,19,0.48,30.24,93.5951577348353,3.0950779674218,453.39508151228,5.85692115315482,6.31601045078505,0.820296118738005
47.5,39.5,38.5,35,13,0.555,26.3625,111.924794461197,4.24560623845225,500,4.27658562125361,7.67362240700541,0.835694629004846
49.05,39.5,38.5,35,20,0.555,27.22275,107.216726523086,3.93849726875816,500,4.65616042136774,7.53811358005705,0.826512153285474
50.6,39.5,38.5,35,23,0.55,27.83,102.753052145241,3.69216860026019,500,4.98712505809408,7.34659810621281,0.941735124414271
52.15,39.5,38.5,35,26,0.55,28.6825,99.5973833052267,3.47240942404695,500,5.35792935912388,7.20963037169762,0.929868712849285
53.7,39.5,38.5,35,28,0.545,29.2665,96.2847013720091,3.28992880501629,500,5.68979804312915,7.01077052639329,0.995170041937881
55.25,39.5,38.5,35,30,0.525,29.00625,91.0035630707857,3.13737773999692,500,5.82357044386744,6.67328483332113,0.99985218369237
56.8,39.5,38.5,35,32,0.495,28.116,84.5998468373187,3.00895742059036,500,5.78187795895011,6.29429033848077,0.999961065205354
58.35,39.5,38.5,35,31,0.47,27.4245,79.9164984994846,2.91405489615069,499.150500515299,5.74257327030059,6.00201954149895,0.999976004110257
59.9,39.5,38.5,35,30,0.44,26.356,76.8568757252688,2.91610546840449,496.86960325092,5.51879133817726,5.78671577569218,0.99968715732213
61.45,39.5,38.5,35,29,0.44,27.038,79.9358412573843,2.95642581764126,484.060776496278,5.54208079466633,5.83250967636634,0.963760476923635
63,39.5,38.5,35,19,0.48,30.24,93.7876602416191,3.10144379105883,452.784771378049,5.82071445206792,6.30934343518252,0.826335046598643
47.5,40,38.5,35,13,0.555,26.3625,111.309856203054,4.22227998873605,500,4.27334308579282,7.64054203875682,0.845376601370793
49.05,40,38.5,35,20,0.555,27.22275,106.701127842451,3.91955727626528,500,4.6492182679742,7.50846382721525,0.827949356641126
50.6,40,38.5,35,23,0.55,27.83,102.324801033084,3.67678048987007,500,4.97715710668007,7.32027894998879,0.934062559783944
52.15,40,38.5,35,26,0.55,28.6825,99.2462897863928,3.46016873656037,500,5.34500881496359,7.18622010170309,0.910829257378592
53.7,40,38.5,35,28,0.545,29.2665,95.9973138097913,3.28010912851866,500,5.6752347781896,6.99000054104647,0.994030407008299
55.25,40,38.5,35,30,0.52,28.73,89.9627239347269,3.13131653096857,500,5.75403282115292,6.61009950178145,0.999919433397766
56.8,40,38.5,35,32,0.495,28.116,84.4829361545982,3.00479926570629,500,5.76082613419662,6.28046396724613,0.999966865039903
58.35,40,38.5,35,31,0.47,27.4245,79.7648721855863,2.90852603276582,499.253040084081,5.72292747044572,5.98880158645801,0.99998009126305
59.9,40,38.5,35,30,0.44,26.356,76.6994159014153,2.91013112389647,496.945197578775,5.50247303767917,5.77051950238302,0.999753435911829
61.45,40,38.5,35,29,0.44,27.038,79.717120656841,2.94833643970859,484.103426466985,5.52778855277489,5.81510543868324,0.965317902500094
63,40,38.5,35,19,0.48,30.24,93.9602411906479,3.10715083302407,452.151095407331,5.78531885007764,6.30292991526391,0.831383976389009
47.5,40.5,38.5,35,13,0.555,26.3625,110.715323057245,4.19972775940236,500,4.26987006139748,7.60834253502099,0.853517914879018
49.05,40.5,38.5,35,20,0.555,27.22275,106.202955282797,3.90125741458144,500,4.64208675132877,7.47960018922575,0.828518006096463
50.6,40.5,38.5,35,23,0.55,27.83,101.911448640165,3.66192772691933,500,4.96712613035779,7.29466982762893,0.926456501181507
52.15,40.5,38.5,35,27,0.55,28.6825,98.9070072750941,3.44833983352546,500,5.33224631669077,7.16338687244597,0.889653702363788
53.7,40.5,38.5,35,28,0.545,29.2665,95.7169127733826,3.27052817294116,500,5.66074758153018,6.96959476052136,0.992649175294502
55.25,40.5,38.5,35,30,0.52,28.73,89.7288558373115,3.12317632569828,500,5.73488777119089,6.59300751766766,0.999927599010762
56.8,40.5,38.5,35,31,0.495,28.116,84.4167779571535,3.00244622126737,499.578090906091,5.73900749548772,6.26804349044975,0.999971840912343
58.35,40.5,38.5,35,31,0.47,27.4245,79.6541429038482,2.90448842837055,499.282635175322,5.70235809193179,5.97695962792732,0.999983480419579
59.9,40.5,38.5,35,30,0.44,26.356,76.5549252944517,2.90464885773455,497.033435051581,5.48681710135973,5.75479443211639,0.999805644680349
61.45,40.5,38.5,35,29,0.435,26.73075,78.5978672181078,2.94035398251481,486.345938699238,5.46400297396454,5.75941060473048,0.931830639779818
63,40.5,38.5,35,19,0.48,30.24,94.1119303146153,3.11216700775844,451.499958890892,5.75040364252259,6.29673027580285,0.836036659714448
47.5,41,38.5,35,13,0.555,26.3625,110.140444753946,4.17792109071392,500,4.26613798652342,7.57696824017029,0.860254563414644
49.05,41,38.5,35,20,0.555,27.22275,105.721614765151,3.8835758608205,500,4.63477065703881,7.4514726255229,0.828320452194948
50.6,41,38.5,35,23,0.55,27.83,101.512496942011,3.64759241617001,500,4.95705546544876,7.26972905578125,0.919066918281728
52.15,41,38.5,35,27,0.55,28.6825,98.5790317307456,3.4369051418372,500,5.31968579659408,7.14114413017148,0.867411083809425
53.7,41,38.5,35,29,0.545,29.2665,95.4434708802678,3.26118500265723,500,5.64628678657841,6.94978783493956,0.991020045101306
55.25,41,38.5,35,30,0.52,28.73,89.5252565025186,3.1160896798649,500,5.71471359899218,6.57768961481522,0.999934499893119
56.8,41,38.5,35,31,0.49,27.832,83.4710076085025,2.99910202674988,500,5.66036610857396,6.21605056223014,0.999982726417533
58.35,41,38.5,35,32,0.47,27.4245,79.5863242988922,2.90201550799075,499.16850214947,5.68078566317977,5.96656529635286,0.99998623188327
59.9,41,38.5,35,31,0.44,26.356,76.4192321686365,2.89950038581866,497.130595829013,5.47182544192796,5.73946921670544,0.999845710362653
61.45,41,38.5,35,30,0.435,26.73075,78.3914233301574,2.93263089625833,486.401347586411,5.45102093674749,5.74282857839297,0.938220622253204
63,41,38.5,35,19,0.48,30.24,94.2462681835215,3.11660939760322,450.843104653613,5.71573153028149,6.29069915120255,0.840743927769523
47.5,41.5,38.5,35,13,0.555,26.3625,109.584510879799,4.1568330347956,500,4.26212521847463,7.54636327884314,0.865700013875419
49.05,41.5,38.5,35,20,0.555,27.22275,105.25654385975,3.86649195469781,500,4.62728392207554,7.42402951320298,0.82746813381776
50.6,41.5,38.5,35,24,0.55,27.83,101.127473095889,3.63375756722561,500,4.94697627226735,7.24541458271639,0.911947521755773
52.15,41.5,38.5,35,27,0.55,28.6825,98.2618685547311,3.42584741757975,500,5.30737511954059,7.1195068931182,0.84528565219584
53.7,41.5,38.5,35,29,0.545,29.2665,95.1782342418985,3.25212219574935,500,5.63177917243797,6.93088314156746,0.989150923925592
55.25,41.5,38.5,35,30,0.52,28.73,89.3679514993042,3.11061439259673,500,5.69346079950556,6.56451939239908,0.999940116359432
56.8,41.5,38.5,35,32,0.49,27.832,83.3124441243104,2.99340486218419,500,5.64241783133773,6.20154633243753,0.999985262817044
58.35,41.5,38.5,35,32,0.47,27.4245,79.5610115513306,2.90109251039511,498.852230642536,5.65816197838067,5.95754570169214,0.999988426379961
59.9,41.5,38.5,35,31,0.44,26.356,76.2862411311347,2.89445443660399,497.232310690141,5.45747187397367,5.72446334253961,0.999875587330194
61.45,41.5,38.5,35,30,0.43,26.4235,77.2916840336285,2.92511151185984,488.735115691669,5.38943197901093,5.69044485699905,0.907728600518838
63,41.5,38.5,35,20,0.475,29.925,92.3847685356698,3.08721031029807,453.22728574924,5.67846014208645,6.2127511145504,0.803982829865696
47.5,42,38.5,35,13,0.555,26.3625,109.046846602652,4.13643799346236,500,4.25781845390015,7.51647169519757,0.869953389100336
49.05,42,38.5,35,20,0.555,27.22275,104.807209973403,3.84998613194492,500,4.61965000394986,7.39721736333659,0.826050979751369
50.6,42,38.5,35,24,0.55,27.83,100.755928472285,3.62040705972997,500,4.93692710343295,7.2216842695815,0.90506732613335
52.15,42,38.5,35,27,0.55,28.6825,97.9550311332725,3.41514969522435,500,5.29536405440658,7.09848450338695,0.824332353861587
53.7,42,38.5,35,29,0.545,29.2665,94.9243227276033,3.24344635428231,500,5.61712063956342,6.91315660181144,0.9870623364878
55.25,42,38.5,35,30,0.515,28.45375,88.3566252529226,3.10527172175628,500,5.62672275796627,6.50244122949837,0.999969650083933
56.8,42,38.5,35,32,0.49,27.832,83.1924178743237,2.98909233523727,500,5.62401707016224,6.18810259333341,0.999987274579708
58.35,42,38.5,35,32,0.465,27.13275,78.6095866773651,2.89722150085653,500,5.58680032491316,5.90640760324901,0.999992008310953
59.9,42,38.5,35,31,0.455,27.2545,78.6620425764209,2.8862038407023,491.400278400168,5.57796566495115,5.82258153099864,0.999980136226873
61.45,42,38.5,35,30,0.43,26.4235,77.095758802321,2.91769670188737,488.80697327159,5.3775873838987,5.67467189115952,0.923331442354467
63,42,38.5,35,20,0.475,29.925,92.525277051683,3.09190566588749,452.591896884521,5.64556755331429,6.20671774653779,0.813846766090889
47.5,42.5,38.5,35,13,0.555,26.3625,108.526809190431,4.11671158617091,500,4.25321407848627,7.48723754874541,0.873098066567949
49.05,42.5,38.5,35,21,0.555,27.22275,104.373109038315,3.8340398761446,500,4.61190175943092,7.37098061421011,0.824121833915906
50.6,42.5,38.5,35,24,0.55,27.83,100.39743777852,3.60752561187638,500,4.92695288897226,7.19849609842527,0.898335489134073
52.15,42.5,38.5,35,28,0.55,28.6825,97.6580396592194,3.40479524655171,500,5.28370166517564,7.07807336399459,0.80530962264684
53.7,42.5,38.5,35,29,0.545,29.2665,94.6872259183135,3.23534505042672,500,5.60216854782975,6.89677933053485,0.984783224052178
55.25,42.5,38.5,35,31,0.515,28.45375,88.1541270610842,3.09815497293271,500,5.60895415932337,6.48728821882887,0.999972159728359
56.8,42.5,38.5,35,32,0.49,27.832,83.11700165067,2.98638264050984,499.790162718952,5.60471699061734,6.17593137090327,0.99998884829855
58.35,42.5,38.5,35,32,0.465,27.13275,78.520515685336,2.89393871558673,500,5.56692286864458,5.89659978298818,0.999993073243405
59.9,42.5,38.5,35,31,0.45,26.955,77.5834719892756,2.87825902390189,493.366880960129,5.52484005577138,5.76591991588334,0.999979694149544
61.45,42.5,38.5,35,31,0.425,26.11625,76.0132857086211,2.91057428645464,491.22870088053,5.31905722717177,5.62549303828686,0.906687141665936
63,42.5,38.5,35,23,0.435,27.405,80.6839994672313,2.94413426262475,474.004569308307,5.55808828689968,5.77293752447268,0.811334464408253
47.5,43,38.5,35,14,0.555,26.3625,108.023785265264,4.09763054586113,500,4.24831937166272,7.4586050127539,0.875198935785982
49.05,43,38.5,35,21,0.555,27.22275,103.953764617616,3.81863568587361,500,4.60408067715848,7.34526154357181,0.821694288945166
50.6,43,38.5,35,24,0.55,27.83,100.051598199414,3.59509874952979,500,4.91710323310309,7.17580816823812,0.89162699171835
52.15,43,38.5,35,27,0.545,28.42175,96.6574204036626,3.40082579023679,500,5.22241154402788,7.00578523537092,0.981794681779994
53.7,43,38.5,35,30,0.54,28.998,93.5837942495572,3.22724995687831,500,5.53564576853837,6.82714143939465,0.997886081278769
55.25,43,38.5,35,31,0.515,28.45375,87.9813655563646,3.0920833126166,500,5.59054774071143,6.47397407079697,0.999973953594621
56.8,43,38.5,35,32,0.49,27.832,83.088610616628,2.98536255449224,499.137602865623,5.58408558392431,6.16511633692891,0.999990062545482
58.35,43,38.5,35,33,0.465,27.13275,78.4658326254122,2.8919233260695,500,5.54641480225607,5.88776905097149,0.999993878184831
59.9,43,38.5,35,32,0.45,26.955,77.3423767032664,2.86931466159401,493.5366872253,5.50974428381249,5.75139083297915,0.999982283997603
61.45,43,38.5,35,31,0.425,26.11625,75.8277350208266,2.90346948818558,491.318454606792,5.30799643354786,5.61042574821426,0.927531137328929
63,43,38.5,35,27,0.44,27.72,81.3261938915492,2.93384537848302,472.016678109732,5.56012153279914,5.79851565282579,0.822934723528061
47.5,43.5,38.5,35,14,0.555,26.3625,107.537188721328,4.07917263997452,500,4.24315341877506,7.43051852265552,0.876301308104643
49.05,43.5,38.5,35,21,0.555,27.22275,103.548727345958,3.80375705415354,500,4.59623533467335,7.32000033938596,0.818749140594147
50.6,43.5,38.5,35,24,0.55,27.83,99.7180284848587,3.58311277344084,500,4.90742997551408,7.15357834523268,0.884802751303324
52.15,43.5,38.5,35,27,0.545,28.42175,96.3802955429428,3.39107533994011,500,5.21120700140798,6.9863618776666,0.979360096484147
53.7,43.5,38.5,35,30,0.54,28.998,93.347832297944,3.21911277667232,500,5.5223787811072,6.81040465343189,0.997630107308531
55.25,43.5,38.5,35,31,0.515,28.45375,87.852448596651,3.08755255798097,500,5.57148736688733,6.46256735524885,0.999975135950622
56.8,43.5,38.5,35,32,0.485,27.548,82.1551333331403,2.98225400512343,500,5.51150459909703,6.11265723410986,0.999993141040627
58.35,43.5,38.5,35,33,0.465,27.13275,78.4483000347917,2.89127714790398,499.736888978592,5.52524656472222,5.87977777550418,0.999994477294649
59.9,43.5,38.5,35,32,0.45,26.955,77.1538731409236,2.86232139272579,493.697514109679,5.49326340916073,5.73881112687456,0.999983949673884
61.45,43.5,38.5,35,32,0.445,27.34525,79.1967912944639,2.89618091970137,482.60219610436,5.48944892081874,5.74028818848121,0.989949330212063
63,43.5,38.5,35,29,0.44,27.72,81.1222939950844,2.92648968236235,472.256342478759,5.53799605285487,5.78606876638794,0.849167242188011
47.5,44,38.5,35,15,0.555,26.3625,107.066459229569,4.06131661373423,500,4.23774753266844,7.40292302428427,0.876431748088908
49.05,44,38.5,35,21,0.555,27.22275,103.157574627302,3.78938845734917,500,4.58841902019889,7.29513535854921,0.815244599952522
50.6,44,38.5,35,25,0.55,27.83,99.3963679188105,3.57155472219944,500,4.89798406681227,7.13176348573349,0.877723126289302
52.15,44,38.5,35,28,0.545,28.42175,96.112095398727,3.38163889974147,500,5.20044366893678,6.96743993210037,0.976711900133264
53.7,44,38.5,35,30,0.54,28.998,93.1233889805062,3.21137281814285,500,5.5090203412686,6.79481579391811,0.997343758047572
55.25,44,38.5,35,31,0.51,28.1775,86.920244344269,3.08473939647836,500,5.50581259409851,6.4010548740946,0.999985927418456
56.8,44,38.5,35,32,0.485,27.548,82.0259552820191,2.97756480622982,500,5.495756024888,6.09925231576233,0.999993647083071
58.35,44,38.5,35,33,0.465,27.13275,78.4681987807124,2.89201053268513,499.024012781144,5.50333132578375,5.87251186062829,0.999994911550341
59.9,44,38.5,35,32,0.445,26.6555,76.0981488338229,2.85487606061874,495.772802693816,5.43963748598476,5.6850169843843,0.999974182674182
61.45,44,38.5,35,32,0.44,27.038,78.0930690759611,2.88827091781793,484.725793870088,5.43580386833324,5.68611909684851,0.984444170394975
63,44,38.5,35,32,0.44,27.72,80.9412016309057,2.91995676879169,472.447064941566,5.51548901248884,5.7741105617866,0.87329272455204
47.5,44.5,38.5,35,15,0.555,26.3625,106.611061252105,4.04404215275883,500,4.23214496834347,7.37576437508392,0.875600208671195
49.05,44.5,38.5,35,22,0.555,27.22275,102.779910515721,3.77551535079008,500,4.58068656932034,7.27060358090941,0.811126780446427
50.6,44.5,38.5,35,25,0.55,27.83,99.0862751088727,3.56041232874138,500,4.88881193160702,7.1103182452721,0.870256353971008
52.15,44.5,38.5,35,28,0.545,28.42175,95.8524040032293,3.3725018340964,500,5.19016666217341,6.9489705770318,0.973805207335219
53.7,44.5,38.5,35,30,0.54,28.998,92.9155390078484,3.20420508337983,500,5.49540041289127,6.78040859071934,0.997022652397553
55.25,44.5,38.5,35,30,0.51,28.1775,86.7397843769444,3.07833499696369,500,5.49029460258294,6.38710489305926,0.999986202879407
56.8,44.5,38.5,35,32,0.485,27.548,81.9315884410113,2.97413926386712,500,5.47905482982532,6.08701384124078,0.999994004029402
58.35,44.5,38.5,35,33,0.46,26.841,77.6702207017281,2.89371561051109,500,5.43150061173297,5.828109412889,0.999995721352444
59.9,44.5,38.5,35,33,0.445,26.6555,75.9177367345902,2.84810777267694,495.950861890678,5.42377070615365,5.67331377854406,0.99997472625497
61.45,44.5,38.5,35,32,0.44,27.038,77.8779654377938,2.88031531318122,484.922887249996,5.42126486947973,5.67444197309393,0.986596186953505
63,44.5,38.5,35,32,0.435,27.405,79.8239080103673,2.91274979056257,474.630942135889,5.47636138447821,5.72418253955302,0.910417004905563
47.5,45,38.5,35,16,0.555,26.3625,106.170483492105,4.02732986219459,500,4.22639973792956,7.34898995477605,0.87380286610296
49.05,45,38.5,35,22,0.555,27.22275,102.415365708104,3.76212416850259,500,4.5730906031382,7.24634122831415,0.806338616578466
50.6,45,38.5,35,25,0.55,27.83,98.7874265403818,3.54967396839317,500,4.87995162200839,7.08919359357674,0.862283880036378
52.15,45,38.5,35,28,0.545,28.42175,95.6008128414376,3.36364976968124,500,5.18040968097281,6.9308832974389,0.970579803097472
53.7,45,38.5,35,31,0.54,28.998,92.7317816424665,3.19786818547715,500,5.48129670983233,6.76709738681462,0.996660956270098
55.25,45,38.5,35,31,0.51,28.1775,86.5872116047706,3.07292029473057,500,5.47454230281664,6.37481449769148,0.999986220251166
56.8,45,38.5,35,32,0.485,27.548,81.8770769618803,2.97216048213592,499.723385459888,5.46114408506504,6.0760245535174,0.999994233271718
58.35,45,38.5,35,34,0.46,26.841,77.5843967282127,2.89051811513031,500,5.41361477768199,5.81935285010235,0.999995848179473
59.9,45,38.5,35,33,0.445,26.6555,75.8017448540421,2.84375625495834,496.082468382912,5.40644434837386,5.663799960414,0.999974520663205
61.45,45,38.5,35,33,0.44,27.038,77.6925023928073,2.87345596541191,485.092402990051,5.40490218557036,5.6651316453574,0.988397764214874
63,45,38.5,35,32,0.435,27.405,79.6415161554507,2.90609436801499,474.82544563178,5.45544556247413,5.71194328335368,0.927135627550979
47.5,20,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,20,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,20,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,20,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,20,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,20,38.8,35,4,0.525,29.00625,117.100748173756,4.03708677177353,500,6.45549428954457,8.27909018876417,0.854516524086352
56.8,20,38.8,35,7,0.53,30.104,110.686451802279,3.67680214596992,500,7.08648392175658,7.96017732527327,0.915175745293897
58.35,20,38.8,35,9,0.505,29.46675,102.142315616229,3.46635837397166,498.982280256125,7.14997048683429,7.49944412572405,0.96719980279029
59.9,20,38.8,35,6,0.525,31.4475,111.575534271406,3.54799377602056,484.294541414689,7.54111155329763,7.6932218911299,0.875033236071983
61.45,20,38.8,35,4,0.55,33.7975,122.077270137539,3.61202071566059,474.759571544569,8.41698692059489,7.91952656772431,0.863113644728814
63,20,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
47.5,20.5,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,20.5,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,20.5,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,20.5,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,20.5,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,20.5,38.8,35,6,0.53,29.2825,116.256502062213,3.97016996712073,500,6.51527939989544,8.24070806726081,0.822579427931429
56.8,20.5,38.8,35,8,0.535,30.388,110.548350042447,3.63789489411763,500,7.13484064368064,7.93942964058948,0.85896193929051
58.35,20.5,38.8,35,10,0.5,29.175,100.422205908146,3.4420636129613,499.748879219557,7.03752312019374,7.386803040393,0.974978466259347
59.9,20.5,38.8,35,9,0.515,30.8485,108.369554462621,3.5129602561752,488.245275920905,7.46038076253528,7.46339561954312,0.808594917582096
61.45,20.5,38.8,35,6,0.545,33.49025,120.056317238918,3.58481400523789,475.139530413714,8.32229505591084,7.75913770225096,0.900682501826804
63,20.5,38.8,35,3,0.56,35.28,130.520836212698,3.69957018743475,464.858934389161,8.98895212584522,8.07889054379554,0.82759341607276
47.5,21,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,21,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,21,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,21,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,21,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,21,38.8,35,7,0.53,29.2825,115.039535587749,3.92861045292406,500,6.49436618894608,8.1715614715537,0.91546326949225
56.8,21,38.8,35,9,0.535,30.388,109.589206276293,3.6063316531622,500,7.10679592993902,7.87830358064823,0.923809590028943
58.35,21,38.8,35,11,0.5,29.175,99.7378260805,3.41860586394173,499.481765169074,6.99721316709017,7.33343750228117,0.993489651829927
59.9,21,38.8,35,11,0.51,30.549,106.382229292213,3.4823473531773,489.32143707663,7.37180730684511,7.33774877975642,0.806623293569824
61.45,21,38.8,35,8,0.545,33.49025,119.175748676997,3.55852072400168,473.871228434551,8.20626077180112,7.79819037897572,0.939513972366079
63,21,38.8,35,5,0.55,34.65,126.288131562635,3.64467912157677,467.303584800457,8.98992986591481,7.74877727793951,0.802587645187863
47.5,21.5,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,21.5,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,21.5,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,21.5,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,21.5,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,21.5,38.8,35,9,0.535,29.55875,114.478889500903,3.8729272889044,500,6.54873580003528,8.14488390998797,0.814667015850544
56.8,21.5,38.8,35,11,0.535,30.388,108.679381346432,3.57639138299435,500,7.07970215046338,7.81906972123293,0.959887641536165
58.35,21.5,38.8,35,13,0.495,28.88325,98.0970852180277,3.3963312722089,500,6.88562924242991,7.23557047361881,0.993801125413623
59.9,21.5,38.8,35,11,0.51,30.549,105.673014371038,3.45913170221735,487.405501164221,7.26996909965139,7.34881442753547,0.909323880938102
61.45,21.5,38.8,35,9,0.54,33.183,117.224559330981,3.53266911765004,474.318888867728,8.10497520712478,7.64473577648015,0.952693630880418
63,21.5,38.8,35,5,0.55,34.65,125.532747018151,3.62287870182254,466.319360571928,8.90777462337346,7.78834884880648,0.860111990564451
47.5,22,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,22,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,22,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,22,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,22,38.8,35,3,0.515,27.6555,119.951978750675,4.33736431272895,500,5.68416038960011,8.27915374521413,0.853003181294735
55.25,22,38.8,35,10,0.535,29.55875,113.381389071425,3.83579782877912,500,6.52801986155296,8.08090350371335,0.900710222624604
56.8,22,38.8,35,12,0.535,30.388,107.814091951686,3.54791667604602,500,7.05347607074982,7.76186348945994,0.978771050422725
58.35,22,38.8,35,13,0.495,28.88325,97.4371799240409,3.37348393702374,499.966669080468,6.85153335043133,7.18958572949598,0.997537775388495
59.9,22,38.8,35,13,0.505,30.2495,103.771169846099,3.43050859836029,488.497334670303,7.18299477264027,7.23189975830685,0.905028135450002
61.45,22,38.8,35,10,0.54,33.183,116.418870675231,3.50838895444147,472.8483189636,7.99026857580196,7.67481901335264,0.971928519629406
63,22,38.8,35,6,0.545,34.335,123.378177086627,3.59336470326569,467.125177435435,8.85627945864575,7.62665250753511,0.848156555930096
47.5,22.5,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,22.5,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,22.5,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,22.5,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,22.5,38.8,35,8,0.525,28.1925,118.581975978227,4.20615326694075,500,5.83584915554957,8.26699595546975,0.906384489853212
55.25,22.5,38.8,35,11,0.535,29.55875,112.334755425997,3.80038923926069,500,6.50771549458959,8.01902602737682,0.948363168194076
56.8,22.5,38.8,35,13,0.535,30.388,106.98873495228,3.52075605345135,500,7.02802121452804,7.70671593337771,0.988419631938051
58.35,22.5,38.8,35,15,0.495,28.88325,96.8217778721239,3.35217739943129,499.651132736631,6.81899342631563,7.14590204190318,0.998566639845947
59.9,22.5,38.8,35,14,0.5,29.95,101.893880317385,3.40213289874409,489.607122531703,7.09642154777605,7.11749248727128,0.897993764392568
61.45,22.5,38.8,35,10,0.535,32.87575,114.531664194214,3.48377342552532,473.372633082237,7.8841983551566,7.53067521973841,0.974257102401401
63,22.5,38.8,35,7,0.54,34.02,121.428567468389,3.56932884974688,467.822758242349,8.79778642792257,7.44955452996132,0.809755224887904
47.5,23,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,23,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,23,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,23,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,23,38.8,35,10,0.53,28.461,117.549105663583,4.13018185107984,500,5.90102182033292,8.23333152999983,0.919145196886225
55.25,23,38.8,35,13,0.54,29.835,112.063141037451,3.75609656569301,500,6.55763348014285,8.0050463796656,0.852308007117519
56.8,23,38.8,35,14,0.535,30.388,106.199335451119,3.49477871038303,500,7.00322821427967,7.65356929442638,0.993360748775759
58.35,23,38.8,35,16,0.495,28.88325,96.2434073137072,3.33215297148719,499.30972835297,6.78749778152781,7.10417709186261,0.998971467225247
59.9,23,38.8,35,16,0.495,29.6505,100.040693229478,3.37399683747249,490.733703025195,7.00926882020126,7.00713547631963,0.890703495714646
61.45,23,38.8,35,11,0.535,32.87575,113.793377127512,3.46131653658127,471.732173918635,7.77434631592683,7.55289158917947,0.983853884366174
63,23,38.8,35,7,0.54,34.02,120.581289573761,3.54442356183895,466.957236663005,8.70156583002238,7.50661747349398,0.869361316336082
47.5,23.5,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,23.5,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,23.5,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,23.5,38.8,35,2,0.495,25.81425,127.788759152831,4.95031849280266,500,4.81007643810006,8.31346386277735,0.826384717625259
53.7,23.5,38.8,35,12,0.535,28.7295,116.73848513202,4.06336640498514,500,5.96256309095509,8.20643299979136,0.865581460873862
55.25,23.5,38.8,35,13,0.54,29.835,111.109509522393,3.7241330491836,500,6.53775149233013,7.94790840969812,0.920707679617852
56.8,23.5,38.8,35,15,0.535,30.388,105.443027688536,3.46989034120496,500,6.97897525902571,7.60230961038862,0.995942957828892
58.35,23.5,38.8,35,17,0.49,28.5915,94.6795509331438,3.31145798342668,500,6.68254254750295,7.02463147289625,0.998966802125372
59.9,23.5,38.8,35,17,0.49,29.351,98.2155593601543,3.34624235495057,491.890743910225,6.92070949049006,6.90209003369006,0.883040894657169
61.45,23.5,38.8,35,11,0.53,32.5685,111.965108301895,3.43783435841057,472.332948758961,7.66551416955567,7.41970234900443,0.982263878683165
63,23.5,38.8,35,8,0.535,33.705,118.676415560316,3.52103294942342,467.660974514236,8.63446308875587,7.33552439421233,0.812137117009994
47.5,24,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,24,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,24,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,24,38.8,35,7,0.51,26.5965,124.019924730161,4.66301674017865,500,5.05999948157628,8.2933803336523,0.867388851301054
53.7,24,38.8,35,13,0.535,28.7295,115.630401311677,4.02479685729571,500,5.94926814029908,8.14330291466848,0.93999983659184
55.25,24,38.8,35,14,0.54,29.835,110.200985269342,3.69368142347383,500,6.5182186603139,7.89294064507059,0.958767503146167
56.8,24,38.8,35,16,0.535,30.388,104.718371886738,3.44604356610301,500,6.95512878092946,7.55281357048216,0.997335607038392
58.35,24,38.8,35,18,0.49,28.5915,94.1028174970376,3.29128648364156,499.907012660721,6.65474497188709,6.98607580872932,0.999192915524436
59.9,24,38.8,35,18,0.485,29.0515,96.4286090706601,3.31922995613514,493.110245111142,6.83040349276572,6.80326277543121,0.869414362718274
61.45,24,38.8,35,12,0.525,32.26125,110.215375760217,3.41633928506234,473.014759272206,7.55397798081706,7.28813315927395,0.977619388134905
63,24,38.8,35,8,0.535,33.705,117.891591017232,3.4977478420778,466.805314749863,8.52498567677309,7.39088221301392,0.872476862574828
47.5,24.5,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,24.5,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,24.5,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,24.5,38.8,35,10,0.52,27.118,121.922314468818,4.49599212585065,500,5.2114835340502,8.27693883658712,0.853881253010312
53.7,24.5,38.8,35,15,0.54,28.998,115.088961993349,3.96885861070932,500,6.00668797382636,8.1262785475179,0.819430282594622
55.25,24.5,38.8,35,16,0.545,30.11125,110.238120200739,3.66102769565325,500,6.56575434448059,7.8889728104094,0.870650961625314
56.8,24.5,38.8,35,18,0.535,30.388,104.025183968247,3.42323232750583,500,6.93154460545805,7.5050013954438,0.998114836678484
58.35,24.5,38.8,35,19,0.49,28.5915,93.5626051313278,3.27239232398887,499.591487313907,6.62735224038089,6.94847199952759,0.99932320587004
59.9,24.5,38.8,35,19,0.48,28.752,94.6999059182391,3.29368064545907,494.429953113768,6.73897320524693,6.71107018361186,0.834581293360452
61.45,24.5,38.8,35,12,0.525,32.26125,109.513992639579,3.39459855521962,471.264259570925,7.45396748532089,7.31295842658473,0.985292496169842
63,24.5,38.8,35,8,0.535,33.705,117.301155323188,3.48023009414592,465.743274233396,8.40457688468697,7.42607259028467,0.914421235759706
47.5,25,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,25,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,25,38.8,35,4,0.495,25.047,133.649976118229,5.33596742596833,500,4.32590154865658,8.40121662031285,0.843225574639428
52.15,25,38.8,35,12,0.525,27.37875,120.505207218372,4.40141376864804,500,5.28015467908057,8.2424483249225,0.920109531051947
53.7,25,38.8,35,15,0.54,28.998,114.093622728108,3.93453419987958,500,5.9928725790318,8.06882230468649,0.905209937607692
55.25,25,38.8,35,16,0.545,30.11125,109.430790598967,3.63421613513113,500,6.54676794574831,7.83836070102775,0.932077737821558
56.8,25,38.8,35,18,0.535,30.388,103.363736820511,3.40146560551898,500,6.90806983453651,7.45888176411357,0.998567254961915
58.35,25,38.8,35,20,0.49,28.5915,93.0543760257687,3.2546167926051,499.286913508743,6.60026665702305,6.91172252594051,0.999410496792756
59.9,25,38.8,35,19,0.48,28.752,94.2997057711326,3.27976160862314,492.546108921393,6.66331604235973,6.73956929401751,0.934507133933764
61.45,25,38.8,35,13,0.52,31.954,107.811675248535,3.37396492609797,472.027251784557,7.34265148405855,7.19559683057083,0.980037912477511
63,25,38.8,35,9,0.53,33.39,115.303649142904,3.45323896804145,466.672607488813,8.32722477161848,7.28035871711518,0.863159864963257
47.5,25.5,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,25.5,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,25.5,38.8,35,7,0.505,25.553,130.151528780446,5.09339524832491,500,4.48966963325394,8.36504582758526,0.8241520087484
52.15,25.5,38.8,35,13,0.53,27.6395,119.311520967344,4.31670330387105,500,5.34551037904757,8.21436749823687,0.938452221359486
53.7,25.5,38.8,35,16,0.54,28.998,113.14279830799,3.90174488957824,500,5.97910368897749,8.01377623904289,0.950870087505092
55.25,25.5,38.8,35,17,0.545,30.11125,108.666716063029,3.60884108308451,500,6.52800382799672,7.78983699001115,0.965043057953204
56.8,25.5,38.8,35,19,0.53,30.104,101.762578439473,3.38036734119961,500,6.81460344786777,7.37532437232548,0.999220390558727
58.35,25.5,38.8,35,21,0.49,28.5915,92.5743893379544,3.23782905191943,498.998720001013,6.57344823013962,6.87578670036735,0.999475468724385
59.9,25.5,38.8,35,20,0.475,28.4525,92.6960180818203,3.25792173207347,494.041134042892,6.57555999396091,6.65364194384771,0.90966947951714
61.45,25.5,38.8,35,13,0.52,31.954,107.168774439936,3.35384535394428,470.257512491685,7.2535505161322,7.21032080884148,0.986699775780228
63,25.5,38.8,35,9,0.53,33.39,114.758810932365,3.4369215613167,465.572954672524,8.19574529223105,7.31423898260025,0.908779820696215
47.5,26,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,26,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,26,38.8,35,9,0.51,25.806,127.934155560636,4.95753528484212,500,4.56796572451259,8.31869440816634,0.896773421908934
52.15,26,38.8,35,15,0.535,27.90025,118.32799503513,4.24110877268591,500,5.40775442351424,8.1927860043799,0.921330996256151
53.7,26,38.8,35,17,0.545,29.2665,112.889245486085,3.8572854795102,500,6.0323167783653,8.00830318198113,0.800046364754654
55.25,26,38.8,35,18,0.55,30.3875,108.904238958488,3.58384990402264,500,6.57473626882549,7.79517968947525,0.883760977133734
56.8,26,38.8,35,20,0.53,30.104,101.152301282592,3.36009504659154,500,6.79266393931252,7.33362019855266,0.999286250101606
58.35,26,38.8,35,22,0.49,28.5915,92.1198798801222,3.22193238830149,498.729753698212,6.54689299180829,6.84066802832711,0.999527281768894
59.9,26,38.8,35,21,0.47,28.153,91.2274868728352,3.24041796159682,495.668993601082,6.4929459262959,6.57204429839716,0.840002680062406
61.45,26,38.8,35,14,0.515,31.64675,105.510527191166,3.33400830073122,471.064294786192,7.14413938254083,7.10570236965864,0.98133971159513
63,26,38.8,35,10,0.525,33.075,112.812360041412,3.41080453639944,466.556396929992,8.11084705605705,7.17503047857604,0.843973089254605
47.5,26.5,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,26.5,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,26.5,38.8,35,11,0.515,26.059,125.959866756839,4.83364161160593,500,4.64277924024713,8.27788035919682,0.932360444591379
52.15,26.5,38.8,35,17,0.54,28.161,117.542624266142,4.17395065040808,500,5.46714039486314,8.17773578527149,0.832160421930593
53.7,26.5,38.8,35,18,0.545,29.2665,112.028832236731,3.82788622611966,500,6.01809623169216,7.95770500544858,0.889256422993224
55.25,26.5,38.8,35,19,0.55,30.3875,108.221277437384,3.56137482311424,500,6.55641034904348,7.75057046014539,0.939062701749395
56.8,26.5,38.8,35,20,0.53,30.104,100.568600832755,3.34070558174179,500,6.77064414680185,7.29335516287335,0.999329153318102
58.35,26.5,38.8,35,22,0.485,28.29975,90.7342157942762,3.20618435831681,499.896784337807,6.44974128922284,6.77406122731515,0.999562909354397
59.9,26.5,38.8,35,21,0.47,28.153,90.8698135738425,3.22771333690344,493.896713508091,6.43156799982139,6.58619546679923,0.946470245586688
61.45,26.5,38.8,35,14,0.515,31.64675,104.921066780803,3.31538204652304,469.410909452751,7.06690489409635,7.1109989137345,0.987653514405683
63,26.5,38.8,35,10,0.525,33.075,112.309111826931,3.39558917088227,465.404201853285,7.97127991729268,7.20714537952946,0.896532157195375
47.5,27,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,27,38.8,35,4,0.495,24.27975,137.191998113275,5.65046996419958,500,3.88957118767665,8.38365566834565,0.851013183705327
50.6,27,38.8,35,12,0.52,26.312,124.215969836126,4.72088666145204,500,4.71411624292472,8.24276949019874,0.949520329037382
52.15,27,38.8,35,17,0.54,28.161,116.51281530593,4.13738202854763,500,5.45912827949195,8.12250494822559,0.919855868281467
53.7,27,38.8,35,18,0.545,29.2665,111.204980315666,3.79973622796254,500,6.00387462622507,7.90901306545403,0.940970899562204
55.25,27,38.8,35,19,0.55,30.3875,107.570609231599,3.53996245928751,500,6.53821983738506,7.70785037750916,0.967867434213916
56.8,27,38.8,35,22,0.53,30.104,100.01030897549,3.32216014401708,500,6.74839611277245,7.25457202798949,0.999358370604779
58.35,27,38.8,35,23,0.485,28.29975,90.2745312284101,3.18994094394509,499.660780202755,6.42576118915157,6.7396049057732,0.999608456502452
59.9,27,38.8,35,22,0.47,28.153,90.5086844294924,3.21488595991519,492.34346354368,6.37922015867733,6.58851926132894,0.979160988137032
61.45,27,38.8,35,15,0.51,31.3395,103.30410130715,3.29629066536319,470.222125093029,6.96069872718053,7.01716311507745,0.982410486196041
63,27,38.8,35,11,0.52,32.76,110.412881882543,3.37035658982123,466.442550707424,7.88038287189948,7.07438730076339,0.815693240349345
47.5,27.5,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,27.5,38.8,35,6,0.5,24.525,134.728607438336,5.49352120033989,500,3.96897373267171,8.33944767110292,0.920475176296593
50.6,27.5,38.8,35,15,0.53,26.818,122.560205831929,4.57007255693673,500,4.84903593046135,8.24817973684479,0.811452712366864
52.15,27.5,38.8,35,17,0.54,28.161,115.526147580553,4.10234535636352,500,5.45101656092408,8.06935168564727,0.959091928956092
53.7,27.5,38.8,35,19,0.545,29.2665,110.415599196749,3.77276405435393,500,5.98962637598964,7.86211559099479,0.968480844983325
55.25,27.5,38.8,35,20,0.54,29.835,104.987831995341,3.51894861723952,500,6.38787027534983,7.56601406334313,0.998603675573256
56.8,27.5,38.8,35,22,0.53,30.104,99.4761164196411,3.30441524115204,500,6.72577443281251,7.21738412984913,0.999379797144031
58.35,27.5,38.8,35,23,0.485,28.29975,89.8421449772414,3.17466214285432,499.442504947214,6.40204721958299,6.70591853630165,0.999646107061224
59.9,27.5,38.8,35,22,0.47,28.153,90.1454447886723,3.20198361768452,491.18444951511,6.33449927962746,6.58091544528474,0.990426324902834
61.45,27.5,38.8,35,15,0.505,31.03225,101.735055417251,3.27836542362385,471.169373591266,6.85565625965498,6.93137295054531,0.973113175102169
63,27.5,38.8,35,11,0.52,32.76,109.947545683438,3.35615218813914,465.213980977306,7.73682585119885,7.10429993726829,0.87756061915972
47.5,28,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,28,38.8,35,8,0.505,24.77025,132.40555833246,5.3453460636231,500,4.04631011145516,8.29780956154343,0.946498947282985
50.6,28,38.8,35,16,0.535,27.071,121.379867434351,4.48376001752248,500,4.91135066929645,8.22841066840488,0.809047818589258
52.15,28,38.8,35,19,0.545,28.42175,115.031401852692,4.04730186750261,500,5.50676540086483,8.06461844572715,0.841702282677614
53.7,28,38.8,35,20,0.55,29.535,110.430318482917,3.73896456688394,500,6.03806378725272,7.86719058754714,0.846303876226843
55.25,28,38.8,35,21,0.54,29.835,104.387978982264,3.49884293555434,500,6.36972245671568,7.52642299796834,0.998866040602815
56.8,28,38.8,35,23,0.53,30.104,98.9658702892379,3.28746579488566,500,6.70264062388967,7.18197280124842,0.999397099605964
58.35,28,38.8,35,24,0.485,28.29975,89.4357336798105,3.16030119276002,499.242804200667,6.37862025849751,6.67311724924477,0.999677772485257
59.9,28,38.8,35,23,0.47,28.153,89.7817304377215,3.18906441365828,490.470801105685,6.29596312690682,6.56579179105366,0.994962492187237
61.45,28,38.8,35,16,0.505,31.03225,101.185565477579,3.26065836275421,469.639890723871,6.79321349710127,6.92892991322643,0.983653219102251
63,28,38.8,35,11,0.52,32.76,109.649963014714,3.34706846809261,463.666774086858,7.59186782361615,7.12106720594821,0.919131960411511
47.5,28.5,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,28.5,38.8,35,9,0.51,25.0155,130.254052518442,5.20693380178057,500,4.1211333342388,8.25948585784526,0.95507407043239
50.6,28.5,38.8,35,16,0.535,27.071,120.260037758411,4.44239362263717,500,4.90839529515582,8.17268558004838,0.938476054373709
52.15,28.5,38.8,35,19,0.545,28.42175,114.135448091349,4.01577834198629,500,5.49800016628691,8.01513420958591,0.908924386404784
53.7,28.5,38.8,35,20,0.55,29.535,109.708117953507,3.71451220428328,500,6.02309135709911,7.82379958083511,0.913024246806178
55.25,28.5,38.8,35,21,0.54,29.835,103.81878529987,3.47976488352172,500,6.35163527151451,7.48825327485762,0.999028542523715
56.8,28.5,38.8,35,24,0.53,30.104,98.48193720717,3.27139042011593,500,6.67886574742903,7.14858623774758,0.999412413560835
58.35,28.5,38.8,35,24,0.485,28.29975,89.0543659655442,3.14682518275053,499.062484920167,6.35549940716593,6.6413116479273,0.999704702203794
59.9,28.5,38.8,35,23,0.47,28.153,89.4192354815532,3.17618852277033,490.116481901016,6.26224782469264,6.54548601320968,0.997052697587796
61.45,28.5,38.8,35,17,0.5,30.725,99.6511450883587,3.24332449433226,470.64089951998,6.69300600421487,6.85063198012494,0.975459561588359
63,28.5,38.8,35,12,0.515,32.445,107.669796075286,3.31853278086873,464.960965201876,7.49914498219475,7.00516261467702,0.8514733051895
47.5,29,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,29,38.8,35,10,0.515,25.26075,128.296896248503,5.07890289276854,500,4.19313675729311,8.22518091834511,0.955062733655094
50.6,29,38.8,35,18,0.54,27.324,119.323537060543,4.36698642440869,500,4.96755519803429,8.16079435875538,0.890929263906119
52.15,29,38.8,35,19,0.545,28.42175,113.276019524894,3.98553993068317,500,5.48908139074181,7.96726710973827,0.94728814232487
53.7,29,38.8,35,21,0.55,29.535,109.014411148947,3.69102458604864,500,6.0080095009262,7.78207339674556,0.950366399372914
55.25,29,38.8,35,23,0.54,29.835,103.278025139549,3.46163985719955,500,6.3336216019568,7.45142159459216,0.999131668644876
56.8,29,38.8,35,25,0.53,30.104,98.0299619418224,3.25637662575812,500,6.65432887328636,7.11752511156052,0.999426838571743
58.35,29,38.8,35,24,0.485,28.29975,88.6974063562262,3.13421165756681,498.902319746451,6.33270121213363,6.61059905277206,0.999727795336295
59.9,29,38.8,35,24,0.455,27.2545,86.009440846737,3.15578861643901,496.594128108741,6.15378128754033,6.3521398891003,0.927058559658629
61.45,29,38.8,35,17,0.495,30.41775,98.153806833695,3.22685954200081,471.815392273251,6.59605678158981,6.77779096915059,0.962880142708743
63,29,38.8,35,12,0.515,32.445,107.396163771518,3.31009905290547,463.2409767712,7.35824719787596,7.01999136021969,0.901160168146497
47.5,29.5,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,29.5,38.8,35,11,0.52,25.506,126.540479956554,4.96120442078544,500,4.26214021675713,8.19550127788394,0.949393529658087
50.6,29.5,38.8,35,18,0.54,27.324,118.302676378612,4.32962510535104,500,4.96385305704135,8.10878648139766,0.947466446048682
52.15,29.5,38.8,35,20,0.545,28.42175,112.451183433087,3.95651863214219,500,5.47997734716257,7.92092404603685,0.968624455375693
53.7,29.5,38.8,35,21,0.55,29.535,108.347654528513,3.66844945077071,500,5.99281146032716,7.74193815672131,0.970362964929726
55.25,29.5,38.8,35,23,0.54,29.835,102.763283698987,3.44438691801532,500,6.3157068117178,7.41586985896091,0.999198218638576
56.8,29.5,38.8,35,25,0.525,29.82,96.6637991533157,3.24157609501394,500,6.56768413417908,7.04520980978899,0.999528632226211
58.35,29.5,38.8,35,25,0.485,28.29975,88.3643308863184,3.12244210236198,498.762912371593,6.31023940962249,6.58105608679898,0.999747748966379
59.9,29.5,38.8,35,24,0.455,27.2545,85.7243628321379,3.14532876523649,495.699320796675,6.11602477930683,6.33950429637933,0.975728183399855
61.45,29.5,38.8,35,18,0.495,30.41775,97.6481204314199,3.21023482773775,470.587795955476,6.54666031331696,6.76709648272103,0.978726822033404
63,29.5,38.8,35,13,0.51,32.13,105.47175126667,3.28265643531496,464.599496399071,7.26519842131181,6.90929247875525,0.81871213780963
47.5,30,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,30,38.8,35,13,0.525,25.75125,124.975235724046,4.85317162172889,500,4.32810309639183,8.17090450964077,0.939020225905807
50.6,30,38.8,35,19,0.545,27.577,117.588976756676,4.26402352528106,500,5.02009068902469,8.1035691693007,0.857948262522715
52.15,30,38.8,35,21,0.55,28.6825,112.245262451082,3.91337095619566,500,5.53033550579982,7.92492218514689,0.836164080085495
53.7,30,38.8,35,22,0.555,29.8035,108.559391297608,3.64250478291504,500,6.03610533884483,7.75764650537991,0.832503065800226
55.25,30,38.8,35,23,0.535,29.55875,101.297315311249,3.42698237615763,500,6.23063987145154,7.33551528382148,0.999473684475688
56.8,30,38.8,35,25,0.525,29.82,96.2239341209774,3.22682542323868,500,6.54454187049433,7.01504398139816,0.999540762216173
58.35,30,38.8,35,25,0.485,28.29975,88.0544358831951,3.1114916521593,498.644465826278,6.28812458084548,6.55273249578581,0.999765132273706
59.9,30,38.8,35,25,0.45,26.955,84.0145232297482,3.11684374808934,497.661066153392,6.04680360204246,6.27073313996524,0.921265754500507
61.45,30,38.8,35,19,0.49,30.1105,96.1815029643333,3.19428448429396,471.863745212828,6.45585860653785,6.69679220167312,0.970051702931487
63,30,38.8,35,13,0.51,32.13,105.219166181702,3.27479508813265,462.690365459529,7.13252671395972,6.92205201969347,0.87651449602738
47.5,30.5,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,30.5,38.8,35,14,0.53,25.9965,123.590242728627,4.75411085063863,500,4.39116203125587,8.15161774138409,0.923514957972964
50.6,30.5,38.8,35,19,0.545,27.577,116.657366602574,4.23024138240469,500,5.01548701520623,8.05471613838843,0.913372079536376
52.15,30.5,38.8,35,21,0.55,28.6825,111.492036754935,3.88711014573121,500,5.51996235862518,7.88139355337984,0.892605081661765
53.7,30.5,38.8,35,23,0.555,29.8035,107.943494064792,3.62183951766712,500,6.02022512303979,7.72054117116611,0.887386132060728
55.25,30.5,38.8,35,24,0.535,29.55875,100.808263791951,3.41043730847723,500,6.21290058069284,7.30211410012453,0.999486157667018
56.8,30.5,38.8,35,26,0.525,29.82,95.8179556126297,3.21321112047719,500,6.52062199074202,6.98666158574264,0.999552736789136
58.35,30.5,38.8,35,26,0.485,28.29975,87.7664222978225,3.10131440376055,498.546497725464,6.26636328180611,6.52564630535583,0.999780425514714
59.9,30.5,38.8,35,25,0.45,26.955,83.7075573665233,3.10545566190033,497.124269697764,6.01499870478073,6.25466061900646,0.973327304849685
61.45,30.5,38.8,35,21,0.49,30.1105,95.7213887204057,3.17900362731956,471.050059332202,6.41546079029427,6.6809883610677,0.982557522804731
63,30.5,38.8,35,13,0.51,32.13,105.116981558974,3.27161473884138,460.430640785746,7.00645005847976,6.92673442440937,0.915547621327268
47.5,31,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,31,38.8,35,15,0.535,26.24175,122.377318383609,4.6634587397414,500,4.45162736621979,8.13743514514364,0.89915223061696
50.6,31,38.8,35,19,0.545,27.577,115.761954085669,4.19777184195776,500,5.01054351480304,8.00733531011685,0.944341619789772
52.15,31,38.8,35,22,0.55,28.6825,110.767920166917,3.86186420873065,500,5.50928143208256,7.83931594522576,0.927543268980621
53.7,31,38.8,35,23,0.555,29.8035,107.350908958574,3.60195644667821,500,6.00428239299167,7.68461276996654,0.920515129306133
55.25,31,38.8,35,25,0.535,29.55875,100.343903555524,3.39472756985747,500,6.19528494143666,7.2697515071859,0.999495581341562
56.8,31,38.8,35,26,0.525,29.82,95.4564456990125,3.20108805161008,500,6.49581944080237,6.96042600514559,0.999564383133865
