Qf_train_m3h,T_RO_in_C,Cf_kg_m3,candidate_count,feasible_count,best_R_target_min_SEC,best_Qp_train_m3h,best_W_RO_train_kW,best_SEC_kWh_m3,best_Cp_mg_L,best_P1_opt_gauge_MPa,best_P2_opt_gauge_MPa,best_P_feasible
58.35,31,38.8,35,26,0.485,28.29975,87.4978596145363,3.09182447246129,498.467569462753,6.24495634306856,6.49978065889117,0.999794041791636
59.9,31,38.8,35,26,0.45,26.955,83.4023239679013,3.09413184818777,496.897169499478,5.98662889848322,6.23584804418888,0.989087624249758
61.45,31,38.8,35,23,0.485,29.80325,94.2855873342067,3.16360086011447,472.407648785,6.3310883864437,6.61178321889289,0.977348692012351
63,31,38.8,35,14,0.505,31.815,103.115351960126,3.24109231369248,462.065069462227,6.91991464374599,6.82702468856349,0.844839856323537
47.5,31.5,38.8,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,31.5,38.8,35,16,0.54,26.487,121.329388469115,4.58071463242778,500,4.50976697440091,8.1275480585027,0.854389320360527
50.6,31.5,38.8,35,20,0.545,27.577,114.900915230831,4.16654876276719,500,5.00522765377602,7.96137280135341,0.962208748586423
52.15,31.5,38.8,35,22,0.55,28.6825,110.071414648612,3.83758091688702,500,5.49830114652497,7.798656892094,0.948634945433737
53.7,31.5,38.8,35,23,0.555,29.8035,106.780686327017,3.582823706176,500,5.98830368651981,7.64974719121633,0.939981154478295
55.25,31.5,38.8,35,25,0.55,30.3875,102.67631457931,3.37889969820847,500,6.37513651087924,7.39296267421827,0.997721715797882
56.8,31.5,38.8,35,26,0.52,29.536,94.2270305524349,3.1902434504481,500,6.40952587100433,6.89245971817111,0.999642774022606
58.35,31.5,38.8,35,26,0.48,28.008,86.2928903411769,3.08100865256987,499.77733192012,6.15611662501427,6.4430681174307,0.999817661862879
59.9,31.5,38.8,35,26,0.45,26.955,83.0973134933817,3.08281630470717,496.829306459821,5.96073729344527,6.21524940278525,0.994622107154763
61.45,31.5,38.8,35,24,0.455,27.95975,87.9982835159254,3.14732011251622,489.96614946603,6.24444820678938,6.10928520444893,0.832812695256718
63,31.5,38.8,35,14,0.505,31.815,103.023652225309,3.2382100337988,459.668896953874,6.80662090044602,6.8302340078053,0.889705266392741
47.5,32,38.8,35,1,0.5,23.75,130.446386966212,5.49247945120894,500,3.60732383797226,7.99563620930971,0.803886141218958
49.05,32,38.8,35,16,0.54,26.487,120.319851578388,4.54260020305766,500,4.50881173582446,8.07754337806508,0.931260075957103
50.6,32,38.8,35,21,0.55,27.83,114.476496623249,4.11342064761943,500,5.05490165351662,7.96526674832857,0.840681721016385
52.15,32,38.8,35,22,0.55,28.6825,109.401135600994,3.81421199689684,500,5.48704437378522,7.75937711756139,0.961266777494145
53.7,32,38.8,35,24,0.555,29.8035,106.231971389652,3.56441261562071,500,5.9723212409189,7.61584908204689,0.951132019701534
55.25,32,38.8,35,26,0.55,30.3875,102.213775887331,3.36367835087884,500,6.35506478654202,7.36250143833477,0.997773265821022
56.8,32,38.8,35,27,0.52,29.536,93.8532719780596,3.1775891108498,500,6.38626655718607,6.86642363335153,0.999652839646619
58.35,32,38.8,35,27,0.48,28.008,86.0042572059248,3.07070327070568,499.718270126168,6.13648646810995,6.4180625271007,0.999830134505753
59.9,32,38.8,35,26,0.45,26.955,82.7920949921565,3.07149304367117,496.805958922054,5.93658472290545,6.19360176613446,0.996915621628094
61.45,32,38.8,35,25,0.45,27.6525,86.4524378638627,3.12638777195055,492.008943136543,6.19620915258658,6.0014183828331,0.830224535754745
63,32,38.8,35,15,0.5,31.5,101.081332881713,3.20893120259405,461.491792266876,6.7239422082013,6.73477649016023,0.806863299688076
47.5,32.5,38.8,35,3,0.505,23.9875,128.730039518681,5.36654672302994,500,3.67367543376277,7.97359917695277,0.848239044835602
49.05,32.5,38.8,35,17,0.545,26.73225,119.47807240871,4.46943569690954,500,4.56341070914696,8.07320397455987,0.85794011274579
50.6,32.5,38.8,35,21,0.55,27.83,113.688105391996,4.08509182148745,500,5.04801564867841,7.92194051853399,0.875198925110304
52.15,32.5,38.8,35,22,0.55,28.6825,108.755806028662,3.79171292699947,500,5.47554533323959,7.72143125286265,0.968753735397231
53.7,32.5,38.8,35,24,0.555,29.8035,105.703988109301,3.54669713655446,500,5.95636941713647,7.58284778862431,0.9570729346178
55.25,32.5,38.8,35,26,0.55,30.3875,101.775835764325,3.34926649985437,500,6.33394874259921,7.33296945587349,0.997765917206034
56.8,32.5,38.8,35,27,0.52,29.536,93.5256879146393,3.16649810111861,500,6.36221079741019,6.84208481648787,0.999662684844836
58.35,32.5,38.8,35,27,0.48,28.008,85.7333005871976,3.06102901268201,499.676414761305,6.11712333738679,6.39419876903166,0.999841715494774
59.9,32.5,38.8,35,27,0.45,26.955,82.4872144235424,3.06018231955268,496.771045147607,5.91363363832089,6.17145270102641,0.998016077274511
61.45,32.5,38.8,35,25,0.45,27.6525,86.141066965774,3.11512763640806,490.707354006239,6.11520578096632,6.05721225973076,0.880148895933249
63,32.5,38.8,35,15,0.5,31.5,100.997769449228,3.20627839521358,459.071406164925,6.62443595164702,6.73652180530962,0.855063097487714
47.5,33,38.8,35,5,0.515,24.4625,126.642490386888,5.17700522787484,500,3.7990098611744,7.98639644432978,0.801332953041145
49.05,33,38.8,35,17,0.545,26.73225,118.552311822947,4.43480484519438,500,4.56105813593297,8.02615637431508,0.908081484249802
50.6,33,38.8,35,21,0.55,27.83,112.928997525612,4.05781521831162,500,5.04078967010024,7.8799176791554,0.897454755246771
52.15,33,38.8,35,23,0.55,28.6825,108.134248804715,3.7700426672959,500,5.46384461938223,7.6847696092535,0.973008954471152
53.7,33,38.8,35,24,0.555,29.8035,105.196020524412,3.52965324624328,500,5.94048083990958,7.55070142136977,0.959461500816862
55.25,33,38.8,35,26,0.545,30.11125,100.4454090432,3.33581000600107,500,6.25712545700712,7.25282740480228,0.998854173794069
56.8,33,38.8,35,27,0.52,29.536,93.2555980684779,3.15735367241596,500,6.33720738182624,6.81986127700333,0.999672395347134
58.35,33,38.8,35,27,0.48,28.008,85.4770720016253,3.0518806055993,499.648524292757,6.09800156050741,6.37139488727203,0.999852654669548
59.9,33,38.8,35,27,0.445,26.6555,81.2458130624208,3.0479943374696,498.755468966744,5.82878581729907,6.11426448818741,0.995530074180967
61.45,33,38.8,35,26,0.445,27.34525,84.6708147289311,3.09636279532757,492.899240791921,6.06385886170531,5.95595822482768,0.85100655013681
63,33,38.8,35,15,0.5,31.5,101.038758461613,3.20757963370198,456.667693993285,6.53357686884738,6.73404708692715,0.889278730448075
47.5,33.5,38.8,35,6,0.52,24.7,125.153703336175,5.06695155207186,500,3.86086757930028,7.97001197881507,0.800910486502546
49.05,33.5,38.8,35,17,0.545,26.73225,117.660520479497,4.40144471488546,500,4.55824652033154,7.98052053756269,0.935602255552484
50.6,33.5,38.8,35,21,0.55,27.83,112.197734776131,4.03153915832307,500,5.03328057841755,7.83917327327566,0.911320051638348
52.15,33.5,38.8,35,23,0.55,28.6825,107.535377989451,3.74916335708013,500,5.45198343674613,7.64934001750961,0.975089722693705
53.7,33.5,38.8,35,25,0.555,29.8035,104.707391101875,3.51325821134683,500,5.92468349616682,7.51939772085156,0.95906498344746
55.25,33.5,38.8,35,27,0.545,30.11125,100.018900313963,3.32164557479225,500,6.23744312661953,7.22506907808222,0.998821430909382
56.8,33.5,38.8,35,28,0.515,29.252,92.1155590038477,3.14903456187091,500,6.25216179098765,6.75548606635146,0.999734815346681
58.35,33.5,38.8,35,28,0.48,28.008,85.2307618265706,3.0430863262843,499.630732032141,6.07908337165787,6.34954771901083,0.999863156484504
59.9,33.5,38.8,35,27,0.445,26.6555,80.9303615661038,3.03615995070825,498.710535486032,5.80805431344315,6.09284524418989,0.997141890567551
61.45,33.5,38.8,35,26,0.445,27.34525,84.3996386575693,3.08644604300817,491.429753718551,5.9913669232417,6.00297724335258,0.890268815798652
63,33.5,38.8,35,16,0.495,31.185,99.0364318512445,3.17577142380133,458.759029939833,6.46060320055601,6.64550088562527,0.811964424272167
47.5,34,38.8,35,6,0.52,24.7,124.081436199204,5.02353992709327,500,3.86327029503712,7.9207776520904,0.881284861387653
49.05,34,38.8,35,17,0.545,26.73225,116.801058216158,4.36929395079571,500,4.55500517115678,7.93624990727421,0.951758567416008
50.6,34,38.8,35,21,0.55,27.83,111.492987009468,4.00621584654932,500,5.02554622807783,7.79967889158466,0.919349741082998
52.15,34,38.8,35,23,0.55,28.6825,106.958189893577,3.7290400032625,500,5.4399984375819,7.61508924640097,0.97553912549364
53.7,34,38.8,35,25,0.555,29.8035,104.237435690632,3.49748974753409,500,5.9089993888402,7.48895038294317,0.956066238031682
55.25,34,38.8,35,27,0.545,30.11125,99.6162208438704,3.30827251754312,500,6.21681813013228,7.19813384281704,0.998772356815876
56.8,34,38.8,35,28,0.515,29.252,91.8057418211799,3.13844324563038,500,6.22911741619915,6.73291951260785,0.999744564351458
58.35,34,38.8,35,28,0.48,28.008,84.9878889889556,3.03441477395586,499.619600843851,6.0603148357431,6.32854303269997,0.999873381760768
59.9,34,38.8,35,28,0.445,26.6555,80.6284724233196,3.02483436526494,498.646004631248,5.78788612004531,6.07145142446147,0.998008179228917
61.45,34,38.8,35,27,0.44,27.038,83.0151157523464,3.07031273586605,493.761662763338,5.93740894379344,5.90901662926006,0.823089756688353
63,34,38.8,35,16,0.495,31.185,99.0787057471987,3.17712700808718,456.606810368743,6.38273563510069,6.64212843602244,0.847048896683809
47.5,34.5,38.8,35,7,0.525,24.9375,122.76763025111,4.92301274189915,500,3.9223215097144,7.9090665793704,0.878927824139253
49.05,34.5,38.8,35,18,0.55,26.9775,116.232815842249,4.30850952987671,500,4.60267095666015,7.94132322283452,0.825934117189816
50.6,34.5,38.8,35,21,0.55,27.83,110.813526902741,3.98180118227601,500,5.01763697688244,7.76140219276911,0.923153333739444
52.15,34.5,38.8,35,23,0.55,28.6825,106.401754361559,3.70964017646856,500,5.42791836254369,7.5819638612885,0.974576091689623
53.7,34.5,38.8,35,25,0.555,29.8035,103.785474916488,3.48232505969056,500,5.89344461367588,7.4593900472963,0.950200319936741
55.25,34.5,38.8,35,27,0.545,30.11125,99.2468791917145,3.29600661519248,500,6.19507042214787,7.17271900578854,0.998703355822778
56.8,34.5,38.8,35,28,0.515,29.252,91.5516666735674,3.12975750969395,500,6.20527914253949,6.71205640380265,0.999754656367722
58.35,34.5,38.8,35,28,0.48,28.008,84.7417210053123,3.02562557145502,499.613711804042,6.04162171670466,6.30827149225756,0.999883446377226
59.9,34.5,38.8,35,28,0.445,26.6555,80.3407937374859,3.01404189519933,498.573712970439,5.76813315668413,6.05027594728657,0.998522131249775
61.45,34.5,38.8,35,27,0.44,27.038,82.7764793485862,3.06148677226815,492.185476545789,5.87292906983592,5.94757707201349,0.862029927678784
63,34.5,38.8,35,16,0.495,31.185,99.212633200393,3.18142161938089,454.864056535467,6.31231549676813,6.63669787618587,0.872361869413377
47.5,35,38.8,35,7,0.53,25.175,121.588571406829,4.8297347132802,500,3.97921529115138,7.90026035645893,0.867211561117804
49.05,35,38.8,35,18,0.55,26.9775,115.442789551635,4.27922489302695,500,4.59835198993437,7.89966521986544,0.846160106604665
50.6,35,38.8,35,21,0.55,27.83,110.158222724217,3.95825449961256,500,5.00959001749418,7.72430745114184,0.923729670475132
52.15,35,38.8,35,24,0.55,28.6825,105.865206580639,3.69093372546464,500,5.41576302023748,7.54991057453028,0.972192165404085
53.7,35,38.8,35,26,0.555,29.8035,103.350782492721,3.46773977864079,500,5.87803029345268,7.43075036318637,0.940793913032434
55.25,35,38.8,35,28,0.545,30.11125,98.9215339259516,3.28520184070577,500,6.17202237538425,7.14952565956364,0.998609034461925
56.8,35,38.8,35,29,0.515,29.252,91.3623356309548,3.12328509609445,500,6.18035922260603,6.69332842033139,0.999765137879863
58.35,35,38.8,35,28,0.485,28.29975,85.3387495628848,3.01553015708212,498.259147529561,6.08170843162531,6.32674556414185,0.999877047575311
59.9,35,38.8,35,28,0.445,26.6555,80.0678684691889,3.00380291006317,498.504421951624,5.74871391658094,6.02946055798531,0.998852689197553
61.45,35,38.8,35,27,0.44,27.038,82.5291925341331,3.05234087336834,490.607844405963,5.81714404722106,5.96825808653537,0.887279739824724
63,35,38.8,35,16,0.495,31.185,99.3970061512572,3.18733385125083,453.600995712575,6.24867610729546,6.63024148244756,0.890184477975092
47.5,35.5,38.8,35,8,0.535,25.4125,120.545782147418,4.74356250457129,500,4.03368181283383,7.89399686917493,0.83843062818265
49.05,35.5,38.8,35,18,0.55,26.9775,114.680623276034,4.25097296917929,500,4.59388427242883,7.85924853328279,0.860504935471388
50.6,35.5,38.8,35,21,0.55,27.83,109.526030168013,3.93553827409316,500,5.00142744474917,7.68835650466422,0.921718700347634
52.15,35.5,38.8,35,24,0.55,28.6825,105.347739590465,3.67289251601028,500,5.40354436005251,7.51887622492801,0.968196250561086
53.7,35.5,38.8,35,26,0.555,29.8035,102.932552121441,3.45370685058605,500,5.86276372916814,7.40305126651554,0.926768898395011
55.25,35.5,38.8,35,27,0.54,29.835,97.6738559257755,3.27380110359562,500,6.10053496969892,7.07228083249032,0.999217876861046
56.8,35.5,38.8,35,29,0.51,28.968,90.2687105708026,3.11615267090592,500,6.09753022801303,6.63191707570927,0.999819219246735
58.35,35.5,38.8,35,29,0.485,28.29975,85.0589935499401,3.0056446982726,498.310764413819,6.06067530455757,6.30869452898111,0.999886866288535
59.9,35.5,38.8,35,28,0.445,26.6555,79.8100119110608,2.99412923828331,498.445691230702,5.72959154232434,6.00910723523014,0.999080025908396
61.45,35.5,38.8,35,27,0.44,27.038,82.2759286054301,3.04297391099305,489.236538705865,5.76916657206793,5.97517296874832,0.903850735977287
63,35.5,38.8,35,17,0.49,30.87,97.3103890645942,3.1522639800646,455.662825798092,6.18836042868309,6.5467931187885,0.818923879262254
47.5,36,38.8,35,8,0.535,25.4125,119.64404189777,4.70807838259793,500,4.03356963149099,7.84981229607065,0.885041365492459
49.05,36,38.8,35,18,0.55,26.9775,113.945045868224,4.22370663954124,500,4.58930147799882,7.82004457457246,0.871178324813143
50.6,36,38.8,35,21,0.55,27.83,108.915983946686,3.91361782057803,500,4.99315763735791,7.65350970623679,0.917584866838205
52.15,36,38.8,35,24,0.55,28.6825,104.848597571285,3.65549019685469,500,5.39126888102277,7.48880755426699,0.96223672571939
53.7,36,38.8,35,26,0.555,29.8035,102.529866675817,3.44019550307235,500,5.84764926942528,7.37628338296387,0.906682079312354
55.25,36,38.8,35,27,0.54,29.835,97.3317898988249,3.26233584376822,500,6.0795436580844,7.04899351823665,0.999176824661007
56.8,36,38.8,35,29,0.51,28.968,90.0149270914879,3.10739184933333,500,6.07523984823666,6.61230563579846,0.999830675137282
58.35,36,38.8,35,29,0.485,28.29975,84.8197249234847,2.99718990180071,498.375470223231,6.03888227800179,6.2919077760785,0.999896759345393
59.9,36,38.8,35,28,0.445,26.6555,79.5672662723092,2.98502246336813,498.40217738814,5.71075841222879,5.98928564402274,0.999245605098738
61.45,36,38.8,35,27,0.44,27.038,82.0189228293926,3.03346855645361,488.244909974179,5.72805153960883,5.97219575127479,0.914789492437213
63,36,38.8,35,17,0.49,30.87,97.4943765185343,3.15822405307853,454.708713532431,6.13372068525737,6.54008395608873,0.836052603362079
47.5,36.5,38.8,35,9,0.54,25.65,118.777443071667,4.6306995349578,500,4.08435248856522,7.84925286656579,0.830810391716218
49.05,36.5,38.8,35,18,0.55,26.9775,113.234881924256,4.19738233432513,500,4.58461786769397,7.78202097441582,0.87951231986062
50.6,36.5,38.8,35,21,0.55,27.83,108.327189627394,3.89246099990636,500,4.98477870640327,7.61972668186848,0.911750523668483
52.15,36.5,38.8,35,24,0.55,28.6825,104.367069918997,3.63870199316645,500,5.37894052784746,7.45965095619407,0.953827119321627
53.7,36.5,38.8,35,26,0.555,29.8035,102.141676451983,3.42717051527448,500,5.83268859061503,7.350398650878,0.878896886444777
55.25,36.5,38.8,35,28,0.54,29.835,97.0315141486963,3.25227129709054,500,6.05736286168227,7.02779394359878,0.999122804970054
56.8,36.5,38.8,35,29,0.51,28.968,89.8202496972256,3.10067142009202,500,6.05205313727595,6.59441617194209,0.999842445078802
58.35,36.5,38.8,35,29,0.48,28.008,83.7224108411269,2.98923203517306,499.730367880032,5.96528873396542,6.23384757789053,0.999922668366407
59.9,36.5,38.8,35,29,0.445,26.6555,79.3394274847588,2.97647492955521,498.376509357892,5.69222577255001,5.97003813575959,0.999372479718067
61.45,36.5,38.8,35,28,0.435,26.73075,80.8168277425271,3.02336551509131,490.591813335908,5.67141281607338,5.90871841367837,0.819329311986538
63,36.5,38.8,35,17,0.49,30.87,97.6930436608568,3.16465965859595,454.008060242899,6.08369852481573,6.5331616562779,0.84805828619755
47.5,37,38.8,35,8,0.54,25.65,117.946704314932,4.59831205906168,500,4.08320632763993,7.80813409952993,0.85961455497329
49.05,37,38.8,35,18,0.55,26.9775,112.549044799164,4.17195977385466,500,4.57983125473319,7.74514154023337,0.886292780751061
50.6,37,38.8,35,21,0.55,27.83,107.75881602676,3.8720379456256,500,4.97628265226148,7.58696683164917,0.904683445922525
52.15,37,38.8,35,24,0.55,28.6825,103.902486067552,3.62250452601941,500,5.36656344007905,7.43135237074262,0.942402865092627
53.7,37,38.8,35,27,0.55,29.535,100.842978214749,3.41435511138478,500,5.76001386719402,7.27136957539499,0.978557862698579
55.25,37,38.8,35,28,0.535,29.55875,95.8888070413588,3.24400751186565,500,5.98567302251419,6.95486972827571,0.999504173663161
56.8,37,38.8,35,30,0.51,28.968,89.6913828081285,3.09622282546701,500,6.0275092704354,6.57864914916506,0.99985435759797
58.35,37,38.8,35,29,0.48,28.008,83.500744106998,2.9813176273564,499.810126888924,5.9450616150804,6.21740757191853,0.999931913782147
59.9,37,38.8,35,29,0.445,26.6555,79.1261160084266,2.96847239813271,498.370015890418,5.67401682606193,5.95138333032202,0.999474188462095
61.45,37,38.8,35,28,0.44,27.038,81.5015796167401,3.01433462596124,487.481090438175,5.66265935255456,5.94864045134039,0.926532686738497
63,37,38.8,35,17,0.49,30.87,97.880865571623,3.17074394465899,453.40309898912,6.03749027716208,6.5263162405238,0.856175536817455
47.5,37.5,38.8,35,8,0.54,25.65,117.143905836478,4.56701387276716,500,4.08187779901835,7.76823541397226,0.876376423007159
49.05,37.5,38.8,35,18,0.55,26.9775,111.886528729552,4.14740167656574,500,4.57492756129171,7.70936679523709,0.891987237285771
50.6,37.5,38.8,35,21,0.55,27.83,107.210088349689,3.85232081745201,500,4.96765925810938,7.55518958334514,0.896929496015792
52.15,37.5,38.8,35,24,0.55,28.6825,103.454210988445,3.60687565548487,500,5.35414422721903,7.40385749009184,0.927433234734243
53.7,37.5,38.8,35,26,0.55,29.535,100.473817754588,3.40185602690326,500,5.74517831016848,7.24695731196,0.971726753654812
55.25,37.5,38.8,35,28,0.535,29.55875,95.5740470472509,3.23335888856095,500,5.96559939135879,6.93343777196351,0.999490787999138
56.8,37.5,38.8,35,30,0.505,28.684,88.6165600334063,3.08940733626434,500,5.94774200860804,6.51960409923228,0.999899359914434
58.35,37.5,38.8,35,30,0.48,28.008,83.3132825058901,2.97462448250107,499.876420830217,5.92405101082179,6.20226657232953,0.999940677137295
59.9,37.5,38.8,35,29,0.445,26.6555,78.9268450825713,2.96099660792599,498.383130877744,5.65616186857938,5.93331888261923,0.999558908229156
61.45,37.5,38.8,35,28,0.445,27.34525,82.1672902206549,3.0048103499019,485.466457326315,5.67619196198714,5.97446783740094,0.966343173301819
63,37.5,38.8,35,17,0.49,30.87,98.0465661672281,3.17611163483084,452.795875984344,5.99431447253845,6.51968095228835,0.861444123535338
47.5,38,38.8,35,7,0.54,25.65,116.36791922416,4.53676098339805,500,4.0804169888602,7.72947219197833,0.886379303059769
49.05,38,38.8,35,18,0.55,26.9775,111.246400745896,4.12367345921217,500,4.5698855684171,7.67465473827091,0.896889853457079
50.6,38,38.8,35,22,0.55,27.83,106.680282161074,3.83328358465951,500,4.95889926836896,7.52435444426081,0.889082587348569
52.15,38,38.8,35,25,0.55,28.6825,103.021641279328,3.59179434426315,500,5.34169368258416,7.37711242320718,0.908591821535682
53.7,38,38.8,35,26,0.55,29.535,100.11741046458,3.38978874097105,500,5.73052635414292,7.22335876923599,0.96248072607161
55.25,38,38.8,35,29,0.535,29.55875,95.2922750265105,3.2238262790717,500,5.94447643122271,6.91393429328895,0.99947322351274
56.8,38,38.8,35,30,0.505,28.684,88.4055686314431,3.08205161872274,500,5.926657312849,6.50236003629527,0.9999100953322
58.35,38,38.8,35,30,0.48,28.008,83.1663267659249,2.96937756233665,499.874187324501,5.90211622475738,6.18862117021312,0.999948808077654
59.9,38,38.8,35,29,0.445,26.6555,78.7410302121805,2.95402563118983,498.415508882593,5.63869434905546,5.91582374563967,0.999631506072766
61.45,38,38.8,35,28,0.44,27.038,80.9938506266298,2.99555627733671,487.565727253783,5.61412526246761,5.91474342581525,0.930997115221092
63,38,38.8,35,17,0.49,30.87,98.1892723062552,3.18073444464708,452.152005890443,5.95344575213443,6.51329276674191,0.864743792131168
47.5,38.5,38.8,35,8,0.545,25.8875,115.740063342066,4.4708860779166,500,4.12842256822377,7.73695830197306,0.804767226331793
49.05,38.5,38.8,35,18,0.55,26.9775,110.627792845452,4.10074294673162,500,4.56468105981588,7.64096159015768,0.901196140230618
50.6,38.5,38.8,35,22,0.55,27.83,106.168718210294,3.81490184011117,500,4.94999679696547,7.49442091128632,0.881703083589236
52.15,38.5,38.8,35,25,0.55,28.6825,102.604201745942,3.57724053851449,500,5.32922796917037,7.35106492787611,0.885946187712096
53.7,38.5,38.8,35,26,0.55,29.535,99.7730526546681,3.37812942795558,500,5.71607005743807,7.20048078421162,0.950328585636288
55.25,38.5,38.8,35,28,0.535,29.55875,95.0583455322553,3.21591222674353,500,5.92212285748192,6.89679792793714,0.999451136496769
56.8,38.5,38.8,35,30,0.505,28.684,88.2510980642235,3.07666636676278,500,5.90445289720498,6.48682327668219,0.999920179830538
58.35,38.5,38.8,35,30,0.48,28.008,83.0633441838449,2.96570066351917,499.732528633048,5.87914645138155,6.17655259007073,0.999956180829684
59.9,38.5,38.8,35,29,0.445,26.6555,78.5678844504479,2.94752994505629,498.465945239157,5.6216470110048,5.89886012919158,0.999694649826295
61.45,38.5,38.8,35,28,0.44,27.038,80.7495023291245,2.98651905943948,487.655997852052,5.59446173789471,5.89676341843947,0.93208812469469
63,38.5,38.8,35,18,0.485,30.555,96.2080150439559,3.14868319567848,454.31322041084,5.90592872640169,6.43128614406852,0.800226545895065
47.5,39,38.8,35,8,0.545,25.8875,115.024435897437,4.44324233307337,500,4.12677612578177,7.70033501292971,0.820203791647456
49.05,39,38.8,35,18,0.55,26.9775,110.029894731306,4.07858010309726,500,4.55929011774632,7.60824240106322,0.905029589538903
50.6,39,38.8,35,22,0.55,27.83,105.674758080601,3.79715264393106,500,4.94095110398682,7.46534830213666,0.875220475343532
52.15,39,38.8,35,25,0.55,28.6825,102.201342381145,3.56319506253448,500,5.31676933167344,7.32566624188234,0.860083149650669
53.7,39,38.8,35,27,0.55,29.535,99.439996056966,3.36685275290218,500,5.70181867731186,7.17821076448983,0.934923207678414
55.25,39,38.8,35,28,0.53,29.2825,93.9191838674292,3.20734854836265,500,5.85368205165453,6.82555815265196,0.999725474946611
56.8,39,38.8,35,30,0.505,28.684,88.1595415845393,3.07347446606259,499.634324158453,5.88060081386031,6.47331943454146,0.999929439092762
58.35,39,38.8,35,30,0.48,28.008,83.0053259536456,2.96362917572285,499.390226934817,5.85506173548403,6.16600804175177,0.999962713128486
59.9,39,38.8,35,29,0.445,26.6555,78.4061589895494,2.94146269961356,498.532219644461,5.60504752102186,5.88237542024844,0.999749539253206
61.45,39,38.8,35,28,0.44,27.038,80.5144673676686,2.97782629512792,487.729279017181,5.57716892210634,5.87882526874746,0.933154879056647
63,39,38.8,35,18,0.485,30.555,96.3585116697012,3.15360862934712,453.667383806333,5.86836191118312,6.42479744026157,0.806291613867964
47.5,39.5,38.8,35,7,0.545,25.8875,114.33246896397,4.41651256258695,500,4.12502967785901,7.66469975724369,0.833838154751815
49.05,39.5,38.8,35,18,0.55,26.9775,109.451947297674,4.05715678983129,500,4.55369166733448,7.57645146846301,0.908448145799883
50.6,39.5,38.8,35,22,0.55,27.83,105.197800603963,3.78001439468068,500,4.93176790940847,7.43709556811325,0.869864774005097
52.15,39.5,38.8,35,25,0.55,28.6825,101.812535649935,3.54963952409778,500,5.30434635581665,7.30087341323866,0.83208496938527
53.7,39.5,38.8,35,27,0.55,29.535,99.117471660963,3.35593267854962,500,5.68777592177895,7.15644467031591,0.916182036791776
55.25,39.5,38.8,35,28,0.53,29.2825,93.6571274789896,3.19839929920565,500,5.83385855471195,6.80744148921013,0.99972937384199
56.8,39.5,38.8,35,30,0.5,28.4,87.1101478505782,3.06725872713304,500,5.80426652573407,6.41610751309101,0.999956765073275
58.35,39.5,38.8,35,30,0.475,27.71625,81.9921178577694,2.95826880829006,500,5.7814970144057,6.10988835282993,0.999975552438114
59.9,39.5,38.8,35,30,0.445,26.6555,78.2537285632865,2.93574416399192,498.61101337266,5.58891321897312,5.86630456763467,0.999796524400767
61.45,39.5,38.8,35,28,0.435,26.73075,79.3740573073924,2.96939133048614,489.939532010827,5.5173573694319,5.82302084111817,0.877654655255896
63,39.5,38.8,35,18,0.485,30.555,96.4909476616891,3.15794297698213,452.996112052355,5.83189169213749,6.41852213949297,0.812204509700916
47.5,40,38.8,35,7,0.545,25.8875,113.663280702638,4.3906627021782,500,4.12315615722926,7.63000880845203,0.846201083555545
49.05,40,38.8,35,18,0.55,26.9775,108.893236949195,4.03644655543304,500,4.54786948718845,7.54554256035854,0.911451500743203
50.6,40,38.8,35,22,0.55,27.83,104.737278962449,3.76346672520476,500,4.9224603531013,7.40962114233164,0.865653455913204
52.15,40,38.8,35,25,0.55,28.6825,101.437273998669,3.53655622761855,500,5.2919937501583,7.27665183628278,0.803337997780194
53.7,40,38.8,35,27,0.55,29.535,98.8047500335965,3.34534450765521,500,5.6739361393502,7.13511881948337,0.894366596245448
55.25,40,38.8,35,29,0.53,29.2825,93.4301874593569,3.19064927719139,500,5.81301434339876,6.79150687322672,0.999731965052592
56.8,40,38.8,35,30,0.5,28.4,86.9266741764552,3.0607983864949,500,5.78465576645674,6.40053073918193,0.999962625650604
58.35,40,38.8,35,31,0.475,27.71625,81.8692041246815,2.9538340910001,500,5.76016373493032,6.09810460413545,0.999979571309512
59.9,40,38.8,35,30,0.445,26.6555,78.1071062552781,2.93024352404862,498.698093008811,5.57324487597647,5.85057382254095,0.999835673751357
61.45,40,38.8,35,29,0.435,26.73075,79.1501125170733,2.96101353374197,490.006958449779,5.50168263665489,5.80552535545539,0.887531393591266
63,40,38.8,35,18,0.485,30.555,96.6104654855335,3.1618545405182,452.31665266307,5.79615104932699,6.41240962084552,0.818370934346193
47.5,40.5,38.8,35,7,0.545,25.8875,113.016041962749,4.36566072284881,500,4.12112559406075,7.59621675691775,0.85741485265503
49.05,40.5,38.8,35,18,0.55,26.9775,108.353090776209,4.01642445653633,500,4.54181388713207,7.51546896206167,0.91399644023289
50.6,40.5,38.8,35,22,0.55,27.83,104.292658386462,3.74749041992318,500,4.91304962211317,7.38288286701362,0.862430148356324
52.15,40.5,38.8,35,25,0.545,28.42175,100.383249924099,3.53191657530232,500,5.23046610226433,7.19981572755151,0.981547262737041
53.7,40.5,38.8,35,28,0.55,29.535,98.5012579578271,3.33506883215937,500,5.66027935830513,7.1142340653498,0.870080627370355
55.25,40.5,38.8,35,29,0.525,29.00625,92.3583777032637,3.18408541963417,500,5.74411654716671,6.72471571011702,0.999877533680647
56.8,40.5,38.8,35,31,0.5,28.4,86.7925615245832,3.05607611002054,500,5.76376164908815,6.38659774033988,0.999967587951772
58.35,40.5,38.8,35,31,0.475,27.71625,81.7832288151522,2.95073210896684,500,5.73811447031097,6.08750755253059,0.999982851751362
59.9,40.5,38.8,35,30,0.46,27.554,80.570426414609,2.92409183474664,493.115200086691,5.70155181798147,5.94797776061464,0.99996257771135
61.45,40.5,38.8,35,29,0.435,26.73075,78.9371466347058,2.95304645902961,490.066539724805,5.48767073384064,5.78849711021617,0.898936589722533
63,40.5,38.8,35,18,0.485,30.555,96.7219278506874,3.16550246606733,451.644113979471,5.76087533135099,6.40640543018226,0.825009104277193
47.5,41,38.8,35,6,0.545,25.8875,112.389969650138,4.34147637470354,500,4.11890783090501,7.56327685896156,0.86741278365851
49.05,41,38.8,35,18,0.55,26.9775,107.830872563016,3.99706690994406,500,4.53552317382184,7.48618337515365,0.916016746329522
50.6,41,38.8,35,22,0.55,27.83,103.863434355311,3.73206735017286,500,4.90356518538583,7.35683802737938,0.859929846049902
52.15,41,38.8,35,25,0.545,28.42175,100.031009757031,3.51952324389001,500,5.21846145536563,7.17685645789115,0.978845879226011
53.7,41,38.8,35,28,0.55,29.535,98.2067736017204,3.32509814124667,500,5.64676514075076,7.0938615513543,0.844179096976532
55.25,41,38.8,35,29,0.525,29.00625,92.1161818707685,3.17573563872505,500,5.72587323461921,6.70763143189972,0.999883974857534
56.8,41,38.8,35,30,0.5,28.4,86.7154105683867,3.05335952705587,499.513121642142,5.74118640188583,6.37453108794048,0.999971731870408
58.35,41,38.8,35,31,0.475,27.71625,81.7378710580388,2.94909560485415,499.961099309574,5.71532915587479,6.07797096037971,0.999985498512295
59.9,41,38.8,35,30,0.455,27.2545,79.457474401259,2.91538917981467,494.989517153031,5.64737078791,5.88952488286853,0.999965703291162
61.45,41,38.8,35,29,0.43,26.4235,77.8191945268896,2.94507519923135,492.383777225785,5.4308546634338,5.73671968954531,0.865702289822884
63,41,38.8,35,18,0.485,30.555,96.8291585653397,3.16901189871837,450.98843731625,5.72590140923712,6.4004590676101,0.832180335311128
47.5,41.5,38.8,35,7,0.55,26.125,112.026241807142,4.28808581079969,500,4.16460749982524,7.58007954771453,0.800898563384982
49.05,41.5,38.8,35,18,0.55,26.9775,107.325979577095,3.97835157361115,500,4.52900492885829,7.45763770019914,0.917440981266627
50.6,41.5,38.8,35,22,0.55,27.83,103.449131204661,3.71718042417036,500,4.89404452097599,7.33144349551361,0.857843374976206
52.15,41.5,38.8,35,25,0.545,28.42175,99.6910729473965,3.50756279776567,500,5.20660170512361,7.15443823384019,0.975977535565666
53.7,41.5,38.8,35,28,0.55,29.535,97.9217176383289,3.31544667812185,500,5.63332533244396,7.07412598636831,0.817619873441762
55.25,41.5,38.8,35,28,0.525,29.00625,91.8957651595457,3.16813670017826,500,5.70689444402957,6.69249008388848,0.999889017447396
56.8,41.5,38.8,35,30,0.495,28.116,85.7411967823272,3.04955174215134,500,5.66780353141157,6.31891264194747,0.999983009812983
58.35,41.5,38.8,35,31,0.475,27.71625,81.7340763947364,2.9489586937171,499.19236191843,5.69174707100477,6.06936485745284,0.999987616399788
59.9,41.5,38.8,35,31,0.455,27.2545,79.205722645574,2.90615210866367,495.133927481597,5.63113806044896,5.8735408724655,0.99997223526287
61.45,41.5,38.8,35,30,0.43,26.4235,77.6168967823394,2.93741922085792,492.453055995705,5.41770296263015,5.72030647721027,0.89045593456535
63,41.5,38.8,35,18,0.485,30.555,96.9348281207395,3.1724702379558,450.354357432177,5.691157377757,6.39452792982543,0.839831969228266
47.5,42,38.8,35,7,0.55,26.125,111.447506559718,4.26593326544374,500,4.16144671904404,7.54893241239752,0.820381640856055
49.05,42,38.8,35,18,0.55,26.9775,106.837840070039,3.96025725400942,500,4.52227703430705,7.42978273472186,0.918203871761795
50.6,42,38.8,35,23,0.55,27.83,103.049301046822,3.70281354821496,500,4.88453220105623,7.30665595371798,0.855864860811545
52.15,42,38.8,35,25,0.545,28.42175,99.3630038221249,3.49601990806776,500,5.19493840477862,7.132540093398,0.972954950530084
53.7,42,38.8,35,27,0.545,29.2665,96.8068479266106,3.30776990506588,500,5.56342697643457,7.00373622105939,0.974673528667259
55.25,42,38.8,35,29,0.525,29.00625,91.7114223613558,3.16178142163692,500,5.6870431285383,6.67942836373479,0.999892664586469
56.8,42,38.8,35,30,0.495,28.116,85.572366878821,3.04354697961378,500,5.64993067911572,6.30428684951924,0.999985040466006
58.35,42,38.8,35,32,0.47,27.4245,80.8326612397856,2.94746162153496,500,5.61721615490551,6.01659888679116,0.999991615048885
59.9,42,38.8,35,31,0.455,27.2545,79.0036805788301,2.8987389450854,495.2806715151,5.61378714194038,5.8591747481815,0.999976979886423
61.45,42,38.8,35,30,0.425,26.11625,76.5249849901766,2.9301674241201,494.86003308386,5.36163962112026,5.67256318265225,0.870086147279192
63,42,38.8,35,21,0.435,27.405,81.246651952812,2.96466527833651,477.821548659236,5.57217248846725,5.79955341283491,0.80633381431046
47.5,42.5,38.8,35,7,0.55,26.125,110.887554616314,4.2444996982321,500,4.15795024668348,7.5184810097629,0.836462590320522
49.05,42.5,38.8,35,18,0.55,26.9775,106.365911412341,3.9427638369879,500,4.51536830786336,7.40256781772498,0.918250752375516
50.6,42.5,38.8,35,23,0.55,27.83,102.663522912265,3.68895159584138,500,4.87507822123744,7.28243212464036,0.853718690670685
52.15,42.5,38.8,35,26,0.545,28.42175,99.0463819508716,3.48487978223972,500,5.18352504762237,7.11114711750009,0.969777471540117
53.7,42.5,38.8,35,27,0.545,29.2665,96.535045424494,3.2984827507387,500,5.55093557764244,6.98483866415637,0.970637504716974
55.25,42.5,38.8,35,29,0.52,28.73,90.7019077557543,3.15704517075372,500,5.62070211714312,6.61361078381129,0.999952910648036
56.8,42.5,38.8,35,31,0.495,28.116,85.4430566558936,3.03894781106465,500,5.63088255109832,6.29119881463297,0.999986668007354
58.35,42.5,38.8,35,32,0.47,27.4245,80.7246262312135,2.94352226043186,500,5.59753339877181,6.00614739905967,0.999992656330718
59.9,42.5,38.8,35,31,0.45,26.955,77.9333846037124,2.89124038596596,497.250255691914,5.55578103309198,5.80526387143869,0.999970448643362
61.45,42.5,38.8,35,31,0.445,27.34525,79.9052715164344,2.92208963225549,486.0292193908,5.540909117426,5.79585407219469,0.977225955112002
63,42.5,38.8,35,23,0.44,27.72,81.8805133638901,2.95384247344481,475.452651039632,5.57800261940703,5.83239802640614,0.818550841484633
47.5,43,38.8,35,7,0.55,26.125,110.34573898917,4.22376034408305,500,4.1541169234134,7.48867232091211,0.849294086492013
49.05,43,38.8,35,19,0.55,26.9775,105.909678781502,3.92585223914381,500,4.50831856202053,7.37594045356069,0.917536923711919
50.6,43,38.8,35,23,0.55,27.83,102.291402023515,3.67558038172889,500,4.8657355253651,7.25872889184223,0.851170189597077
52.15,43,38.8,35,26,0.545,28.42175,98.7408005599498,3.47412810822521,500,5.17241409968039,7.09024894310785,0.966429632577415
53.7,43,38.8,35,28,0.545,29.2665,96.2713985808887,3.28947426514577,500,5.53865855537883,6.96643319278828,0.966371789040074
55.25,43,38.8,35,29,0.52,28.73,90.4883491253579,3.14961187348966,500,5.60391685768301,6.59879314625657,0.999954800554642
56.8,43,38.8,35,31,0.495,28.116,85.3614537927818,3.03604544717534,499.728311859692,5.61049442707903,6.27976965846117,0.999987962251706
58.35,43,38.8,35,32,0.47,27.4245,80.6542713557725,2.9409568581295,500,5.57748972791632,5.99646406995441,0.999993461560263
59.9,43,38.8,35,31,0.45,26.955,77.7471841267526,2.88433255895947,497.409612884764,5.53914383567756,5.79196932646544,0.999973637803559
61.45,43,38.8,35,31,0.445,27.34525,79.6725307235604,2.91357843587316,486.197095499776,5.52691610950614,5.78149803340653,0.980023878488
63,43,38.8,35,26,0.44,27.72,81.6574570041037,2.94579570721875,475.674532325223,5.55678117972131,5.81974701812117,0.844503352746452
47.5,43.5,38.8,35,7,0.55,26.125,109.821440059853,4.20369148554461,500,4.14995815431564,7.45945478017867,0.8591483199894
49.05,43.5,38.8,35,19,0.55,26.9775,105.468654324249,3.90950437676763,500,4.50117788734802,7.34984595232884,0.916024393922915
50.6,43.5,38.8,35,23,0.55,27.83,101.932569114975,3.66268663726104,500,4.85655678117954,7.23550316395763,0.848026431879916
52.15,43.5,38.8,35,26,0.545,28.42175,98.4458648921797,3.46375099676057,500,5.16165349420553,7.06983679990119,0.962880715840988
53.7,43.5,38.8,35,28,0.545,29.2665,96.0165916784096,3.28076782937521,500,5.52649931902263,6.94864735710102,0.961911318485933
55.25,43.5,38.8,35,29,0.52,28.73,90.2977252229532,3.14297686122357,500,5.58664361654564,6.58581306488578,0.999955933245444
56.8,43.5,38.8,35,31,0.495,28.116,85.3317623256251,3.03498941263427,499.094627243034,5.58877369850491,6.26987370375892,0.999988979886309
58.35,43.5,38.8,35,33,0.47,27.4245,80.6254101816664,2.93990447160993,499.716119046112,5.55689085513418,5.98752147473371,0.999994077947783
59.9,43.5,38.8,35,32,0.45,26.955,77.6181515098318,2.87954559487412,497.538666663423,5.52134936719142,5.78057446498071,0.99997564079835
61.45,43.5,38.8,35,31,0.445,27.34525,79.4693540269176,2.90614838141606,486.356547118141,5.51117242490907,5.76947066927452,0.982693287315537
63,43.5,38.8,35,29,0.44,27.72,81.4515927680382,2.93836914747612,475.899263171176,5.53547196450942,5.80685425595134,0.868091986963412
47.5,44,38.8,35,7,0.55,26.125,109.314063399695,4.18427036936632,500,4.14549908105914,7.43077884746202,0.866335337509358
49.05,44,38.8,35,19,0.55,26.9775,105.042376717306,3.89370314956191,500,4.49400498860012,7.32422713159539,0.913678010602905
50.6,44,38.8,35,23,0.55,27.83,101.586679713973,3.65025798469181,500,4.84759059333402,7.212711339082,0.844132598452734
52.15,44,38.8,35,26,0.545,28.42175,98.1611905233,3.45373492213886,500,5.1512828512,7.04989919650899,0.959084764398434
53.7,44,38.8,35,28,0.545,29.2665,95.7721734499341,3.27241636170824,500,5.51431460150185,6.93159196047402,0.957280249595086
55.25,44,38.8,35,30,0.52,28.73,90.1428791064583,3.13758715998811,500,5.56877599580229,6.57454358936543,0.999956371244055
56.8,44,38.8,35,31,0.49,27.832,84.360660019223,3.03106711767832,500,5.52297464966003,6.21185613764429,0.999992601809822
58.35,44,38.8,35,33,0.47,27.4245,80.6388982190763,2.94039629597901,499.057519671968,5.53543828637858,5.97929479693432,0.999994540150746
59.9,44,38.8,35,32,0.45,26.955,77.5518392165636,2.87708548382725,497.574719785558,5.50217487561517,5.77137143201822,0.999976710434951
61.45,44,38.8,35,32,0.44,27.038,78.3414005285857,2.8974554526439,488.496920556074,5.45764351730538,5.71414750824008,0.978222265881518
63,44,38.8,35,31,0.435,27.405,80.3388223725384,2.93153885687059,478.076371631684,5.49073146917621,5.75421824320533,0.904690222290601
47.5,44.5,38.8,35,8,0.555,26.3625,109.161498894126,4.14078706094362,500,4.18319275703101,7.45481062258584,0.80929575692879
49.05,44.5,38.8,35,19,0.55,26.9775,104.63041105606,3.87843243651414,500,4.48686448022011,7.29902413462809,0.910462232127901
50.6,44.5,38.8,35,24,0.55,27.83,101.253413299254,3.63828290690815,500,4.83887747522353,7.19030828327167,0.839367338202174
52.15,44.5,38.8,35,27,0.545,28.42175,97.8864016627475,3.44406666242394,500,5.14132979145456,7.03041680185058,0.954980726822634
53.7,44.5,38.8,35,28,0.545,29.2665,95.5409201343125,3.26451472278245,500,5.50190699651682,6.91533269920948,0.952489859875597
55.25,44.5,38.8,35,30,0.52,28.73,90.0376664174375,3.13392504063479,499.532094414728,5.55020170590801,6.56465530339965,0.999956156020097
56.8,44.5,38.8,35,32,0.49,27.832,84.2296821129469,3.02636109920045,500,5.50642032447775,6.19899598085382,0.99999303151265
58.35,44.5,38.8,35,33,0.47,27.4245,80.692494934785,2.94235063300279,498.441676755277,5.51277107264252,5.97174822656563,0.999994872474445
59.9,44.5,38.8,35,32,0.445,26.6555,76.594465077475,2.87349571673669,499.777701463093,5.43818198094978,5.72419204598171,0.999946920490191
61.45,44.5,38.8,35,32,0.44,27.038,78.1286724754759,2.88958770898276,488.675724781863,5.44289742676588,5.70254729238743,0.981667591231158
63,44.5,38.8,35,32,0.435,27.405,80.1326389307653,2.92401528665445,478.293103674312,5.47131751354781,5.74090090906313,0.921448482462379
47.5,45,38.8,35,8,0.555,26.3625,108.691312206252,4.12295162470372,500,4.17743442960246,7.42695777836419,0.819537099923156
49.05,45,38.8,35,19,0.55,26.9775,104.232349005567,3.86367710149447,500,4.47982317375666,7.27417443207933,0.906339159764127
50.6,45,38.8,35,24,0.55,27.83,100.932472253251,3.62675070978263,500,4.83044600909127,7.16824585224344,0.833638890222176
52.15,45,38.8,35,27,0.545,28.42175,97.6211294860159,3.43473324077567,500,5.13180677596014,7.01135738359545,0.950492648983684
53.7,45,38.8,35,29,0.545,29.2665,95.3271879069945,3.25721175770914,500,5.48902031562763,6.89987565409686,0.947537659838081
55.25,45,38.8,35,30,0.515,28.45375,89.0383217020874,3.12922977470764,500,5.48950350204378,6.49589466978783,0.999978491419881
56.8,45,38.8,35,32,0.49,27.832,84.1354444990154,3.02297515446304,500,5.48906156472778,6.18759297962551,0.999993336376905
58.35,45,38.8,35,33,0.465,27.13275,79.7459626392269,2.93910357922536,500,5.44613209792426,5.92138528561408,0.999995728593602
59.9,45,38.8,35,33,0.445,26.6555,76.5149576898094,2.87051294066175,499.859535852246,5.42064557307091,5.71509408858508,0.999946671964912
61.45,45,38.8,35,32,0.435,26.73075,77.0528706875611,2.88255550957459,490.904479261994,5.38962002704266,5.65037541254747,0.980237666117174
63,45,38.8,35,32,0.435,27.405,79.9508048741004,2.91738021799308,478.452936929308,5.45114922478155,5.72859470023726,0.93528794244913
47.5,20,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,20,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,20,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,20,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,20,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,20,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,20,39.1,35,5,0.53,30.104,114.245411238267,3.79502429040217,500,6.9795255583122,8.11919382746128,0.849645787187147
58.35,20,39.1,35,6,0.515,30.05025,105.932569060411,3.52518095724364,500,7.2651914642181,7.68279061328032,0.9785455970734
59.9,20,39.1,35,6,0.52,31.148,110.830226699574,3.55818115768504,490.811324631908,7.60844834598192,7.60926202483064,0.81605415913678
61.45,20,39.1,35,5,0.545,33.49025,121.502555146062,3.62799785448187,479.050427753775,8.46724337854775,7.64163141520661,0.861082846532799
63,20,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
47.5,20.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,20.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,20.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,20.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,20.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,20.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,20.5,39.1,35,6,0.53,30.104,113.098398987229,3.75692263444157,500,6.95234080452739,8.05322914327573,0.919676865152301
58.35,20.5,39.1,35,8,0.515,30.05025,105.075212206355,3.49665018448615,500,7.22789945612081,7.6171774573162,0.991461912808442
59.9,20.5,39.1,35,8,0.515,30.8485,108.757831793266,3.52554684322629,491.871986904896,7.51721071056005,7.4890109598085,0.835086735636512
61.45,20.5,39.1,35,7,0.545,33.49025,120.560878942854,3.59987993349868,478.04051497022,8.34481915606744,7.72760681623089,0.921234845397635
63,20.5,39.1,35,4,0.555,34.965,129.088884226904,3.69194578083523,468.091924812845,9.08310837693246,7.89480088765506,0.839753411949432
47.5,21,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,21,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,21,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,21,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,21,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,21,39.1,35,3,0.525,29.00625,118.364952236028,4.08067062222893,500,6.3176018046108,8.29476056494337,0.809330867009958
56.8,21,39.1,35,8,0.535,30.388,112.772936750218,3.7111009855936,500,7.00010190157003,8.02983772442368,0.860459217704332
58.35,21,39.1,35,9,0.515,30.05025,104.271060112021,3.46988993808773,500,7.19237595238344,7.55652989805687,0.995735669889814
59.9,21,39.1,35,10,0.51,30.549,106.727456056558,3.49364810817237,492.952392415178,7.42418063111543,7.36802508945329,0.834820154328544
61.45,21,39.1,35,8,0.54,33.183,118.565935830703,3.57309272310227,478.571729194876,8.24828715634584,7.55064672405874,0.944711525888573
63,21,39.1,35,5,0.55,34.65,126.708593429167,3.65681366317942,469.007597095821,9.04474922384003,7.72324118911215,0.861250131454166
47.5,21.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,21.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,21.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,21.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,21.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,21.5,39.1,35,6,0.53,29.2825,117.494320746081,4.01244158613782,500,6.37978877291742,8.25837923333436,0.8390788539831
56.8,21.5,39.1,35,8,0.535,30.388,111.763311402914,3.67787651056056,500,6.9747660074636,7.96776572843021,0.918372521729487
58.35,21.5,39.1,35,11,0.515,30.05025,103.517914287459,3.44482705759384,499.848454981225,7.1581602365199,7.50056229648738,0.997441835755304
59.9,21.5,39.1,35,11,0.505,30.2495,104.735270237344,3.46238021247769,494.051746393993,7.32821128667962,7.25006897677401,0.819217808392914
61.45,21.5,39.1,35,9,0.54,33.183,117.706462367163,3.54719170560717,477.350343277433,8.12467601018029,7.62214563223027,0.969730273475378
63,21.5,39.1,35,6,0.545,34.335,124.558355642092,3.62773716738292,469.898586382332,8.99883043380326,7.53336906700641,0.85551874329402
47.5,22,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,22,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,22,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,22,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,22,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,22,39.1,35,7,0.53,29.2825,116.307998152603,3.97192856322389,500,6.36167570208591,8.19046984039517,0.924994068207144
56.8,22,39.1,35,10,0.54,30.672,111.686093062339,3.6413045468942,500,7.02094603297925,7.95399743012602,0.833643446807535
58.35,22,39.1,35,11,0.51,29.7585,101.811977573234,3.421273840188,500,7.04926056965938,7.4021740133286,0.998387503704773
59.9,22,39.1,35,12,0.505,30.2495,104.105501004106,3.4415610507316,492.133690428898,7.22762196110879,7.26872198891665,0.928062146314791
61.45,22,39.1,35,10,0.535,32.87575,115.783348131428,3.52184659304891,477.96192414507,8.02262383603027,7.45896916990582,0.973890816213429
63,22,39.1,35,7,0.54,34.02,122.60674485368,3.60396075407644,470.599381581617,8.94568240336467,7.32244478557512,0.816247131042368
47.5,22.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,22.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,22.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,22.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,22.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,22.5,39.1,35,9,0.535,29.55875,115.732105092847,3.91532473777973,500,6.41846850233134,8.16528430851638,0.857044682811165
56.8,22.5,39.1,35,11,0.54,30.672,110.780837369258,3.61179047239365,500,6.99728131349211,7.89695614469532,0.898797016552666
58.35,22.5,39.1,35,13,0.51,29.7585,101.108762599234,3.39764311370648,500,7.01829506288459,7.35323814678601,0.998733320480813
59.9,22.5,39.1,35,13,0.5,29.95,102.206517582771,3.41257153865679,493.245634394046,7.13079745291021,7.16182579199297,0.918531484559942
61.45,22.5,39.1,35,10,0.535,32.87575,114.997233998966,3.49793492160531,476.524060771825,7.90191456434972,7.51697009997782,0.984527051466564
63,22.5,39.1,35,7,0.54,34.02,121.69060427338,3.57703128375601,469.875600318064,8.85433954372471,7.42112078293597,0.885567179477684
47.5,23,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,23,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,23,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,23,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,23,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,23,39.1,35,10,0.535,29.55875,114.669229219764,3.87936665859565,500,6.400199716128,8.10311418982595,0.920241472983293
56.8,23,39.1,35,11,0.54,30.672,109.919331498656,3.58370277447366,500,6.97424716371168,7.84210510806196,0.940642271138365
58.35,23,39.1,35,13,0.51,29.7585,100.45152043461,3.37555725035233,499.793164779535,6.98803471661509,7.30760024480975,0.998907085380443
59.9,23,39.1,35,15,0.495,29.6505,100.348575435234,3.38438054789073,494.3777050691,7.0307472034408,7.06115445355881,0.899770868796037
61.45,23,39.1,35,11,0.53,32.5685,113.139365325303,3.47388935091586,477.221286445144,7.79637276748804,7.36989887394305,0.982743211102115
63,23,39.1,35,8,0.535,33.705,119.788154655982,3.55401734626857,470.566179371638,8.79256566166246,7.21790496279577,0.821082714464771
47.5,23.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,23.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,23.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,23.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,23.5,39.1,35,7,0.52,27.924,119.960825843969,4.29597571422321,500,5.64226395820225,8.24496315535141,0.862332550061399
55.25,23.5,39.1,35,11,0.535,29.55875,113.656338343006,3.84509961831967,500,6.38216863775536,8.04334537610193,0.955029841426453
56.8,23.5,39.1,35,13,0.54,30.672,109.102290039707,3.55706475090335,500,6.95172371693746,7.78948740552916,0.96569689243655
58.35,23.5,39.1,35,15,0.51,29.7585,99.8389152409682,3.35497136082021,499.446362938158,6.95833730838036,7.26490239105766,0.998996201693212
59.9,23.5,39.1,35,16,0.49,29.351,98.5437856267372,3.35742515167242,495.542767495531,6.92842309220114,6.9672193496353,0.854079747868136
61.45,23.5,39.1,35,12,0.525,32.26125,111.357329261727,3.45173634814914,478.011639181739,7.68821905150401,7.22973697273389,0.976801099077082
63,23.5,39.1,35,8,0.535,33.705,118.939443812241,3.52883678422315,469.87080872049,8.68722366842846,7.31268566698953,0.887099695544889
47.5,24,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,24,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,24,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,24,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
