Qf_train_m3h,T_RO_in_C,Cf_kg_m3,candidate_count,feasible_count,best_R_target_min_SEC,best_Qp_train_m3h,best_W_RO_train_kW,best_SEC_kWh_m3,best_Cp_mg_L,best_P1_opt_gauge_MPa,best_P2_opt_gauge_MPa,best_P_feasible
53.7,24,39.1,35,10,0.53,28.461,118.940658390047,4.17907516918051,500,5.78682688690459,8.24699438359264,0.840830285916825
55.25,24,39.1,35,13,0.54,29.835,113.380721462076,3.80025880549945,500,6.43403240877839,8.03164580626183,0.868431069891793
56.8,24,39.1,35,14,0.54,30.672,108.329786609006,3.53187880180642,500,6.92958571971988,7.73907707441546,0.98004122933287
58.35,24,39.1,35,15,0.51,29.7585,99.2695871284497,3.33583974758303,499.119991028532,6.92910667651328,7.22479747596806,0.999040808442879
59.9,24,39.1,35,17,0.49,29.351,98.0637565421402,3.34107037382509,493.603332008419,6.85013232134849,6.98171210351628,0.947451659430437
61.45,24,39.1,35,12,0.525,32.26125,110.620742105324,3.42890440095545,476.373253637734,7.57542944925882,7.2844669309876,0.984809034348488
63,24,39.1,35,8,0.535,33.705,118.279227823459,3.50924871156977,468.946885385567,8.56957121799474,7.37807359626389,0.928420053481102
47.5,24.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,24.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,24.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,24.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,24.5,39.1,35,12,0.535,28.7295,118.106867963148,4.11099629172621,500,5.84918797301935,8.2233414941642,0.815755650274152
55.25,24.5,39.1,35,13,0.54,29.835,112.464681928806,3.76955528502785,500,6.41602308659604,7.97699039085465,0.92222310219048
56.8,24.5,39.1,35,15,0.54,30.672,107.600102447726,3.50808889044489,500,6.90770521545512,7.69079109579891,0.988070598191694
58.35,24.5,39.1,35,17,0.505,29.46675,97.724489364123,3.31643256769487,499.791825327341,6.82561347365483,7.14150128088762,0.999097137498854
59.9,24.5,39.1,35,18,0.485,29.0515,96.3746454780144,3.3173724412858,494.844616203069,6.75150915662305,6.89460346279447,0.916261272989776
61.45,24.5,39.1,35,13,0.52,31.954,108.890678209976,3.4077323092563,477.253159084709,7.46680050665278,7.16395166789989,0.97756578834947
63,24.5,39.1,35,9,0.53,33.39,116.297808037281,3.48301311881645,469.889398491759,8.49722008262053,7.20994640879346,0.869371115465768
47.5,25,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,25,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,25,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,25,39.1,35,6,0.505,26.33575,126.132641847758,4.78940762453159,500,4.88629019925178,8.27747412025862,0.849907321468723
53.7,25,39.1,35,13,0.535,28.7295,117.018743650492,4.07312148316161,500,5.83750313233671,8.16291574005967,0.920164963388796
55.25,25,39.1,35,14,0.54,29.835,111.589893064057,3.74023439128731,500,6.39820631138791,7.92452354157335,0.954663281962127
56.8,25,39.1,35,16,0.54,30.672,106.909494817551,3.48557299222583,500,6.88595499897725,7.64449427278416,0.992547369707092
58.35,25,39.1,35,17,0.505,29.46675,97.1827152194918,3.29804661930792,499.501990606989,6.79887630319995,7.10367408702637,0.999123991446861
59.9,25,39.1,35,19,0.48,28.752,94.7952084842883,3.29699528673791,496.209724496994,6.65756595832685,6.81140405974304,0.817122244926472
61.45,25,39.1,35,13,0.52,31.954,108.216075970414,3.38662064124724,475.469637875889,7.36473225582474,7.20188600720967,0.984786711062894
63,25,39.1,35,9,0.53,33.39,115.687610184971,3.46473825052325,468.961333265489,8.36662447679815,7.27253695728094,0.915948301553219
47.5,25.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,25.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,25.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,25.5,39.1,35,9,0.515,26.85725,123.710924039039,4.60623943400903,500,5.04128990627148,8.25721541197489,0.823465503051813
53.7,25.5,39.1,35,14,0.54,28.998,116.451588652495,4.01584897760172,500,5.89594767807727,8.14899102109064,0.8029559794118
55.25,25.5,39.1,35,15,0.545,30.11125,111.568755053999,3.70521831720701,500,6.44671855203592,7.92359333953363,0.845112864796671
56.8,25.5,39.1,35,16,0.535,30.388,105.266952882214,3.46409611959373,500,6.79643443445014,7.55216108966577,0.997886733302568
58.35,25.5,39.1,35,18,0.505,29.46675,96.6804171155648,3.28100035177156,499.244310908866,6.77247161996765,7.06752274984993,0.999149299163786
59.9,25.5,39.1,35,19,0.48,28.752,94.3768794921712,3.28244572524246,494.424079282409,6.59601171029399,6.81371317065935,0.94543568556572
61.45,25.5,39.1,35,14,0.515,31.64675,106.533661480419,3.36633813836869,476.412445241288,7.25739844739144,7.09816786603298,0.97691402737918
63,25.5,39.1,35,10,0.525,33.075,113.759240943368,3.43943283275489,469.932600461408,8.28591251065681,7.11320568949377,0.834914489240777
47.5,26,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,26,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,26,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,26,39.1,35,11,0.52,27.118,122.138460188529,4.50396268856586,500,5.11246961734508,8.22197302606296,0.90870027696964
53.7,26,39.1,35,15,0.54,28.998,115.47251901606,3.98208562714876,500,5.8836568785536,8.09388010138538,0.890587373172282
55.25,26,39.1,35,16,0.545,30.11125,110.775410459228,3.67887120126955,500,6.42906579772646,7.8752078418879,0.907984538848773
56.8,26,39.1,35,18,0.535,30.388,104.627365084727,3.44304873913145,500,6.77568944981331,7.51007904649693,0.998305046890661
58.35,26,39.1,35,19,0.505,29.46675,96.2155471544032,3.26522426648352,499.017667485097,6.74636223522648,7.03285694395069,0.999176987362766
59.9,26,39.1,35,20,0.475,28.4525,92.9476365051766,3.2667651877753,495.933585105142,6.51449521426385,6.7325772525963,0.865222166894918
61.45,26,39.1,35,14,0.515,31.64675,105.915525150627,3.34680575890501,474.587075276513,7.16780143910989,7.12053285854695,0.984323952263488
63,26,39.1,35,10,0.525,33.075,113.194667723816,3.42236334765884,468.98950999553,8.1448335499879,7.17257624487633,0.892613080477707
47.5,26.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,26.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,26.5,39.1,35,6,0.5,25.3,132.466034941582,5.23581165777002,500,4.3342416496268,8.34460964847964,0.804134713327138
52.15,26.5,39.1,35,13,0.53,27.6395,120.798357724252,4.3704972132004,500,5.25065185800865,8.22829803779326,0.836067725959432
53.7,26.5,39.1,35,15,0.54,28.998,114.536195728674,3.94979639039499,500,5.8713522197944,8.04098278482445,0.93758841686969
55.25,26.5,39.1,35,16,0.545,30.11125,110.018653786964,3.65373917678491,500,6.41153477123261,7.82866868394147,0.946536789168594
56.8,26.5,39.1,35,18,0.535,30.388,104.017640796692,3.42298409887757,500,6.75493009196306,7.469747910945,0.99856576447309
58.35,26.5,39.1,35,20,0.5,29.175,94.8040333169163,3.24949557213081,499.857013323454,6.64568250410237,6.95814935833861,0.999279796556837
59.9,26.5,39.1,35,20,0.475,28.4525,92.5480171715261,3.25272004820406,494.43106813195,6.46377252306251,6.72459484229164,0.960916647693423
61.45,26.5,39.1,35,15,0.51,31.3395,104.277200507999,3.32734091188432,475.551711046801,7.06315179179671,7.0298947008867,0.976045330515265
63,26.5,39.1,35,10,0.525,33.075,112.806082155433,3.41061472881129,467.778981007315,7.99645228896292,7.2110956811505,0.929416462364192
47.5,27,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,27,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,27,39.1,35,8,0.505,25.553,130.121990007084,5.09223926768223,500,4.41413116237984,8.29823228552297,0.895081076371653
52.15,27,39.1,35,15,0.535,27.90025,119.805548761456,4.29406721306998,500,5.31294185015272,8.20944063162282,0.852218734637485
53.7,27,39.1,35,16,0.54,28.998,113.640255058053,3.91889975370898,500,5.85902268990687,7.9901237294689,0.963129812127651
55.25,27,39.1,35,18,0.55,30.3875,110.292025583884,3.62951955849885,500,6.45861086910495,7.835281499458,0.803725833525054
56.8,27,39.1,35,19,0.535,30.388,103.432844620082,3.40373978610248,500,6.7340596980497,7.43095771933751,0.99873232407447
58.35,27,39.1,35,21,0.5,29.175,94.3500151022522,3.23393367959733,499.671449253727,6.62178682588214,6.92413614381353,0.999324494074765
59.9,27,39.1,35,21,0.47,28.153,91.1582780613756,3.23795965124056,496.04748686031,6.39707679292843,6.64470714530737,0.894223492640268
61.45,27,39.1,35,15,0.505,31.03225,102.683404553717,3.30892553887382,476.603824527265,6.95970641614199,6.95054619930327,0.960865240498367
63,27,39.1,35,11,0.52,32.76,110.794843376682,3.38201597608921,469.015494160956,7.90927728477835,7.07749227362742,0.855852548278119
47.5,27.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,27.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,27.5,39.1,35,9,0.51,25.806,128.013698973312,4.96061764602466,500,4.49075566336553,8.25695707458053,0.936807969383783
52.15,27.5,39.1,35,15,0.535,27.90025,118.732779405306,4.25561704304821,500,5.30650886592167,8.15396608180035,0.946321105206462
53.7,27.5,39.1,35,17,0.545,29.2665,113.406918097966,3.87497371048694,500,5.91279476832253,7.98849039858379,0.846402817549233
55.25,27.5,39.1,35,18,0.545,30.11125,108.60863833114,3.60691231121724,500,6.37675872836691,7.74078080990694,0.981273935205055
56.8,27.5,39.1,35,20,0.535,30.388,102.868614281912,3.38517224831881,500,6.71299316173712,7.39349216146809,0.998842362604191
58.35,27.5,39.1,35,22,0.5,29.175,93.9290475128399,3.21950462768946,499.510464587954,6.59812644871284,6.89129524434358,0.999369288514686
59.9,27.5,39.1,35,21,0.475,28.4525,91.749212027898,3.22464500581313,492.72278396279,6.38420187394281,6.68817309425181,0.993214907562493
61.45,27.5,39.1,35,16,0.505,31.03225,102.113516994464,3.29056117408386,474.784736890696,6.88564320394924,6.95752915798215,0.975555782244228
63,27.5,39.1,35,11,0.52,32.76,110.436926279642,3.37109054577661,467.717347555298,7.7576918226463,7.11324352899263,0.904918819803616
47.5,28,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,28,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,28,39.1,35,12,0.52,26.312,125.728291202432,4.77836314998603,500,4.6347372801024,8.24959501340229,0.815705943506096
52.15,28,39.1,35,17,0.54,28.161,117.990572990844,4.18985735559262,500,5.36541464316622,8.14372719240535,0.893298401158984
53.7,28,39.1,35,18,0.545,29.2665,112.594339829741,3.84720891906244,500,5.89982681085337,7.94117579316779,0.904580966116982
55.25,28,39.1,35,19,0.545,30.11125,107.952425464708,3.58511936451354,500,6.35949306841488,7.69927314061473,0.988248282760569
56.8,28,39.1,35,21,0.535,30.388,102.322087470999,3.36718729337235,500,6.6916566557687,7.35717915295913,0.998918955801381
58.35,28,39.1,35,22,0.5,29.175,93.537383343272,3.20607997749004,499.370070846125,6.57466721521459,6.85956461813928,0.99941342154782
59.9,28,39.1,35,22,0.465,27.8535,89.1655807037846,3.20123434052398,496.60403418987,6.29641658498246,6.55141802091348,0.912781537008391
61.45,28,39.1,35,16,0.5,30.725,100.55638807568,3.27278724412304,475.868163502681,6.78663033406047,6.88417852415193,0.960963752448985
63,28,39.1,35,12,0.515,32.445,108.482951725328,3.34359536832572,469.005835189907,7.66657318153481,6.98644978471399,0.802479808499354
47.5,28.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,28.5,39.1,35,4,0.495,24.27975,136.824833161435,5.63534769350735,500,3.83467277489659,8.30534673900051,0.830773915518102
50.6,28.5,39.1,35,13,0.525,26.565,124.219446203876,4.67605669880957,500,4.70219113217511,8.2229130546438,0.867612059247667
52.15,28.5,39.1,35,17,0.54,28.161,117.017085400418,4.15528871135321,500,5.3582532928423,8.0923252585924,0.942040863066011
53.7,28.5,39.1,35,18,0.545,29.2665,111.815183884398,3.82058612695054,500,5.88675862390231,7.89550284045008,0.940571107400911
55.25,28.5,39.1,35,19,0.545,30.11125,107.32680740153,3.56434247669991,500,6.34230676951424,7.65928964709631,0.992196329298178
56.8,28.5,39.1,35,21,0.535,30.388,101.792782587409,3.34976907290406,500,6.66998207997563,7.32196761580021,0.998976454762782
58.35,28.5,39.1,35,23,0.5,29.175,93.1689396185429,3.19345122942735,499.24561812458,6.55137027075568,6.82888118551124,0.999456092890462
59.9,28.5,39.1,35,22,0.465,27.8535,88.8313824556787,3.1892359113102,495.859209001096,6.26104642898883,6.53169846201569,0.975486348180549
61.45,28.5,39.1,35,17,0.495,30.41775,99.0327717892221,3.25575599080215,477.070110683077,6.69088115080044,6.81546708131205,0.938352477694639
63,28.5,39.1,35,12,0.515,32.445,108.152260806273,3.3334030145253,467.587998706916,7.51682806765372,7.01907068838412,0.867206078733919
47.5,29,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,29,39.1,35,5,0.5,24.525,134.50496684153,5.48440231769745,500,3.91135888668296,8.26711411737169,0.912460830349691
50.6,29,39.1,35,14,0.53,26.818,122.912518264527,4.58320971976012,500,4.76650182668707,8.20208653186225,0.894063960637131
52.15,29,39.1,35,18,0.545,28.42175,116.499164439708,4.09894409878729,500,5.41380740880558,8.08935734727379,0.806082035320332
53.7,29,39.1,35,19,0.545,29.2665,111.067574656058,3.79504124702504,500,5.87356462896333,7.85141983906622,0.962220140551321
55.25,29,39.1,35,21,0.555,30.66375,108.676246463901,3.54412772292695,500,6.45570363192941,7.72728671018036,0.819705345654211
56.8,29,39.1,35,21,0.535,30.388,101.283394228603,3.33300625999087,500,6.64789386194433,7.28801123738304,0.999023611503846
58.35,29,39.1,35,23,0.495,28.88325,91.8862255618793,3.18129800357921,500,6.45423932007984,6.76336937492062,0.999556722331835
59.9,29,39.1,35,23,0.46,27.554,87.0405299561455,3.15890723510726,497.602662917731,6.19493696087874,6.45737306030687,0.923222722674093
61.45,29,39.1,35,18,0.495,30.41775,98.5140844882466,3.23870386495538,475.46200053316,6.63117930123959,6.81007343992381,0.963431614366918
63,29,39.1,35,12,0.515,32.445,107.982419287136,3.3281682628182,465.819796136226,7.36951986458666,7.03833663877028,0.910703132965395
47.5,29.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,29.5,39.1,35,7,0.505,24.77025,132.318453568675,5.34182955637004,500,3.98626093207968,8.23113032892661,0.944314727513062
50.6,29.5,39.1,35,16,0.535,27.071,121.792795134129,4.49901352495765,500,4.82794656580766,8.18691504867353,0.894238878413857
52.15,29.5,39.1,35,19,0.545,28.42175,115.613493988676,4.06778238457085,500,5.40578937077093,8.04122820145579,0.871671359430804
53.7,29.5,39.1,35,20,0.55,29.535,111.093020644209,3.76140242573927,500,5.92170760517328,7.85893704695231,0.803985710158121
55.25,29.5,39.1,35,21,0.555,30.66375,108.090163821176,3.52501451457097,500,6.43884931459172,7.69095316860892,0.881001622125147
56.8,29.5,39.1,35,23,0.535,30.388,100.800310111109,3.31710905986275,500,6.62528639663428,7.25571134064918,0.999065417505752
58.35,29.5,39.1,35,24,0.495,28.88325,91.5134478495587,3.16839164046839,500,6.43286121207123,6.73332645744807,0.999592509837553
59.9,29.5,39.1,35,23,0.46,27.554,86.706208751123,3.14677392578657,497.185731597754,6.16539520334556,6.43540310186066,0.978278962322929
61.45,29.5,39.1,35,18,0.49,30.1105,97.0228698792708,3.22222712606137,476.767388172422,6.5412540751255,6.74122001205087,0.947178851418451
63,29.5,39.1,35,13,0.51,32.13,105.947586164023,3.29746611154756,467.34232630874,7.2809088570531,6.92796453119934,0.813072354337897
47.5,30,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,30,39.1,35,9,0.515,25.26075,129.735549811163,5.13585502454056,500,4.12639275702297,8.22590246550498,0.807666326158457
50.6,30,39.1,35,17,0.54,27.324,120.849037639624,4.4228164851275,500,4.88675102160045,8.17678772518332,0.855110025129598
52.15,30,39.1,35,19,0.545,28.42175,114.76316367151,4.03786408899909,500,5.39752709450885,7.99457491425081,0.912293314842037
53.7,30,39.1,35,20,0.55,29.535,110.408445911377,3.73822400241671,500,5.90748847773838,7.81833655153684,0.864326976004916
55.25,30,39.1,35,21,0.555,30.66375,107.522471362583,3.50650104317256,500,6.42178188442909,7.65602038547209,0.919518190830591
56.8,30,39.1,35,23,0.535,30.388,100.353509331165,3.30240586189171,500,6.60199215844636,7.22565506606529,0.999104346496759
58.35,30,39.1,35,24,0.495,28.88325,91.1596867170983,3.15614367209709,500,6.41159063155613,6.70432901889941,0.999624721113325
59.9,30,39.1,35,24,0.455,27.2545,85.429091052629,3.13449489268301,498.985255679878,6.08048326207329,6.36778824739124,0.924500442576604
61.45,30,39.1,35,20,0.485,29.80325,95.557842249097,3.20628932244292,478.192099444349,6.456519785626,6.67137673724627,0.931472440992093
63,30,39.1,35,13,0.51,32.13,105.793352175203,3.2926658006599,465.372224889736,7.14319659041976,6.94464867666135,0.870500820724205
47.5,30.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,30.5,39.1,35,11,0.52,25.506,128.019700462687,5.0191994222021,500,4.19431792352344,8.19911034112735,0.825187659920066
50.6,30.5,39.1,35,17,0.54,27.324,119.841749369691,4.38595188734048,500,4.88345268036225,8.12608962606486,0.925309175103779
52.15,30.5,39.1,35,19,0.545,28.42175,113.946310032103,4.00912364763265,500,5.38899529689131,7.9493320134268,0.937725518869386
53.7,30.5,39.1,35,21,0.55,29.535,109.750083392501,3.71593307575762,500,5.8930944406619,7.77927490192367,0.904250030116126
55.25,30.5,39.1,35,22,0.555,30.66375,106.971319492924,3.48852699010799,500,6.40441742698668,7.62225237746718,0.942976565129592
56.8,30.5,39.1,35,24,0.53,30.104,98.983064885245,3.28803696801903,500,6.51894401220436,7.14989530653856,0.999304225107221
58.35,30.5,39.1,35,25,0.495,28.88325,90.8171690769838,3.14428497752101,499.973461668036,6.39036882800074,6.67634291670709,0.999653616195213
59.9,30.5,39.1,35,24,0.455,27.2545,85.0532988219425,3.12070662906832,498.794809654968,6.05549239903671,6.34504723731099,0.978228168620107
61.45,30.5,39.1,35,21,0.485,29.80325,95.0925780239791,3.19067813154536,476.920593813851,6.40850744861696,6.65989394655848,0.958822142904012
63,30.5,39.1,35,13,0.51,32.13,105.781083434181,3.29228395375601,463.087892685587,7.0127202115352,6.95265745697867,0.909516654264454
47.5,31,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,31,39.1,35,12,0.525,25.75125,126.48077568191,4.91163635481422,500,4.25938932209819,8.17709797645153,0.83769957305535
50.6,31,39.1,35,19,0.545,27.577,119.113689166882,4.31931280294744,500,4.93857686574775,8.12239646520621,0.82436199401317
52.15,31,39.1,35,20,0.545,28.42175,113.161169508318,3.98149901073362,500,5.38017598558069,7.90545457602346,0.953938715179468
53.7,31,39.1,35,21,0.55,29.535,109.116560753654,3.69448318109545,500,5.87853745771382,7.74166080270061,0.929886560403841
55.25,31,39.1,35,22,0.555,30.66375,106.435828560582,3.47106366835701,500,6.38667159808185,7.58936715118524,0.957135003775016
56.8,31,39.1,35,24,0.53,30.104,98.5426681070226,3.27340778989578,500,6.49696285369675,7.12051285584743,0.999334122526387
58.35,31,39.1,35,25,0.5,29.175,91.3761866051248,3.13200296847043,498.781154198191,6.43512339728499,6.68934647160665,0.99962981602706
59.9,31,39.1,35,25,0.455,27.2545,84.6911614298201,3.10741937771084,498.730704450622,6.03260181394912,6.32144685983653,0.992052377120836
61.45,31,39.1,35,22,0.465,28.57425,90.725162911314,3.17506716401354,488.223755152047,6.30277848115967,6.36220692246503,0.85043212794285
63,31,39.1,35,14,0.505,31.815,103.677306423889,3.25875550601567,464.834799876985,6.9309479018486,6.85347925389982,0.813289180828596
47.5,31.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,31.5,39.1,35,13,0.53,25.9965,125.113141524508,4.81269176714203,500,4.32170447409949,8.16004977254455,0.843906663134049
50.6,31.5,39.1,35,19,0.545,27.577,118.192640960519,4.28591365850234,500,4.93407091579743,8.07474627711328,0.876707080122223
52.15,31.5,39.1,35,20,0.545,28.42175,112.406090204858,3.9549320574862,500,5.37106195804306,7.86291241719833,0.964484217338689
53.7,31.5,39.1,35,21,0.55,29.535,108.506615694267,3.67383157928787,500,5.86383793940989,7.70539445458627,0.946133414299687
55.25,31.5,39.1,35,23,0.555,30.66375,105.916473798219,3.45412657611084,500,6.36845694581905,7.55710818293027,0.965631622758195
56.8,31.5,39.1,35,24,0.53,30.104,98.1424719836095,3.26011400423896,500,6.47426611291245,7.09289699363178,0.999362867761787
58.35,31.5,39.1,35,25,0.5,29.175,91.0129707012777,3.11955340878415,498.743425166394,6.41119038149382,6.66437509465205,0.999655811651637
59.9,31.5,39.1,35,25,0.455,27.2545,84.3423251026414,3.09462015823594,498.69269756899,6.01110038244485,6.29752115559369,0.996295504067229
61.45,31.5,39.1,35,23,0.46,28.267,89.2503366166991,3.15740392035586,490.144880614237,6.2452034825326,6.27264069884034,0.860177619367415
63,31.5,39.1,35,14,0.505,31.815,103.672613782069,3.25860800823728,462.406821907725,6.81446509444879,6.85947269318775,0.862924734897151
47.5,32,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,32,39.1,35,14,0.535,26.24175,123.910957137018,4.72190144091068,500,4.38138211784993,8.14752651778852,0.836581841224492
50.6,32,39.1,35,19,0.545,27.577,117.306569687314,4.25378285119171,500,4.9291816022716,8.02848845464342,0.906766762560334
52.15,32,39.1,35,20,0.545,28.42175,111.679536166482,3.9293687463468,500,5.36165878182338,7.8216822034955,0.971462515387241
53.7,32,39.1,35,22,0.55,29.535,107.919086821877,3.65393894775275,500,5.84902269711513,7.67037117361063,0.956306293229538
55.25,32,39.1,35,24,0.555,30.66375,105.415445211333,3.43778713338495,500,6.34967860125188,7.52536934845466,0.97059520318282
56.8,32,39.1,35,26,0.53,30.104,97.7963175107997,3.24861538369651,500,6.45051486228897,7.06768900139395,0.999389796940918
58.35,32,39.1,35,26,0.5,29.175,90.6766136008864,3.10802445932773,498.732218908002,6.38665600134964,6.64082749882931,0.99967935463758
59.9,32,39.1,35,26,0.455,27.2545,84.0069866470864,3.08231619171463,498.637932019814,5.99048813104126,6.27365647325613,0.997895540734501
61.45,32,39.1,35,24,0.455,27.95975,87.7821195933379,3.13958885874651,492.167535780418,6.18907953168366,6.1771528051549,0.850612975899624
63,32,39.1,35,14,0.505,31.815,103.773810642474,3.26178879907195,459.898449274964,6.7073407373249,6.86011442844097,0.897252109867141
47.5,32.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,32.5,39.1,35,15,0.54,26.487,122.867797903457,4.63879631152854,500,4.4382611883599,8.13875263009207,0.801132937687295
50.6,32.5,39.1,35,19,0.545,27.577,116.453715637894,4.22285657025397,500,4.92391836228939,7.98357107596314,0.924909218891559
52.15,32.5,39.1,35,22,0.55,28.6825,111.55281717561,3.88922922254372,500,5.40780865791158,7.83097652004588,0.824309288936417
53.7,32.5,39.1,35,22,0.55,29.535,107.352903945364,3.63476905181527,500,5.83412188912334,7.63648483154544,0.962474581321599
55.25,32.5,39.1,35,24,0.555,30.66375,104.936883315116,3.42218036982157,500,6.33022962639675,7.49431795926905,0.973217231063151
56.8,32.5,39.1,35,26,0.525,29.82,96.5442765859199,3.23756796062776,500,6.36768148751841,6.99519526340008,0.999524087760709
58.35,32.5,39.1,35,26,0.495,28.88325,89.4488073515862,3.09690936274783,499.766238941012,6.30420078672103,6.57439543122789,0.999743391243453
59.9,32.5,39.1,35,26,0.455,27.2545,83.6856775595076,3.07052697937983,498.561000968489,5.97043679336685,6.25012526961042,0.998620074005438
61.45,32.5,39.1,35,25,0.45,27.6525,86.3373013305177,3.12222407849264,494.289390284807,6.13360557361312,6.07521206210944,0.806392595825457
63,32.5,39.1,35,14,0.505,31.815,103.934743743678,3.26684720237868,457.541167601078,6.60998886341743,6.8572719521873,0.920433889914418
47.5,33,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,33,39.1,35,15,0.54,26.487,121.87262683966,4.60122425490466,500,4.43719318329767,8.08989921438213,0.891459692175601
50.6,33,39.1,35,19,0.545,27.577,115.632409548996,4.19307428469363,500,4.91830617016539,7.93995050216726,0.936276415643779
52.15,33,39.1,35,22,0.55,28.6825,110.88634067378,3.86599287627576,500,5.39730729557671,7.79256163826178,0.840739526270425
53.7,33,39.1,35,23,0.55,29.535,106.807078339923,3.61628841509811,500,5.81916567695176,7.60363131393247,0.965863864825094
55.25,33,39.1,35,25,0.555,30.66375,104.48686728183,3.40750453815433,500,6.30998695413226,7.46441239692296,0.974126711699386
56.8,33,39.1,35,27,0.525,29.82,96.1765634468647,3.2252368694455,500,6.34565996419668,6.96971048191573,0.999544904232111
58.35,33,39.1,35,27,0.495,28.88325,89.1290561589152,3.08583889136144,499.769356213501,6.28170565966904,6.55185764548648,0.999761385336288
59.9,33,39.1,35,26,0.455,27.2545,83.3790610606065,3.05927685558739,498.471955149448,5.95074750012027,6.2271142946312,0.999001466180056
61.45,33,39.1,35,25,0.45,27.6525,86.037569491015,3.11138484733803,492.754400742457,6.06294940359697,6.11693714210929,0.872456252693795
63,33,39.1,35,15,0.5,31.5,101.735372997373,3.22969438086899,459.491637500857,6.54168539295986,6.76782770135237,0.838218172590168
47.5,33.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,33.5,39.1,35,16,0.545,26.73225,121.027957770744,4.52741380806868,500,4.48975560875429,8.08726171621809,0.801097653804205
50.6,33.5,39.1,35,19,0.545,27.577,114.841085334981,4.16437920495271,500,4.91238252779485,7.89759244283916,0.94355618850446
52.15,33.5,39.1,35,22,0.55,28.6825,110.244186749289,3.84360452363946,500,5.38665272892339,7.75541943129795,0.849376822692658
53.7,33.5,39.1,35,23,0.55,29.535,106.280693350294,3.59846600136428,500,5.80418151027008,7.57171229009041,0.967152189762414
55.25,33.5,39.1,35,25,0.555,30.66375,104.073036339785,3.39400876734858,500,6.28880866340723,7.43625445575784,0.97360415130469
56.8,33.5,39.1,35,27,0.525,29.82,95.8643992407881,3.2147685862102,500,6.32249855493705,6.94624486537318,0.999563940968531
58.35,33.5,39.1,35,27,0.495,28.88325,88.8447116890776,3.07599427658167,499.786619221861,6.25849875372349,6.53095158909019,0.999778326773639
59.9,33.5,39.1,35,27,0.455,27.2545,83.0877720066839,3.04858911396958,498.383264556678,5.93131280362682,6.20474522446066,0.999227921118258
61.45,33.5,39.1,35,25,0.45,27.6525,85.7347082500106,3.10043244733787,491.122603663664,6.00196487000084,6.13898726549533,0.909792708828708
63,33.5,39.1,35,15,0.5,31.5,101.9010630779,3.23495438342539,457.422203487125,6.45816936146312,6.7640996585589,0.866417638133151
47.5,34,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,34,39.1,35,16,0.545,26.73225,120.113543026082,4.49320738157403,500,4.48734690117976,8.04146001791791,0.85158908628607
50.6,34,39.1,35,19,0.545,27.577,114.078285080099,4.13671846394091,500,4.90619147516538,7.85646927514412,0.948249072392277
52.15,34,39.1,35,22,0.55,28.6825,109.625247281689,3.82202553060887,500,5.37586620166012,7.71950143188687,0.851566640673409
53.7,34,39.1,35,23,0.55,29.535,105.772895552199,3.58127291525983,500,5.78919270328315,7.54063949743577,0.96665399178766
55.25,34,39.1,35,25,0.55,30.3875,102.724611730239,3.38048907380465,500,6.21516356740814,7.35504604409281,0.993729475373987
56.8,34,39.1,35,27,0.525,29.82,95.6208381464573,3.20660087680944,500,6.29763842276361,6.92540103543721,0.999581203741507
58.35,34,39.1,35,27,0.495,28.88325,88.6074689745433,3.06778042549032,499.783078823907,6.23438861977228,6.51197294560526,0.999794486863072
59.9,34,39.1,35,27,0.455,27.2545,82.8123150091298,3.03848226931809,498.304771583473,5.91208626799199,6.18308878351126,0.999375869604314
61.45,34,39.1,35,26,0.445,27.34525,84.4160755392032,3.08704713027686,493.407464584946,5.94634629399979,6.05511532736119,0.854506518970028
63,34,39.1,35,15,0.5,31.5,102.085304984777,3.24080333285007,455.817720011258,6.3833023804761,6.75862987943921,0.885725968550828
47.5,34.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,34.5,39.1,35,16,0.545,26.73225,119.231907069133,4.46022714396033,500,4.48463678617869,7.9969943552186,0.879672222963546
50.6,34.5,39.1,35,20,0.545,27.577,113.342658487158,4.11004309704312,500,4.89977623155111,7.81655601461833,0.95125151513565
52.15,34.5,39.1,35,23,0.55,28.6825,109.028502441279,3.80122034136769,500,5.36496077022703,7.68475844508012,0.848055319794315
53.7,34.5,39.1,35,23,0.55,29.535,105.282886580944,3.56468212564564,500,5.77421844318179,7.51033948810589,0.964423646866805
55.25,34.5,39.1,35,26,0.55,30.3875,102.30974081568,3.36683639047899,500,6.19544314397157,7.3277713921432,0.993089715352995
56.8,34.5,39.1,35,28,0.52,29.536,94.423428210126,3.19689288360394,500,6.21717588039663,6.85543179242226,0.999677862749273
58.35,34.5,39.1,35,27,0.49,28.5915,87.5296731882184,3.06138793656221,500,6.15216937374453,6.45349208327633,0.999839942873233
59.9,34.5,39.1,35,27,0.455,27.2545,82.5530148784444,3.02896823931624,498.242829095243,5.89306001123598,6.1621743444301,0.999480268961221
61.45,34.5,39.1,35,26,0.445,27.34525,84.1424157339525,3.07703954924356,491.847258746323,5.89302596916273,6.07020701041177,0.889215748212482
63,34.5,39.1,35,15,0.5,31.5,102.25875015267,3.24630952865618,454.662192025103,6.31642494684704,6.75225119050901,0.898526495306505
47.5,35,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,35,39.1,35,16,0.545,26.73225,118.381487225742,4.42841463871324,500,4.48168124155337,7.9538175741627,0.895572843314928
50.6,35,39.1,35,20,0.545,27.577,112.632958579216,4.08430788625362,500,4.89317262551997,7.77782698791232,0.953137907111306
52.15,35,39.1,35,23,0.55,28.6825,108.453011961302,3.78115617401907,500,5.35394259528974,7.65114124637568,0.839177418488563
53.7,35,39.1,35,24,0.55,29.535,104.809915655501,3.54866821247677,500,5.75927490730889,7.48075840069273,0.960309723757685
55.25,35,39.1,35,25,0.55,30.3875,101.929568499365,3.35432557793057,500,6.17488178082466,7.30213896300549,0.992130611005169
56.8,35,39.1,35,27,0.52,29.536,94.1283915748443,3.18690383175935,500,6.19479847877331,6.83354204578952,0.999693241945613
58.35,35,39.1,35,28,0.49,28.5915,87.2795729353388,3.05264057273451,500,6.13023729324506,6.43446361168525,0.999854473716315
59.9,35,39.1,35,27,0.455,27.2545,82.3099906852638,3.0200513928072,498.200886348025,5.8742490057353,6.14199682894695,0.999558847972496
61.45,35,39.1,35,26,0.445,27.34525,83.8665255188436,3.06695040340987,490.548463659122,5.84756880392084,6.07247418929637,0.909145493334887
63,35,39.1,35,16,0.495,31.185,100.114790192542,3.21035081585834,456.594382947098,6.2585259833019,6.66724563615139,0.81101931028936
47.5,35.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,35.5,39.1,35,16,0.545,26.73225,117.56081480888,4.39771492518886,500,4.47852970033659,7.91188874961252,0.904418504989476
50.6,35.5,39.1,35,20,0.545,27.577,111.948035071362,4.05947111982312,500,4.88640505753649,7.74025398328561,0.954303386595377
52.15,35.5,39.1,35,23,0.55,28.6825,107.89790679681,3.76180272977636,500,5.34281332861375,7.61860085383645,0.82505081927955
53.7,35.5,39.1,35,24,0.55,29.535,104.35327277127,3.53320713632199,500,5.7443769561412,7.45186587946036,0.953984875786653
55.25,35.5,39.1,35,25,0.55,30.3875,101.594053305723,3.34328435395222,500,6.15329451708301,7.27864672233629,0.990764599806715
56.8,35.5,39.1,35,27,0.52,29.536,93.8991502615758,3.17914241134804,500,6.17066562934443,6.81394516449859,0.999707863318204
58.35,35.5,39.1,35,28,0.49,28.5915,87.067494026393,3.04522302175097,500,6.10744744816716,6.41725320497773,0.999868538976042
59.9,35.5,39.1,35,28,0.455,27.2545,82.0831062162526,3.01172673196179,498.180233840723,5.85568034177429,6.12252217475363,0.999621417907469
61.45,35.5,39.1,35,27,0.445,27.34525,83.5904646133247,3.05685501552645,489.660622505592,5.808935775074,6.0660347980989,0.920602590644887
63,35.5,39.1,35,16,0.495,31.185,100.296276894832,3.21617049526479,455.733581182373,6.20107408603993,6.66068716242068,0.824892425939442
47.5,36,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,36,39.1,35,16,0.545,26.73225,116.768520048596,4.36807676303326,500,4.47521882089207,7.87117321227364,0.908922927381366
50.6,36,39.1,35,20,0.545,27.577,111.286826491828,4.03549430655359,500,4.87948562398814,7.70380572188213,0.955036725270739
52.15,36,39.1,35,23,0.55,28.6825,107.362381411719,3.7431319240554,500,5.33157282950542,7.5870884700627,0.805780449682697
53.7,36,39.1,35,24,0.55,29.535,103.91228250162,3.5182760284957,500,5.7295399034835,7.42365691656625,0.944973146169826
55.25,36,39.1,35,26,0.545,30.11125,100.328423231153,3.33192488625192,500,6.08147799689658,7.19957779772902,0.99691029926091
56.8,36,39.1,35,27,0.515,29.252,92.8325187407041,3.17354432998441,500,6.0898386189739,6.74944962987421,0.999785496828911
58.35,36,39.1,35,28,0.49,28.5915,86.8994204584211,3.03934457647976,500,6.08366969221925,6.40196923671733,0.999882063049475
59.9,36,39.1,35,28,0.455,27.2545,81.8718409310187,3.0039751575343,498.18049742898,5.83738565419287,6.10369211411721,0.999673764900395
61.45,36,39.1,35,27,0.445,27.34525,83.3163829739374,3.0468320082624,489.200218516765,5.77609481935067,6.05403790413369,0.926997462008846
63,36,39.1,35,16,0.495,31.185,100.456321045512,3.22130258282868,455.057044734742,6.14914702767328,6.65395340696587,0.834172593822531
47.5,36.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,36.5,39.1,35,16,0.545,26.73225,116.003331642896,4.33945259538184,500,4.47176960886437,7.8316397734431,0.910687369601924
50.6,36.5,39.1,35,20,0.545,27.577,110.64835184488,4.01234187347719,500,4.87241588026669,7.66844815284901,0.955554943874256
52.15,36.5,39.1,35,22,0.545,28.42175,106.222359598023,3.73736168948157,500,5.26806302431351,7.50452794137706,0.978955851872654
53.7,36.5,39.1,35,25,0.55,29.535,103.486298335572,3.50385299934221,500,5.71478101978923,7.39615034811751,0.932695482868938
55.25,36.5,39.1,35,26,0.545,30.11125,99.9769350260565,3.32025190007245,500,6.06162563958428,7.17612511776533,0.996416053787705
56.8,36.5,39.1,35,28,0.515,29.252,92.5472671646578,3.16379280612122,500,6.06853346796319,6.72898225782237,0.999800126058185
58.35,36.5,39.1,35,29,0.49,28.5915,86.779336012634,3.0351445713808,500,6.05878847684418,6.38860153095215,0.999894920651795
59.9,36.5,39.1,35,28,0.455,27.2545,81.6750332676838,2.99675405043878,498.19987357857,5.81939519574883,6.08542872526281,0.999719387444949
61.45,36.5,39.1,35,27,0.445,27.34525,83.0465994058399,3.03696617898318,489.060720958061,5.74807623845148,6.03873307918249,0.930254704994827
63,36.5,39.1,35,16,0.495,31.185,100.592919813702,3.22568285437558,454.428441369731,6.10176935022294,6.64730169023689,0.840256174444705
47.5,37,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,37,39.1,35,16,0.545,26.73225,115.264072684012,4.31179839646914,500,4.46818782560389,7.79325761639393,0.910814939854582
50.6,37,39.1,35,20,0.545,27.577,110.031702373453,3.9899808671521,500,4.86519009659679,7.63414510310527,0.956016625383813
52.15,37,39.1,35,23,0.545,28.42175,105.718420658433,3.71963093963014,500,5.257001061348,7.47456432231467,0.976702807227167
53.7,37,39.1,35,25,0.55,29.535,103.074697487562,3.48991696250421,500,5.70012058146347,7.3693831802635,0.9165509467307
55.25,37,39.1,35,26,0.545,30.11125,99.6647422513649,3.30988392216746,500,6.0408286651088,7.15470175071298,0.995769753886286
56.8,37,39.1,35,28,0.515,29.252,92.3164596892955,3.15590249177135,500,6.04556020823771,6.71043629475825,0.999814180952044
58.35,37,39.1,35,29,0.485,28.29975,85.7999676113667,3.0318277585974,500,5.9785824392552,6.33265352357666,0.9999264882806
59.9,37,39.1,35,28,0.455,27.2545,81.4904837808564,2.98998271040953,498.235261063274,5.80173242498528,6.06763922116781,0.999760319800479
61.45,37,39.1,35,27,0.445,27.34525,82.7834997368057,3.02734477603261,489.093002846624,5.72401269617606,6.02164544851698,0.931568909289125
63,37,39.1,35,16,0.495,31.185,100.710251784827,3.22944530334542,453.781628040192,6.05795368596333,6.64085722975912,0.844283188818212
47.5,37.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,37.5,39.1,35,16,0.545,26.73225,114.549654338299,4.28507343520652,500,4.4644666513745,7.75599411723377,0.910186636126909
50.6,37.5,39.1,35,20,0.545,27.577,109.436033793776,3.96838067207368,500,4.85779888310062,7.60085896462865,0.95652539511128
52.15,37.5,39.1,35,23,0.545,28.42175,105.23211442467,3.7025205845759,500,5.24583111087204,7.44550480918211,0.973951930008103
53.7,37.5,39.1,35,25,0.55,29.535,102.676876149939,3.47644747418111,500,5.68558238055931,7.34340089236601,0.896039913405025
55.25,37.5,39.1,35,27,0.54,29.835,98.4682772839482,3.30042826492201,500,5.96883344199405,7.07935806260203,0.998414242781605
56.8,37.5,39.1,35,28,0.515,29.252,92.1545622629953,3.15036791545861,500,6.0203878813925,6.69433730620483,0.999827521150508
58.35,37.5,39.1,35,29,0.485,28.29975,85.6118146017715,3.02517918362429,500,5.95650269173128,6.31781615689516,0.999936550933237
59.9,37.5,39.1,35,28,0.455,27.2545,81.3144883079379,2.98352522731798,498.282517149845,5.78440837888844,6.05022171328785,0.999797567548391
61.45,37.5,39.1,35,27,0.445,27.34525,82.5292447085886,3.01804681648873,489.180568359713,5.7031604757206,6.00375023664915,0.931794357864743
63,37.5,39.1,35,16,0.495,31.185,100.814380754508,3.23278437564559,453.104137412915,6.01676906475559,6.63465840336075,0.847171598113398
47.5,38,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,38,39.1,35,16,0.545,26.73225,113.859068326263,4.25923999387492,500,4.46059033181447,7.7198138330284,0.909551049103149
50.6,38,39.1,35,20,0.545,27.577,108.860559231396,3.94751275451994,500,4.85023247040451,7.56855124995934,0.95713201853709
52.15,38,39.1,35,23,0.545,28.42175,104.762807229347,3.68600832916156,500,5.23456115302388,7.41730838284893,0.97074396252495
53.7,38,39.1,35,26,0.55,29.535,102.292245229337,3.4634245887705,500,5.67119365147927,7.31824513769123,0.870914337391521
55.25,38,39.1,35,27,0.54,29.835,98.1492123551361,3.28973394855492,500,5.94981274643026,7.05780738545798,0.998218467934274
56.8,38,39.1,35,29,0.51,28.968,91.080089743162,3.14416217008982,500,5.94460600921881,6.63183923266228,0.999887665443136
58.35,38,39.1,35,29,0.485,28.29975,85.4629782471108,3.01991990201718,500,5.9336517018214,6.30453995211691,0.999945473549282
59.9,38,39.1,35,29,0.455,27.2545,81.1415208382953,2.97717884526575,498.337090100093,5.76741551063396,6.03307316365279,0.999831405976176
61.45,38,39.1,35,27,0.44,27.038,81.3522609537339,3.00881207758466,491.299996933873,5.6464174117337,5.94403589575742,0.87353367943196
63,38,39.1,35,16,0.495,31.185,100.910937294504,3.23588062512439,452.408575216849,5.97740491327351,6.62868997115473,0.849632563388027
47.5,38.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,38.5,39.1,35,16,0.545,26.73225,113.191378969322,4.23426307061029,500,4.45653785978309,7.6846783923711,0.909506635381698
50.6,38.5,39.1,35,20,0.545,27.577,108.304542981332,3.9273504362814,500,4.84248338607504,7.53718295085603,0.9578400764378
52.15,38.5,39.1,35,23,0.545,28.42175,104.309901457575,3.67007314671247,500,5.22320458080574,7.3899338255371,0.967144493121269
53.7,38.5,39.1,35,26,0.55,29.535,101.920226731074,3.45082873645079,500,5.65698437669212,7.29394138012355,0.841315299291559
55.25,38.5,39.1,35,27,0.54,29.835,97.8585516265084,3.27999167509664,500,5.92995736264036,7.03815958029845,0.997983459348213
56.8,38.5,39.1,35,28,0.51,28.968,90.8448720219308,3.1360422542782,500,5.92327852769975,6.61410394842038,0.999898853931698
58.35,38.5,39.1,35,29,0.485,28.29975,85.3594855652759,3.01626288448753,500,5.90997688069498,6.29274707629003,0.99995324750704
59.9,38.5,39.1,35,29,0.455,27.2545,80.9644877904974,2.97068329231861,498.395211885457,5.75072111417042,6.01610127002373,0.99986166045078
61.45,38.5,39.1,35,27,0.44,27.038,81.108672744072,2.99980297152422,491.392176742417,5.62759554470569,5.92634960613838,0.877796013376337
63,38.5,39.1,35,16,0.495,31.185,101.004240669278,3.23887255633406,451.71243115763,5.93921826106803,6.62290680481197,0.852176783355176
47.5,39,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,39,39.1,35,16,0.545,26.73225,112.545715342119,4.21011008583712,500,4.45228624282231,7.65054690814174,0.910439595221573
50.6,39,39.1,35,20,0.545,27.577,107.767295137845,3.90786869992549,500,4.83454856178521,7.5067146970133,0.958616168002287
52.15,39,39.1,35,23,0.545,28.42175,103.872832585124,3.65469517482646,500,5.21178121759113,7.36333962569157,0.963239243150609
53.7,39,39.1,35,26,0.55,29.535,101.560251157174,3.43864063508293,500,5.6429859288492,7.27048946343428,0.807844943813405
55.25,39,39.1,35,26,0.535,29.55875,96.6964212850187,3.27132985275151,500,5.85808068300097,6.96672227329213,0.999240993567015
56.8,39,39.1,35,28,0.51,28.968,90.6623253609657,3.12974058826863,500,5.90012796454363,6.59845284639736,0.999908937471628
58.35,39,39.1,35,30,0.485,28.29975,85.3043588410052,3.01431492649247,499.883992911461,5.88539374645049,6.28232073666087,0.999959918640262
59.9,39,39.1,35,29,0.455,27.2545,80.7761041332584,2.96377127201961,498.455578438652,5.73426095093815,5.99924228304043,0.999887996129964
61.45,39,39.1,35,28,0.435,26.73075,79.9547733489908,2.99111597500971,493.613711627945,5.57415843579095,5.87103166287942,0.805875845616505
63,39,39.1,35,16,0.495,31.185,101.097184426409,3.24185295579315,451.029054057894,5.90175430269806,6.61725020275705,0.855125420518385
47.5,39.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,39.5,39.1,35,16,0.545,26.73225,111.921263889333,4.18675060607815,500,4.44781328644387,7.61737659640303,0.912476057388269
50.6,39.5,39.1,35,20,0.545,27.577,107.248167085481,3.88904402529213,500,4.82643100964666,7.47710674398093,0.959402560259357
52.15,39.5,39.1,35,24,0.545,28.42175,103.451066709046,3.63985562849038,500,5.20031791023003,7.33748403398269,0.959123041638146
53.7,39.5,39.1,35,25,0.545,29.2665,100.437346991571,3.43181955449307,500,5.57319292743272,7.19551046366906,0.974388946746792
55.25,39.5,39.1,35,27,0.535,29.55875,96.4105888089364,3.26165987428211,500,5.84006976919984,6.94680825522993,0.99919646412877
56.8,39.5,39.1,35,28,0.51,28.968,90.545957917264,3.12572348513063,499.599059226886,5.87488578548786,6.58518659374401,0.999917922210834
58.35,39.5,39.1,35,30,0.48,28.008,84.382210054123,3.01278956205809,500,5.80684994931545,6.22705071945534,0.999974404442231
59.9,39.5,39.1,35,29,0.46,27.554,81.414210040693,2.95471474343809,496.715045521592,5.77077290665349,6.01946112957168,0.999934485575342
61.45,39.5,39.1,35,28,0.435,26.73075,79.7207499954769,2.9823611382201,493.697180781715,5.55668328494196,5.85372073526046,0.828425241834425
63,39.5,39.1,35,16,0.495,31.185,101.191429143903,3.24487507275623,450.365715118921,5.86473764966444,6.61165856291423,0.858633587841078
47.5,40,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,40,39.1,35,16,0.545,26.73225,111.317261728053,4.16415609340975,500,4.44309999933347,7.58512339471197,0.91548874860359
50.6,40,39.1,35,20,0.545,27.577,106.746547807167,3.87085425561761,500,4.81814117953172,7.4483188338363,0.960129229826223
52.15,40,39.1,35,24,0.545,28.42175,103.044098469139,3.62553672694817,500,5.18884866648339,7.31232530591078,0.954885873922437
53.7,40,39.1,35,26,0.545,29.2665,100.101074655864,3.4203295459267,500,5.55947641829255,7.17332429945146,0.969167904264275
55.25,40,39.1,35,27,0.535,29.55875,96.1425649374738,3.25259237746771,500,5.82138248786344,6.92863847776997,0.99914677713417
56.8,40,39.1,35,29,0.505,28.684,89.4839537463061,3.11964697205083,500,5.80422788845817,6.52402253411794,0.999952364350945
58.35,40,39.1,35,30,0.48,28.008,84.2259124958363,3.00720910082249,500,5.78596773940928,6.21439319156336,0.999978276657872
59.9,40,39.1,35,29,0.46,27.554,81.160045771903,2.9454905194129,496.831742466667,5.75306614916653,6.00272574272059,0.999947589944097
61.45,40,39.1,35,28,0.435,26.73075,79.4999398083764,2.97410060729222,493.766645632949,5.54096112007706,5.83665354578694,0.850939307546046
63,40,39.1,35,17,0.49,30.87,99.249186648106,3.21506921438633,452.493907995609,5.82194262357272,6.52721429623602,0.806948851386659
47.5,40.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,40.5,39.1,35,16,0.545,26.73225,110.732990754067,4.14229968498973,500,4.4381327481781,7.55374246868849,0.919163933188828
50.6,40.5,39.1,35,20,0.545,27.577,106.261860942866,3.85327849087521,500,4.80969802565947,7.42030997715131,0.960723034499175
52.15,40.5,39.1,35,24,0.545,28.42175,102.651449260987,3.61172163082806,500,5.1774142532982,7.28782214947162,0.950600181886594
53.7,40.5,39.1,35,26,0.545,29.2665,99.7754516255443,3.40920341091501,500,5.54604598976916,7.15191796575421,0.963267750440704
55.25,40.5,39.1,35,27,0.535,29.55875,95.9036187579421,3.24450860601149,500,5.80180916805564,6.91246225906337,0.999091815595681
56.8,40.5,39.1,35,29,0.505,28.684,89.283651686328,3.11266391320346,500,5.7836171690749,6.50846438656507,0.999957812050431
58.35,40.5,39.1,35,30,0.48,28.008,84.110293455183,3.00308102881973,500,5.76463633044868,6.20289210238677,0.999981440689693
59.9,40.5,39.1,35,30,0.46,27.554,80.9488590371649,2.93782605201295,496.959670008382,5.73452834338496,5.987254562283,0.99995789165409
61.45,40.5,39.1,35,29,0.43,26.4235,78.35964102111,2.96552845085284,496.089585582061,5.48347038275397,5.78675391849366,0.813348430826896
63,40.5,39.1,35,17,0.49,30.87,99.3508517174795,3.21836254348816,451.846093278405,5.78674850768825,6.52144079542691,0.817197630512059
47.5,41,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,41,39.1,35,16,0.545,26.73225,110.167772596287,4.12115600431267,500,4.43290523663912,7.5231885620684,0.923101831092133
50.6,41,39.1,35,20,0.545,27.577,105.793562519839,3.83629700546975,500,4.80112971987711,7.39303820540995,0.961113185622848
52.15,41,39.1,35,24,0.545,28.42175,102.272665645779,3.59839438619294,500,5.16606114754298,7.26393437987504,0.946312509092732
53.7,41,39.1,35,26,0.545,29.2665,99.4599637395265,3.3984235812115,500,5.53294138772696,7.13124728822156,0.956746108829043
55.25,41,39.1,35,28,0.53,29.2825,94.7891460674808,3.23705783548129,500,5.73292368337,6.84263512262555,0.999691615905792
56.8,41,39.1,35,29,0.505,28.684,89.1301342365326,3.10731188943427,500,5.76152126806687,6.49496820602137,0.999962443345747
58.35,41,39.1,35,31,0.48,28.008,84.0409647143522,3.00060570959555,500,5.74268710138675,6.1925036814345,0.999984020765855
59.9,41,39.1,35,30,0.455,27.2545,79.9159626035199,2.93221165691977,498.819637714434,5.66818650435323,5.93416154757333,0.999953266860859
61.45,41,39.1,35,29,0.43,26.4235,78.1592771134336,2.9579456587293,496.159796048095,5.468383057819,5.77022387448232,0.85240076798848
63,41,39.1,35,17,0.49,30.87,99.454069811711,3.22170618113738,451.220655648755,5.75180751620957,6.51564334748238,0.827632026656486
47.5,41.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,41.5,39.1,35,16,0.545,26.73225,109.620964412157,4.10070100392438,500,4.42742030820802,7.49341618534016,0.926911595828578
50.6,41.5,39.1,35,20,0.545,27.577,105.341139270031,3.81989118722238,500,4.79247387628782,7.36646034168418,0.961233336987693
52.15,41.5,39.1,35,24,0.545,28.42175,101.907317867714,3.58553987237641,500,5.15483974513661,7.24062376023859,0.942040464909377
53.7,41.5,39.1,35,26,0.545,29.2665,99.1541124026074,3.38797302043659,500,5.52019634714337,7.11124303399897,0.949682805503021
55.25,41.5,39.1,35,28,0.53,29.2825,94.5400515587337,3.22855123567775,500,5.71571123672357,6.82560487382224,0.999690225407329
56.8,41.5,39.1,35,30,0.505,28.684,89.0357033807871,3.1040197803928,499.507796035632,5.7379215142731,6.4835879913475,0.999966362883237
58.35,41.5,39.1,35,31,0.48,28.008,84.0202264547595,2.99986526902169,499.314911154343,5.71985007308338,6.18315425519444,0.999986123984578
59.9,41.5,39.1,35,30,0.455,27.2545,79.7320940190944,2.92546530000897,498.958291156521,5.65068277971195,5.91972742259592,0.999961368373659
61.45,41.5,39.1,35,30,0.45,27.6525,81.550715186117,2.94912630634181,487.601215329454,5.64002189307828,5.8992738742316,0.970864991503133
63,41.5,39.1,35,19,0.435,27.405,81.8011211711573,2.98489768915005,482.030858733074,5.60177286831188,5.81796170669243,0.804785595450146
47.5,42,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,42,39.1,35,16,0.545,26.73225,109.091955482968,4.08091183805958,500,4.42169149842111,7.46437965901161,0.930273030383863
50.6,42,39.1,35,21,0.545,27.577,104.904107449094,3.80404349454596,500,4.78377710954056,7.34053183439145,0.961021154434628
52.15,42,39.1,35,24,0.545,28.42175,101.554998396109,3.57314375068774,500,5.14380179248394,7.21785496261005,0.937774078812124
53.7,42,39.1,35,26,0.545,29.2665,98.8574208730272,3.37783543891573,500,5.50783450326187,7.09181954677529,0.942169901635294
55.25,42,39.1,35,28,0.53,29.2825,94.3098896016818,3.22069118421179,500,5.69786572536983,6.81037712488939,0.999686821294307
56.8,42,39.1,35,29,0.5,28.4,88.0487865473889,3.10030938547144,500,5.67039950493774,6.42342257896087,0.999980738306872
58.35,42,39.1,35,31,0.475,27.71625,83.1532340197989,3.00016178306224,500,5.6434747153241,6.12919528189146,0.999990854800589
59.9,42,39.1,35,30,0.455,27.2545,79.5903698759118,2.92026527274072,499.081024221662,5.63236107933203,5.90682865604247,0.999967281728833
61.45,42,39.1,35,30,0.45,27.6525,81.328014462765,2.94107275880174,487.741318420115,5.62465350046498,5.88487999995577,0.973975487442364
63,42,39.1,35,21,0.44,27.72,82.4403859196726,2.97403989609208,479.030443669411,5.60641679743647,5.86295664520567,0.818530684924393
47.5,42.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,42.5,39.1,35,17,0.55,26.9775,108.930769508514,4.03783780960113,500,4.46208109067938,7.48669984392062,0.809624542910756
