Qf_train_m3h,T_RO_in_C,Cf_kg_m3,candidate_count,feasible_count,best_R_target_min_SEC,best_Qp_train_m3h,best_W_RO_train_kW,best_SEC_kWh_m3,best_Cp_mg_L,best_P1_opt_gauge_MPa,best_P2_opt_gauge_MPa,best_P_feasible
50.6,42.5,39.1,35,21,0.545,27.577,104.482012073305,3.78873742877415,500,4.77509374568991,7.31520669287351,0.960416310824589
52.15,42.5,39.1,35,25,0.545,28.42175,101.215320415844,3.56119241129924,500,5.13299710271585,7.19559650107799,0.933479688931083
53.7,42.5,39.1,35,27,0.545,29.2665,98.569445437292,3.36799567550927,500,5.49586498055576,7.07288627344773,0.934300849886399
55.25,42.5,39.1,35,28,0.53,29.2825,94.1095096194524,3.2138481898558,500,5.67917552046579,6.7969560229991,0.999681100792119
56.8,42.5,39.1,35,29,0.5,28.4,87.8704450550466,3.09402975545939,500,5.65164306815767,6.40928284073996,0.999982667486813
58.35,42.5,39.1,35,31,0.475,27.71625,83.017945803737,2.99528059545346,500,5.62519780206437,6.11737898956655,0.99999191568705
59.9,42.5,39.1,35,31,0.455,27.2545,79.4975603538148,2.91685998106055,499.132140845775,5.61302738713122,5.89579977946244,0.999971492899765
61.45,42.5,39.1,35,30,0.445,27.34525,80.1710037929372,2.9318073081408,489.79666952018,5.56993016744015,5.8272715356809,0.965827719195498
63,42.5,39.1,35,23,0.44,27.72,82.2005037492845,2.96538613814158,479.168022678375,5.58520298448979,5.85183514842661,0.842931835701814
47.5,43,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,43,39.1,35,17,0.55,26.9775,108.442649118729,4.01974419863698,500,4.45533311975364,7.45906822995625,0.82460723472006
50.6,43,39.1,35,21,0.545,27.577,104.074426493644,3.77395751871648,500,4.76648354750988,7.29043755136543,0.959357703352553
52.15,43,39.1,35,25,0.545,28.42175,100.88791619655,3.54967291586727,500,5.12246974606756,7.17382136819217,0.929104560297501
53.7,43,39.1,35,27,0.545,29.2665,98.2897938912623,3.35844032908829,500,5.48427791120325,7.05435924415958,0.926160640635549
55.25,43,39.1,35,29,0.53,29.2825,93.9527241722709,3.20849395277968,500,5.65940099364672,6.78514501219707,0.99967274592797
56.8,43,39.1,35,29,0.5,28.4,87.7310872599122,3.08912279084198,500,5.63199584753527,6.39701573309422,0.999984254997726
58.35,43,39.1,35,32,0.475,27.71625,82.9205792994055,2.99176762005702,500,5.60638177050013,6.10654041771222,0.999992759887038
59.9,43,39.1,35,31,0.455,27.2545,79.4549134314597,2.91529521478874,499.042022223416,5.59252001040757,5.88675777185643,0.999974384680299
61.45,43,39.1,35,31,0.445,27.34525,79.9400993166011,2.92336326479374,489.954242780888,5.55555586096807,5.81337871992827,0.971075945493198
63,43,39.1,35,25,0.44,27.72,81.9715495642609,2.95712660765732,479.38825222465,5.56473645681644,5.83950353547947,0.865052908335417
47.5,43.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,43.5,39.1,35,17,0.55,26.9775,107.97061462357,4.00224685844017,500,4.44847821510607,7.43197855746632,0.836736089070259
50.6,43.5,39.1,35,21,0.545,27.577,103.680952229516,3.75968931462872,500,4.75800840975983,7.26617586572069,0.957780491571638
52.15,43.5,39.1,35,25,0.545,28.42175,100.572435278009,3.53857293368665,500,5.11225403630214,7.15250698750858,0.924581021579131
53.7,43.5,39.1,35,27,0.545,29.2665,98.0181546715951,3.34915875391984,500,5.47304013176607,7.03616977204085,0.917818302308849
55.25,43.5,39.1,35,29,0.525,29.00625,92.8666805496012,3.2016093272864,500,5.59769572246068,6.71357070518973,0.999893667946186
56.8,43.5,39.1,35,30,0.5,28.4,87.6408467147174,3.08594530685625,499.718298469216,5.61152745312894,6.38649121270997,0.999985550004356
58.35,43.5,39.1,35,32,0.475,27.71625,82.8667361820955,2.98982496485259,499.904394860127,5.58663904081022,6.09666710716017,0.999993424778207
59.9,43.5,39.1,35,31,0.455,27.2545,79.4602279795984,2.91549021187688,498.754165054521,5.57071265061529,5.87956279721202,0.99997623949247
61.45,43.5,39.1,35,31,0.44,27.038,78.8377686262087,2.91581361884047,492.10798093583,5.50185093884998,5.75910784173853,0.968581810136253
63,43.5,39.1,35,28,0.44,27.72,81.7669497317295,2.9497456613178,479.586787336802,5.54424457932916,5.82703619366941,0.884768585425224
47.5,44,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,44,39.1,35,18,0.55,26.9775,107.514190414595,3.98532815919172,500,4.44158908231649,7.40537301731295,0.8459675178645
50.6,44,39.1,35,21,0.545,27.577,103.301218987162,3.74591938888068,500,4.74972812058297,7.24237221144803,0.955613393618864
52.15,44,39.1,35,25,0.545,28.42175,100.268542416919,3.52788066944923,500,5.10237074301514,7.13163406345204,0.91982959337676
53.7,44,39.1,35,27,0.545,29.2665,97.7543410151053,3.34014456853759,500,5.46209125778101,7.01826862795966,0.909322398756511
55.25,44,39.1,35,28,0.525,29.00625,92.6659040599748,3.19468749183279,500,5.58149802565953,6.7004360038913,0.999893007737022
56.8,44,39.1,35,30,0.5,28.4,87.6060531362367,3.0847201808534,499.082941131306,5.5903594313331,6.37735542193264,0.99998659109751
58.35,44,39.1,35,31,0.475,27.71625,82.8592317541754,2.98955420571597,499.280858499385,5.56557554653627,6.08769556853297,0.99999393714421
59.9,44,39.1,35,32,0.45,26.955,78.5883187600545,2.91553770209811,500,5.50127070002463,5.83164546087549,0.999952549747477
61.45,44,39.1,35,31,0.44,27.038,78.6021244125782,2.90709832134693,492.278178742146,5.48807895752435,5.7456802281399,0.973942212337243
63,44,39.1,35,31,0.435,27.405,80.6282860632432,2.94210129769178,481.82627949622,5.4965460117801,5.76953195537693,0.915415504457684
47.5,44.5,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,44.5,39.1,35,18,0.55,26.9775,107.072928607193,3.96897149873758,500,4.43474173926724,7.37919203827672,0.852433681127481
50.6,44.5,39.1,35,21,0.545,27.577,102.934884789145,3.73263534065146,500,4.74169545717793,7.21897660153264,0.952776584207928
52.15,44.5,39.1,35,26,0.545,28.42175,99.9759152491682,3.51758478099231,500,5.09282401111523,7.11118405383554,0.914761106196702
53.7,44.5,39.1,35,28,0.545,29.2665,97.4983554303838,3.33139785865696,500,5.45134025998554,7.00062528496721,0.900699480319315
55.25,44.5,39.1,35,28,0.525,29.00625,92.4953856400344,3.18880881327419,500,5.56460945559013,6.68872724497114,0.999891068100944
56.8,44.5,39.1,35,30,0.495,28.116,86.6160058742642,3.08066602198977,500,5.52797045940837,6.31401720959604,0.999991504297039
58.35,44.5,39.1,35,32,0.475,27.71625,82.8973887386801,2.99093090655049,498.668128439605,5.5429048959313,6.07951755573911,0.999994315091633
59.9,44.5,39.1,35,32,0.45,26.955,78.5250146087436,2.9131891897141,500,5.48233563192899,5.82359504231417,0.999953253401109
61.45,44.5,39.1,35,32,0.44,27.038,78.4157242078479,2.9002043127394,492.429929050568,5.47254705207364,5.73447195816487,0.978223813970355
63,44.5,39.1,35,32,0.435,27.405,80.4176565246095,2.9344154907721,482.021938361921,5.47813554514318,5.75682757775774,0.929297488159601
47.5,45,39.1,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,45,39.1,35,18,0.55,26.9775,106.646409044397,3.95316130272995,500,4.42801029893565,7.35337432310888,0.856344429336231
50.6,45,39.1,35,22,0.545,27.577,102.581636140831,3.71982580196653,500,4.73395105759721,7.19593868426095,0.94918050881885
52.15,45,39.1,35,26,0.545,28.42175,99.694241632755,3.50767428581122,500,5.08359943996908,7.09113532642003,0.909278119705958
53.7,45,39.1,35,28,0.545,29.2665,97.2504800254621,3.32292826355943,500,5.44066260436445,6.98322301140672,0.891954975758091
55.25,45,39.1,35,28,0.525,29.00625,92.3676093490578,3.18440368365638,499.604820389354,5.54680276382889,6.67816036931854,0.999887810284941
56.8,45,39.1,35,30,0.495,28.116,86.4849539297152,3.07600490573749,500,5.51155681799689,6.30209445886928,0.999991941275438
58.35,45,39.1,35,32,0.47,27.4245,81.9585409814113,2.98851541437077,500,5.47714456295264,6.0252630458483,0.99999545701152
59.9,45,39.1,35,32,0.45,26.955,78.4970357185889,2.91215120454791,500,5.4624759611781,5.81671488734974,0.999952955807521
61.45,45,39.1,35,32,0.435,26.73075,77.328941913095,2.89288336141317,494.706719019117,5.4198353481954,5.68177047204582,0.978501399729355
63,45,39.1,35,32,0.43,27.09,79.3145643155353,2.92781706591123,484.356551883143,5.42730255428415,5.70214224266848,0.946463683882772
47.5,20,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,20,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,20,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,20,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,20,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,20,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,20,39.4,35,1,0.525,29.82,117.190630709536,3.92993396074904,500,6.8017453718879,8.24132243114343,0.822591659583058
58.35,20,39.4,35,5,0.525,30.63375,110.500147255382,3.60713746294144,500,7.34677913500122,7.89320008863405,0.938908967710031
59.9,20,39.4,35,6,0.525,31.4475,112.663137331406,3.58257849849452,491.51760697964,7.64140271020186,7.75545659280623,0.864245543757971
61.45,20,39.4,35,6,0.545,33.49025,122.102323224063,3.64590659144268,482.215038964329,8.47317243984333,7.58349189919926,0.882376130094832
63,20,39.4,35,4,0.555,34.965,130.404477021344,3.7295717723822,470.863383101743,9.19222948149855,7.80034499546407,0.801588278291889
47.5,20.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,20.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,20.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,20.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,20.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,20.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,20.5,39.4,35,4,0.53,30.104,116.613445931841,3.87368608596336,500,6.85386179758294,8.21023960535403,0.864104780012385
58.35,20.5,39.4,35,7,0.525,30.63375,109.525265505466,3.57531368198363,500,7.31302859900591,7.82211942808631,0.970904991669604
59.9,20.5,39.4,35,7,0.52,31.148,110.517122550458,3.54812901471871,492.53334662904,7.54881607092318,7.64825239130164,0.899796521332644
61.45,20.5,39.4,35,8,0.54,33.183,120.050048123215,3.6178178019834,482.8204151545,8.38324033410549,7.38810523579003,0.917786238554568
63,20.5,39.4,35,5,0.55,34.65,128.02486101918,3.69480118381471,471.891711286392,9.15827530745527,7.59645271820643,0.844343727457218
47.5,21,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,21,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,21,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,21,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,21,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,21,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,21,39.4,35,6,0.535,30.388,116.266273030181,3.8260587412854,500,6.90097552939148,8.18428100576077,0.805593758181836
58.35,21,39.4,35,8,0.525,30.63375,108.607941536587,3.54536880194514,500,7.28066209055998,7.75585325012671,0.984850260382486
59.9,21,39.4,35,9,0.515,30.8485,108.432317643184,3.51499481800359,493.572701298281,7.45350132780196,7.53892848783721,0.911200519025754
61.45,21,39.4,35,9,0.54,33.183,119.130753373939,3.59011401542774,481.829896387368,8.25253942484603,7.50498693603244,0.957632452608307
63,21,39.4,35,6,0.545,34.335,125.8725572623,3.66601302642492,472.813634454627,9.11679000699892,7.37081849335914,0.852480297821024
47.5,21.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,21.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,21.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,21.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,21.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,21.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,21.5,39.4,35,7,0.535,30.388,115.157986079361,3.78958753716471,500,6.87694397940998,8.12034568000549,0.871326161859494
58.35,21.5,39.4,35,9,0.525,30.63375,107.746314230437,3.51724206897417,500,7.24942606549677,7.69439926628225,0.991390505801069
59.9,21.5,39.4,35,10,0.51,30.549,106.404740421681,3.48308423914631,494.640261461297,7.35451025164389,7.43115609606992,0.904181580655822
61.45,21.5,39.4,35,10,0.535,32.87575,117.159292832424,3.56369946943946,482.507069716092,8.15684156835814,7.3265851621865,0.965539572510361
63,21.5,39.4,35,7,0.545,34.335,125.011653314701,3.64093937133249,471.995594381643,9.03157415860893,7.49128934955451,0.919842473362598
47.5,22,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,22,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,22,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,22,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,22,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,22,39.4,35,3,0.525,29.00625,119.687849647295,4.12627794517715,500,6.18874963207703,8.30798091644036,0.828377178960976
56.8,22,39.4,35,8,0.535,30.388,114.103364423234,3.75488233589688,500,6.85368552031985,8.05796239250936,0.915890121844085
58.35,22,39.4,35,10,0.525,30.63375,106.938152524207,3.49086065284881,500,7.21912312572211,7.63759709008937,0.99467095243016
59.9,22,39.4,35,12,0.505,30.2495,104.433868352992,3.45241634912947,495.736298569146,7.25156844126894,7.32763367706588,0.875604120815302
61.45,22,39.4,35,10,0.535,32.87575,116.320940400741,3.53819883655098,481.298808926763,8.0267149378142,7.42628613138711,0.981210369269976
63,22,39.4,35,7,0.54,34.02,122.922780565224,3.61325045753157,472.907187794881,8.98209636350984,7.27152692368158,0.898415910473383
47.5,22.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,22.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,22.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,22.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,22.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,22.5,39.4,35,6,0.53,29.2825,118.793898936437,4.05682229783785,500,6.25285185703261,8.27454370080602,0.86770146065827
56.8,22.5,39.4,35,9,0.54,30.672,113.873735122448,3.71262829689776,500,6.89937874705847,8.04174477328398,0.81919346786698
58.35,22.5,39.4,35,11,0.52,30.342,105.140869184717,3.46519244561059,500,7.11673710390422,7.54383683122935,0.997655865586466
59.9,22.5,39.4,35,13,0.5,29.95,102.52524816317,3.42321362815259,496.858125758547,7.1455552421236,7.22984346742992,0.803397651562333
61.45,22.5,39.4,35,11,0.53,32.5685,114.421906738251,3.51326916309475,482.055862813797,7.92706452724334,7.26899274470977,0.979258371009592
63,22.5,39.4,35,8,0.54,34.02,122.128827392586,3.58991262176915,472.111628470412,8.88320126029316,7.38561715441192,0.942021700944276
47.5,23,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,23,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,23,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,23,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,23,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,23,39.4,35,7,0.53,29.2825,117.633380053144,4.01719047393988,500,6.23699454351499,8.20860159927233,0.936011936589085
56.8,23,39.4,35,10,0.54,30.672,112.916057907148,3.68140512216837,500,6.87770202686412,7.98393785946148,0.874869598579141
58.35,23,39.4,35,12,0.52,30.342,104.397530195786,3.44069376428008,500,7.08893573016465,7.4931801482922,0.998179310155186
59.9,23,39.4,35,13,0.5,29.95,101.975008544283,3.40484168762212,494.982455234321,7.06279853472958,7.22794629128852,0.940154138557715
61.45,23,39.4,35,11,0.53,32.5685,113.655592129078,3.48973984460683,480.623149341401,7.80184110563615,7.3504077568229,0.987033790362601
63,23,39.4,35,8,0.535,33.705,120.100286934477,3.56327805769106,473.016873826165,8.82517421516787,7.17477173552626,0.900066670277427
47.5,23.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,23.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,23.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,23.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,23.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,23.5,39.4,35,9,0.535,29.55875,117.03225034757,3.95930986078809,500,6.2959212599211,8.1857809888741,0.883032871880077
56.8,23.5,39.4,35,11,0.54,30.672,112.010825633545,3.65189181121366,500,6.85659271332722,7.92839700764211,0.915992363502351
58.35,23.5,39.4,35,13,0.52,30.342,103.699920726545,3.41770221892244,500,7.06180008823626,7.44596149675979,0.998468073067493
59.9,23.5,39.4,35,15,0.495,29.6505,100.182336821889,3.37877394384205,496.089147068012,6.9593704769146,7.13690152318276,0.896136066438262
61.45,23.5,39.4,35,12,0.525,32.26125,111.821765517667,3.46613245046819,481.462484847787,7.70015897647864,7.21558445336811,0.981500047604046
63,23.5,39.4,35,8,0.535,33.705,119.366979112015,3.54152140964294,472.243635837458,8.71184681119679,7.28376089663282,0.938692960473823
47.5,24,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,24,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,24,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,24,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,24,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,24,39.4,35,10,0.535,29.55875,115.994687524699,3.92420814563198,500,6.2796539385457,8.12576867337275,0.930086549738469
56.8,24,39.4,35,11,0.54,30.672,111.157398763866,3.62406751316725,500,6.83596479886822,7.87525186120955,0.944818783641337
58.35,24,39.4,35,13,0.52,30.342,103.044275909267,3.39609372847101,500,7.03519964623899,7.40180406409628,0.998624212748874
59.9,24,39.4,35,15,0.495,29.6505,99.6774741811265,3.36174682319443,494.402460689504,6.8916975337192,7.12591697815528,0.963358349113448
61.45,24,39.4,35,12,0.52,31.954,110.052564865196,3.44409353649609,482.39337570924,7.59695308441859,7.10095197665843,0.969508206238349
63,24,39.4,35,9,0.53,33.39,117.395973632071,3.5159021752642,473.1491454435,8.64505616008461,7.08382254830707,0.872163318524763
47.5,24.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,24.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,24.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,24.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,24.5,39.4,35,7,0.52,27.924,121.442953085328,4.34905289662399,500,5.5354590105133,8.25604509339859,0.836145823028483
55.25,24.5,39.4,35,11,0.535,29.55875,115.005850664379,3.89075487510056,500,6.26350032076587,8.06827497018913,0.956729430392229
56.8,24.5,39.4,35,13,0.545,30.956,111.28384865675,3.59490401397953,500,6.88152913904296,7.87533934730429,0.856771586551548
58.35,24.5,39.4,35,15,0.52,30.342,102.425324899904,3.37569457846891,500,7.00900023927884,7.3602877584351,0.998700254796843
59.9,24.5,39.4,35,16,0.49,29.351,98.0103782254668,3.3392517537892,495.509654785645,6.7942274525423,7.03939258472626,0.930048589892694
61.45,24.5,39.4,35,13,0.52,31.954,109.345194222446,3.42195638175019,480.742168878128,7.48168017388986,7.16373034165247,0.979759705892121
63,24.5,39.4,35,9,0.53,33.39,116.717782462145,3.49559096921669,472.394409130526,8.51768202521861,7.18785132933486,0.917811627254577
47.5,25,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,25,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,25,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,25,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,25,39.4,35,9,0.525,28.1925,120.229095459024,4.26457729747357,500,5.60413593174983,8.22484812157144,0.910072394414506
55.25,25,39.4,35,13,0.54,29.835,114.718913404744,3.84511189558385,500,6.31741678906243,8.05880730166825,0.865863106076202
56.8,25,39.4,35,13,0.545,30.956,110.552358043421,3.57127400321168,500,6.86146975863849,7.82791530959268,0.904731321531976
58.35,25,39.4,35,15,0.52,30.342,101.836255091869,3.35628024164092,500,6.98305874810993,7.32097997920183,0.998726472249897
59.9,25,39.4,35,18,0.485,29.0515,96.4496838883721,3.31995538572439,496.732371457967,6.70422479828848,6.95518702887203,0.802743476170965
61.45,25,39.4,35,13,0.515,31.64675,107.627702539649,3.40090854636413,481.743288600906,7.37899489129813,7.06859744202771,0.965748682220198
63,25,39.4,35,10,0.525,33.075,114.801744003066,3.47095219963918,473.308298020028,8.44240589254881,6.99965305103099,0.816284875978537
47.5,25.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,25.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,25.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,25.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,25.5,39.4,35,11,0.53,28.461,119.237148453198,4.1894925847018,500,5.66944743712108,8.20044262351123,0.926781994627056
55.25,25.5,39.4,35,13,0.54,29.835,113.829294989601,3.81529394971011,500,6.30100692178971,8.0063907740334,0.911558066789283
56.8,25.5,39.4,35,14,0.545,30.956,109.856043783213,3.54878032637335,500,6.84151806628704,7.78262746441909,0.938118476604567
58.35,25.5,39.4,35,16,0.52,30.342,101.269843699748,3.33761267219525,500,6.95721925543815,7.28347977676366,0.998722872254884
59.9,25.5,39.4,35,18,0.485,29.0515,96.0000389430804,3.3044778735377,495.328072120451,6.65159511341774,6.93730309002052,0.943611776450694
61.45,25.5,39.4,35,14,0.515,31.64675,106.980608185913,3.3804611274748,479.934329743409,7.27589881422165,7.10962974170518,0.976872645382669
63,25.5,39.4,35,10,0.525,33.075,114.173771693469,3.45196588642385,472.563071957859,8.30279777859001,7.09816920437859,0.877842268194893
47.5,26,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,26,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,26,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,26,39.4,35,5,0.505,26.33575,127.665594413796,4.8476156712376,500,4.79912124539085,8.28307261961269,0.811240485494037
53.7,26,39.4,35,13,0.535,28.7295,118.454222442351,4.12308680771858,500,5.73152034134764,8.18289123929876,0.898965454624243
55.25,26,39.4,35,14,0.54,29.835,112.978983701243,3.78679348755633,500,6.2846809960684,7.95606463614962,0.941781573587859
56.8,26,39.4,35,15,0.545,30.956,109.189742444099,3.52725618439395,500,6.8215938776,7.73921618826794,0.960065179502289
58.35,26,39.4,35,17,0.515,30.05025,99.7395368622766,3.3190917500612,500,6.85972313274542,7.2027867856435,0.998802566670722
59.9,26,39.4,35,19,0.48,28.752,94.4954710768013,3.28657036299393,496.651804001169,6.57350685204406,6.85472986443893,0.816368479575064
61.45,26,39.4,35,14,0.51,31.3395,105.310458472947,3.3603107411716,480.975249236171,7.17513047300504,7.02818215551294,0.961313900831723
63,26,39.4,35,10,0.525,33.075,113.717688238601,3.43817651515046,471.545872728493,8.15381697770076,7.16681123854149,0.917469675647047
47.5,26.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,26.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,26.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,26.5,39.4,35,8,0.51,26.5965,125.688014833064,4.72573514684503,500,4.87611903568389,8.2408075393949,0.908964057744321
53.7,26.5,39.4,35,13,0.535,28.7295,117.43204889749,4.08750757574931,500,5.72111886149931,8.12755095099466,0.949655556206938
55.25,26.5,39.4,35,14,0.54,29.835,112.165524056542,3.75952820702337,500,6.2684196604179,7.90770454126117,0.96143304277682
56.8,26.5,39.4,35,16,0.54,30.672,107.551790496357,3.50651377465952,500,6.73711332181157,7.64514887486567,0.992627357331384
58.35,26.5,39.4,35,18,0.515,30.05025,99.204023654936,3.30127115930603,500,6.83576083241014,7.16655562755242,0.998792045937392
59.9,26.5,39.4,35,19,0.48,28.752,94.0746021757073,3.2719324629837,495.65930907564,6.5307880618988,6.83195436556621,0.949466895794262
61.45,26.5,39.4,35,15,0.505,31.03225,103.68099652515,3.34107248185839,482.064059603809,7.07542390297572,6.95982480576751,0.933280207971783
63,26.5,39.4,35,11,0.52,32.76,111.728190933262,3.41050643874425,472.74081599534,8.07133603192084,7.01392551949637,0.812021587356815
47.5,27,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,27,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,27,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,27,39.4,35,10,0.52,27.118,123.671566315341,4.56049731968956,500,5.02342598728069,8.2332368657983,0.851597631981223
53.7,27,39.4,35,15,0.54,28.998,116.902011489789,4.0313818708114,500,5.77949942618098,8.11904695351879,0.859457553801184
55.25,27,39.4,35,16,0.545,30.11125,112.168807413315,3.72514616342114,500,6.31823945400539,7.91031860064379,0.849636683654658
56.8,27,39.4,35,16,0.54,30.672,106.930451083738,3.48625622990801,500,6.7176859288668,7.60537318063406,0.994562506908484
58.35,27,39.4,35,18,0.515,30.05025,98.6851666305102,3.2840048462329,500,6.81170637208852,7.13161253424918,0.998792334756549
59.9,27,39.4,35,20,0.475,28.4525,92.4263243696641,3.2484429969129,497.080573926611,6.4604957097063,6.75131830273072,0.818885066628118
61.45,27,39.4,35,15,0.505,31.03225,103.091977469902,3.32209161339902,480.154184031935,6.98775243830811,6.97686701896484,0.957379998336674
63,27,39.4,35,11,0.52,32.76,111.306793865344,3.39764328038291,471.680476405497,7.91667860022165,7.07761131741013,0.870378320739088
47.5,27.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,27.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,27.5,39.4,35,3,0.49,24.794,135.952593398215,5.48328601267301,500,4.10384128917509,8.30830980442797,0.868777641716818
52.15,27.5,39.4,35,12,0.525,27.37875,122.326450482155,4.46793409056859,500,5.09100492333572,8.20685516744375,0.905977455439655
53.7,27.5,39.4,35,15,0.54,28.998,115.97890548886,3.99954843399062,500,5.76842254338886,8.06807573827324,0.911960263387395
55.25,27.5,39.4,35,16,0.545,30.11125,111.426445313727,3.70049218527053,500,6.30180705352091,7.86544602552886,0.898496873345571
56.8,27.5,39.4,35,17,0.54,30.672,106.331607439797,3.46673211527769,500,6.6982333358067,7.56718926966461,0.995794781687292
58.35,27.5,39.4,35,20,0.515,30.05025,98.1829333403892,3.26729173103016,500,6.78738750735406,7.09791616394084,0.998807305618184
59.9,27.5,39.4,35,20,0.475,28.4525,92.0441236172052,3.23501005596012,496.470944996024,6.42576492494297,6.72577726343166,0.952743994371254
61.45,27.5,39.4,35,16,0.5,30.725,101.501806895512,3.30355758813708,481.26803874267,6.89173555295202,6.91109884516566,0.929853579445769
63,27.5,39.4,35,11,0.52,32.76,111.055876226845,3.38998401180845,470.326522828727,7.75855660089153,7.11957636069904,0.909729378921237
47.5,28,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,28,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,28,39.4,35,6,0.5,25.3,132.4221602664,5.23407748088536,500,4.26428359408724,8.27906196436249,0.906384401848485
52.15,28,39.4,35,13,0.53,27.6395,121.192252624315,4.38474837187052,500,5.15546162075839,8.18673231165685,0.927037369582098
53.7,28,39.4,35,16,0.54,28.998,115.094696473593,3.96905636504564,500,5.75726122046905,8.01891306883372,0.941829306350507
55.25,28,39.4,35,17,0.545,30.11125,110.714551033631,3.67685004885653,500,6.28539684192393,7.82224647923759,0.931660462642782
56.8,28,39.4,35,18,0.54,30.672,105.751779464495,3.44782796897806,500,6.67869806562475,7.53031833553651,0.996596451628566
58.35,28,39.4,35,20,0.515,30.05025,97.7040277974578,3.25135490711251,500,6.76261487543343,7.06557823462353,0.998838364847333
59.9,28,39.4,35,21,0.47,28.153,90.2786864106502,3.20671638584343,497.976740113244,6.35251946821044,6.64887708438237,0.822843071996302
61.45,28,39.4,35,16,0.495,30.41775,99.9414215978925,3.28562834522253,482.450642694501,6.79859368390229,6.84767170278157,0.891058829420582
63,28,39.4,35,11,0.52,32.76,110.965180942819,3.38721553549508,468.72029147971,7.59991993121071,7.1461745044938,0.93588012174338
47.5,28.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,28.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,28.5,39.4,35,8,0.51,25.806,129.505346897444,5.01842001462621,500,4.41616826835364,8.26068474735242,0.836923624849471
52.15,28.5,39.4,35,15,0.535,27.90025,120.253284852938,4.31011495785659,500,5.21698680613183,8.17274069619027,0.918093563238873
53.7,28.5,39.4,35,16,0.54,28.998,114.247245924391,3.93983191683535,500,5.74599906356767,7.97141926849911,0.959751309662736
55.25,28.5,39.4,35,17,0.545,30.11125,110.031556570352,3.65416768052979,500,6.26899670680316,7.78065160103772,0.953430079820756
56.8,28.5,39.4,35,19,0.54,30.672,105.188793434723,3.42947292105903,500,6.65900511173531,7.49447275412332,0.997132869907801
58.35,28.5,39.4,35,20,0.515,30.05025,97.2605296874496,3.23659635734976,500,6.73718134236064,7.03486955666753,0.998884724960395
59.9,28.5,39.4,35,21,0.47,28.153,89.9072946901546,3.19352448016746,497.655226623225,6.32416590775787,6.62215557292949,0.955905913600405
61.45,28.5,39.4,35,17,0.49,30.1105,98.4053935417546,3.26814212788743,483.721121327291,6.70931105296114,6.78251908535037,0.848927047296583
63,28.5,39.4,35,12,0.515,32.445,108.755450324815,3.35199415394713,470.286740614484,7.518895018151,7.03050749284239,0.853922834998881
47.5,29,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,29,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,29,39.4,35,10,0.515,26.059,127.654625887229,4.89867707460874,500,4.48869325358661,8.2273948645984,0.895329453165823
52.15,29,39.4,35,16,0.54,28.161,119.495695073151,4.24330439519728,500,5.27563957223895,8.16444680048407,0.84941802921327
53.7,29,39.4,35,18,0.545,29.2665,114.029382711118,3.89624255415298,500,5.79934088101209,7.97256626181387,0.815092187934181
55.25,29,39.4,35,17,0.545,30.11125,109.376060551621,3.63239854046648,500,6.25259686267608,7.74058081797268,0.967510039900848
56.8,29,39.4,35,19,0.54,30.672,104.642443472562,3.41166025927758,500,6.63904340100913,7.45943911009213,0.997504697131973
58.35,29,39.4,35,21,0.51,29.7585,95.9241537634163,3.22342032573605,500,6.64424323231946,6.96113734076709,0.99909486244737
59.9,29,39.4,35,22,0.465,27.8535,88.5886989460712,3.18052305620734,499.243376335166,6.23816588215166,6.55247143992962,0.831972748661573
61.45,29,39.4,35,18,0.49,30.1105,97.8868617348954,3.25092116487256,481.913481824738,6.63816301863734,6.78215992897093,0.903678183780648
63,29,39.4,35,12,0.515,32.445,108.68099604672,3.34969936960147,468.484439315349,7.36701933805004,7.05430141095045,0.895245714282045
47.5,29.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,29.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,29.5,39.4,35,11,0.52,26.312,126.022620597957,4.78954927781836,500,4.55802470489129,8.19965405975444,0.928188422095909
52.15,29.5,39.4,35,17,0.54,28.161,118.534640207756,4.20917723829963,500,5.26916580162098,8.11453265343186,0.911948168155969
53.7,29.5,39.4,35,18,0.545,29.2665,113.258481562032,3.86990181818911,500,5.7871814245595,7.92801841604164,0.863173332647647
55.25,29.5,39.4,35,19,0.55,30.3875,109.680370599119,3.6093910522129,500,6.30027506471615,7.75328975456718,0.848255539457116
56.8,29.5,39.4,35,20,0.54,30.672,104.115246601179,3.39447204620433,500,6.61864465938253,7.42522498031162,0.997773403375438
58.35,29.5,39.4,35,22,0.51,29.7585,95.4925890464106,3.20891809218914,500,6.62061067904127,6.93102345433179,0.999160228934675
59.9,29.5,39.4,35,22,0.465,27.8535,88.1905267012891,3.16622782419765,499.097190534437,6.21449996688125,6.525596035688,0.959383427601575
61.45,29.5,39.4,35,19,0.48,29.496,95.3856438656587,3.23385014461821,486.589025228465,6.54512720632733,6.64045607843469,0.800647409687609
63,29.5,39.4,35,12,0.515,32.445,108.7280671974,3.35115016789645,466.411547765276,7.22084425555673,7.06817615588314,0.923719358456367
47.5,30,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,30,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,30,39.4,35,14,0.53,26.818,124.449819031179,4.64053318782827,500,4.68910283142176,8.21370908147335,0.847955135670012
52.15,30,39.4,35,17,0.54,28.161,117.611805208947,4.17640727278674,500,5.26245708169452,8.06616744510745,0.941331438479081
53.7,30,39.4,35,18,0.545,29.2665,112.518133928794,3.84460505796026,500,5.77483538953004,7.88499923822875,0.896899325343739
55.25,30,39.4,35,19,0.55,30.3875,109.087494918632,3.58988054030876,500,6.28388342138673,7.71593089793319,0.887940188772407
56.8,30,39.4,35,21,0.54,30.672,103.613085796223,3.37810008464473,500,6.59756342730458,7.39219784848906,0.99797634312562
58.35,30,39.4,35,23,0.51,29.7585,95.1027870088918,3.19581924522042,500,6.59620304368803,6.90283417060869,0.999227201997573
59.9,30,39.4,35,23,0.465,27.8535,87.8090784879528,3.15253302055227,499.0297159233,6.19262243680395,6.49859466470657,0.988146143233128
61.45,30,39.4,35,19,0.48,29.496,94.9008772335769,3.21741514895501,484.850338756989,6.47583844079753,6.64178570549832,0.869049278021978
63,30,39.4,35,13,0.51,32.13,106.473303482019,3.31382830631868,468.107479792256,7.1443099006333,6.96514026471954,0.826300949525838
47.5,30.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,30.5,39.4,35,4,0.5,24.525,134.340362668431,5.47769062868219,500,3.85558000106899,8.19910583199797,0.861172469412704
50.6,30.5,39.4,35,15,0.535,27.071,123.330118771657,4.55580210452723,500,4.7500335884526,8.20044055364482,0.858571757436995
52.15,30.5,39.4,35,17,0.54,28.161,116.725240324386,4.14492526275295,500,5.2554957427409,8.01926977344798,0.956906763181592
53.7,30.5,39.4,35,19,0.545,29.2665,111.806675785782,3.82029541577511,500,5.76229359415514,7.84348377657796,0.920279838222833
55.25,30.5,39.4,35,20,0.55,30.3875,108.519683616672,3.57119485369548,500,6.26748455668984,7.67984956483724,0.915041688166293
56.8,30.5,39.4,35,22,0.54,30.672,103.145397698145,3.36285203762864,500,6.57546335513902,7.36106825147608,0.998135747081946
58.35,30.5,39.4,35,23,0.51,29.7585,94.7646943074916,3.18445803073043,500,6.57081336949755,6.87694077742836,0.999293092369017
59.9,30.5,39.4,35,23,0.465,27.8535,87.4438758289033,3.13942146692169,498.966419499401,6.17186499001748,6.47186326804326,0.995346649685606
61.45,30.5,39.4,35,20,0.475,29.18875,93.4329434980132,3.20099159772218,486.488134411917,6.40202212843475,6.56714964224409,0.867373979934642
63,30.5,39.4,35,13,0.51,32.13,106.531157632627,3.31562893347735,465.809313999244,7.01117622603512,6.97669550794991,0.869593318163029
47.5,31,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,31,39.4,35,6,0.505,24.77025,132.318645454331,5.3418373029877,500,3.92805985472698,8.16882758288078,0.920485846164354
50.6,31,39.4,35,16,0.54,27.324,122.380633004227,4.47886960196997,500,4.80794410574294,8.1917537902065,0.812337381608378
52.15,31,39.4,35,19,0.545,28.42175,116.276727075762,4.09111779097917,500,5.30845502698231,8.02042427952346,0.82364084009412
53.7,31,39.4,35,19,0.545,29.2665,111.122567597598,3.79692028761887,500,5.74955532737594,7.80343895593204,0.93643643211414
55.25,31,39.4,35,20,0.55,30.3875,107.975509265328,3.55328701819261,500,6.25108009543619,7.64500266752744,0.933243854078079
56.8,31,39.4,35,22,0.54,30.672,102.724502186094,3.3491295704908,500,6.55191655436319,7.33263537535015,0.998264284928664
58.35,31,39.4,35,24,0.51,29.7585,94.4853533638735,3.17507110116012,500,6.54422484324776,6.8536460947289,0.999355749522489
59.9,31,39.4,35,24,0.465,27.8535,87.0949077392772,3.12689276892589,498.883753111651,6.15177471926979,6.44567774249259,0.997627534667946
61.45,31,39.4,35,21,0.47,28.8815,91.9784381843426,3.1846835581373,488.241174006486,6.33249430697839,6.48947786127115,0.867930109193093
63,31,39.4,35,13,0.51,32.13,106.661012980374,3.31967049425377,463.342836782485,6.88756566078882,6.98186029874989,0.900400422795729
47.5,31.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,31.5,39.4,35,8,0.515,25.26075,129.914191273252,5.14292692312192,500,4.06425081789987,8.17079686717926,0.845957041737843
50.6,31.5,39.4,35,17,0.54,27.324,121.38676135453,4.442496023808,500,4.80479598058453,8.14228516013612,0.892484838870724
52.15,31.5,39.4,35,19,0.545,28.42175,115.46710237552,4.06263169493504,500,5.30034127025141,7.97618050877848,0.852610409550949
53.7,31.5,39.4,35,20,0.545,29.2665,110.464390276511,3.77443118502419,500,5.73662838515203,7.76482075271822,0.947599409358763
55.25,31.5,39.4,35,20,0.545,30.11125,106.471878254416,3.53595012676047,500,6.17039171674143,7.5598824536554,0.99072395691662
56.8,31.5,39.4,35,22,0.535,30.388,101.320428918564,3.33422498744781,500,6.47409452036592,7.25312667314516,0.998887578232726
58.35,31.5,39.4,35,24,0.505,29.46675,93.2143469993981,3.16337387052858,500,6.45590475933432,6.78453602465156,0.999507290626172
59.9,31.5,39.4,35,24,0.465,27.8535,86.7624591268291,3.11495715536034,498.785501801542,6.13206785082395,6.42022247174274,0.998535791574417
61.45,31.5,39.4,35,22,0.465,28.57425,90.5380676006165,3.16851947472345,490.110930513866,6.26626492591207,6.40831719606597,0.8604383121754
63,31.5,39.4,35,13,0.51,32.13,106.814753225884,3.32445543809162,460.861283203604,6.77466508575161,6.98258448723774,0.921958930282638
47.5,32,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,32,39.4,35,10,0.52,25.506,128.295062500898,5.02999539327602,500,4.13039881237776,8.14881202711727,0.879132917005899
50.6,32,39.4,35,17,0.54,27.324,120.430292798253,4.40749131892303,500,4.80128743317864,8.09423887202862,0.92796578535876
52.15,32,39.4,35,19,0.545,28.42175,114.688160756622,4.03522516230077,500,5.29196489149365,7.93326090954307,0.871836692008606
53.7,32,39.4,35,20,0.545,29.2665,109.830838291777,3.75278349962507,500,5.72352767654096,7.72757472274428,0.955282759980788
55.25,32,39.4,35,21,0.545,30.11125,105.959274562275,3.51892646642949,500,6.15391085964427,7.52715007085796,0.991858992244799
56.8,32,39.4,35,23,0.535,30.388,100.896054432429,3.32025978782511,500,6.45220812048538,7.22470297860392,0.998946964821479
58.35,32,39.4,35,25,0.505,29.46675,92.9106501483814,3.15306744545569,500,6.43150835352436,6.76092361635337,0.999551359243256
59.9,32,39.4,35,25,0.465,27.8535,86.4469558447965,3.10362991526367,498.683999715693,6.11258347626837,6.39561204169353,0.998973614629437
61.45,32,39.4,35,23,0.46,28.267,89.1182030506233,3.15272943894376,492.096850665431,6.2026258652502,6.32297600159503,0.832134065169234
63,32,39.4,35,14,0.505,31.815,104.541529362306,3.2859195147668,462.685554102076,6.70966870689343,6.89062446797161,0.823851502036201
47.5,32.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,32.5,39.4,35,11,0.525,25.75125,126.838843409241,4.9255412226296,500,4.19386723379142,8.13117510701075,0.895328948868018
50.6,32.5,39.4,35,17,0.54,27.324,119.509421058176,4.37378938142937,500,4.79742114247903,8.04759399436836,0.945503366372499
52.15,32.5,39.4,35,20,0.545,28.42175,113.938331033997,4.00884291199512,500,5.28334800161779,7.89164553774817,0.884351125988784
53.7,32.5,39.4,35,20,0.545,29.2665,109.220711098377,3.73193621028744,500,5.7102726630348,7.69163806954184,0.960484568805922
55.25,32.5,39.4,35,21,0.545,30.11125,105.467478469054,3.50259383018155,500,6.13743578275551,7.49546895795211,0.992576847854552
56.8,32.5,39.4,35,23,0.535,30.388,100.522423873283,3.30796445548514,500,6.42876022922218,7.19861068252986,0.998997775326578
58.35,32.5,39.4,35,25,0.505,29.46675,92.6618787659886,3.14462500160312,500,6.40595288960702,6.73981308779439,0.999590612634058
59.9,32.5,39.4,35,25,0.465,27.8535,86.1488239647808,3.09292634551424,498.590775433621,6.09324373000262,6.3719058917546,0.999219200234044
61.45,32.5,39.4,35,23,0.46,28.267,88.7672644541669,3.14031430481363,490.455023284901,6.14449396350967,6.33175583044488,0.893212233643894
63,32.5,39.4,35,14,0.505,31.815,104.706593115161,3.29110775153737,460.356501244934,6.61190647560835,6.88995833779977,0.854549782821023
47.5,33,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,33,39.4,35,12,0.53,25.9965,125.543703654734,4.82925407861573,500,4.25457023563922,8.11773011274892,0.896448701439216
50.6,33,39.4,35,18,0.545,27.577,118.858272111511,4.31005084351131,500,4.84920692690898,8.04837837772088,0.827176525928749
52.15,33,39.4,35,20,0.545,28.42175,113.216157627647,3.9834337304229,500,5.27451554603172,7.85131233980936,0.892050072273913
53.7,33,39.4,35,21,0.545,29.2665,108.632903768638,3.71185156300338,500,5.69688429829757,7.65694198458841,0.963851309192329
55.25,33,39.4,35,22,0.545,30.11125,104.995599713793,3.48692265229087,500,6.12097802383782,7.46483984501121,0.992980859069374
56.8,33,39.4,35,24,0.535,30.388,100.213789485592,3.29780799939425,500,6.40324754222567,7.17547487617091,0.99903894955313
58.35,33,39.4,35,26,0.505,29.46675,92.4725955369013,3.13820138077329,500,6.37905130826803,6.7212877973495,0.999625385832942
59.9,33,39.4,35,25,0.465,27.8535,85.868337851283,3.08285629638225,498.513585821064,6.074022745745,6.34911762948917,0.999373944273236
61.45,33,39.4,35,24,0.455,27.95975,87.4133936685151,3.1264011183403,492.554756898069,6.08368179658157,6.2500805637411,0.851364961448356
63,33,39.4,35,14,0.505,31.815,104.865023112842,3.29608747800856,458.386884514637,6.52471297829948,6.88665512184512,0.876196689275836
47.5,33.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,33.5,39.4,35,13,0.535,26.24175,124.405050380513,4.74072995819688,500,4.3122433833593,8.10776600848381,0.878333687553664
50.6,33.5,39.4,35,19,0.545,27.577,118.013440369816,4.27941546831837,500,4.84425036979712,8.00445812670961,0.844393043268749
52.15,33.5,39.4,35,20,0.545,28.42175,112.520297757767,3.95895037278727,500,5.26549075027561,7.81223453527031,0.896152023028702
53.7,33.5,39.4,35,21,0.545,29.2665,108.066397464554,3.69249474534208,500,5.68338231927455,7.62341364901743,0.965794853089389
55.25,33.5,39.4,35,22,0.545,30.11125,104.542628521828,3.47187939796016,500,6.10454540135504,7.43526294269727,0.993131253433539
56.8,33.5,39.4,35,24,0.53,30.104,98.8948992559888,3.28510826654228,500,6.32780671452555,7.09748079208121,0.999330099730157
58.35,33.5,39.4,35,26,0.5,29.175,91.2991167611952,3.12936132857567,500,6.29327896314636,6.65703641307175,0.999710749314725
59.9,33.5,39.4,35,26,0.465,27.8535,85.6054142320931,3.07341677821793,498.456293858651,6.05492403713543,6.32722119013134,0.999480406870628
61.45,33.5,39.4,35,24,0.455,27.95975,87.0953724104321,3.11502686577784,491.063597569817,6.03388875941904,6.25282588699367,0.898258980568429
63,33.5,39.4,35,14,0.505,31.815,105.000949293537,3.30035987092682,456.870428083112,6.44771054421172,6.88167074259586,0.89094242669138
47.5,34,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,34,39.4,35,14,0.54,26.487,123.416681207897,4.65951905492873,500,4.36656627360122,8.10177573555409,0.82644652889439
50.6,34,39.4,35,19,0.545,27.577,117.199096069623,4.24988563185348,500,4.83906934775416,7.96180052163895,0.854039320261425
52.15,34,39.4,35,21,0.545,28.42175,111.849515604836,3.93534935761646,500,5.25629162734378,7.77438025914913,0.897462159361136
53.7,34,39.4,35,21,0.545,29.2665,107.520250186257,3.67383357033664,500,5.66978358379737,7.59097777034211,0.966570272222763
55.25,34,39.4,35,22,0.545,30.11125,104.107385068259,3.45742488499345,500,6.08813903934657,7.40671763170047,0.993059338437162
56.8,34,39.4,35,24,0.53,30.104,98.5522159607498,3.27372495219073,500,6.30459049390693,7.07335532696332,0.99935527459784
58.35,34,39.4,35,26,0.5,29.175,91.0521118956253,3.12089500927593,500,6.26903537407241,6.63727933200837,0.999735472697837
59.9,34,39.4,35,26,0.465,27.8535,85.3593065076307,3.06458098650549,498.419558425527,6.03596461944424,6.30615573730051,0.999558829738818
61.45,34,39.4,35,25,0.45,27.6525,85.8171711229427,3.10341456009195,493.245004827422,5.97843236614994,6.17555553123264,0.83073863020278
63,34,39.4,35,14,0.505,31.815,105.112059848354,3.30385226617488,455.763882106689,6.38006093145861,6.87569692611261,0.900497908995254
47.5,34.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,34.5,39.4,35,14,0.54,26.487,122.471037278659,4.6238168640714,500,4.36511661875787,8.05562480857885,0.870343477658261
50.6,34.5,39.4,35,19,0.545,27.577,116.41375623728,4.22140755837401,500,4.83369100110241,7.92038393522464,0.8588438974489
52.15,34.5,39.4,35,21,0.545,28.42175,111.202674692418,3.91259069875774,500,5.24692939423946,7.73771345010326,0.896535511819835
53.7,34.5,39.4,35,22,0.545,29.2665,106.993588071902,3.6558381792118,500,5.65610173637428,7.55955780949558,0.966326163794583
55.25,34.5,39.4,35,23,0.545,30.11125,103.688481195778,3.44351301243816,500,6.07175123057113,7.37914183164674,0.992776093734303
56.8,34.5,39.4,35,25,0.53,30.104,98.2751658806244,3.26452185359502,500,6.2792729484822,7.05193900192376,0.999373923697918
58.35,34.5,39.4,35,27,0.5,29.175,90.8608928951219,3.11434080188935,500,6.24365121106882,6.61982203155252,0.999758067849922
59.9,34.5,39.4,35,26,0.465,27.8535,85.1281787206123,3.05628300646642,498.401573447058,6.01716382577926,6.28583076123505,0.999619981822392
61.45,34.5,39.4,35,25,0.45,27.6525,85.5185826204808,3.09261667554401,492.033685371451,5.93553321004539,6.17346867933897,0.873893633414352
63,34.5,39.4,35,14,0.505,31.815,105.203160175907,3.30671570567049,454.929151321876,6.32052734374183,6.86922594255012,0.906174966086513
47.5,35,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,35,39.4,35,14,0.54,26.487,121.55856098743,4.58936689649375,500,4.36338557218775,8.01084522608522,0.891799666353369
50.6,35,39.4,35,19,0.545,27.577,115.656045685322,4.19393138069121,500,4.82813182453373,7.88018651772181,0.860442749571164
52.15,35,39.4,35,21,0.545,28.42175,110.578729435678,3.89063760801773,500,5.23740886484445,7.70219516569672,0.89378258066712
53.7,35,39.4,35,22,0.545,29.2665,106.485597401939,3.63848076817996,500,5.64234804199052,7.52907718969664,0.965137286195841
55.25,35,39.4,35,23,0.545,30.11125,103.284312401587,3.43009049446924,500,6.05536395266442,7.35242001229637,0.992277420986989
56.8,35,39.4,35,25,0.525,29.82,97.090028353224,3.25586949541328,500,6.20320864725712,6.97891716138933,0.999554069643014
58.35,35,39.4,35,27,0.5,29.175,90.7297153632851,3.10984457114945,500,6.21696368324593,6.6046602398556,0.999778868457747
59.9,35,39.4,35,27,0.465,27.8535,84.9086126077874,3.0484001151664,498.398777695514,5.99853496338151,6.26613257631335,0.999670134134466
61.45,35,39.4,35,25,0.45,27.6525,85.2245246612452,3.08198262946371,491.255087113356,5.89936887928572,6.16377910540338,0.896436624153666
63,35,39.4,35,15,0.5,31.5,103.101416490318,3.27306084096246,456.788288277714,6.26737265275619,6.78334461474471,0.807338106341397
47.5,35.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,35.5,39.4,35,14,0.54,26.487,120.677718544415,4.55611124492826,500,4.36141507394781,7.96738903598229,0.901272375602642
50.6,35.5,39.4,35,19,0.545,27.577,114.924694453419,4.1674110473735,500,4.82239738317808,7.84118353042719,0.859919562427516
52.15,35.5,39.4,35,21,0.545,28.42175,109.976716534902,3.86945619234926,500,5.22773027122282,7.66778483439089,0.889538455823379
53.7,35.5,39.4,35,22,0.545,29.2665,105.995517370905,3.62173534146225,500,5.62853295866232,7.49946081882997,0.963026294776148
55.25,35.5,39.4,35,23,0.55,30.3875,103.830468856926,3.41688091672318,500,6.10159752957202,7.37752040664763,0.950642076946151
56.8,35.5,39.4,35,25,0.525,29.82,96.767987690389,3.24507000973806,500,6.18046866022495,6.95650632699376,0.999568579596956
58.35,35.5,39.4,35,27,0.495,28.88325,89.6514436182636,3.1039250644669,500,6.13358117376883,6.54422825663547,0.999836746132902
59.9,35.5,39.4,35,27,0.465,27.8535,84.6952458219542,3.04073979291487,498.406739418255,5.98007841175017,6.24693347846891,0.999713135106485
61.45,35.5,39.4,35,26,0.45,27.6525,84.9374413332035,3.07160080763777,490.888603771514,5.86881770778313,6.1495502656354,0.908057312356913
63,35.5,39.4,35,15,0.5,31.5,103.207256116374,3.27642082909124,456.097432014497,6.21547528843537,6.77688390176213,0.815678327119488
47.5,36,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,36,39.4,35,14,0.54,26.487,119.827061856211,4.52399523752071,500,4.35924057623674,7.92519816834047,0.903643506074764
50.6,36,39.4,35,19,0.545,27.577,114.218532253442,4.14180412131277,500,4.81648406014695,7.80334623102682,0.858065531965956
52.15,36,39.4,35,22,0.545,28.42175,109.395746680035,3.84901516198105,500,5.21789175507521,7.6344412223578,0.88410598090156
53.7,36,39.4,35,23,0.545,29.2665,105.522633626713,3.605577490534,500,5.61466797583657,7.47063721914925,0.959978903156948
55.25,36,39.4,35,24,0.55,30.3875,103.428853156946,3.40366443955395,500,6.08395080708473,7.35146732571688,0.944159252911377
56.8,36,39.4,35,26,0.525,29.82,96.5048656516856,3.23624633305451,500,6.15571835455363,6.93655089835582,0.999580115958658
58.35,36,39.4,35,28,0.495,28.88325,89.4343279350143,3.09640805432264,500,6.11011968510519,6.52719254668639,0.999853976865596
59.9,36,39.4,35,27,0.465,27.8535,84.4809468658162,3.03304600376312,498.421447309575,5.96177532311353,6.22810513092388,0.999751338651012
61.45,36,39.4,35,26,0.45,27.6525,84.6595203240549,3.06155032362553,490.806295266212,5.84283849439587,6.13281613385357,0.913761875411849
63,36,39.4,35,15,0.5,31.5,103.299641818068,3.27935370851009,455.438307586353,6.16859280319892,6.77041474701281,0.821394097305136
47.5,36.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,36.5,39.4,35,14,0.54,26.487,119.00523600082,4.49296772004457,500,4.35688752762122,7.88421661561637,0.901385489007435
50.6,36.5,39.4,35,19,0.545,27.577,113.536481165111,4.11707151485334,500,4.81038187163465,7.76664188034963,0.855506162419722
52.15,36.5,39.4,35,22,0.545,28.42175,108.834996864944,3.82928556000049,500,5.20789190921806,7.602123061019,0.877779150429721
53.7,36.5,39.4,35,23,0.545,29.2665,105.066272535677,3.58998419816778,500,5.60076735095645,7.44254143395771,0.955955193672215
55.25,36.5,39.4,35,24,0.55,30.3875,103.04658095795,3.39108452350308,500,6.06571776075288,7.32653113488044,0.935930072907731
56.8,36.5,39.4,35,26,0.525,29.82,96.3162517347116,3.2299212520024,500,6.12861839914799,6.91943527571238,0.999589057537445
58.35,36.5,39.4,35,28,0.495,28.88325,89.2723674023903,3.09080063366797,500,6.08570500488485,6.51215679109632,0.999869857303203
59.9,36.5,39.4,35,27,0.465,27.8535,84.2580900906995,3.02504497067512,498.441023871724,5.94358167855174,6.20953800575149,0.999786066112446
