Qf_train_m3h,T_RO_in_C,Cf_kg_m3,candidate_count,feasible_count,best_R_target_min_SEC,best_Qp_train_m3h,best_W_RO_train_kW,best_SEC_kWh_m3,best_Cp_mg_L,best_P1_opt_gauge_MPa,best_P2_opt_gauge_MPa,best_P_feasible
61.45,36.5,39.4,35,26,0.445,27.34525,83.4452494407897,3.05154458053189,492.864408397599,5.79104960506135,6.06853727536773,0.848035093623145
63,36.5,39.4,35,15,0.5,31.5,103.384571530847,3.28204988986817,454.765749559645,6.12540803766216,6.76408601030131,0.825628119060376
47.5,37,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,37,39.4,35,14,0.54,26.487,118.210980640841,4.46298110925514,500,4.3543703213886,7.84439592230176,0.895986271586495
50.6,37,39.4,35,19,0.545,27.577,112.877547514137,4.0931771952764,500,4.80407753165538,7.73103435560591,0.852763223791561
52.15,37,39.4,35,22,0.545,28.42175,108.293703482594,3.81024051941187,500,5.19773202371056,7.57078936891095,0.870851651241964
53.7,37,39.4,35,23,0.545,29.2665,104.625796106669,3.57493366499817,500,5.58684951957739,7.41511865394107,0.950898968598867
55.25,37,39.4,35,24,0.55,30.3875,102.692653869421,3.37943739594967,500,6.0467106869826,7.30309199255132,0.925776556391462
56.8,37,39.4,35,26,0.52,29.536,95.1146907546426,3.22029695133541,500,6.05751117940649,6.84768811542994,0.999722144103253
58.35,37,39.4,35,28,0.495,28.88325,89.1704241014647,3.08727113816709,500,6.06014511846233,6.49911150915052,0.999884343124552
59.9,37,39.4,35,28,0.465,27.8535,84.021300286338,3.01654371214885,498.467387192616,5.9254230502878,6.1911682850968,0.999817893556274
61.45,37,39.4,35,26,0.445,27.34525,83.1778852161007,3.0417672252439,492.906862095203,5.76779754756682,6.05160726547599,0.857413224809387
63,37,39.4,35,15,0.5,31.5,103.466681454714,3.28465655411789,454.075717519922,6.08475508804923,6.75796430165504,0.829270596858955
47.5,37.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,37.5,39.4,35,14,0.54,26.487,117.443127248946,4.4339912881393,500,4.35169320499035,7.80569496812259,0.888601680891696
50.6,37.5,39.4,35,19,0.545,27.577,112.240813603724,4.07008788496661,500,4.79755732059892,7.69648497183163,0.850283716259334
52.15,37.5,39.4,35,22,0.545,28.42175,107.771156277724,3.79185505036544,500,5.1874179204168,7.54039953920088,0.863615230562346
53.7,37.5,39.4,35,24,0.545,29.2665,104.20059749613,3.56040515593357,500,5.57293806187032,7.38832817807487,0.944746720608096
55.25,37.5,39.4,35,25,0.545,30.11125,101.429636417194,3.36849637318922,500,5.97186519413313,7.22728578680052,0.985678740852172
56.8,37.5,39.4,35,27,0.52,29.536,94.8573482306893,3.21158410856884,500,6.03385749196751,6.82894547157075,0.999734381857615
58.35,37.5,39.4,35,28,0.49,28.5915,88.1928854464596,3.08458407031669,500,5.9783005766096,6.44188270770609,0.999923414707608
59.9,37.5,39.4,35,28,0.47,28.153,84.6717057896283,3.0075553507487,496.894095971997,5.9553785414294,6.21398645131362,0.999865296064942
61.45,37.5,39.4,35,26,0.445,27.34525,82.9226356570945,3.03243289628343,492.998691856182,5.74751479946778,6.03394174627005,0.864122353446058
63,37.5,39.4,35,15,0.5,31.5,103.549059950732,3.28727174446769,453.380254641981,6.04570977981649,6.75205990019835,0.832959412441012
47.5,38,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,38,39.4,35,14,0.54,26.487,116.700593638538,4.40595739942381,500,4.34885219168709,7.76807707843624,0.880345027748903
50.6,38,39.4,35,20,0.545,27.577,111.625429760753,4.0477727729903,500,4.79080962998536,7.6629532658265,0.84845006354078
52.15,38,39.4,35,22,0.545,28.42175,107.266693165549,3.77410585785705,500,5.17696137239408,7.51091327420211,0.856352040058479
53.7,38,39.4,35,24,0.545,29.2665,103.790097014393,3.54637886369715,500,5.55906216012165,7.36214694873472,0.937437647837466
55.25,38,39.4,35,25,0.545,30.11125,101.09065237236,3.35723865240932,500,5.95427244519077,7.20437783931509,0.983248557933336
56.8,38,39.4,35,27,0.52,29.536,94.6629071072086,3.20500091776844,500,6.0081965901673,6.81283007674531,0.999745761576611
58.35,38,39.4,35,29,0.49,28.5915,87.9898113172839,3.07748146537551,500,5.95649963400841,6.42654227407498,0.999933744070234
59.9,38,39.4,35,28,0.465,27.8535,83.5165120932253,2.99842074041773,498.567318956203,5.88874225686189,6.15519709960499,0.999872872586152
61.45,38,39.4,35,26,0.445,27.34525,82.679754779959,3.02355088287578,493.083653868553,5.72955538762954,6.01610022603062,0.87038780262271
63,38,39.4,35,15,0.5,31.5,103.633433215527,3.28995026081038,452.692453692471,6.00762248979822,6.74634726468396,0.837092779837795
47.5,38.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,38.5,39.4,35,14,0.54,26.487,115.982376948909,4.37884158073429,500,4.34583719353194,7.73150692817978,0.872365548241188
50.6,38.5,39.4,35,20,0.545,27.577,111.030606994856,4.02620324889784,500,4.78382720788324,7.63039761916018,0.847577225637686
52.15,38.5,39.4,35,23,0.545,28.42175,106.779695877617,3.75697118853052,500,5.16638111672272,7.48229044347552,0.849323897519807
53.7,38.5,39.4,35,24,0.545,29.2665,103.393738561106,3.53283578702974,500,5.54525649281568,7.33657160431513,0.928925740411239
55.25,38.5,39.4,35,25,0.545,30.11125,100.770409895596,3.34660334245826,500,5.93605820547665,7.18286226185604,0.980318789491676
56.8,38.5,39.4,35,26,0.515,29.252,93.5614936911877,3.19846484654682,500,5.93673793480944,6.74638607856401,0.999842995991787
58.35,38.5,39.4,35,29,0.49,28.5915,87.8361393397471,3.072106721919,500,5.93396920224117,6.41291081118904,0.999942646106094
59.9,38.5,39.4,35,28,0.465,27.8535,83.2738170627792,2.98970747169222,498.653554084348,5.86990254132308,6.13799061878776,0.999895590345639
61.45,38.5,39.4,35,27,0.44,27.038,81.4608527499321,3.01282834344005,495.233740097041,5.67572744472294,5.95820497902611,0.810590467708899
63,38.5,39.4,35,15,0.5,31.5,103.720449755421,3.29271269064827,452.020928905075,5.97009824893832,6.74078056951103,0.841859632865212
47.5,39,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,39,39.4,35,14,0.54,26.487,115.287545939533,4.35260867367134,500,4.34263406746124,7.69594839278815,0.865780693103984
50.6,39,39.4,35,20,0.545,27.577,110.455610445068,4.0053526650857,500,4.77660914303922,7.59877567732312,0.847899588998333
52.15,39,39.4,35,23,0.545,28.42175,106.30958636419,3.74043070409774,500,5.15570342863541,7.45449092918465,0.842760092480521
53.7,39,39.4,35,24,0.545,29.2665,103.010986432631,3.51975762160255,500,5.53156050792646,7.31161795674962,0.919194014241766
55.25,39,39.4,35,26,0.54,29.835,99.5423263973364,3.33642790002804,500,5.86166938326588,7.11044295678793,0.995518064573665
56.8,39,39.4,35,26,0.515,29.252,93.3115662839381,3.18992090400445,500,5.91478256660062,6.72857317403072,0.999854679456881
58.35,39,39.4,35,29,0.49,28.5915,87.7389079227041,3.06870601132169,500,5.91042597864421,6.40099501251222,0.999950256687941
59.9,39,39.4,35,28,0.465,27.8535,83.0615064375041,2.98208506785517,498.757118828968,5.8504750499722,6.12178206177707,0.999914920750885
61.45,39,39.4,35,27,0.44,27.038,81.2385028851523,3.00460473722732,495.310191105962,5.65861680334819,5.94112443052726,0.832145417036943
63,39,39.4,35,15,0.5,31.5,103.809949010894,3.29555393685379,451.369425829515,5.93294388433248,6.73530488686039,0.847285141698927
47.5,39.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,39.5,39.4,35,14,0.54,26.487,114.615233204937,4.32722592988777,500,4.33922663488222,7.66136352200163,0.861518091601445
50.6,39.5,39.4,35,20,0.545,27.577,109.899753698144,3.98519613076638,500,4.76916257260163,7.56804456906717,0.84955150458474
52.15,39.5,39.4,35,23,0.545,28.42175,105.855823862256,3.72446537817888,500,5.14496217336331,7.42747450497978,0.836844747484534
53.7,39.5,39.4,35,25,0.545,29.2665,102.641322467317,3.50712666247474,500,5.51801702559597,7.28731718003893,0.908269448573312
55.25,39.5,39.4,35,26,0.54,29.835,99.2377939743133,3.32622067954796,500,5.84493763220605,7.08933419838159,0.994932305728198
56.8,39.5,39.4,35,27,0.515,29.252,93.1052381310977,3.18286743234985,500,5.89129329902773,6.71311370982738,0.999865503486655
58.35,39.5,39.4,35,29,0.49,28.5915,87.7004310035754,3.0673602645393,499.373764268472,5.88550109220538,6.39069026556488,0.999956730996441
59.9,39.5,39.4,35,29,0.465,27.8535,82.8942131218002,2.97607888135424,498.848274160552,5.83025404921224,6.1070217874766,0.999930927911403
61.45,39.5,39.4,35,27,0.44,27.038,81.0274950289515,2.99680061502151,495.370284517999,5.64295046645791,5.92424873947483,0.85283277264165
63,39.5,39.4,35,15,0.5,31.5,103.901179724446,3.29845014998241,450.738219248157,5.89610526961423,6.72986377795224,0.853283146627182
47.5,40,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,40,39.4,35,13,0.54,26.487,113.964627727178,4.30266272991195,500,4.33559883400248,7.62771236728219,0.860139038702549
50.6,40,39.4,35,20,0.545,27.577,109.362393998216,3.96571033826074,500,4.76150403184436,7.53816095475677,0.852548056747457
52.15,40,39.4,35,23,0.545,28.42175,105.417902526179,3.70905741293829,500,5.1341982174958,7.40120077610615,0.831705078049041
53.7,40,39.4,35,25,0.545,29.2665,102.284243526883,3.49492571803539,500,5.50467015430853,7.26370879211711,0.896235509816162
55.25,40,39.4,35,26,0.54,29.835,98.9466864953679,3.31646343205523,500,5.82776093912127,7.06949032586595,0.994261467059671
56.8,40,39.4,35,27,0.515,29.252,92.9607293031549,3.17792729738667,499.645535212173,5.86619517730309,6.70011894033922,0.999875494323086
58.35,40,39.4,35,30,0.485,28.29975,86.6901846798756,3.06328446999976,500,5.80952585993015,6.33230026929088,0.999973799944406
59.9,40,39.4,35,29,0.465,27.8535,82.7797242453873,2.97196848673909,498.87273133115,5.80904095637209,6.09410542974401,0.999943859524937
61.45,40,39.4,35,28,0.435,26.73075,79.8463816466428,2.98706103070968,497.618325414989,5.57756835752757,5.87307145925815,0.826019159443695
63,40,39.4,35,16,0.495,31.185,101.930685787501,3.26858059283312,452.767953968135,5.85444813182357,6.64500636849725,0.802927789304312
47.5,40.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,40.5,39.4,35,13,0.54,26.487,113.334968032119,4.27889032476757,500,4.3317370647392,7.59495330521808,0.861722536878045
50.6,40.5,39.4,35,20,0.545,27.577,108.842928323659,3.94687342073682,500,4.75366030859889,7.50908094417544,0.856774555954132
52.15,40.5,39.4,35,23,0.545,28.42175,104.995349511266,3.69419017165607,500,5.12345807992952,7.37562919305159,0.82740261675638
53.7,40.5,39.4,35,25,0.545,29.2665,101.93925935642,3.48313803688243,500,5.49156257020088,7.24083149613257,0.883238119483704
55.25,40.5,39.4,35,25,0.54,29.835,98.6746633026575,3.30734584557257,500,5.80993821600329,7.0511877335802,0.993498953486759
56.8,40.5,39.4,35,27,0.51,28.968,91.8868918361713,3.17201366460133,500,5.79905969970282,6.63466976914599,0.999932481078208
58.35,40.5,39.4,35,29,0.485,28.29975,86.5337546323653,3.05775685765299,500,5.78946820896177,6.3192511477984,0.999977377776969
59.9,40.5,39.4,35,29,0.465,27.8535,82.7196422481215,2.96981141501504,498.760722831549,5.78665939365387,6.08324703758956,0.999954088434021
61.45,40.5,39.4,35,28,0.455,27.95975,83.2738321626768,2.9783468079177,489.3168270042,5.74294405586041,6.0082050967883,0.961184422554547
63,40.5,39.4,35,16,0.495,31.185,102.030433556445,3.27177917448916,452.151872843875,5.81924051472037,6.6394254501383,0.815984903056108
47.5,41,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,41,39.4,35,13,0.54,26.487,112.725536101965,4.25588160614509,500,4.32763263707995,7.56304356740195,0.865867697868978
50.6,41,39.4,35,20,0.545,27.577,108.340790278685,3.92866483949251,500,4.74566862865252,7.48075992875386,0.861992296972218
52.15,41,39.4,35,23,0.545,28.42175,104.587723397216,3.67984812325827,500,5.11279174264714,7.35071914425895,0.823929689799547
53.7,41,39.4,35,25,0.545,29.2665,101.605890925765,3.47174725114945,500,5.47873230021889,7.218713713661,0.86948141113715
55.25,41,39.4,35,26,0.54,29.835,98.4305990134776,3.2991653766877,500,5.79121613043301,7.0345534175236,0.992638468920088
56.8,41,39.4,35,28,0.51,28.968,91.6736920824675,3.16465382775709,500,5.77829849359869,6.61946405960636,0.999939135089039
58.35,41,39.4,35,29,0.485,28.29975,86.424614685573,3.05390028836202,500,5.76843651551252,6.30768621563261,0.999980344655869
59.9,41,39.4,35,29,0.46,27.554,81.7628207248967,2.96736665184353,500,5.71483044175365,6.02932897855386,0.999951451785857
61.45,41,39.4,35,29,0.45,27.6525,82.0905526423088,2.96864849985747,491.30197567747,5.68841245872722,5.94879391627082,0.948714405026249
63,41,39.4,35,16,0.495,31.185,102.130931573016,3.27500181410986,451.553412318952,5.78431831933478,6.63377770170081,0.828686551021426
47.5,41.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,41.5,39.4,35,13,0.54,26.487,112.135652113322,4.23361090774048,500,4.32328413192387,7.53193979086308,0.871822035493824
50.6,41.5,39.4,35,20,0.545,27.577,107.85544773029,3.91106529826631,500,4.73757598771319,7.45315237423741,0.867863674097342
52.15,41.5,39.4,35,24,0.545,28.42175,104.194612836876,3.66601679477428,500,5.10224962625897,7.32643013902768,0.821212636474652
53.7,41.5,39.4,35,25,0.545,29.2665,101.283669436762,3.46073734258492,500,5.46620924975245,7.19736581815765,0.855211962057548
55.25,41.5,39.4,35,26,0.535,29.55875,97.2705362316669,3.290752695282,500,5.72271496129183,6.96258407452989,0.998376836495806
56.8,41.5,39.4,35,28,0.51,28.968,91.501913058766,3.15872386974475,500,5.75648373897696,6.60648575035704,0.999944985722341
58.35,41.5,39.4,35,29,0.485,28.29975,86.3685680482228,3.05191982431727,499.613988294341,5.74603640090916,6.29751791942767,0.999982808866447
59.9,41.5,39.4,35,30,0.46,27.554,81.6559026508372,2.96348634139643,500,5.6949130050968,6.01821700402451,0.999959459218184
61.45,41.5,39.4,35,29,0.45,27.6525,81.8384385928581,2.95953127539492,491.429628502736,5.67354259231598,5.93311975079657,0.955328983285797
63,41.5,39.4,35,19,0.44,27.72,83.0050543392599,2.99441032969913,482.871279942717,5.64525509069618,5.88814177016213,0.816610774157902
47.5,42,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,42,39.4,35,13,0.54,26.487,111.564670011378,4.21205383816128,500,4.31869944657275,7.50159849144625,0.878685540918234
50.6,42,39.4,35,20,0.545,27.577,107.386401112313,3.89405668173889,500,4.72943747019673,7.42621161918699,0.873993145956945
52.15,42,39.4,35,24,0.545,28.42175,103.815635314815,3.65268272765804,500,5.09187885856081,7.3027221065047,0.819121653222853
53.7,42,39.4,35,26,0.545,29.2665,100.972136290987,3.45009264144966,500,5.45401179971397,7.17677554963086,0.840693721378821
55.25,42,39.4,35,26,0.535,29.55875,97.0151414246098,3.28211245146056,500,5.70643856659402,6.945506365387,0.998265833046921
56.8,42,39.4,35,28,0.51,28.968,91.3868498418316,3.15475178962412,499.535161795606,5.73360743057367,6.59556085639501,0.999950095993061
58.35,42,39.4,35,30,0.485,28.29975,86.367196391818,3.05187135546491,498.920329113358,5.72194647376322,6.28855695582585,0.999984856004762
59.9,42,39.4,35,30,0.46,27.554,81.5844081014093,2.96089163465955,500,5.67414873597467,6.00877870164095,0.999965429141849
61.45,42,39.4,35,30,0.445,27.34525,80.7136037401267,2.95164987484579,493.515673249047,5.62062953199228,5.87706402665647,0.949233883934856
63,42,39.4,35,21,0.445,28.035,83.6736021494818,2.98461216869919,480.806693336765,5.65063934642016,5.93415079967882,0.821173424930598
47.5,42.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,42.5,39.4,35,13,0.54,26.487,111.011973891302,4.19118714430859,500,4.31389730024291,7.47197642335927,0.885609725905269
50.6,42.5,39.4,35,20,0.545,27.577,106.933182314804,3.87762201525923,500,4.7213134651114,7.39988972266708,0.879974704874841
52.15,42.5,39.4,35,24,0.545,28.42175,103.450435899156,3.63983343387216,500,5.08171910930793,7.27955584439978,0.817485461067894
53.7,42.5,39.4,35,26,0.545,29.2665,100.670844458578,3.43979787328783,500,5.4421438404146,7.15690709086151,0.826179050958845
55.25,42.5,39.4,35,27,0.535,29.55875,96.7792510104597,3.27413205938884,500,5.68949254608919,6.92992780552335,0.998143530479122
56.8,42.5,39.4,35,28,0.505,28.684,90.3963449869789,3.15145534050268,500,5.66864075019,6.53093563055753,0.999973917684658
58.35,42.5,39.4,35,30,0.48,28.008,85.3754072727155,3.04825075952283,500,5.65205844220806,6.22959796266852,0.999990453212521
59.9,42.5,39.4,35,30,0.46,27.554,81.552169756917,2.95972162868974,500,5.65245278576013,6.00080080951337,0.999969793863306
61.45,42.5,39.4,35,30,0.445,27.34525,80.4579637690063,2.94230126873977,493.655693111483,5.60619199193972,5.86204277716885,0.957533213547285
63,42.5,39.4,35,23,0.44,27.72,82.5004664679479,2.97620730403853,482.965910785895,5.6016166804235,5.86968205497383,0.859781150426494
47.5,43,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,43,39.4,35,13,0.54,26.487,110.476975133094,4.1709886032051,500,4.3089079913759,7.44303082489063,0.891926462089028
50.6,43,39.4,35,20,0.545,27.577,106.495354076518,3.86174544281532,500,4.71326580935364,7.3741373998316,0.885434330975523
52.15,43,39.4,35,24,0.545,28.42175,103.098685868431,3.6274573475747,500,5.07179840277666,7.25689362233997,0.816107978291388
53.7,43,39.4,35,26,0.545,29.2665,100.379361877625,3.42983827507987,500,5.43059258974773,7.13770325154789,0.811882587732478
55.25,43,39.4,35,27,0.535,29.55875,96.5713727011704,3.26709934287378,500,5.6715838142165,6.91582527074336,0.998008089421848
56.8,43,39.4,35,28,0.505,28.684,90.210635702181,3.14498102434043,500,5.65024361713369,6.51748250623105,0.999976427457277
58.35,43,39.4,35,30,0.48,28.008,85.2502624384104,3.04378257777815,500,5.6336238361734,6.21783846929509,0.999991447001662
59.9,43,39.4,35,31,0.46,27.554,81.5613411305114,2.96005447958596,499.4249954229,5.62973417094233,5.99396471508617,0.999972895668499
61.45,43,39.4,35,30,0.445,27.34525,80.2511239692473,2.93473725671725,493.79328630319,5.59030080302718,5.84900866138988,0.964596754273148
63,43,39.4,35,25,0.44,27.72,82.2669838922282,2.96778441169654,483.173569088802,5.58190274087141,5.85834828317268,0.878351414519196
47.5,43.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,43.5,39.4,35,13,0.54,26.487,109.959110222195,4.15143693971362,500,4.3037732187138,7.41471957047947,0.897187699893632
50.6,43.5,39.4,35,20,0.545,27.577,106.072509799416,3.84641222030736,500,4.70535305191187,7.34890407431261,0.890058412410671
52.15,43.5,39.4,35,24,0.545,28.42175,102.76008109275,3.6155437681617,500,5.0621294163576,7.23469985117387,0.814784149226116
53.7,43.5,39.4,35,25,0.54,28.998,99.3800166499637,3.42713347989391,500,5.36446575573252,7.06695690041274,0.98221007040614
55.25,43.5,39.4,35,27,0.535,29.55875,96.4026467843774,3.26139118820577,500,5.65237851279152,6.90305847394317,0.997857347330224
56.8,43.5,39.4,35,28,0.505,28.684,90.062551569469,3.13981842035521,500,5.6312810242533,6.50590965926088,0.999978521546851
58.35,43.5,39.4,35,31,0.48,28.008,85.1672372745525,3.04081824030822,500,5.61395279196486,6.20732463759922,0.999992238091923
59.9,43.5,39.4,35,31,0.46,27.554,81.6116016936759,2.96187855460826,498.710956392487,5.60587955351986,5.98794146638337,0.999974991947528
61.45,43.5,39.4,35,31,0.44,27.038,79.1528736768156,2.92746777412588,495.985392491195,5.53599865149289,5.79556234423894,0.965240556549531
63,43.5,39.4,35,28,0.435,27.405,81.1308648525261,2.96044024274862,485.428179885644,5.53065191970958,5.79734365536894,0.906438563836692
47.5,44,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,44,39.4,35,14,0.545,26.73225,109.723617841225,4.1045410633682,500,4.34463371296355,7.43568430698499,0.808162264541466
50.6,44,39.4,35,20,0.545,27.577,105.664273705155,3.83160872122259,500,4.69762521659344,7.32413805776364,0.893604719567396
52.15,44,39.4,35,24,0.545,28.42175,102.434340045545,3.60408279031181,500,5.05270679514894,7.21294157366531,0.813312863080391
53.7,44,39.4,35,26,0.54,28.998,99.1073589740461,3.41773084261143,500,5.35368284588028,7.04859880696325,0.980573074528683
55.25,44,39.4,35,27,0.53,29.2825,95.2961481965184,3.25437200363761,500,5.59216024159408,6.83039189963189,0.999545267908841
56.8,44,39.4,35,28,0.505,28.684,89.963578930177,3.13636797274359,499.666261589192,5.61173675635989,6.49589243794706,0.999980241245369
58.35,44,39.4,35,31,0.48,28.008,85.1313879724017,3.03953827379326,499.48084348013,5.59289239849062,6.19789768451389,0.999992851126305
59.9,44,39.4,35,31,0.455,27.2545,80.7534466113509,2.96293994060984,500,5.53519558211222,5.93721405707829,0.999956541233848
61.45,44,39.4,35,31,0.44,27.038,78.9461223788118,2.91982108065729,496.13998544747,5.52062898632342,5.78286888402376,0.971133909883442
63,44,39.4,35,31,0.435,27.405,80.8925065460798,2.9517426216413,485.638260301242,5.51342343134802,5.78522964914145,0.920664861052667
47.5,44.5,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,44.5,39.4,35,14,0.545,26.73225,109.245675348385,4.0866621907391,500,4.3387393249212,7.40858630641458,0.822222167050466
50.6,44.5,39.4,35,20,0.545,27.577,105.27030125373,3.81732245181599,500,4.69011860915151,7.29978683600581,0.895898249045341
52.15,44.5,39.4,35,24,0.545,28.42175,102.121201319138,3.59306521657316,500,5.04350593902978,7.19158837583007,0.811506045684812
53.7,44.5,39.4,35,26,0.54,28.998,98.8437828236246,3.40864138297898,500,5.34320038409204,7.03075632166922,0.978785223853776
55.25,44.5,39.4,35,27,0.53,29.2825,95.0919037559456,3.24739703768277,500,5.57658642201088,6.81672100646184,0.999527859166921
56.8,44.5,39.4,35,28,0.505,28.684,89.922000059835,3.13491842350561,499.004203263284,5.59160081685385,6.48699930269389,0.999981619333834
58.35,44.5,39.4,35,30,0.48,28.008,85.1445398052175,3.04000784794407,498.861012822995,5.57048483099085,6.18934154981285,0.999993302719736
59.9,44.5,39.4,35,32,0.455,27.2545,80.6826861301177,2.9603436544467,500,5.51583215072158,5.92930407655859,0.999957755489268
61.45,44.5,39.4,35,31,0.44,27.038,78.8066292944165,2.91466193114936,496.252645985734,5.50370464877899,5.77244316401562,0.975818473034084
63,44.5,39.4,35,31,0.435,27.405,80.6852275965025,2.94417907668318,485.800160023351,5.4960439446963,5.77359803271474,0.932819223322445
47.5,45,39.4,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,45,39.4,35,15,0.545,26.73225,108.783253938036,4.06936393075912,500,4.33292400323907,7.3819373452419,0.833172756257283
50.6,45,39.4,35,21,0.545,27.577,104.89027974268,3.80354207283897,500,4.68285132242517,7.27579739650699,0.896817722726092
52.15,45,39.4,35,25,0.545,28.42175,101.820420515434,3.58248244796448,500,5.03448355190664,7.17061127437705,0.809194081623906
53.7,45,39.4,35,26,0.54,28.998,98.5889543898721,3.39985358955349,500,5.33295824839702,7.01333908851159,0.976821113941919
55.25,45,39.4,35,28,0.53,29.2825,94.9160118204377,3.24139031231752,500,5.56000113256139,6.80419011869385,0.999505563430949
56.8,45,39.4,35,29,0.5,28.4,88.9193531073043,3.13096313758114,500,5.5303108558862,6.41956674369325,0.999989407807978
58.35,45,39.4,35,30,0.475,27.71625,84.2335011068239,3.03913772991743,500,5.50526042494319,6.13159317768227,0.999994904623811
59.9,45,39.4,35,32,0.455,27.2545,80.6513755230906,2.95919483105875,500,5.49571130723919,5.92191312488606,0.999958046477024
61.45,45,39.4,35,32,0.435,26.73075,77.7904475074607,2.91014833132107,498.574511044915,5.44287816172961,5.72271790817259,0.977017271933395
63,45,39.4,35,31,0.43,27.09,79.5456827534174,2.93634856970902,488.190085140543,5.44588725266195,5.71590550478367,0.946991891378587
47.5,20,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,20,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,20,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,20,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,20,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,20,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,20,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,20,39.7,35,4,0.535,31.21725,115.70332658878,3.70639074834523,500,7.38995666666848,8.12554790378184,0.858687096783706
59.9,20,39.7,35,7,0.53,31.747,114.720726169819,3.61359265977316,492.620192599986,7.68546756093826,7.89324993160606,0.857665749813728
61.45,20,39.7,35,7,0.54,33.183,121.683176060082,3.66703360335357,486.964360221502,8.51298583024433,7.18216177140587,0.840507383570626
63,20,39.7,35,4,0.555,34.965,131.234309715435,3.75330501116645,472.822798449739,9.20278572679616,7.75106365138563,0.832601577916713
47.5,20.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,20.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,20.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,20.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,20.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,20.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,20.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,20.5,39.7,35,5,0.53,30.9255,113.576261471127,3.67257640041799,500,7.29375841359835,8.02041788960182,0.930219481499748
59.9,20.5,39.7,35,8,0.525,31.4475,112.460511848935,3.57613520467238,493.54431351462,7.5956593505115,7.79781139909468,0.888302738787671
61.45,20.5,39.7,35,8,0.54,33.183,120.697870320847,3.63734051534964,486.161837741687,8.37709346870259,7.31999959632868,0.916802369886896
63,20.5,39.7,35,5,0.55,34.65,128.688974133131,3.71396750744967,473.971675752805,9.17244390706582,7.53646169633469,0.862902010110914
47.5,21,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,21,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,21,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,21,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,21,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,21,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,21,39.7,35,3,0.53,30.104,118.970864042884,3.95199521800705,500,6.7359464085212,8.29675746675502,0.870713166737731
58.35,21,39.7,35,6,0.53,30.9255,112.566337211696,3.63991971711681,500,7.26326717315674,7.95088724576848,0.956941345418614
59.9,21,39.7,35,9,0.52,31.148,110.277729753803,3.54044335924628,494.483789676751,7.50249890566015,7.69737790986196,0.906319368413706
61.45,21,39.7,35,9,0.535,32.87575,118.66155764178,3.60939469492803,486.894089735115,8.28936369630897,7.14689893319232,0.926246041685269
63,21,39.7,35,6,0.545,34.335,126.380516547196,3.68080723888732,475.068815875692,9.13421756686062,7.30283256448701,0.876177275220761
47.5,21.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,21.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,21.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,21.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,21.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,21.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,21.5,39.7,35,5,0.535,30.388,118.531782937674,3.9006115222349,500,6.78520608398398,8.27114846762288,0.836609885654827
58.35,21.5,39.7,35,8,0.53,30.9255,111.603883508161,3.60879803101522,500,7.23398783980895,7.88435182989137,0.972372962047747
59.9,21.5,39.7,35,10,0.515,30.8485,108.171411323007,3.50653715166075,495.451225046077,7.40573142364455,7.59553968530233,0.905606625090311
61.45,21.5,39.7,35,9,0.535,32.87575,117.76670374264,3.58217542543183,485.897867142995,8.15163283318138,7.27308185531549,0.963446242461189
63,21.5,39.7,35,7,0.54,34.02,124.285625030288,3.65331055350641,475.950696352625,9.08872038587925,7.0569610547753,0.862233289295073
47.5,22,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,22,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,22,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,22,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,22,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,22,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,22,39.7,35,6,0.535,30.388,117.413836919654,3.86382246017025,500,6.76330562624762,8.20761320162811,0.883405661526301
58.35,22,39.7,35,9,0.53,30.9255,110.685246605127,3.579093195102,500,7.20575612599954,7.82095309245003,0.981715786939223
59.9,22,39.7,35,11,0.51,30.549,106.14364180433,3.47453735979345,496.454303429425,7.30580531018383,7.495001626692,0.876436204952765
61.45,22,39.7,35,10,0.53,32.5685,115.811381246011,3.55593230409787,486.695372370971,8.05992294315388,7.12131431120707,0.961791713665107
63,22,39.7,35,8,0.54,34.02,123.408826535052,3.6275375230762,475.29343965568,8.99495026082558,7.21139757327497,0.929453618106718
47.5,22.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,22.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,22.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,22.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,22.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,22.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,22.5,39.7,35,7,0.535,30.388,116.346924204808,3.82871278810082,500,6.74197301511887,8.14569344396801,0.915772028071503
58.35,22.5,39.7,35,9,0.53,30.9255,109.80694881875,3.55069275577597,500,7.1784170317953,7.76081303892604,0.987560757606413
59.9,22.5,39.7,35,11,0.51,30.549,105.546410868861,3.45498742573769,495.06786638672,7.22965389471823,7.46699038407353,0.96337353092874
61.45,22.5,39.7,35,11,0.53,32.5685,114.996383571622,3.53090819569897,485.481232171924,7.92481003354419,7.23204514730984,0.979337720764247
63,22.5,39.7,35,8,0.535,33.705,121.378844823422,3.60121183276729,476.154217633806,8.94166157970708,6.97147526669487,0.889399041542434
47.5,23,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,23,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,23,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,23,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,23,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,23,39.7,35,3,0.525,29.00625,121.062496573709,4.17366934966461,500,6.06726566129364,8.32004867666791,0.857732500903253
56.8,23,39.7,35,9,0.54,30.672,116.215918651098,3.78899056635034,500,6.78808940823479,8.13062419558045,0.810843737616249
58.35,23,39.7,35,10,0.53,30.9255,108.966145985511,3.52350474480644,500,7.15181434214638,7.70402009234607,0.991294509404977
59.9,23,39.7,35,12,0.505,30.2495,103.63793081119,3.42610392936048,496.011136630024,7.13078873105619,7.37026388440133,0.946340216522725
61.45,23,39.7,35,11,0.525,32.26125,113.113109762144,3.50616016930973,486.350851038482,7.83063562689292,7.1050105956077,0.970977622909703
63,23,39.7,35,8,0.535,33.705,120.569536534432,3.57720031254804,475.531350590446,8.83352264609971,7.12296598832556,0.936691498904429
47.5,23.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,23.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,23.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,23.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,23.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,23.5,39.7,35,6,0.53,29.2825,120.149020560785,4.10309982278784,500,6.13273147567378,8.28996292271153,0.882750552134113
56.8,23.5,39.7,35,9,0.54,30.672,115.243561940386,3.75728879565681,500,6.76789274987892,8.07306460265207,0.851938972972261
58.35,23.5,39.7,35,11,0.53,30.9255,108.161315044301,3.49747991283249,500,7.12578383934421,7.65061850889708,0.993709037200622
59.9,23.5,39.7,35,14,0.5,29.95,101.825042143092,3.39983446220673,496.995208597829,7.03214125180426,7.27671920796826,0.895775228170809
61.45,23.5,39.7,35,12,0.52,31.954,111.290584008786,3.4828373289349,487.293806475039,7.73505363309916,7.00837264147926,0.949924450031409
63,23.5,39.7,35,9,0.53,33.39,118.600271394495,3.55196979318644,476.380826280404,8.77211032135666,6.89294852778659,0.866605930461232
47.5,24,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,24,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,24,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,24,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,24,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,24,39.7,35,8,0.535,29.55875,119.452330440947,4.04118342084652,500,6.19393307424596,8.26696067633114,0.812951656829428
56.8,24,39.7,35,10,0.54,30.672,114.321334332182,3.72722138537371,500,6.74814334165213,8.01762229706064,0.886017287929969
58.35,24,39.7,35,12,0.53,30.9255,107.393023534569,3.4726366116819,500,7.10014931217526,7.60061374998453,0.995280151294059
59.9,24,39.7,35,14,0.5,29.95,101.305320238771,3.3824814770875,495.848280579713,6.97253711741626,7.24647434506434,0.966565710182142
61.45,24,39.7,35,12,0.52,31.954,110.550314314423,3.45967059881152,485.8531194801,7.60719789095157,7.09257118985219,0.969275632461207
63,24,39.7,35,9,0.53,33.39,117.852047667739,3.52956117603292,475.788197821515,8.64946882292738,7.04097866545943,0.915347282259095
47.5,24.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,24.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,24.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,24.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,24.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,24.5,39.7,35,9,0.535,29.55875,118.386698708168,4.00513210836614,500,6.17928602494965,8.2067867110024,0.88314559048298
56.8,24.5,39.7,35,11,0.54,30.672,113.447331780117,3.69872625782853,500,6.72878634092996,7.964387223868,0.91364916840315
58.35,24.5,39.7,35,13,0.53,30.9255,106.664190107888,3.44906921821436,500,7.07472062667583,7.55399813402692,0.996303555064677
59.9,24.5,39.7,35,15,0.495,29.6505,99.6172386993198,3.35971530663293,496.786779603547,6.87888456006962,7.15685632731121,0.928681661558237
61.45,24.5,39.7,35,13,0.515,31.64675,108.784595753511,3.43746500836613,486.864158677034,7.51119547708384,7.01468455988095,0.943477947519589
63,24.5,39.7,35,10,0.525,33.075,115.939801735967,3.50536059670346,476.638591272085,8.57997943707845,6.82326584625443,0.800176479368474
47.5,25,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,25,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,25,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,25,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,25,39.7,35,2,0.505,27.1185,125.225207778052,4.61770406836854,500,5.19875494009507,8.25689804437231,0.835239211909062
55.25,25,39.7,35,10,0.535,29.55875,117.370403095325,3.97074988270224,500,6.16467673504575,8.14919051623789,0.92410493714188
56.8,25,39.7,35,11,0.54,30.672,112.619100321639,3.67172340641755,500,6.70976925844101,7.91337927592769,0.935441640247134
58.35,25,39.7,35,13,0.53,30.9255,105.979285170491,3.42692228647849,500,7.04929331203794,7.51078382222922,0.99696678689038
59.9,25,39.7,35,15,0.495,29.6505,99.1313592682842,3.34332841834992,495.996041703189,6.83083105566416,7.12528315853304,0.973855876864767
61.45,25,39.7,35,13,0.515,31.64675,108.109295825994,3.41612632658942,485.210273612358,7.39436703581587,7.07574496634157,0.963337521751024
63,25,39.7,35,10,0.525,33.075,115.247096476879,3.48441712704095,476.06797536015,8.44397908390925,6.96634173864833,0.863583248378166
47.5,25.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,25.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,25.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,25.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,25.5,39.7,35,7,0.52,27.924,122.95025433204,4.40303159762354,500,5.43446551435331,8.26808813362712,0.822358974235812
55.25,25.5,39.7,35,11,0.535,29.55875,116.400755698165,3.93794580955436,500,6.15009380358574,8.09405762062849,0.948437437614257
56.8,25.5,39.7,35,13,0.545,30.956,112.684473639448,3.64014968469596,500,6.75681148915737,7.91417881155161,0.810768794052809
58.35,25.5,39.7,35,14,0.53,30.9255,105.342938151492,3.40634551265112,500,7.02364920660081,7.47101764492591,0.997390466069976
59.9,25.5,39.7,35,16,0.49,29.351,97.5275128290296,3.32280034169295,496.967851394046,6.74257216687033,7.03909122317875,0.937448468143103
61.45,25.5,39.7,35,14,0.51,31.3395,106.395163066909,3.39492216107179,486.274398598561,7.29921681691706,7.00933087966463,0.934103915890997
63,25.5,39.7,35,10,0.525,33.075,114.720597193607,3.46849878136378,475.237287753409,8.29707421391986,7.07803120699572,0.904902578970331
47.5,26,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,26,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,26,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,26,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,26,39.7,35,9,0.525,28.1925,121.72724380816,4.31771725842545,500,5.50307134692539,8.23961900699452,0.881664401979901
55.25,26,39.7,35,13,0.54,29.835,116.090694026,3.89109080026814,500,6.20576882893047,8.08687768622747,0.8221623031529
56.8,26,39.7,35,13,0.545,30.956,111.942692121878,3.61618723742985,500,6.73866269076004,7.86784359910876,0.854393674851387
58.35,26,39.7,35,15,0.525,30.63375,103.732240295263,3.38620770539887,500,6.93627511754312,7.39230691702352,0.998247761722304
59.9,26,39.7,35,16,0.49,29.351,97.0710971756445,3.30725008264265,496.49708075747,6.70385679895791,7.00731246155393,0.976888802803173
61.45,26,39.7,35,14,0.505,31.03225,104.717910926037,3.37448657206735,487.362204406623,7.20454542641025,6.95405853041772,0.884347899602638
63,26,39.7,35,10,0.525,33.075,114.373152383273,3.45799402519344,474.155579241929,8.1410335153751,7.1577773605755,0.931529113841182
47.5,26.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,26.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,26.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,26.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,26.5,39.7,35,11,0.53,28.461,120.724055162903,4.24173624127414,500,5.56840054037819,8.218004249993,0.89196857944247
55.25,26.5,39.7,35,13,0.54,29.835,115.218129579162,3.86184446385662,500,6.19073145268562,8.03635554889475,0.867163648413193
56.8,26.5,39.7,35,14,0.545,30.956,111.235976474147,3.59335755505061,500,6.72067917351669,7.8236293434308,0.889810246342293
58.35,26.5,39.7,35,15,0.525,30.63375,103.13417142173,3.36668450391253,500,6.9123447823374,7.35381473914798,0.998286796066111
59.9,26.5,39.7,35,18,0.485,29.0515,95.4483608363406,3.28548821356352,497.58397001485,6.61867499794647,6.92481761080603,0.93551583230961
61.45,26.5,39.7,35,15,0.5,30.725,103.0705035176,3.35461362140278,488.451674159621,7.1110255269093,6.90104973908375,0.811202164676977
63,26.5,39.7,35,11,0.52,32.76,112.259321975543,3.42671923002267,475.528025815813,8.06535965081229,7.00198824870017,0.83148219000547
47.5,27,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,27,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,27,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,27,39.7,35,4,0.5,26.075,129.974526979404,4.98464149489564,500,4.63606234571435,8.27039251191384,0.873826754521121
53.7,27,39.7,35,13,0.535,28.7295,119.927460369563,4.17436643065708,500,5.6305617245352,8.20329319244906,0.842376145108693
55.25,27,39.7,35,14,0.54,29.835,114.383342530659,3.8338643382155,500,6.17569644379783,7.9877296028202,0.900039054618513
56.8,27,39.7,35,14,0.545,30.956,110.560319049233,3.57153117486862,500,6.70280332990447,7.78145979698547,0.917215811779681
58.35,27,39.7,35,16,0.525,30.63375,102.582018744103,3.34866017853194,500,6.88797692085608,7.31822048799749,0.998296472990343
59.9,27,39.7,35,18,0.485,29.0515,95.0238413776375,3.27087556159363,497.34133338599,6.58731291634147,6.89341040806872,0.97790505317697
61.45,27,39.7,35,15,0.5,30.725,102.478027974755,3.33533044669666,486.663285179067,7.01011541652797,6.92864288250946,0.876232810596241
63,27,39.7,35,11,0.52,32.76,111.941563438128,3.41701964096849,474.392386120506,7.90495900929719,7.07514550789562,0.87543849669292
47.5,27.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,27.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,27.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,27.5,39.7,35,7,0.51,26.5965,127.236963373757,4.78397395799285,500,4.79234819671849,8.24938407722567,0.857074699221636
53.7,27.5,39.7,35,13,0.535,28.7295,118.921265707321,4.13934338249259,500,5.62124608609239,8.15016334885226,0.916717883812754
55.25,27.5,39.7,35,14,0.54,29.835,113.584049444765,3.8070738878755,500,6.16064750843924,7.94087746565421,0.923981559704955
56.8,27.5,39.7,35,15,0.545,30.956,109.911831214932,3.55058247883873,500,6.68496442211968,7.74119777781022,0.937632726898702
58.35,27.5,39.7,35,16,0.525,30.63375,102.080286211231,3.33228175496734,500,6.86295006318172,7.28573141305387,0.998294223093348
59.9,27.5,39.7,35,19,0.48,28.752,93.4064507137711,3.24869402872048,498.569038299371,6.50025309290423,6.81647158209767,0.927131670430019
61.45,27.5,39.7,35,16,0.495,30.41775,100.870592641966,3.31617534636738,487.817880262609,6.91965375710698,6.86999893671813,0.81427671708069
63,27.5,39.7,35,11,0.52,32.76,111.7903613063,3.41240419127901,472.995368150252,7.74175107214012,7.12414452251103,0.906248356419883
47.5,28,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,28,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,28,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,28,39.7,35,9,0.515,26.85725,125.51885748596,4.67355583635553,500,4.86534327059505,8.215686115685,0.909676634777037
53.7,28,39.7,35,14,0.535,28.7295,117.957428617494,4.10579469247616,500,5.61180571553793,8.0990091867627,0.949999328984379
55.25,28,39.7,35,14,0.54,29.835,112.818109749793,3.78140136583855,500,6.14556790734232,7.89570464448992,0.941403310130478
56.8,28,39.7,35,15,0.545,30.956,109.286953333585,3.53039647672778,500,6.66706984271881,7.70262377843805,0.952458306086319
58.35,28,39.7,35,18,0.52,30.342,100.656417196086,3.31739559673343,500,6.77398922308863,7.21123482912771,0.998507094762246
59.9,28,39.7,35,19,0.48,28.752,92.9950988055632,3.23438713152348,498.447600572575,6.47448164743998,6.78569149323128,0.977726074835785
61.45,28,39.7,35,16,0.495,30.41775,100.334396664929,3.29854761331556,485.94734463919,6.8333632254618,6.88214785206891,0.875938736347939
63,28,39.7,35,11,0.52,32.76,111.775237758433,3.41194254451871,471.375500955507,7.57887761115967,7.15594989421888,0.927848646330136
47.5,28.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,28.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,28.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,28.5,39.7,35,12,0.525,27.37875,123.871983025845,4.52438416749651,500,5.00546059676683,8.22079444277796,0.837508665958812
53.7,28.5,39.7,35,15,0.54,28.998,117.458894207749,4.05058604758084,500,5.66953612627049,8.09460626561376,0.827933613973244
55.25,28.5,39.7,35,15,0.54,29.835,112.083531837127,3.75678001800326,500,6.13044092770896,7.85214415655903,0.954103053045804
56.8,28.5,39.7,35,17,0.55,31.24,109.660339806,3.51025415512163,500,6.70969223857253,7.71488596018529,0.828679649810775
58.35,28.5,39.7,35,18,0.52,30.342,100.1641749912,3.30117246691715,500,6.75050834979094,7.17854086367773,0.998525512240987
59.9,28.5,39.7,35,20,0.48,28.752,92.6039692812904,3.22078357266592,498.360360252377,6.45051656670809,6.7555225536801,0.990944224447403
61.45,28.5,39.7,35,17,0.49,30.1105,98.7661803529827,3.28012422088583,487.227075679181,6.74670567932481,6.81834396903518,0.830859139638831
63,28.5,39.7,35,12,0.515,32.445,109.466961614703,3.37392392093399,473.045221462439,7.50637432382034,7.04033617662103,0.823624103625618
47.5,29,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,29,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,29,39.7,35,4,0.495,25.047,134.7846923689,5.38127090545376,500,4.11843092464901,8.25880427089303,0.839863652533847
52.15,29,39.7,35,13,0.53,27.6395,122.735891478318,4.44059738701199,500,5.06963251917094,8.2030487261024,0.865767672891717
53.7,29,39.7,35,16,0.54,28.998,116.585296416691,4.02045990815543,500,5.65927753481676,8.04686325464918,0.871738217480797
55.25,29,39.7,35,15,0.54,29.835,111.378473993863,3.73314811442476,500,6.11525060241668,7.81014708674428,0.963409716245027
56.8,29,39.7,35,17,0.545,30.956,108.09765451952,3.4919774686497,500,6.63058706635988,7.62926375799533,0.970679272429578
58.35,29,39.7,35,19,0.52,30.342,99.7205455858438,3.286551499105,500,6.72623680727994,7.14859355616004,0.99856409010937
59.9,29,39.7,35,20,0.48,28.752,92.2330745845838,3.20788378493962,498.26489307857,6.42770004032858,6.72617964843032,0.99528648732266
61.45,29,39.7,35,17,0.49,30.1105,98.2810527465781,3.26401264497694,485.428707442847,6.67446591941882,6.81902829816874,0.88584902237639
63,29,39.7,35,12,0.515,32.445,109.46848110626,3.37397075377592,471.219955653638,7.35159653180903,7.06875759308649,0.861273906014276
47.5,29.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,29.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,29.5,39.7,35,7,0.505,25.553,131.664916778628,5.15262070123383,500,4.27134449438633,8.2405066584163,0.834451642859076
52.15,29.5,39.7,35,15,0.535,27.90025,121.788156782057,4.3651277957028,500,5.1307746967986,8.19104662165302,0.843194330432585
53.7,29.5,39.7,35,16,0.54,28.998,115.747135709103,3.99155582140504,500,5.64885261922647,8.00061568117816,0.899388826674681
55.25,29.5,39.7,35,17,0.545,30.11125,111.467903689246,3.70186902533922,500,6.16497450391253,7.81870816799031,0.818192929316687
56.8,29.5,39.7,35,17,0.545,30.956,107.531631138125,3.47369269731635,500,6.61164255124148,7.59383419355565,0.976140588881576
58.35,29.5,39.7,35,19,0.52,30.342,99.3339807163151,3.2738112423807,500,6.70095899042746,7.12159862037122,0.998622432739256
59.9,29.5,39.7,35,21,0.48,28.752,91.8824820234946,3.19569010933134,498.15557928145,6.4055874737607,6.69778018759337,0.997079208810624
61.45,29.5,39.7,35,18,0.485,29.80325,96.7521513380648,3.24636243825975,486.853673629317,6.59195759447584,6.75129011366288,0.858630811512527
63,29.5,39.7,35,12,0.515,32.445,109.555303504805,3.37664674078611,469.143048540402,7.2034448022615,7.08644779819014,0.889229699321407
47.5,30,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,30,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,30,39.7,35,8,0.51,25.806,129.702289555657,5.02605167618605,500,4.34522707984727,8.20686211027922,0.90196972612099
52.15,30,39.7,35,15,0.535,27.90025,120.788043829142,4.32928177450531,500,5.12549619659348,8.14079661125077,0.922972011545301
53.7,30,39.7,35,16,0.54,28.998,114.942467333806,3.96380672231899,500,5.63824725530191,7.95579021978964,0.917727435918339
55.25,30,39.7,35,17,0.545,30.11125,110.821412320741,3.68039893132106,500,6.1492570183068,7.77996980070187,0.848289216561943
56.8,30,39.7,35,18,0.545,30.956,106.987361845488,3.45611066822226,500,6.5919273309016,7.55910990320075,0.980106073418446
58.35,30,39.7,35,20,0.515,30.05025,98.0586065441401,3.26315443446028,500,6.61139212354612,7.05051715183619,0.998896781752963
59.9,30,39.7,35,21,0.475,28.4525,90.5443537550078,3.18229869976304,499.545622451772,6.31759097025236,6.63041286514247,0.996085358596626
61.45,30,39.7,35,19,0.48,29.496,95.2453557215568,3.22909396940456,488.399431862059,6.51235859480771,6.67973584768043,0.833883041400026
63,30,39.7,35,12,0.515,32.445,109.675741034187,3.38035879285519,466.841431246189,7.06441494913892,7.0967835295239,0.909900898711419
47.5,30.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,30.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,30.5,39.7,35,11,0.52,26.312,127.556647788165,4.84785070645199,500,4.48434984793581,8.20828997992023,0.848569366268122
52.15,30.5,39.7,35,16,0.54,28.161,120.067021980744,4.26359227231788,500,5.18264082505158,8.13579006137333,0.810563802374954
53.7,30.5,39.7,35,17,0.54,28.998,114.169459801199,3.93714945172766,500,5.6274507513258,7.91234208346854,0.930421422544749
55.25,30.5,39.7,35,18,0.545,30.11125,110.19936361142,3.65974058238764,500,6.13346998791268,7.74258948206861,0.871400751459736
56.8,30.5,39.7,35,18,0.545,30.956,106.47056784475,3.43941619862871,500,6.57117134191735,7.52547349287476,0.983015771316057
58.35,30.5,39.7,35,20,0.515,30.05025,97.6499106835763,3.24955401980271,500,6.58777736814809,7.0224476610149,0.998980322446104
59.9,30.5,39.7,35,22,0.475,28.4525,90.1827020790203,3.16958798274388,499.437299195021,6.29754662155375,6.60300032479634,0.99771439815868
61.45,30.5,39.7,35,20,0.475,29.18875,93.760775302793,3.21222304150719,490.065139587261,6.43568100054638,6.60409740670344,0.80079044551148
63,30.5,39.7,35,12,0.515,32.445,109.791971595929,3.38394118033375,464.384158931479,6.93659457145211,7.10196155997041,0.925184037447588
47.5,31,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,31,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,31,39.7,35,12,0.525,26.565,126.138036848345,4.74827919624864,500,4.5499099063134,8.18844271777455,0.891320121178032
52.15,31,39.7,35,17,0.54,28.161,119.154752109591,4.23119747557228,500,5.17631460613116,8.08861463942493,0.861735412249639
53.7,31,39.7,35,17,0.54,28.998,113.426404094009,3.91152507393646,500,5.6164575465141,7.87024614502891,0.939497021341106
55.25,31,39.7,35,18,0.545,30.11125,109.600528632066,3.63985316557984,500,6.11762448171387,7.70645069111353,0.888963372072457
56.8,31,39.7,35,19,0.545,30.956,105.990180582936,3.42389780924332,500,6.54908031801308,7.49367549894764,0.985166618570871
58.35,31,39.7,35,21,0.515,30.05025,97.2981238432386,3.23784740037898,500,6.56314642619729,6.99700256361329,0.999066322000862
59.9,31,39.7,35,22,0.475,28.4525,89.8422363421961,3.15762187302332,499.332948145116,6.27764336992042,6.57659172405329,0.998464491032579
61.45,31,39.7,35,20,0.475,29.18875,93.3594828413094,3.19847485217111,488.467474853596,6.37820388433813,6.60027575329923,0.874035253874196
63,31,39.7,35,13,0.51,32.13,107.473780630089,3.34496671740083,466.155725071876,6.87734613117771,7.00754630297748,0.81889054894006
47.5,31.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,31.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,31.5,39.7,35,14,0.53,26.818,124.900813571861,4.65735004742565,500,4.61239483175002,8.17372327928071,0.902890176380317
