Qf_train_m3h,T_RO_in_C,Cf_kg_m3,candidate_count,feasible_count,best_R_target_min_SEC,best_Qp_train_m3h,best_W_RO_train_kW,best_SEC_kWh_m3,best_Cp_mg_L,best_P1_opt_gauge_MPa,best_P2_opt_gauge_MPa,best_P_feasible
52.15,31.5,39.7,35,17,0.54,28.161,118.277468462343,4.20004504322797,500,5.16971045007622,8.04280688096735,0.888929867116554
53.7,31.5,39.7,35,18,0.54,28.998,112.711716054772,3.88687895905827,500,5.60526816850794,7.82948572422454,0.946133093239789
55.25,31.5,39.7,35,18,0.545,30.11125,109.023796301279,3.62069978168555,500,6.10173674835413,7.67144163310331,0.902212369801545
56.8,31.5,39.7,35,19,0.545,30.956,105.557683155861,3.40992644901993,500,6.52535281908095,7.46452687833914,0.986757661313471
58.35,31.5,39.7,35,21,0.515,30.05025,97.0137450796564,3.22838395952301,500,6.53726736308666,6.97438673697952,0.999150525179512
59.9,31.5,39.7,35,23,0.475,28.4525,89.5223862385605,3.1463803264585,499.240850830142,6.25780916442962,6.55117781552111,0.998871014503879
61.45,31.5,39.7,35,21,0.47,28.8815,91.9220997501788,3.18273288264733,490.239191685267,6.30530412533629,6.52415811893679,0.844785245933034
63,31.5,39.7,35,13,0.51,32.13,107.608763732769,3.34916787216836,463.686658292586,6.76514502080216,7.01108991538764,0.845011985754883
47.5,32,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,32,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,32,39.7,35,15,0.535,27.071,123.83468503024,4.57444073104945,500,4.67161832551781,8.16334169107021,0.880046836580434
52.15,32,39.7,35,17,0.54,28.161,117.433365376493,4.17007085602404,500,5.16283744762038,7.9983104912587,0.904375252692785
53.7,32,39.7,35,18,0.54,28.998,112.023933850196,3.86316069557198,500,5.59388903430771,7.79004313134277,0.951054542161033
55.25,32,39.7,35,19,0.545,30.11125,108.468162111116,3.60224707081625,500,6.08582573190354,7.63746403261482,0.912129951938421
56.8,32,39.7,35,20,0.54,30.672,104.148820687421,3.39556666299625,500,6.45090053475027,7.38390522066043,0.995885353657276
58.35,32,39.7,35,21,0.51,29.7585,95.8413722685143,3.22063854927212,500,6.44849395733632,6.906414212681,0.999365387172568
59.9,32,39.7,35,23,0.475,28.4525,89.2217359326382,3.13581358167606,499.164709631569,6.23801325280832,6.52671764201036,0.999120151333994
61.45,32,39.7,35,21,0.47,28.8815,91.5590372065522,3.17016211784541,488.908458789493,6.25784945931731,6.51485661608951,0.899661853042655
63,32,39.7,35,13,0.51,32.13,107.723310235294,3.3527329671738,461.405530672804,6.6652913902234,7.01122886769741,0.86483982875869
47.5,32.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,32.5,39.7,35,3,0.5,24.525,133.017242454929,5.42374077288193,500,3.80482687515875,8.08064536581932,0.838595555034765
50.6,32.5,39.7,35,15,0.535,27.071,122.843154230891,4.53781368367962,500,4.66903853656369,8.11488798872042,0.928978169906636
52.15,32.5,39.7,35,18,0.54,28.161,116.620735738939,4.14121429419905,500,5.15571081558598,7.9550831618916,0.913597961030528
53.7,32.5,39.7,35,18,0.54,28.998,111.361712119134,3.84032388851417,500,5.5823310349532,7.75189417755302,0.954730759504652
55.25,32.5,39.7,35,19,0.545,30.11125,107.932716175016,3.58446481547647,500,6.06991032296805,7.60444099141093,0.919465841982455
56.8,32.5,39.7,35,20,0.54,30.672,103.70966050026,3.38124871218896,500,6.42888110885525,7.35497500404749,0.996135850715642
58.35,32.5,39.7,35,22,0.51,29.7585,95.5021332292217,3.2092388134221,500,6.42471531133415,6.88221996751239,0.999426645342121
59.9,32.5,39.7,35,24,0.475,28.4525,88.9374385275981,3.125821580796,499.104309215286,6.21824387766452,6.50314152904343,0.999286912792935
61.45,32.5,39.7,35,22,0.465,28.57425,90.1745413822488,3.15579731339401,490.751393874412,6.18894226514804,6.43920907529111,0.865681643326497
63,32.5,39.7,35,13,0.51,32.13,107.813444979588,3.35553828134415,459.494870342261,6.57781116616862,7.0089241073715,0.879642428333181
47.5,33,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,33,39.7,35,6,0.51,25.0155,130.642119783476,5.22244687427699,500,3.93963176464246,8.08795868268244,0.838717642490879
50.6,33,39.7,35,16,0.54,27.324,121.985712108382,4.46441634125244,500,4.72389716067146,8.11078051286408,0.846745954343844
52.15,33,39.7,35,18,0.54,28.161,115.837982393437,4.11341864257083,500,5.14834929477306,7.91309495156757,0.919239616347049
53.7,33,39.7,35,19,0.54,28.998,110.723814096226,3.81832588786214,500,5.57060730611422,7.71500649674217,0.957480445830497
55.25,33,39.7,35,20,0.545,30.11125,107.416630632033,3.56732552225608,500,6.05400714274121,7.57232270790831,0.924782870328568
56.8,33,39.7,35,20,0.54,30.672,103.319816532073,3.36853861932944,500,6.40529333514834,7.32840806255483,0.996316453058921
58.35,33,39.7,35,22,0.51,29.7585,95.228103728377,3.20003036874765,500,6.39979726571055,6.8605591980619,0.999480408716433
59.9,33,39.7,35,24,0.475,28.4525,88.6647094180478,3.11623616265874,499.056916988537,6.19849256349924,6.48035566127925,0.999405720234929
61.45,33,39.7,35,22,0.465,28.57425,89.8419196848234,3.14415670349435,489.778284883636,6.14954267942308,6.42624397085321,0.907758589705368
63,33,39.7,35,13,0.51,32.13,107.883502184552,3.3577187110038,458.032928528753,6.50199705674021,7.00489135633983,0.890449151077787
47.5,33.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,33.5,39.7,35,7,0.515,25.26075,129.020686465857,5.1075556531717,500,4.00580121370039,8.06881949856013,0.874086610137625
50.6,33.5,39.7,35,17,0.54,27.324,121.075700791847,4.43111187204829,500,4.72022587587046,8.06529079698398,0.876996342726727
52.15,33.5,39.7,35,18,0.54,28.161,115.083622092967,4.0866312308855,500,5.14077171229268,7.87232350103782,0.922673285697048
53.7,33.5,39.7,35,19,0.54,28.998,110.1091027049,3.79712748137456,500,5.55873091879154,7.67934030977083,0.959529569135562
55.25,33.5,39.7,35,20,0.545,30.11125,106.91914626161,3.55080397730449,500,6.03812935531372,7.54108856653801,0.92850193779262
56.8,33.5,39.7,35,21,0.54,30.672,102.993263024721,3.35789198698229,500,6.37985556394172,7.30474986283595,0.996434798886821
58.35,33.5,39.7,35,24,0.51,29.7585,95.0283008679735,3.19331622454,500,6.37343384937765,6.84163173431037,0.999526785151383
59.9,33.5,39.7,35,25,0.475,28.4525,88.3967880348116,3.10681971829581,499.019070056366,6.1787429393939,6.45825115107286,0.999494420127583
61.45,33.5,39.7,35,23,0.46,28.267,88.5149420224387,3.13138790895527,491.67306389026,6.08665066620949,6.35200399447414,0.860486560505236
63,33.5,39.7,35,13,0.51,32.13,107.94055577781,3.35949442196732,456.959973590162,6.43647763657084,6.99968440990583,0.898084466696526
47.5,34,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,34,39.7,35,10,0.525,25.75125,127.252868857245,4.94161910032502,500,4.12987899335397,8.0887282707585,0.818002529688771
50.6,34,39.7,35,17,0.54,27.324,120.198328853357,4.3990019343199,500,4.71629830233798,8.0210999002237,0.893715928357808
52.15,34,39.7,35,19,0.54,28.161,114.356284139066,4.06080338550002,500,5.13299381864569,7.83274863200667,0.924685584478833
53.7,34,39.7,35,19,0.54,28.998,109.516531350341,3.77669257708605,500,5.54671323471554,7.64485020918399,0.961043957968878
55.25,34,39.7,35,20,0.545,30.11125,106.439558046851,3.53487676688451,500,6.02228653721178,7.51074413276413,0.930936768901971
56.8,34,39.7,35,21,0.535,30.388,101.664977384713,3.34556329421852,500,6.3074743015753,7.22493420026616,0.99836405627947
58.35,34,39.7,35,24,0.505,29.46675,93.9145393297056,3.18713598648326,500,6.28697276216473,6.77652053556403,0.99964568911588
59.9,34,39.7,35,25,0.475,28.4525,88.125951672895,3.09730082322801,498.988645105618,6.1589624808983,6.43672031218414,0.999563345634738
61.45,34,39.7,35,23,0.46,28.267,88.2042357357592,3.12039607088687,491.07438939532,6.05349929130652,6.33679359755897,0.896214034460904
63,34,39.7,35,13,0.51,32.13,107.991291668743,3.3610735035401,456.134386887119,6.37941859533312,6.9937360130198,0.903216151087953
47.5,34.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,34.5,39.7,35,11,0.53,25.9965,126.028713034635,4.84791079701631,500,4.1885942901568,8.07817729376738,0.8073143327513
50.6,34.5,39.7,35,17,0.54,27.324,119.352008807521,4.36802842949498,500,4.71213957727903,7.97816431617005,0.903296728587504
52.15,34.5,39.7,35,19,0.54,28.161,113.654705462581,4.0358902546991,500,5.12502638928392,7.79434837876024,0.9257741083014
53.7,34.5,39.7,35,20,0.54,28.998,108.945134923013,3.75698789306204,500,5.5345633622701,7.61148700906408,0.962147162457483
55.25,34.5,39.7,35,21,0.545,30.11125,105.977199410187,3.51952175383575,500,6.00648526198798,7.48131222051224,0.932317367299907
56.8,34.5,39.7,35,22,0.535,30.388,101.304562169499,3.33370284880542,500,6.28424607744111,7.20050415103222,0.998393311882971
58.35,34.5,39.7,35,25,0.505,29.46675,93.6318620339248,3.17754289271551,500,6.26344005658646,6.7556732920623,0.999675854409999
59.9,34.5,39.7,35,25,0.475,28.4525,87.8460503759577,3.08746332926659,498.96681359919,6.13909620237523,6.41568209854727,0.999619014991248
61.45,34.5,39.7,35,24,0.455,27.95975,86.9240775746956,3.10890038625866,493.017364908967,5.99924399805719,6.26501917498334,0.823505855230112
63,34.5,39.7,35,13,0.51,32.13,108.040770315723,3.36261345520456,455.420000255969,6.32881039026843,6.98737809734371,0.906399533344848
47.5,35,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,35,39.7,35,11,0.53,25.9965,125.041514709646,4.80993651874854,500,4.1884993378815,8.03145034998461,0.85251295092248
50.6,35,39.7,35,17,0.54,27.324,118.535253430196,4.33813692834856,500,4.70776811461964,7.93644786204043,0.908802859516527
52.15,35,39.7,35,19,0.54,28.161,112.977723529431,4.01185055677821,500,5.11687499621776,7.75709705519409,0.926280454613545
53.7,35,39.7,35,20,0.54,28.998,108.394021346337,3.73798266591962,500,5.52228871651675,7.57919920104638,0.962929717559172
55.25,35,39.7,35,21,0.545,30.11125,105.531425004292,3.50471750605811,500,5.99072990431636,7.45281856178135,0.932804573805513
56.8,35,39.7,35,22,0.535,30.388,101.004998800523,3.32384489931956,500,6.2592707594252,7.1787810094033,0.998403397546807
58.35,35,39.7,35,25,0.505,29.46675,93.4170064049591,3.17025143271515,500,6.23866554041722,6.73726983387964,0.999702119692918
59.9,35,39.7,35,26,0.475,28.4525,87.5561955914561,3.07727600708044,498.958877119532,6.11906202426708,6.39511645900683,0.999665744695781
61.45,35,39.7,35,24,0.455,27.95975,86.6288218464554,3.09834035878201,492.735317203978,5.9706452245105,6.24865569029568,0.859704838733098
63,35,39.7,35,14,0.505,31.815,105.95570276235,3.33036940947193,457.224574246002,6.27813389827145,6.90109246168282,0.802436406968795
47.5,35.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,35.5,39.7,35,12,0.535,26.24175,124.009787734778,4.72566759971337,500,4.24323589173156,8.02586368114809,0.801645353912657
50.6,35.5,39.7,35,17,0.54,27.324,117.746679952393,4.30927682449102,500,4.70319478051396,7.89592107423472,0.911807737542825
52.15,35.5,39.7,35,20,0.54,28.161,112.324268124014,3.98864628827152,500,5.10854118718315,7.72096495575967,0.926449958176188
53.7,35.5,39.7,35,20,0.54,28.998,107.862363864874,3.71964838488426,500,5.50989636153551,7.54793390248285,0.963453943408178
55.25,35.5,39.7,35,21,0.545,30.11125,105.101592394912,3.49044268819502,500,5.97502319843062,7.4252745448769,0.932498963779034
56.8,35.5,39.7,35,22,0.53,30.104,99.7835670486335,3.31462819056051,500,6.18593846885044,7.10311870881115,0.999121782772398
58.35,35.5,39.7,35,25,0.505,29.46675,93.2775229474255,3.16551784460198,500,6.2122261310811,6.72146332435862,0.9997251572589
59.9,35.5,39.7,35,26,0.475,28.4525,87.2637311426428,3.06699696485872,498.972519396454,6.0987481636098,6.37510255696423,0.999706404400349
61.45,35.5,39.7,35,24,0.455,27.95975,86.3458376191289,3.08821923011217,492.696904582656,5.94629081570541,6.23040456846037,0.878000331021069
63,35.5,39.7,35,14,0.505,31.815,106.021038400694,3.33242302060959,456.548684387454,6.23286172509166,6.89483082247481,0.810357553655713
47.5,36,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,36,39.7,35,12,0.535,26.24175,123.09960352018,4.69098301447807,500,4.24218705963755,7.98206286370367,0.817063444836973
50.6,36,39.7,35,18,0.54,27.324,116.985008998389,4.28140129550537,500,4.69842373221464,7.85655802734955,0.913177934042326
52.15,36,39.7,35,20,0.54,28.161,111.693352781715,3.9662424197193,500,5.10002444037097,7.68591898692822,0.926458661985345
53.7,36,39.7,35,21,0.54,28.998,107.34939416611,3.70195855459377,500,5.49739470110445,7.51763737567636,0.96375718549852
55.25,36,39.7,35,22,0.545,30.11125,104.687043915625,3.47667545902694,500,5.95936619652394,7.39866150848503,0.931446899228389
56.8,36,39.7,35,23,0.53,30.104,99.4492069160126,3.30352135649789,500,6.16336005591507,7.08051628587101,0.999128552808312
58.35,36,39.7,35,26,0.5,29.175,92.1962943635724,3.1601129173461,500,6.12928824735504,6.65893770038995,0.999800769348607
59.9,36,39.7,35,26,0.475,28.4525,86.9838151632312,3.05715895486271,499.012375214268,6.07801332599486,6.35584813594948,0.999742811708592
61.45,36,39.7,35,24,0.455,27.95975,86.0739353852585,3.07849445668357,492.759067547615,5.92519511279702,6.21131991866744,0.887480837350203
63,36,39.7,35,14,0.505,31.815,106.087387377074,3.33450848269915,455.866855005918,6.1908804391383,6.8885495211362,0.816908692913065
47.5,36.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,36.5,39.7,35,12,0.535,26.24175,122.219952892332,4.65746197918707,500,4.24091146232514,7.93957286669766,0.819978378941404
50.6,36.5,39.7,35,18,0.54,27.324,116.249060005875,4.25446713533432,500,4.69345407674929,7.81833297840363,0.913424186192021
52.15,36.5,39.7,35,20,0.54,28.161,111.084066412062,3.9446065982054,500,5.09132429225953,7.65192363610496,0.926427114254164
53.7,36.5,39.7,35,21,0.54,28.998,106.854396354019,3.68488848727563,500,5.48479514170204,7.48825529034268,0.963855281128797
55.25,36.5,39.7,35,22,0.545,30.11125,104.287091696156,3.46339297425899,500,5.94375737743773,7.37292242153878,0.929645622323289
56.8,36.5,39.7,35,23,0.53,30.104,99.1649805793265,3.29407987574165,500,6.13919750421622,7.06042761680494,0.999128647274499
58.35,36.5,39.7,35,26,0.5,29.175,91.9555742573225,3.15186201396136,500,6.10658295147447,6.64088860808997,0.999818877627287
59.9,36.5,39.7,35,26,0.475,28.4525,86.7347672598415,3.04840584341768,499.071405746577,6.05669055220511,6.33768959288125,0.999775987217534
61.45,36.5,39.7,35,25,0.45,27.6525,84.797719593112,3.0665480369989,494.729133858977,5.87382479013726,6.14605667105093,0.821740543491157
63,36.5,39.7,35,14,0.505,31.815,106.156534596351,3.33668189836086,455.176917021164,6.15096808768538,6.88236246465175,0.822713296148997
47.5,37,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,37,39.7,35,12,0.535,26.24175,121.369512786393,4.62505407552443,500,4.23942555072052,7.89832809251566,0.814357070099832
50.6,37,39.7,35,18,0.54,27.324,115.53774449103,4.22843450779646,500,4.68828161065,7.78121808031366,0.912869891140618
52.15,37,39.7,35,20,0.54,28.161,110.495565472134,3.92370886943412,500,5.08244228807012,7.61894191065046,0.92643068965298
53.7,37,39.7,35,21,0.54,28.998,106.376701740089,3.66841512311501,500,5.47211347334036,7.4597329413577,0.963746969167833
55.25,37,39.7,35,22,0.545,30.11125,103.901011747045,3.45057119007167,500,5.92819071906044,7.34796651318312,0.927048331517669
56.8,37,39.7,35,23,0.525,29.82,98.0068914709985,3.28661607883966,500,6.06533325215454,6.98923537655422,0.999483860399196
58.35,37,39.7,35,26,0.5,29.175,91.7785017591765,3.14579269097434,500,6.08251101114663,6.62514137109555,0.999835371252807
59.9,37,39.7,35,27,0.475,28.4525,86.5319625794058,3.04127800999581,499.12199239806,6.03459513279434,6.32104235023817,0.999806369830663
61.45,37,39.7,35,25,0.45,27.6525,84.5474208936771,3.05749646121244,494.816798574214,5.85428102197272,6.12779924314592,0.839184380294366
63,37,39.7,35,14,0.505,31.815,106.229076530748,3.33896201573937,454.488288587835,6.1122732997382,6.87632613265838,0.828247935872082
47.5,37.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,37.5,39.7,35,12,0.535,26.24175,120.54704899715,4.59371227136721,500,4.23774200696407,7.8582568368859,0.80250069721909
50.6,37.5,39.7,35,18,0.54,27.324,114.850058191502,4.20326665903609,500,4.68290036190189,7.74518236219829,0.911739241635941
52.15,37.5,39.7,35,21,0.54,28.161,109.927066909958,3.90352142714953,500,5.07338364229753,7.58693607412572,0.926510469697354
53.7,37.5,39.7,35,22,0.54,28.998,105.915684382509,3.65251687642284,500,5.45937081701029,7.43201564634021,0.963419128348674
55.25,37.5,39.7,35,23,0.545,30.11125,103.528057431904,3.43818531053689,500,5.91265257730936,7.32368962740015,0.923569573147256
56.8,37.5,39.7,35,24,0.525,29.82,97.7014638036178,3.2763737023346,500,6.04377563098165,6.96820585504639,0.999491778122171
58.35,37.5,39.7,35,26,0.5,29.175,91.6732466665305,3.14218497571655,499.87409055112,6.05658477981229,6.61176980085039,0.999850426472789
59.9,37.5,39.7,35,27,0.475,28.4525,86.3842759088679,3.03608737049004,499.112010707742,6.01153601403464,6.30629859695202,0.999834026566691
61.45,37.5,39.7,35,25,0.45,27.6525,84.3050513637792,3.04873162874168,494.886067270999,5.83661682232056,6.10949938291531,0.852329481491627
63,37.5,39.7,35,14,0.505,31.815,106.304716516551,3.34133951018549,453.810394904046,6.07427902570459,6.87045500992836,0.833844015114248
47.5,38,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,38,39.7,35,10,0.53,25.9965,119.770879687625,4.60719249466755,500,4.18222918674134,7.77785250088761,0.851815326219308
50.6,38,39.7,35,18,0.54,27.324,114.185072842504,4.17892961654603,500,4.67730405070448,7.71019166156424,0.910207979494547
52.15,38,39.7,35,21,0.54,28.161,109.377841993229,3.88401839399272,500,5.0641586019555,7.55586813412885,0.926685160731153
53.7,38,39.7,35,22,0.54,28.998,105.470757282197,3.63717350445539,500,5.44659404496782,7.40504953944772,0.962852305923379
55.25,38,39.7,35,23,0.545,30.11125,103.167508883743,3.42621142874316,500,5.89711724175986,7.30000740971746,0.919091174006607
56.8,38,39.7,35,24,0.525,29.82,97.4300962958783,3.26727351763509,500,6.02087879716348,6.94947501475115,0.999498062796178
58.35,38,39.7,35,27,0.495,28.88325,90.6372972906727,3.1380574308872,500,5.97748411732472,6.55157375810095,0.999903093596552
59.9,38,39.7,35,27,0.475,28.4525,86.2942266493058,3.03292247251756,498.972600792573,5.98732885807519,6.29370366613465,0.999858850107588
61.45,38,39.7,35,25,0.46,28.267,85.8885439885239,3.03847397985368,490.960596180382,5.89965005575973,6.1750815873145,0.934385406752395
63,38,39.7,35,14,0.505,31.815,106.382509758214,3.34378468515523,453.148944005506,6.03672672778434,6.86473495684663,0.839699930798165
47.5,38.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,38.5,39.7,35,10,0.53,25.9965,118.989627124785,4.5771402736824,500,4.18040544770889,7.73986158384365,0.836148282181076
50.6,38.5,39.7,35,18,0.54,27.324,113.54192811566,4.15539189414655,500,4.6714876899063,7.67620908874928,0.908434903904821
52.15,38.5,39.7,35,21,0.54,28.161,108.847211063005,3.86517563520489,500,5.05478349320687,7.52570010640592,0.92696257766986
53.7,38.5,39.7,35,22,0.54,28.998,105.041369131883,3.62236599530599,500,5.43381560244947,7.37878293994833,0.962025971065926
55.25,38.5,39.7,35,23,0.545,30.11125,102.818782400537,3.41463015984182,500,5.8815411029538,7.27689121574505,0.913469272708542
56.8,38.5,39.7,35,24,0.525,29.82,97.2120178001418,3.25996035547088,500,5.99642579104803,6.93330483383108,0.999503138440534
58.35,38.5,39.7,35,27,0.495,28.88325,90.4244698215829,3.13068888790503,500,5.95612301486598,6.53561801469219,0.999914451927161
59.9,38.5,39.7,35,27,0.47,28.153,85.2168300857913,3.0269182710827,500,5.91447672128305,6.23510197054236,0.999873795214335
61.45,38.5,39.7,35,26,0.445,27.34525,82.7967848675181,3.0278306055903,497.023608463326,5.75927637424111,6.03334493231045,0.823179435606619
63,38.5,39.7,35,14,0.505,31.815,106.461054380155,3.34625347729546,452.506012682011,5.99953415456894,6.85913407655633,0.845901291144821
47.5,39,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,39,39.7,35,10,0.53,25.9965,118.233322705051,4.54804772584965,500,4.17839342956815,7.70289530157837,0.819659646997519
50.6,39,39.7,35,18,0.54,27.324,112.919824072628,4.13262421580399,500,4.66544940776692,7.64319568492327,0.906581260753035
52.15,39,39.7,35,21,0.54,28.161,108.334539198995,3.84697060470136,500,5.04528137366996,7.49639411273488,0.927348651476776
53.7,39,39.7,35,23,0.54,28.998,104.627001508592,3.6080764710874,500,5.42107267067947,7.35316838596927,0.960923113852081
55.25,39,39.7,35,24,0.545,30.11125,102.481630295388,3.40343327810663,500,5.86585551282416,7.25439170613639,0.906543545436764
56.8,39,39.7,35,25,0.52,29.536,96.0622280817416,3.25237771132657,500,5.92647543518739,6.86323172636506,0.999717259631825
58.35,39,39.7,35,27,0.495,28.88325,90.2657035663361,3.12519205997719,500,5.93333078677346,6.52175519188234,0.999924532012099
59.9,39,39.7,35,28,0.47,28.153,85.0802822394077,3.02206806519404,500,5.8929489330661,6.22211676637063,0.999895850341508
61.45,39,39.7,35,26,0.46,28.267,85.3160728114402,3.01822170062052,491.085177015566,5.86692077739661,6.13728951279834,0.942026689780849
63,39,39.7,35,14,0.505,31.815,106.538638256853,3.3486920715654,451.881268028352,5.96272658050131,6.85361102675142,0.852445933162578
47.5,39.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,39.5,39.7,35,9,0.53,25.9965,117.501072507963,4.51988046498426,500,4.17620707152858,7.66688205591239,0.803782730078937
50.6,39.5,39.7,35,18,0.54,27.324,112.318014349801,4.11059926620557,500,4.65919236963659,7.61111105710163,0.904820152593813
52.15,39.5,39.7,35,21,0.54,28.161,107.839232747278,3.82938222177047,500,5.03568216507676,7.4679123806784,0.927852365109314
53.7,39.5,39.7,35,23,0.54,28.998,104.227166398511,3.59428810257641,500,5.40840563312875,7.32816526179112,0.959533990202524
55.25,39.5,39.7,35,24,0.545,30.11125,102.156461420993,3.39263436160881,500,5.84995869646597,7.23263728034645,0.898150139633463
56.8,39.5,39.7,35,25,0.52,29.536,95.8043091180034,3.24364535204508,500,5.90533012013555,6.84555811029848,0.999729235152897
58.35,39.5,39.7,35,27,0.495,28.88325,90.1706676780438,3.12190171390144,499.762287240357,5.90869973333754,6.50997567583674,0.999933443698137
59.9,39.5,39.7,35,28,0.47,28.153,84.9833185978522,3.01862389790971,500,5.8705564312319,6.21099107773387,0.999914334531506
61.45,39.5,39.7,35,27,0.455,27.95975,84.111387091372,3.00830254531503,492.994752139036,5.81392147263568,6.07630619581416,0.926335573567366
63,39.5,39.7,35,14,0.505,31.815,106.613353378415,3.35104049594264,451.273148431545,5.9263881507853,6.84812101218952,0.859270476193515
47.5,40,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,40,39.7,35,8,0.525,25.75125,116.84181722907,4.53732604161234,500,4.11996759684796,7.59186752214324,0.857105176323929
50.6,40,39.7,35,18,0.54,27.324,111.735800189777,4.08929147232385,500,4.6527265357463,7.57991387632459,0.903336077493388
52.15,40,39.7,35,21,0.54,28.161,107.360736638229,3.81239077583286,500,5.02602212847376,7.44021721066516,0.928486030810193
53.7,40,39.7,35,23,0.54,28.998,103.841403944843,3.58098503154847,500,5.39585585393799,7.30374270410024,0.957858853069811
55.25,40,39.7,35,24,0.545,30.11125,101.844794998652,3.38228386395956,500,5.83370753673301,7.21180506080904,0.888139762326975
56.8,40,39.7,35,25,0.52,29.536,95.5821847509126,3.23612488999569,500,5.88298834150703,6.83024112331259,0.999741054689641
58.35,40,39.7,35,28,0.49,28.5915,89.2306576290891,3.12088059839774,500,5.83239072910361,6.4520079261957,0.99996141118592
59.9,40,39.7,35,28,0.47,28.153,84.9299683180629,3.01672888566273,500,5.84719412700447,6.20157338145659,0.999929484186058
61.45,40,39.7,35,27,0.455,27.95975,83.833343745939,2.99835813073933,493.084680925456,5.79764417732686,6.05918508802769,0.934145708275737
63,40,39.7,35,15,0.5,31.5,104.638491895204,3.32185688556205,453.221893779421,5.88592866757472,6.76372247656575,0.808069303237112
47.5,40.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,40.5,39.7,35,7,0.525,25.75125,116.143338584374,4.51020197405461,500,4.11777554043767,7.55755817915655,0.848643440434803
50.6,40.5,39.7,35,18,0.54,27.324,111.172525363146,4.06867681756501,500,4.64606995672693,7.54956219480023,0.902314414998837
52.15,40.5,39.7,35,22,0.54,28.161,106.898532408352,3.79597785619657,500,5.01634256999249,7.41327096404741,0.929261474947798
53.7,40.5,39.7,35,23,0.54,28.998,103.469280313078,3.56815229716112,500,5.3834628536401,7.27988218656287,0.955909416200675
55.25,40.5,39.7,35,25,0.545,30.11125,101.549810253982,3.37248736781045,500,5.81691075684629,7.1920754320647,0.876401463048876
56.8,40.5,39.7,35,25,0.52,29.536,95.4139690278319,3.23042961226408,499.724580316862,5.85927921974055,6.8172108132258,0.999752735188593
58.35,40.5,39.7,35,27,0.49,28.5915,89.035492455951,3.11405461259294,500,5.81276588725318,6.43732386809707,0.999966621343295
59.9,40.5,39.7,35,29,0.47,28.153,84.9224276265738,3.01646103884395,499.359062287709,5.8227522670699,6.19357407989059,0.999941665937579
61.45,40.5,39.7,35,28,0.455,27.95975,83.6068211872362,2.99025639310924,493.177105875384,5.78002574623433,6.04405583435348,0.941938857626078
63,40.5,39.7,35,15,0.5,31.5,104.725057580785,3.3246050025646,452.626949615801,5.85095092565244,6.75819999133561,0.822067124507327
47.5,41,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,41,39.7,35,7,0.525,25.75125,115.466805372585,4.48393011494918,500,4.11543837960401,7.52403218088603,0.84153928245327
50.6,41,39.7,35,18,0.54,27.324,110.627571974558,4.04873268827984,500,4.63924934892052,7.52001357913497,0.901921662692017
52.15,41,39.7,35,22,0.54,28.161,106.452136831585,3.78012630345459,500,5.0066877261641,7.38703610586447,0.930183667499522
53.7,41,39.7,35,23,0.54,28.998,103.110385573809,3.55577576294258,500,5.37126106670461,7.25657895651448,0.953708687834422
55.25,41,39.7,35,25,0.545,30.11125,101.276858746457,3.36342259940911,500,5.79932598313562,7.17358812838432,0.862890698141331
56.8,41,39.7,35,26,0.515,29.252,94.3221963256667,3.22446999609144,500,5.79300176966422,6.74808796438077,0.999875301531304
58.35,41,39.7,35,27,0.49,28.5915,88.882502587249,3.10870372618607,500,5.79184275009389,6.42448390201917,0.999971033090236
59.9,41,39.7,35,29,0.465,27.8535,84.0453216003704,3.01740612850702,500,5.74664206893796,6.13784486768413,0.999942521544723
61.45,41,39.7,35,28,0.45,27.6525,82.4121051411881,2.98027683360232,495.197920498034,5.72942418224616,5.98558509504897,0.933688084054357
63,41,39.7,35,16,0.44,27.72,83.5827264635839,3.01524987242366,487.023399535262,5.69683451971201,5.91344175453515,0.805284263880925
47.5,41.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,41.5,39.7,35,6,0.525,25.75125,114.81153136635,4.4584838159837,500,4.11297526930139,7.49124042128245,0.835370174743207
50.6,41.5,39.7,35,18,0.54,27.324,110.100357114764,4.02943775123568,500,4.63229976737827,7.49122507861105,0.902279221678739
52.15,41.5,39.7,35,22,0.54,28.161,106.021101061017,3.76482017900701,500,4.99710186998726,7.36147530800798,0.931243872462239
53.7,41.5,39.7,35,24,0.54,28.998,102.764331511454,3.54384204122539,500,5.35927647133779,7.23384148381864,0.951288845725551
55.25,41.5,39.7,35,25,0.54,29.835,100.091943484981,3.35484979001111,500,5.72947560755623,7.10140103619564,0.979058339679672
56.8,41.5,39.7,35,26,0.515,29.252,94.1007136605622,3.21689845687687,500,5.77319218296119,6.73322063301084,0.999885688846422
58.35,41.5,39.7,35,28,0.49,28.5915,88.7813504220247,3.10516588573614,499.883226315869,5.76940126591181,6.41341859420059,0.999974752626144
59.9,41.5,39.7,35,29,0.465,27.8535,83.9261698002422,3.01312832499478,500,5.72615529166132,6.12805081974908,0.999952032505041
61.45,41.5,39.7,35,29,0.45,27.6525,82.1804143205903,2.97189817631644,495.310950221178,5.71229378701645,5.97112664022958,0.943502231986308
63,41.5,39.7,35,19,0.445,28.035,84.2125494633003,3.00383625693955,484.431600753007,5.69839898085974,5.96631304222766,0.81459120944755
47.5,42,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,42,39.7,35,5,0.525,25.75125,114.176860480616,4.43383759936378,500,4.11040326990404,7.45914595542299,0.829519276258149
50.6,42,39.7,35,18,0.54,27.324,109.590330301065,4.01077185994236,500,4.62526328166129,7.46315305764071,0.903436059535055
52.15,42,39.7,35,22,0.54,28.161,105.605010178883,3.75004474908146,500,4.98762579601861,7.33655158332968,0.932414348859825
53.7,42,39.7,35,24,0.54,28.998,102.430749279226,3.53233841227762,500,5.34752346947877,7.21168840114637,0.948687103645352
55.25,42,39.7,35,25,0.54,29.835,99.817850766463,3.34566283782346,500,5.71408058495747,7.0830941891352,0.976688983502656
56.8,42,39.7,35,26,0.515,29.252,93.9158384102175,3.21057836764042,500,5.75244912586296,6.72045529327005,0.99989529394716
58.35,42,39.7,35,28,0.49,28.5915,88.7382938667781,3.10365996421237,499.182481741606,5.74538858177193,6.40386500951388,0.9999778696664
59.9,42,39.7,35,30,0.465,27.8535,83.8447415219204,3.01020487629635,500,5.70506314405922,6.1192734142546,0.999959282873418
61.45,42,39.7,35,29,0.445,27.34525,81.0849492256691,2.96522976479166,497.413792687449,5.65396575947488,5.9176973508995,0.941780072092782
63,42,39.7,35,21,0.44,27.72,83.0459487126829,2.99588559569563,486.626355270345,5.64771943338195,5.90034222022476,0.848586356749435
47.5,42.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,42.5,39.7,35,4,0.525,25.75125,113.562162348323,4.40996698600352,500,4.10773557177592,7.42771943204454,0.82335609282189
50.6,42.5,39.7,35,18,0.54,27.324,109.096971638713,3.99271598736325,500,4.61818665372841,7.43575292576296,0.905347651993521
52.15,42.5,39.7,35,22,0.54,28.161,105.203483049721,3.73578647951854,500,4.9782929712188,7.31222838327687,0.933646004642432
53.7,42.5,39.7,35,24,0.54,28.998,102.109286838625,3.52125273600334,500,5.33600243632215,7.19014304817232,0.945940007190847
55.25,42.5,39.7,35,26,0.54,29.835,99.5603798089841,3.33703300851296,500,5.69806750007362,7.06587947968002,0.974026499759332
56.8,42.5,39.7,35,27,0.515,29.252,93.7830780322207,3.20603986162385,499.530108461213,5.73063341724953,6.7095107568083,0.999904029460476
58.35,42.5,39.7,35,28,0.485,28.29975,87.8031832795852,3.10261338985628,500,5.67620925392322,6.34377631235026,0.999987145139387
59.9,42.5,39.7,35,30,0.465,27.8535,83.8073379190859,3.00886200725531,499.9336595034,5.68320236682949,6.11129162560731,0.999964736241407
61.45,42.5,39.7,35,30,0.445,27.34525,80.85928157469,2.95697722912352,497.542540405452,5.63759416236771,5.9038302960255,0.951556675304787
63,42.5,39.7,35,22,0.44,27.72,82.7842391246314,2.98644441286549,486.775681779954,5.62735790642539,5.89057211449627,0.866958220173997
47.5,43,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,43,39.7,35,3,0.525,25.75125,112.966828673439,4.38684835390279,500,4.10498116342542,7.39693591954529,0.816380981597472
50.6,43,39.7,35,18,0.54,27.324,108.619790632405,3.97525218241856,500,4.61111812287507,7.40897880070003,0.907868754421496
52.15,43,39.7,35,22,0.54,28.161,104.816172367348,3.72203303744002,500,4.96912575567244,7.28846956053375,0.934869404220422
53.7,43,39.7,35,24,0.54,28.998,101.799606148825,3.51057335501845,500,5.3246983316705,7.16922646566263,0.943077106278064
55.25,43,39.7,35,25,0.54,29.835,99.324760541237,3.32913559715894,500,5.68114528541503,7.04981914339826,0.971076382445064
56.8,43,39.7,35,27,0.51,28.968,92.7814580355704,3.20289485071701,500,5.66644353167321,6.64137805736838,0.999955789159887
58.35,43,39.7,35,29,0.485,28.29975,87.6523590527136,3.09728386479434,500,5.65768577780353,6.33117541981355,0.999988571297913
59.9,43,39.7,35,30,0.465,27.8535,83.8171033427333,3.00921260677234,499.220710680603,5.66034000310054,6.10391682323481,0.999968769013336
61.45,43,39.7,35,30,0.445,27.34525,80.6964979964951,2.95102432768013,497.648146838849,5.6200287959525,5.89195255838082,0.959715957504958
63,43,39.7,35,24,0.44,27.72,82.5524330741795,2.97808200123303,486.960063274633,5.60819418257601,5.88008654303049,0.883554963741831
47.5,43.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,43.5,39.7,35,2,0.525,25.75125,112.39027031157,4.36445882477823,500,4.10214580295779,7.36677314052809,0.808305776022498
50.6,43.5,39.7,35,18,0.54,27.324,108.158325577795,3.9583635477161,500,4.60410352145812,7.3827831424098,0.910764561573881
52.15,43.5,39.7,35,22,0.54,28.161,104.442764780001,3.70877329569267,500,4.96013217448312,7.26523908895145,0.935998506793374
53.7,43.5,39.7,35,25,0.54,28.998,101.501380111786,3.50028898930223,500,5.31358066161003,7.14895019039709,0.940115233659555
55.25,43.5,39.7,35,25,0.54,29.835,99.118283498348,3.32221496558901,500,5.6629830577528,7.03490211234407,0.9678527194955
56.8,43.5,39.7,35,27,0.51,28.968,92.5924269796711,3.19636933787873,500,5.64879592685086,6.62837452384892,0.999960191533994
58.35,43.5,39.7,35,29,0.485,28.29975,87.540827015962,3.09334276860969,500,5.6381581155578,6.32008411404473,0.999989698656354
59.9,43.5,39.7,35,31,0.465,27.8535,83.8734243636308,3.01123465143091,498.556938179715,5.63620285269915,6.09699627946453,0.999971672928664
61.45,43.5,39.7,35,30,0.445,27.34525,80.6078205973064,2.947781446405,497.668898275789,5.6009731951513,5.88244175370846,0.966442751152182
63,43.5,39.7,35,26,0.435,27.405,81.3887849608904,2.9698516679763,489.252449582725,5.55916041180428,5.81821947139862,0.907103438135062
47.5,44,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,44,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,44,39.7,35,18,0.54,27.324,107.71214346603,3.9420342360573,500,4.59718206809081,7.35711639986001,0.913738932808859
52.15,44,39.7,35,22,0.54,28.161,104.082980968747,3.69599733563252,500,4.95130373042298,7.242500461998,0.93693581508495
53.7,44,39.7,35,25,0.54,28.998,101.214289337707,3.49038862465366,500,5.30260490936939,7.1293102270104,0.937054513705985
55.25,44,39.7,35,25,0.535,29.55875,98.0169329686517,3.31600399098919,500,5.6005995208233,6.96334411225998,0.995506372282869
56.8,44,39.7,35,27,0.51,28.968,92.439903208256,3.19110408755371,500,5.63053526295809,6.61704030612238,0.999963838883496
58.35,44,39.7,35,29,0.485,28.29975,87.4751610726701,3.09102239675863,499.661430432366,5.61768207773079,6.31025253373234,0.999990564141145
59.9,44,39.7,35,31,0.46,27.554,82.9896288900759,3.01189042934151,500,5.56616724454507,6.04362617875789,0.999958948248927
61.45,44,39.7,35,31,0.44,27.038,79.6228588406909,2.94485016793738,499.986903361943,5.53389264091504,5.83318272960836,0.968298017011142
63,44,39.7,35,28,0.435,27.405,81.1467287337082,2.96101911088153,489.442395793764,5.54235633944475,5.80662589484823,0.920652360516051
47.5,44.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,44.5,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,44.5,39.7,35,18,0.54,27.324,107.28084033815,3.92624946340763,500,4.59038229124895,7.33192671731576,0.916472001429256
52.15,44.5,39.7,35,23,0.54,28.161,103.736575541563,3.68369644336363,500,4.94261466778558,7.22021576524932,0.937577433363586
53.7,44.5,39.7,35,25,0.54,28.998,100.938018878095,3.48086140003088,500,5.29171534840789,7.1102831108828,0.933876772747623
55.25,44.5,39.7,35,26,0.535,29.55875,97.7948628462009,3.30849115223752,500,5.58539041176364,6.94800264751615,0.995170471650344
56.8,44.5,39.7,35,27,0.51,28.968,92.3357908529037,3.18751004048963,499.534733430106,5.61154021120034,6.60701463454533,0.999966765188658
58.35,44.5,39.7,35,30,0.485,28.29975,87.4592846204918,3.09046138642539,499.045110279151,5.5964054475835,6.30136696700198,0.999991195002785
59.9,44.5,39.7,35,31,0.46,27.554,82.9034783610237,3.0087638223497,500,5.54767131819915,6.03438849348374,0.999961146899276
61.45,44.5,39.7,35,31,0.44,27.038,79.5209062475765,2.94107945290245,500,5.51683692805446,5.82341870706686,0.973374200463105
63,44.5,39.7,35,31,0.435,27.405,80.9560628166995,2.95406177035941,489.558760335647,5.52533585388788,5.79583506100844,0.93231449630763
47.5,45,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,45,39.7,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,45,39.7,35,18,0.54,27.324,106.864042029712,3.91099553614816,500,4.58371859719944,7.30715975190383,0.918656144407571
52.15,45,39.7,35,23,0.54,28.161,103.403336588949,3.67186309395791,500,4.93402293193308,7.19834452264589,0.937816842802222
53.7,45,39.7,35,25,0.54,28.998,100.672255185041,3.47169650269126,500,5.28084894978644,7.09182426836038,0.930546437324242
55.25,45,39.7,35,26,0.535,29.55875,97.5950116597368,3.30173000075229,500,5.56910462431609,6.93359812261237,0.994794795935711
56.8,45,39.7,35,27,0.51,28.968,92.289512415565,3.18591246946855,498.844132771405,5.59169428292871,6.59790626579516,0.999969001231887
58.35,45,39.7,35,29,0.48,28.008,86.5819785226244,3.09133028144189,500,5.53012392169566,6.24088710754266,0.999993771401994
59.9,45,39.7,35,31,0.46,27.554,82.8601167786372,3.00719012769969,500,5.52814242696933,6.02567601444866,0.999962397103877
61.45,45,39.7,35,31,0.44,27.038,79.4757497180846,2.93940933937734,499.971336709095,5.4984585469113,5.8158411049168,0.977427533380076
63,45,39.7,35,31,0.43,27.09,79.7762053597836,2.94485807898795,492.005538343093,5.47780628624384,5.73789684070098,0.944078458617251
47.5,20,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,20,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,20,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,20,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,20,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,20,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,20,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,20,40,35,4,0.54,31.509,119.947331434072,3.80676414465936,500,7.34929249369378,8.32841668676645,0.867627268526235
59.9,20,40,35,7,0.535,32.0465,117.034764097736,3.65202952265414,494.35879650734,7.72239064127971,8.03227562708399,0.89286288272869
61.45,20,40,35,7,0.54,33.183,122.411374056686,3.68897851480232,490.325441055568,8.50493642561931,7.10565228523168,0.826785300336653
63,20,40,35,4,0.555,34.965,132.227372816849,3.78170664426851,474.872460012104,9.19619799912071,7.68863850152407,0.860831175088246
47.5,20.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,20.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,20.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,20.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,20.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,20.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,20.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,20.5,40,35,4,0.54,31.509,118.817973022904,3.77092173737358,500,7.31942874186838,8.25736735964344,0.891844728852772
59.9,20.5,40,35,8,0.53,31.747,114.644384343645,3.61118796559186,495.183633617786,7.6436992699633,7.946385140203,0.881945296689498
61.45,20.5,40,35,7,0.54,33.183,121.448956268122,3.65997517608783,489.517436813391,8.36285690820013,7.23666037780916,0.905724351955517
63,20.5,40,35,5,0.55,34.65,129.531710510215,3.7382889036137,476.136045716787,9.16935106663227,7.46436180103403,0.85286874705449
47.5,21,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,21,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,21,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,21,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,21,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,21,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,21,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,21,40,35,5,0.54,31.509,117.732194746119,3.73646243124565,500,7.29075184581789,8.18794558037871,0.908806172075907
59.9,21,40,35,9,0.525,31.4475,112.342573371784,3.57238487548403,496.007437327733,7.56000174432548,7.85115314659324,0.865693450349358
61.45,21,40,35,8,0.535,32.87575,119.33424830837,3.62985630163174,490.289703452511,8.28204431009456,7.07903052800112,0.892339394612455
63,21,40,35,6,0.545,34.335,127.063240533068,3.70069143827197,477.401596867703,9.13442717364787,7.22622534978868,0.845462709383379
47.5,21.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,21.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,21.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,21.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,21.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,21.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,21.5,40,35,2,0.53,30.104,121.387594550862,4.03227459974962,500,6.62263072990277,8.3800297896289,0.847362129173337
58.35,21.5,40,35,6,0.54,31.509,116.692246898704,3.70345764380666,500,7.26309504229513,8.12033410059747,0.921511858649994
59.9,21.5,40,35,10,0.52,31.148,110.134907814312,3.53585809086656,496.844979075162,7.47105643737168,7.75014975978261,0.835687378492982
61.45,21.5,40,35,9,0.53,32.5685,117.303190495165,3.60173758371325,491.124193517877,8.19921523875226,6.95368747564201,0.871727000441836
63,21.5,40,35,7,0.54,34.02,124.824372577685,3.66914675419416,478.504907711288,9.09209673379581,6.98422660742072,0.8318568187179
47.5,22,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,22,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,22,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,22,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,22,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,22,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,22,40,35,4,0.535,30.388,120.810634292167,3.97560333987649,500,6.67537276389393,8.35385773121458,0.842229088854093
58.35,22,40,35,7,0.54,31.509,115.70178646109,3.67202343651305,500,7.23628959336251,8.05472013073031,0.93168316483456
59.9,22,40,35,10,0.52,31.148,109.482912720154,3.51492592526499,496.147528098047,7.40350445470403,7.70288756973711,0.949218948094183
61.45,22,40,35,10,0.525,32.26125,115.338288365494,3.5751338948582,492.016890053882,8.11482031180005,6.86225949600744,0.831354047862876
63,22,40,35,7,0.54,34.02,124.056621741423,3.64657912232283,477.769302552443,8.99005988245592,7.14161202442801,0.920270395699608
47.5,22.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,22.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,22.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,22.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,22.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,22.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,22.5,40,35,5,0.535,30.388,119.683036170454,3.93849664902113,500,6.65553620764772,8.29053404989649,0.881085547003368
58.35,22.5,40,35,8,0.54,31.509,114.764309924127,3.64227077736924,500,7.21016024728028,7.99137994694383,0.940323692461804
59.9,22.5,40,35,11,0.515,30.8485,107.410972676749,3.48188640215079,496.924447665307,7.31235507973836,7.59993701790303,0.945120625549585
61.45,22.5,40,35,10,0.525,32.26125,114.487890718507,3.54877417082435,491.010267515662,7.97051756027972,6.96193856337054,0.9259580239581
63,22.5,40,35,8,0.535,33.705,121.892545468996,3.6164529140779,478.858734801421,8.94056264755522,6.9037045804674,0.897679012123009
47.5,23,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,23,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,23,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,23,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,23,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,23,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,23,40,35,6,0.535,30.388,118.607833118056,3.90311416078899,500,6.63608095833957,8.2290305964541,0.907460805396351
58.35,23,40,35,8,0.54,31.509,113.881123716027,3.61424112844035,500,7.18452386052668,7.93077327737754,0.947999422194201
59.9,23,40,35,12,0.51,30.549,105.448346428742,3.45177735535507,497.732866564466,7.21653068091861,7.49827667750831,0.921990165713343
61.45,23,40,35,11,0.52,31.954,112.594682800599,3.52364908307565,491.95942052209,7.88363392026467,6.88893969316058,0.886426781845209
63,23,40,35,9,0.53,33.39,119.913190071561,3.59129050828274,479.685349281666,8.88443659327508,6.67433623955022,0.834300054606424
47.5,23.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,23.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,23.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,23.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,23.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,23.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,23.5,40,35,7,0.535,30.388,117.58324396515,3.8693972609303,500,6.61696675111284,8.16954736584712,0.9261610351447
58.35,23.5,40,35,9,0.535,31.21725,111.972033175084,3.58686409517444,500,7.10166611035829,7.84860491836802,0.977609453652762
59.9,23.5,40,35,13,0.505,30.2495,103.616576164799,3.42539797896821,498.58173840409,7.1162381516836,7.39963484605749,0.844538760956933
61.45,23.5,40,35,12,0.515,31.64675,110.747309692533,3.49948445551387,492.936062319463,7.79551317993922,6.83793705079181,0.806111239412734
63,23.5,40,35,9,0.53,33.39,119.093430210464,3.56673944925021,479.233978628207,8.76744258415037,6.83184081463367,0.904592595462358
47.5,24,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,24,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,24,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,24,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,24,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,24,40,35,3,0.525,29.00625,122.478956536714,4.22250227232799,500,5.9519699138598,8.33216876257249,0.836933993465352
56.8,24,40,35,9,0.54,30.672,117.431704840781,3.82862887456902,500,6.66539884199767,8.15887324993646,0.814159196634805
58.35,24,40,35,11,0.535,31.21725,111.159955556325,3.56085034896811,500,7.07767002137768,7.79439429532026,0.981663951362734
59.9,24,40,35,13,0.505,30.2495,103.063177804662,3.4071035159147,498.001043766797,7.06669992460414,7.35670081307091,0.962003325230505
61.45,24,40,35,12,0.515,31.64675,109.993751991139,3.47567292032006,491.76384440574,7.6562291763137,6.92622022311361,0.898388720844218
63,24,40,35,10,0.525,33.075,117.173619068405,3.54266421975526,480.062051221748,8.70406763874245,6.60957090145455,0.802515693957377
47.5,24.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,24.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,24.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,24.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,24.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,24.5,40,35,6,0.53,29.2825,121.548424000205,4.15088957569214,500,6.01827914475795,8.30547573001594,0.851478530851338
56.8,24.5,40,35,9,0.54,30.672,116.507911691028,3.79851042289477,500,6.64687402739261,8.10406081492054,0.837179592909389
58.35,24.5,40,35,11,0.535,31.21725,110.394098134973,3.53631720074551,500,7.05394096335758,7.74267677415217,0.984952386463877
59.9,24.5,40,35,14,0.5,29.95,101.376878052339,3.38487071961064,498.806219351596,6.96549826890187,7.26448957598779,0.913332741799905
61.45,24.5,40,35,13,0.51,31.3395,108.20356493352,3.45262575770256,492.796721697926,7.56666049161378,6.88137626031182,0.820120646411011
63,24.5,40,35,10,0.525,33.075,116.415576812498,3.51974533068776,479.63518631664,8.57314798852332,6.77062623014931,0.868700741122037
47.5,25,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,25,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,25,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,25,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,25,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,25,40,35,7,0.53,29.2825,120.434544395447,4.11285048733706,500,6.0057629503594,8.24478006134159,0.915965847763337
56.8,25,40,35,10,0.54,30.672,115.627478231869,3.76980562832122,500,6.62862558249716,8.05126791430659,0.857816407269563
58.35,25,40,35,12,0.535,31.21725,109.670534931914,3.5131388873752,500,7.03030032277786,7.69377837983711,0.987584291868264
59.9,25,40,35,14,0.5,29.95,100.854924472871,3.36744322113091,498.442853189752,6.92569608589171,7.22477900593241,0.972697007745363
61.45,25,40,35,13,0.51,31.3395,107.52100272825,3.43084614394773,491.40979354517,7.43741759684209,6.95792238510763,0.893776834658346
63,25,40,35,10,0.525,33.075,115.816454042369,3.50163126356369,478.9784422001,8.4302827464113,6.92386091016065,0.908917990017547
47.5,25.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,25.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,25.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,25.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,25.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,25.5,40,35,9,0.535,29.55875,119.790541498956,4.0526254154508,500,6.0674417535551,8.22846890343531,0.82828639622669
56.8,25.5,40,35,11,0.54,30.672,114.78815012567,3.74244099262097,500,6.61062304905624,8.00045680478046,0.876415044812957
58.35,25.5,40,35,12,0.535,31.21725,108.985532058617,3.49119579907316,500,7.00656777878009,7.64816757888332,0.989652092632142
59.9,25.5,40,35,15,0.495,29.6505,99.297001814782,3.34891491930261,499.275889879539,6.82329723662438,7.14018147746094,0.930424086652503
61.45,25.5,40,35,14,0.505,31.03225,105.7831660368,3.40881392863232,492.491992935339,7.34741406833769,6.91220975569926,0.817449001183817
63,25.5,40,35,10,0.525,33.075,115.393562749774,3.48884543461144,478.067368586322,8.27675136861752,7.05041643203919,0.933604258099158
47.5,26,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,26,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,26,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,26,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,26,40,35,2,0.505,27.1185,126.790158556797,4.6754119349078,500,5.105441930749,8.2671212233335,0.80898846884848
55.25,26,40,35,10,0.535,29.55875,118.793158526053,4.01888302198343,500,6.05421339511168,8.17333211413348,0.878743367196016
