Qf_train_m3h,T_RO_in_C,Cf_kg_m3,candidate_count,feasible_count,best_R_target_min_SEC,best_Qp_train_m3h,best_W_RO_train_kW,best_SEC_kWh_m3,best_Cp_mg_L,best_P1_opt_gauge_MPa,best_P2_opt_gauge_MPa,best_P_feasible
56.8,26,40,35,11,0.54,30.672,113.9878195882,3.71634779565076,500,6.5928391819092,7.95156326468847,0.893046390186669
58.35,26,40,35,13,0.535,31.21725,108.33787143623,3.47044891642378,500,6.9825603749713,7.60633004140017,0.991244069154167
59.9,26,40,35,15,0.495,29.6505,98.7938409950344,3.3319451946859,499.05535318144,6.7911314511712,7.10318423688231,0.975838780875128
61.45,26,40,35,14,0.505,31.03225,105.164740600481,3.38888545305227,490.883235879344,7.2310888260243,6.96999994446309,0.88341717655369
63,26,40,35,11,0.52,32.76,113.294642527472,3.45832242147349,479.414974077697,8.20715405453169,6.86659578341688,0.836370475308238
47.5,26.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,26.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,26.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,26.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,26.5,40,35,6,0.515,27.6555,124.666523814196,4.5078383617796,500,5.26127567348315,8.25224121450712,0.854050618308447
55.25,26.5,40,35,11,0.535,29.55875,117.840171257365,3.98664257647449,500,6.04094337919681,8.12046843768108,0.910284369397764
56.8,26.5,40,35,12,0.54,30.672,113.224527972014,3.69146217957792,500,6.57524959354404,7.90451882313845,0.907656629134287
58.35,26.5,40,35,13,0.535,31.21725,107.730567692138,3.45099480870795,500,6.95808656857982,7.56861264387796,0.992446062109119
59.9,26.5,40,35,16,0.495,29.6505,98.3247037733491,3.31612295824182,498.904658269322,6.76194061705994,7.06783584595194,0.987961388261447
61.45,26.5,40,35,15,0.5,30.725,103.476028554749,3.36781215800648,492.004595508874,7.14163612317114,6.91893443615449,0.808911470763469
63,26.5,40,35,11,0.52,32.76,112.906175201248,3.44646444448254,478.486401140173,8.0470643920842,6.98416152259217,0.872902854557956
47.5,27,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,27,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,27,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,27,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,27,40,35,8,0.52,27.924,123.285813394504,4.41504846707148,500,5.33212294339037,8.22236007574147,0.899373647383609
55.25,27,40,35,11,0.535,29.55875,116.929041230101,3.95581820036708,500,6.02762285105201,8.06969240034496,0.930351316550677
56.8,27,40,35,12,0.54,30.672,112.496440652146,3.66772433007778,500,6.55783180888781,7.85926486005508,0.920194022903556
58.35,27,40,35,14,0.53,30.9255,106.115717674236,3.43133393717924,500,6.87721895678698,7.49168306791513,0.996328337687133
59.9,27,40,35,16,0.495,29.6505,97.8866398875675,3.30134870870871,498.760301815392,6.734743362705,7.03412628691397,0.992416655310751
61.45,27,40,35,15,0.5,30.725,102.915573149353,3.34957113586177,490.210296676494,7.03994499839432,6.95617275521904,0.872206506453756
63,27,40,35,11,0.52,32.76,112.688184131087,3.43981026041168,477.286504539936,7.8819952224199,7.06932172185378,0.89853558297127
47.5,27.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,27.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,27.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,27.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,27.5,40,35,10,0.525,28.1925,122.130367955519,4.3320162438776,500,5.39970322601744,8.19917200438814,0.912389139783284
55.25,27.5,40,35,12,0.535,29.55875,116.05731621851,3.92632693258374,500,6.01424229836078,8.02082394427273,0.943518108814179
56.8,27.5,40,35,13,0.54,30.672,111.801804896836,3.64507710279198,500,6.54056363435465,7.8157555297067,0.93069050476403
58.35,27.5,40,35,14,0.53,30.9255,105.53599100572,3.41258802624759,500,6.85414322543665,7.45434743682902,0.996585427840751
59.9,27.5,40,35,17,0.49,29.351,96.4408690567889,3.28577796520694,499.756978118539,6.63561388306409,6.95941610306147,0.98886320631062
61.45,27.5,40,35,16,0.495,30.41775,101.27417062899,3.32944319119561,491.391815261265,6.95192521062473,6.89851857812743,0.802088061925003
63,27.5,40,35,11,0.52,32.76,112.617687818384,3.43765835831453,475.858933592855,7.71495903445964,7.12720298869603,0.916712234317117
47.5,28,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,28,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,28,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,28,40,35,3,0.495,25.81425,132.437996039696,5.13042199714096,500,4.47686698032293,8.25917398101164,0.845793246004176
53.7,28,40,35,12,0.53,28.461,121.18565533471,4.25795493252909,500,5.46411162405904,8.1827287780654,0.892964027447407
55.25,28,40,35,12,0.535,29.55875,115.222660860803,3.89808976566338,500,6.00079135527471,7.9737009132681,0.952472178192635
56.8,28,40,35,13,0.54,30.672,111.138895766124,3.62346425945894,500,6.52342100868396,7.77395318455451,0.939288685973269
58.35,28,40,35,15,0.53,30.9255,104.997763383932,3.39518401914058,500,6.83048792413758,7.42023110929538,0.996767490161965
59.9,28,40,35,17,0.49,29.351,96.0039772151101,3.27089289002453,499.628637429555,6.61198512369377,6.92715578765532,0.993460009337385
61.45,28,40,35,16,0.495,30.41775,100.7659727467,3.3127359106673,489.520693353585,6.86538610998297,6.91749700774538,0.864846396392911
63,28,40,35,11,0.52,32.76,112.646711368515,3.43854430306823,474.23149757492,7.54929761200094,7.16515558033527,0.929775997651188
47.5,28.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,28.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,28.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,28.5,40,35,6,0.505,26.33575,129.394505545815,4.91326449961799,500,4.63548290946739,8.23543592399908,0.865457500365436
53.7,28.5,40,35,12,0.53,28.461,120.179250172209,4.22259408215483,500,5.45618965631046,8.13123072409147,0.944734257290125
55.25,28.5,40,35,13,0.535,29.55875,114.422874688777,3.87103225572045,500,5.98725877113985,7.92818798785624,0.958789273189914
56.8,28.5,40,35,13,0.54,30.672,110.505952916113,3.60282840754151,500,6.5063758201102,7.73382220253106,0.946224060519771
58.35,28.5,40,35,15,0.53,30.9255,104.512585065649,3.37949540235888,500,6.80602910120053,7.38966051359727,0.996902282379078
59.9,28.5,40,35,18,0.49,29.351,95.596901465723,3.25702366071762,499.490936592506,6.58898623291989,6.89619617813974,0.995561757939467
61.45,28.5,40,35,17,0.49,30.1105,99.1713322025937,3.2935797214458,490.820425104994,6.77949430228218,6.85395692479058,0.802854109627789
63,28.5,40,35,12,0.515,32.445,110.266098402462,3.39855442756858,476.004359559044,7.48639331383385,7.0491179114275,0.818493238309016
47.5,29,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,29,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,29,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,29,40,35,8,0.51,26.5965,127.528257653384,4.79492631185999,500,4.71033646459442,8.20058014124619,0.910648507457562
53.7,29,40,35,14,0.535,28.7295,119.484375852998,4.15894379829087,500,5.5166963615459,8.123182994854,0.86372687652065
55.25,29,40,35,13,0.535,29.55875,113.655901880208,3.84508485237732,500,5.97363264182711,7.88418269861958,0.9634134051546
56.8,29,40,35,14,0.54,30.672,109.90111126662,3.58310873978285,500,6.48939434372677,7.69532429576947,0.951784139571771
58.35,29,40,35,16,0.525,30.63375,103.086257242479,3.36512040616899,500,6.72307098478451,7.31360453822872,0.997880704128488
59.9,29,40,35,18,0.49,29.351,95.2148808506831,3.24400806959501,499.350994438144,6.56630819603458,6.86640307291833,0.996723502985046
61.45,29,40,35,17,0.49,30.1105,98.7099383886085,3.27825636866238,489.031663612273,6.70753899886861,6.85866156291237,0.865208844288005
63,29,40,35,12,0.515,32.445,110.314520088034,3.40004685122619,474.164095381819,7.33000682651033,7.0827203278806,0.841564815991402
47.5,29.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,29.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,29.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,29.5,40,35,10,0.52,27.118,125.597823598576,4.6315297440289,500,4.85338097926094,8.20151202686064,0.842072766364192
53.7,29.5,40,35,14,0.535,28.7295,118.572212723141,4.12719374591069,500,5.50787253819502,8.0752622399147,0.903535395390665
55.25,29.5,40,35,15,0.54,29.835,113.5495646549,3.80591803770405,500,6.02741072869907,7.88697617019676,0.808693437058796
56.8,29.5,40,35,14,0.54,30.672,109.322330402075,3.564238732462,500,6.47243675253043,7.65841426598166,0.956265437818515
58.35,29.5,40,35,16,0.525,30.63375,102.598306178572,3.34919186121752,500,6.7000758926987,7.28206704743566,0.997940233722679
59.9,29.5,40,35,19,0.49,29.351,94.8508655464954,3.23160592642484,499.214646416679,6.54374769241237,6.83762887037827,0.997461477593172
61.45,29.5,40,35,18,0.485,29.80325,97.1627673686531,3.26013999710277,490.474057119823,6.62425294650216,6.79051569063001,0.812807936834214
63,29.5,40,35,12,0.515,32.445,110.410066171949,3.40299171434579,472.083320262898,7.18126779033269,7.10425815599948,0.859161947251072
47.5,30,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,30,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,30,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,30,40,35,12,0.525,27.37875,124.325609405922,4.54095272450064,500,4.91946411402372,8.18219379144553,0.864751704109009
53.7,30,40,35,14,0.535,28.7295,117.696560127028,4.09671453130156,500,5.49885488987506,8.02882686752046,0.924660035380168
55.25,30,40,35,15,0.54,29.835,112.851461710943,3.78251924621896,500,6.01302653703334,7.8460395505751,0.82235393084508
56.8,30,40,35,16,0.545,30.956,109.682503140928,3.54317428417521,500,6.52301688437635,7.67374273677265,0.80779635686669
58.35,30,40,35,16,0.525,30.63375,102.167364045649,3.33512430066999,500,6.67619659043761,7.25350976847133,0.99801040613828
59.9,30,40,35,19,0.49,29.351,94.4957044298575,3.21950544887253,499.08495458399,6.52116574958546,6.80972827429729,0.997976159506161
61.45,30,40,35,18,0.485,29.80325,96.7428042541132,3.24604881192867,488.9193250646,6.56546347479631,6.78493419928617,0.87347539626224
63,30,40,35,12,0.515,32.445,110.51088187348,3.40609899440529,469.777583119582,7.04277439858912,7.1177418304375,0.872540229223705
47.5,30.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,30.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,30.5,40,35,2,0.49,24.794,135.736014733777,5.47455088867376,500,3.98063213435069,8.17584121650419,0.843381232536811
52.15,30.5,40,35,13,0.53,27.6395,123.244397875221,4.45899520162164,500,4.98239881125417,8.16839929076291,0.851208309733407
53.7,30.5,40,35,15,0.535,28.7295,116.855443776641,4.06743743457564,500,5.48963785803251,7.98378356981453,0.936557212384672
55.25,30.5,40,35,16,0.54,29.835,112.180317349743,3.76002404389953,500,5.99852580546032,7.80659582480087,0.8333568333605
56.8,30.5,40,35,16,0.545,30.956,109.12037405398,3.52501531379959,500,6.50556271428113,7.63981810592507,0.819081466359892
58.35,30.5,40,35,17,0.525,30.63375,101.808423899077,3.32340715384427,500,6.65107872990274,7.22826108839332,0.998092241167728
59.9,30.5,40,35,20,0.49,29.351,94.1395361593645,3.20737065719616,498.964012577548,6.4984557254773,6.78257627108928,0.99835624124468
61.45,30.5,40,35,19,0.48,29.496,95.2452523026581,3.22909046320376,490.47424948642,6.4851960167073,6.71344006021017,0.827652172541497
63,30.5,40,35,12,0.515,32.445,110.594367301796,3.40867213135446,467.317098937635,6.9166552479241,7.12574197552386,0.882686498761664
47.5,31,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,31,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,31,40,35,6,0.505,25.553,131.844935446651,5.1596656144739,500,4.2045116394142,8.1864816673218,0.8238245612853
52.15,31,40,35,14,0.53,27.6395,122.244726128235,4.42282697328951,500,4.9779546498151,8.11924488149564,0.928561109759619
53.7,31,40,35,15,0.535,28.7295,116.046996074818,4.03929744947937,500,5.480218825079,7.94005977869855,0.943723462852606
55.25,31,40,35,16,0.54,29.835,111.534671807775,3.73838350285822,500,5.98391346461444,7.76858573182025,0.842446301864594
56.8,31,40,35,17,0.545,30.956,108.572958097305,3.50733163513714,500,6.48766694493488,7.60667819497152,0.829033506711594
58.35,31,40,35,17,0.52,30.342,100.497764308015,3.31216677569096,500,6.56736124173487,7.15316568844415,0.998622083536281
59.9,31,40,35,20,0.49,29.351,93.774825909231,3.19494483694699,498.85547049361,6.47551962600484,6.75609323438824,0.998646180468065
61.45,31,40,35,19,0.48,29.496,94.8612274195211,3.21607090519125,489.265095133011,6.43762288823401,6.70090332228652,0.884845116912349
63,31,40,35,12,0.515,32.445,110.654565001566,3.41052750813889,464.859653600081,6.80432780678971,7.12985019184964,0.89037592997599
47.5,31.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,31.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,31.5,40,35,8,0.51,25.806,129.990521383378,5.03722085497085,500,4.276601650373,8.15775461085468,0.8893014234908
52.15,31.5,40,35,15,0.535,27.90025,121.392355112589,4.3509414830544,500,5.03676901362593,8.11208122206584,0.849375649451523
53.7,31.5,40,35,16,0.535,28.7295,115.269468374768,4.01223371011568,500,5.47059899712693,7.89760386547846,0.948371117507493
55.25,31.5,40,35,16,0.54,29.835,110.913190076815,3.71755287671578,500,5.96919959870506,7.73193393139658,0.850263436004008
56.8,31.5,40,35,17,0.545,30.956,108.041220303094,3.49015442250594,500,6.46918776314046,7.57413559067947,0.838267163617735
58.35,31.5,40,35,18,0.52,30.342,100.100051398713,3.29905910614702,500,6.54409071032105,7.12623535276098,0.998711266049815
59.9,31.5,40,35,20,0.49,29.351,93.4006361259378,3.1821960453115,498.76577808358,6.45225120867597,6.73027938437412,0.998871284391812
61.45,31.5,40,35,20,0.475,29.18875,93.4170748546868,3.20044794157635,490.894405518096,6.36122134816257,6.62725003555823,0.838533943534545
63,31.5,40,35,12,0.515,32.445,110.695111346513,3.41177720285137,462.620200326695,6.70629190705981,7.1310633094045,0.896223842839734
47.5,32,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,32,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,32,40,35,10,0.52,26.312,127.944942669611,4.86260803700256,500,4.41266605902794,8.16492750779553,0.842109667246193
52.15,32,40,35,15,0.535,27.90025,120.479131694811,4.3182097542069,500,5.03127624912751,8.06589565676848,0.893566502074511
53.7,32,40,35,16,0.535,28.7295,114.521235629612,3.98618965278239,500,5.46078364427829,7.85638297410061,0.951644956493389
55.25,32,40,35,17,0.54,29.835,110.314652106135,3.69749127220159,500,5.95439776789989,7.69655211987306,0.85734759549216
56.8,32,40,35,17,0.545,30.956,107.528981510405,3.47360710396709,500,6.44995852316768,7.5422610742319,0.847275480413395
58.35,32,40,35,18,0.52,30.342,99.7754217576007,3.28836008692903,500,6.51948373487863,7.10226837024434,0.998800781383664
59.9,32,40,35,21,0.49,29.351,93.0261339216607,3.16943660937143,498.702404753394,6.4285245794392,6.70525416576085,0.999047773596851
61.45,32,40,35,20,0.475,29.18875,93.0631648064803,3.18832306304588,490.078158468909,6.32271386290658,6.61037049642037,0.891615639426153
63,32,40,35,12,0.515,32.445,110.723093245868,3.4126396438856,460.77833401421,6.62203855904978,7.1300460317159,0.900724244010851
47.5,32.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,32.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,32.5,40,35,12,0.525,26.565,126.593572458052,4.76542715821764,500,4.47667028121951,8.14881324093016,0.860448249503727
52.15,32.5,40,35,16,0.535,27.90025,119.599820017166,4.28669348902485,500,5.02551839369719,8.02104179541835,0.915909796327297
53.7,32.5,40,35,16,0.535,28.7295,113.800795450724,3.9611129831958,500,5.45078148545779,7.81637700293253,0.954167079269674
55.25,32.5,40,35,17,0.54,29.835,109.737942367096,3.67816129938313,500,5.93952283882225,7.66234339371839,0.864126498595446
56.8,32.5,40,35,18,0.545,30.956,107.043510779991,3.45792449864294,500,6.42978591955027,7.51146294617948,0.856381008161756
58.35,32.5,40,35,19,0.52,30.342,99.5362739290037,3.28047834450609,500,6.49297910859508,7.08150926454244,0.998886976921077
59.9,32.5,40,35,21,0.49,29.351,92.6702719175424,3.15731225230971,498.66810838667,6.40418760977346,6.68128572496041,0.999187056670743
61.45,32.5,40,35,21,0.47,28.8815,91.6764152130688,3.17422624216432,491.763126139222,6.25220425390291,6.53581550898201,0.835492462720475
63,32.5,40,35,12,0.515,32.445,110.745460147488,3.41332902288452,459.387053548411,6.55013599729685,7.12728841670804,0.904273683442782
47.5,33,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,33,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,33,40,35,13,0.53,26.818,125.414505215924,4.67650478096516,500,4.53732452621711,8.13686846850913,0.843193982763906
52.15,33,40,35,16,0.535,27.90025,118.7527006399,4.25633105939552,500,5.01951100741652,7.97747041335614,0.92820515038122
53.7,33,40,35,17,0.535,28.7295,113.106763313195,3.93695550960495,500,5.44060332484806,7.77757081834595,0.956290054339045
55.25,33,40,35,18,0.54,29.835,109.182039343094,3.65952871939314,500,5.92458905207014,7.62920717961252,0.87090315632224
56.8,33,40,35,18,0.545,30.956,106.595447254024,3.44345029248043,500,6.40845049107693,7.48238699137606,0.86571451686034
58.35,33,40,35,20,0.515,30.05025,98.2676356808158,3.2701104210719,500,6.41084007359617,7.0076111511469,0.999218399728575
59.9,33,40,35,22,0.49,29.351,92.3561993471585,3.14661167752916,498.652189552893,6.37906014039558,6.65878614951216,0.99929765265091
61.45,33,40,35,21,0.47,28.8815,91.3465630846314,3.16280536276272,491.310010205796,6.22065320112767,6.51660795838811,0.886411268974771
63,33,40,35,12,0.515,32.445,110.7675331696,3.4140093441085,458.36194377512,6.48849649055876,7.12318828957193,0.90718318091575
47.5,33.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,33.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,33.5,40,35,14,0.53,26.818,124.425064589045,4.63961013457545,500,4.5353729859538,8.0893594755094,0.906207908953892
52.15,33.5,40,35,16,0.535,27.90025,117.936158715882,4.22706458601204,500,5.01327017179668,7.93513437641255,0.935585135297077
53.7,33.5,40,35,17,0.535,28.7295,112.437865329286,3.91367289125415,500,5.43026038656567,7.73994775902564,0.958219420289997
55.25,33.5,40,35,18,0.54,29.835,108.646005323961,3.64156210236168,500,5.90960894007602,7.59704456282952,0.877846385107422
56.8,33.5,40,35,19,0.545,30.956,106.197657255417,3.43060011808428,500,6.38571080397752,7.45566063644143,0.87522495584724
58.35,33.5,40,35,21,0.515,30.05025,97.9545166400627,3.25969057295905,500,6.38696659239727,6.98476625010603,0.999280189684883
59.9,33.5,40,35,22,0.485,29.0515,91.1153982202703,3.13634057519475,499.932301178369,6.29762564683195,6.59375155501626,0.999404930340131
61.45,33.5,40,35,22,0.465,28.57425,90.0121797704144,3.15011521808672,493.051288637569,6.15883908440935,6.44258862032759,0.8095774086537
63,33.5,40,35,12,0.515,32.445,110.792704639263,3.41478516379296,457.555131616451,6.43475452454233,7.11808668841268,0.909683671337494
47.5,34,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,34,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,34,40,35,15,0.535,27.071,123.455456156624,4.56043205484186,500,4.59171641572143,8.08331237378195,0.839813409481722
52.15,34,40,35,17,0.535,27.90025,117.148690313221,4.19884016498851,500,5.00681016809245,7.89399374933706,0.940418323942988
53.7,34,40,35,17,0.535,28.7295,111.792929700531,3.89122434085281,500,5.41976294046858,7.70348602548435,0.960074441985432
55.25,34,40,35,18,0.54,29.835,108.128976736217,3.62423250330877,500,5.89459334141928,7.56576402205939,0.88499139959305
56.8,34,40,35,19,0.545,30.956,105.862911702319,3.41978652611186,500,6.36131364046191,7.43165242265244,0.884719756537303
58.35,34,40,35,21,0.515,30.05025,97.723570450707,3.2520052395806,500,6.36114141594185,6.96489731633912,0.99933419545032
59.9,34,40,35,23,0.485,29.0515,90.815027216685,3.12600131548061,499.937712847135,6.27476456153889,6.57212147778889,0.999478037136627
61.45,34,40,35,22,0.465,28.57425,89.7019723422534,3.13925903014964,492.872727301713,6.13226927174671,6.42257339646416,0.86307923207582
63,34,40,35,12,0.515,32.445,110.82265269802,3.41570820459299,456.839746363271,6.38664234387085,7.11227814878476,0.911931161958413
47.5,34.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,34.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,34.5,40,35,15,0.535,27.071,122.546029512655,4.52683792666158,500,4.58877560550273,8.0387460288112,0.874890186754022
52.15,34.5,40,35,17,0.535,27.90025,116.388902708064,4.17160787835464,500,5.00014211155011,7.85401700476957,0.943871523561864
53.7,34.5,40,35,18,0.535,28.7295,111.17087768025,3.86957231000366,500,5.40911965976348,7.66815778322875,0.961918681407717
55.25,34.5,40,35,19,0.54,29.835,107.63015512672,3.60751315993698,500,5.87955235192547,7.53528745538896,0.892255196898082
56.8,34.5,40,35,19,0.54,30.672,104.486256496002,3.40656809128853,500,6.28964378642229,7.3506930566949,0.979695913858759
58.35,34.5,40,35,21,0.51,29.7585,96.6114790311687,3.24651709700317,500,6.27777150772081,6.89736257305862,0.999528291397483
59.9,34.5,40,35,23,0.485,29.0515,90.5599035557813,3.11721954307975,499.938211847104,6.2511309455405,6.5522560203808,0.999537622046359
61.45,34.5,40,35,22,0.465,28.57425,89.396211861365,3.12855846999886,492.864532537502,6.1093951751842,6.40129962214317,0.889564454395278
63,34.5,40,35,13,0.51,32.13,108.720609462687,3.3837724700494,458.539051131976,6.33716314543789,7.02581313842771,0.808581516117624
47.5,35,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,35,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,35,40,35,15,0.535,27.071,121.668162552877,4.49440961002094,500,4.58559244160777,7.99546981763866,0.894683431122309
52.15,35,40,35,17,0.535,27.90025,115.655510537448,4.1453216561661,500,4.99327396408152,7.81517855188849,0.946550684900296
53.7,35,40,35,18,0.535,28.7295,110.570714641276,3.84868217829325,500,5.39833780785111,7.63392995939236,0.963776263320951
55.25,35,40,35,19,0.54,29.835,107.148798833544,3.59137921345881,500,5.86449679060864,7.50555603592505,0.899467050160302
56.8,35,40,35,20,0.54,30.672,104.118555966911,3.39457994153986,500,6.26740649669286,7.32619697573821,0.981093818652751
58.35,35,40,35,22,0.51,29.7585,96.3001778396704,3.23605618023995,500,6.25497736571246,6.87557851134513,0.999562659734232
59.9,35,40,35,23,0.485,29.0515,90.3598210749556,3.11033237784471,499.883873477763,6.22654942175188,6.53453911367434,0.999587364948849
61.45,35,40,35,23,0.46,28.267,88.0906579630152,3.11637803668643,494.669234359456,6.05479354130876,6.33099619076648,0.817861934749138
63,35,40,35,13,0.51,32.13,108.768176718546,3.38525293241662,457.854043813565,6.29357336194545,7.01992109629202,0.818108459900037
47.5,35.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,35.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,35.5,40,35,16,0.535,27.071,120.820375410301,4.46309243878323,500,4.58217737689687,7.95343250220394,0.906375752809901
52.15,35.5,40,35,18,0.535,27.90025,114.94732932322,4.1199390443892,500,4.98621163766574,7.77745498205486,0.948780615732742
53.7,35.5,40,35,18,0.535,28.7295,109.991521650839,3.82852196003548,500,5.38742404691992,7.60076571005546,0.965642301579416
55.25,35.5,40,35,19,0.54,29.835,106.684215320983,3.57580745168371,500,5.84943969566749,7.47653498482608,0.906408873355622
56.8,35.5,40,35,20,0.54,30.672,103.808224487289,3.38446219637744,500,6.2436355698651,7.30424068908801,0.982301057656972
58.35,35.5,40,35,22,0.51,29.7585,96.0572706049484,3.22789356334991,500,6.23033363217124,6.85643273145688,0.999592208640285
59.9,35.5,40,35,24,0.485,29.0515,90.2190804655763,3.1054878565849,499.707071626302,6.20083581439529,6.51922919054436,0.99962992280309
61.45,35.5,40,35,23,0.47,28.8815,89.6899023591681,3.10544474349214,491.201788377181,6.11244613004014,6.40230551749472,0.936180307208818
63,35.5,40,35,13,0.51,32.13,108.820073019809,3.38686813009054,457.166642579176,6.25261263641576,7.01375462528401,0.827210338621094
47.5,36,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,36,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,36,40,35,16,0.535,27.071,120.001287814389,4.43283542589446,500,4.57853858958553,7.91258490230902,0.913437083207303
52.15,36,40,35,18,0.535,27.90025,114.263267532591,4.09542092033553,500,4.97896043132221,7.74082201316876,0.950735457491318
53.7,36,40,35,19,0.535,28.7295,109.43244780304,3.80906203738458,500,5.37638554621071,7.56862588438012,0.967491686729776
55.25,36,40,35,20,0.54,29.835,106.23575412316,3.5607760725041,500,5.83439744976589,7.4482159813401,0.912856355790252
56.8,36,40,35,21,0.535,30.388,102.502443170789,3.37312238945599,500,6.17068283556139,7.22668459729518,0.995489837023485
58.35,36,40,35,22,0.51,29.7585,95.8975291952808,3.22252563789441,499.957944956211,6.20326320566337,6.84016956389733,0.999617675110847
59.9,36,40,35,25,0.48,28.752,89.115914447689,3.09946836559853,500,6.12055622025839,6.45889779808505,0.999669212001068
61.45,36,40,35,23,0.47,28.8815,89.3582985539738,3.09396321361335,491.221641459921,6.09382311380922,6.37965877940699,0.937407009797334
63,36,40,35,13,0.51,32.13,108.875864400007,3.38860455648947,456.475881343368,6.21321465571089,7.00747465775766,0.835873679029397
47.5,36.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,36.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,36.5,40,35,16,0.535,27.071,119.209619799546,4.4035912895551,500,4.57468451745362,7.87288505678131,0.917628701361116
52.15,36.5,40,35,18,0.535,27.90025,113.602318042712,4.07173118673531,500,4.97152611199604,7.70525284979453,0.95250412174066
53.7,36.5,40,35,19,0.535,28.7295,108.892703444021,3.79027492452083,500,5.36523112142356,7.53747016590322,0.969287656571215
55.25,36.5,40,35,20,0.54,29.835,105.802800333324,3.54626446567201,500,5.81939027597003,7.42061588696498,0.91861170440748
56.8,36.5,40,35,21,0.535,30.388,102.165032896368,3.36201898434803,500,6.14922590229675,7.20409599298979,0.99565121611412
58.35,36.5,40,35,23,0.505,29.46675,94.7733702328289,3.21628174918608,500,6.12473120846847,6.77430998973655,0.999731043263531
59.9,36.5,40,35,25,0.48,28.752,88.9225826913581,3.09274425053416,500,6.0977673175465,6.44291972902464,0.999706034743298
61.45,36.5,40,35,24,0.455,27.95975,86.194798909307,3.08281722509346,496.691707533923,5.95731560000334,6.22546004260055,0.803268503633596
63,36.5,40,35,13,0.51,32.13,108.934415972919,3.39042688991346,455.789634726992,6.1747237493889,7.00119179915615,0.844090686971445
47.5,37,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,37,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,37,40,35,16,0.535,27.071,118.444188326296,4.37531632840664,500,4.57062524401123,7.83429799826555,0.91989065266357
52.15,37,40,35,19,0.535,27.90025,112.963549629791,4.04883646669082,500,4.96391541223393,7.67071778122163,0.954126157465345
53.7,37,40,35,19,0.535,28.7295,108.371554339931,3.77213506465239,500,5.35397223911716,7.50725781097839,0.970989917316248
55.25,37,40,35,20,0.54,29.835,105.384768597642,3.53225301148457,500,5.80444197890603,7.39377095362831,0.923522418708709
56.8,37,40,35,21,0.535,30.388,101.872188978361,3.35238215671848,500,6.12640642075535,7.1838853021451,0.995768195545739
58.35,37,40,35,23,0.505,29.46675,94.5163797208828,3.20756037638636,500,6.10180617237038,6.75572533563115,0.999749675759087
59.9,37,40,35,26,0.48,28.752,88.7723353576989,3.08751861984206,500,6.07410665027327,6.4291043176545,0.999739840040215
61.45,37,40,35,24,0.465,28.57425,87.7760169601896,3.07185724770342,492.966608626109,6.01771050751568,6.29224180719442,0.920565466696089
63,37,40,35,13,0.51,32.13,108.994107318679,3.39228469712663,455.115325645814,6.13680217209037,6.99497396096348,0.851869113660901
47.5,37.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,37.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,37.5,40,35,16,0.535,27.071,117.703901295876,4.34797020043129,500,4.56637206683584,7.79679285310184,0.920746975942465
52.15,37.5,40,35,19,0.535,27.90025,112.346098905933,4.02670581467669,500,4.95613617327967,7.63718452881058,0.955613530426607
53.7,37.5,40,35,20,0.535,28.7295,107.868316777005,3.75461865946172,500,5.34262378273175,7.47794803250869,0.97256145027717
55.25,37.5,40,35,21,0.54,29.835,104.98109763211,3.51872289700387,500,5.78957890309956,7.36772674461139,0.927485597687258
56.8,37.5,40,35,22,0.53,30.104,100.620303569895,3.3424230524148,500,6.05286526193392,7.1101308840769,0.998435129079175
58.35,37.5,40,35,23,0.505,29.46675,94.3233067116165,3.20100814347074,500,6.07683874298736,6.73973380080911,0.999766564665342
59.9,37.5,40,35,26,0.48,28.752,88.6705406998939,3.08397818238362,500,6.04944101806884,6.41735585836426,0.999771002790545
61.45,37.5,40,35,24,0.465,28.57425,87.4706140806128,3.06116920236272,493.004613185646,5.9992083998446,6.2723581430184,0.924429712409097
63,37.5,40,35,13,0.51,32.13,109.052999764475,3.39411763972844,454.457246959014,6.09933142800032,6.98885497232943,0.859233193315875
47.5,38,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,38,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,38,40,35,16,0.535,27.071,116.987750095901,4.32151564758969,500,4.56193572947902,7.76033971212398,0.920501530336397
52.15,38,40,35,19,0.535,27.90025,111.749162973786,4.00531045326783,500,4.94819751780028,7.60461889436457,0.956965069322289
53.7,38,40,35,20,0.535,28.7295,107.38235354119,3.73770352916653,500,5.33120449069161,7.44950013115611,0.973973277387304
55.25,38,40,35,21,0.54,29.835,104.591245395402,3.50565595426185,500,5.77482814576311,7.34252536569988,0.930441331629379
56.8,38,40,35,22,0.53,30.104,100.312593876256,3.33220149735104,500,6.03249228846128,7.08918615807387,0.99845789422429
58.35,38,40,35,24,0.505,29.46675,94.208159083877,3.19710042959868,499.554524150631,6.04949034689203,6.726368877534,0.999782039498146
59.9,38,40,35,26,0.48,28.752,88.6206153642522,3.08224176976392,499.777413332381,6.02362148657088,6.40742997824,0.999799623551408
61.45,38,40,35,25,0.46,28.267,86.250101125276,3.05126476546064,494.83006584935,5.94692229828448,6.20940429043621,0.90511051295647
63,38,40,35,13,0.51,32.13,109.108967360563,3.3958595505933,453.816826782007,6.06232994273067,6.98284306488986,0.866219285258498
47.5,38.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,38.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,38.5,40,35,16,0.535,27.071,116.294801521259,4.29591819737944,500,4.55732448496403,7.72490746763248,0.919339181963275
52.15,38.5,40,35,19,0.535,27.90025,111.171992953917,3.9846235411481,500,4.94011028866084,7.57298541504316,0.958176445701275
53.7,38.5,40,35,20,0.535,28.7295,106.91307069685,3.72136900039506,500,5.31973697639468,7.42187348970183,0.975206971477319
55.25,38.5,40,35,21,0.54,29.835,104.214685243726,3.49303453138012,500,5.76021511019561,7.31819277985117,0.932360446236256
56.8,38.5,40,35,22,0.53,30.104,100.035401777945,3.32299368117011,500,6.01097013393538,7.07044786155616,0.998469368120196
58.35,38.5,40,35,24,0.5,29.175,93.106140437707,3.19129872965577,500,5.97607265461064,6.66214126070405,0.999858288779637
59.9,38.5,40,35,26,0.475,28.4525,87.6562793922673,3.08079358201449,500,5.94408453674269,6.34855056587531,0.999824211306735
61.45,38.5,40,35,25,0.46,28.267,85.9408570763591,3.04032465689175,494.879662388679,5.92888061924187,6.1908947521774,0.913141302502655
63,38.5,40,35,13,0.51,32.13,109.159801566323,3.39744169207355,453.193666027291,6.02589357472467,6.97692845782807,0.872869414324082
47.5,39,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,39,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,39,40,35,16,0.535,27.071,115.624189672741,4.27114586357139,500,4.55254307864031,7.69046280555622,0.917382156613314
52.15,39,40,35,19,0.535,27.90025,110.613888455884,3.96461997494229,500,4.93188772654945,7.5422478754082,0.959246886699749
53.7,39,40,35,21,0.535,28.7295,106.459915066278,3.70559581845414,500,5.30824725470201,7.39502754103924,0.976255205697775
55.25,39,40,35,22,0.54,29.835,103.850903702136,3.48084141786947,500,5.74576053119806,7.29472942502444,0.933231455752026
56.8,39,40,35,23,0.53,30.104,99.8048675745712,3.31533575520101,500,5.98802107510535,7.05401671754171,0.998469881790609
58.35,39,40,35,24,0.5,29.175,92.8871294660984,3.18379192685856,500,5.95372555891206,6.64611170981634,0.999871131640022
59.9,39,40,35,27,0.475,28.4525,87.4958144823853,3.07515383472051,500,5.9222284371944,6.3365003596605,0.999851506834338
61.45,39,40,35,25,0.46,28.267,85.6815386859004,3.03115076541198,494.940477404726,5.90969139335067,6.17409954520862,0.921427280063419
63,39,40,35,14,0.505,31.815,107.17453109369,3.36867927372906,455.059501280992,5.98450002669029,6.89326982821142,0.80743655916328
47.5,39.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,39.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,39.5,40,35,16,0.535,27.071,114.975108243417,4.24716886126913,500,4.54759313389396,7.65697006969015,0.914724115064437
52.15,39.5,40,35,20,0.535,27.90025,110.074193004771,3.94527622529444,500,4.92354616265727,7.5123696279485,0.960183169876235
53.7,39.5,40,35,21,0.535,28.7295,106.022372300493,3.69036608017867,500,5.29676373749153,7.36892180915323,0.977120917818823
55.25,39.5,40,35,22,0.54,29.835,103.49940095751,3.46905986115333,500,5.73147714808996,7.27210677389327,0.933050087776647
56.8,39.5,40,35,23,0.525,29.82,98.5953009395203,3.30634812003757,500,5.91808289252773,6.98124959928801,0.99931550718613
58.35,39.5,40,35,25,0.5,29.175,92.7234016158682,3.17818000397149,500,5.92961171626795,6.63247103784368,0.999883074983517
59.9,39.5,40,35,27,0.475,28.4525,87.3778259781735,3.07100697577273,500,5.89968482496425,6.32593881471332,0.999875315614939
61.45,39.5,40,35,26,0.455,27.95975,84.4782624611604,3.02142409932708,496.867759188129,5.85546127875882,6.11499798877817,0.907706281597023
63,39.5,40,35,14,0.505,31.815,107.240232174121,3.37074437133809,454.450657547075,5.94930191524544,6.88757291954645,0.821262662420942
47.5,40,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,40,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,40,40,35,16,0.535,27.071,114.346803453919,4.22395934593917,500,4.54247475562594,7.62439161925304,0.911452572741316
52.15,40,40,35,20,0.535,27.90025,109.552290395097,3.92657020618443,500,4.9151054450063,7.48331373264512,0.961001229567392
53.7,40,40,35,21,0.535,28.7295,105.599965424546,3.67566318329752,500,5.28531571523213,7.34351611213441,0.977815679525539
55.25,40,40,35,22,0.54,29.835,103.159695867299,3.45767373444944,500,5.71736623640369,7.25027096747932,0.931813155788822
56.8,40,40,35,23,0.525,29.82,98.3324301669591,3.29753286944866,500,5.89815707516556,6.96369489097803,0.999325644618092
58.35,40,40,35,25,0.5,29.175,92.6278016652755,3.17490322760156,499.381448812163,5.90365517081658,6.62106860433316,0.999894168818289
59.9,40,40,35,27,0.475,28.4525,87.3096032559663,3.06860919975279,500,5.87626753448362,6.31663456069292,0.999895640970998
61.45,40,40,35,27,0.455,27.95975,84.2206215258224,3.0122093912078,496.947579285071,5.83704341646744,6.09923471415142,0.919245287963378
63,40,40,35,14,0.505,31.815,107.299251107127,3.37259943759631,453.855933178634,5.91471131105264,6.88189961926932,0.8343776518051
47.5,40.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,40.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,40.5,40,35,16,0.535,27.071,113.738567786152,4.20149118193462,500,4.5371887603195,7.59268837239882,0.907664764196004
52.15,40.5,40,35,20,0.535,27.90025,109.047601918426,3.90848117556029,500,4.90658887260758,7.45504295648033,0.961725645862012
53.7,40.5,40,35,21,0.535,28.7295,105.192253734967,3.66147178805642,500,5.27393140322612,7.31877100803957,0.978357692981709
55.25,40.5,40,35,23,0.54,29.835,102.831338237054,3.44666794828403,500,5.70341422309886,7.22915268788178,0.929517368134491
56.8,40.5,40,35,23,0.525,29.82,98.1020496631285,3.28980716509485,500,5.87707585834431,6.94827799418706,0.999333752395935
58.35,40.5,40,35,25,0.495,28.88325,91.6153230724403,3.17191877896152,500,5.83338096864054,6.55851191974552,0.999940068413865
59.9,40.5,40,35,28,0.475,28.4525,87.2949547614902,3.06809435942326,499.313389847773,5.85172436385812,6.30834575406045,0.999912648502975
61.45,40.5,40,35,27,0.455,27.95975,84.0299030631336,3.00538821209537,497.009969311056,5.81738251594402,6.08547992457761,0.929964639733866
63,40.5,40,35,14,0.505,31.815,107.349517850668,3.37417940753317,453.273500529863,5.88086884386873,6.87621582766927,0.84676461238871
47.5,41,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,41,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,41,40,35,16,0.535,27.071,113.149734583888,4.17973974304194,500,4.5317388687847,7.56182033710863,0.903479257110531
52.15,41,40,35,20,0.535,27.90025,108.559584395914,3.89098966482072,500,4.89802251946767,7.42751968660457,0.962387300368428
53.7,41,40,35,22,0.535,28.7295,104.79883192135,3.64777778664264,500,5.26263569347974,7.29464855157607,0.978769613833526
55.25,41,40,35,23,0.54,29.835,102.513932366525,3.43602923970252,500,5.68958959103255,7.20868065457054,0.926162889516303
56.8,41,40,35,24,0.525,29.82,97.9196391726131,3.28369011309903,499.787179874873,5.85456401220707,6.93486735766134,0.999340043957452
58.35,41,40,35,25,0.495,28.88325,91.4219651040995,3.16522431181046,500,5.81266731894151,6.54416907611289,0.999947494627087
59.9,41,40,35,28,0.475,28.4525,87.3333212266753,3.06944279858273,498.599103678687,5.82576652578713,6.30083891594934,0.999926629085165
61.45,41,40,35,28,0.45,27.6525,82.9240598470747,2.99879070055419,499.052871372264,5.75181589691716,6.03181057001513,0.923612552021791
63,41,40,35,15,0.5,31.5,105.416402918208,3.3465524735939,455.25711057603,5.84090712541937,6.79282325774197,0.803105620977739
47.5,41.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,41.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,41.5,40,35,16,0.535,27.071,112.57967353222,4.15868174549222,500,4.52613335180007,7.53174702293525,0.899043907515663
52.15,41.5,40,35,20,0.535,27.90025,108.087728938925,3.87407743439307,500,4.88943394203384,7.4007058134769,0.963019557619515
53.7,41.5,40,35,22,0.535,28.7295,104.419329277081,3.63456827571246,500,5.25144781048013,7.2711133949046,0.97907623015603
55.25,41.5,40,35,23,0.54,29.835,102.207177320822,3.42574752206542,500,5.67584022453644,7.18879512816219,0.921760889924732
56.8,41.5,40,35,24,0.52,29.536,96.7953146319524,3.27719781392038,500,5.78823980134462,6.86319165256657,0.9997053308109
58.35,41.5,40,35,26,0.495,28.88325,91.2740193574275,3.16010211307341,500,5.79075064990893,6.53189783651121,0.999954005116878
59.9,41.5,40,35,28,0.47,28.153,86.2959602699323,3.06524918374355,500,5.75415307122403,6.24052455309125,0.999935332975037
61.45,41.5,40,35,28,0.45,27.6525,82.7398273286914,2.99212828238645,499.141030657909,5.73378620447188,6.01860757916421,0.935382500311355
63,41.5,40,35,18,0.445,28.035,84.521425409486,3.01485376884202,488.188164819512,5.72970920788501,5.99552101841046,0.817826833502625
47.5,42,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,42,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,42,40,35,16,0.535,27.071,112.027786990408,4.13829511249706,500,4.52038585073279,7.50242768980695,0.894539359298168
52.15,42,40,35,20,0.535,27.90025,107.631560357209,3.85772745252136,500,4.88085035721043,7.37456263619875,0.963653464121816
53.7,42,40,35,22,0.535,28.7295,104.053408854922,3.62183152699914,500,5.24037911413062,7.24813418430159,0.979301971909128
55.25,42,40,35,23,0.54,29.835,101.910930763655,3.4158180245904,500,5.66209127160167,7.16945791414861,0.916343711670282
56.8,42,40,35,24,0.52,29.536,96.5704375875944,3.26958415450956,500,5.76929529702049,6.84841495195649,0.999719925393608
58.35,42,40,35,26,0.495,28.88325,91.1820033121246,3.15691632043224,499.499762443503,5.76766827157321,6.52143755088264,0.999959636570349
59.9,42,40,35,29,0.47,28.153,86.1911597074523,3.06152664751367,500,5.73389164700235,6.23052174845494,0.999945897757136
61.45,42,40,35,28,0.45,27.6525,82.618886647165,2.9877546929632,499.168000381362,5.7146004349213,6.00751436615553,0.94559931570865
63,42,40,35,19,0.44,27.72,83.339110848213,3.00646143031071,490.406760859052,5.68236978661155,5.93241405251519,0.845403674776412
47.5,42.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,42.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,42.5,40,35,16,0.535,27.071,111.4935071299,4.1185588685272,500,4.51451530018373,7.47382142744002,0.890176008293926
52.15,42.5,40,35,20,0.535,27.90025,107.190637132746,3.84192389432878,500,4.87229645110645,7.34905083201641,0.964312611762767
53.7,42.5,40,35,22,0.535,28.7295,103.700766411148,3.60955695056119,500,5.22943131580582,7.22568505851223,0.979468290590701
55.25,42.5,40,35,24,0.54,29.835,101.62530382322,3.40624447203688,500,5.64824352678928,7.15065650619689,0.909975621894106
56.8,42.5,40,35,25,0.52,29.536,96.380044236797,3.26313800910066,500,5.74927539465872,6.83547714299489,0.999733915546115
58.35,42.5,40,35,26,0.495,28.88325,91.1523383158347,3.15588925470072,498.826534972176,5.7435373937984,6.51237305278391,0.999964432280352
59.9,42.5,40,35,29,0.47,28.153,86.1349839403977,3.05953127341306,499.89769858723,5.71257116075895,6.22136657474317,0.999954073759881
61.45,42.5,40,35,29,0.45,27.6525,82.5631673236625,2.98573970974279,499.064724343704,5.69402610872009,5.99870668005326,0.954358041941105
63,42.5,40,35,22,0.44,27.72,83.0694842370563,2.99673464058645,490.551090912126,5.66248295819863,5.92185081759201,0.864627452545141
47.5,43,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,43,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,43,40,35,16,0.535,27.071,110.97629381725,4.09945306110781,500,4.5085450180394,7.44588707879247,0.886181482823401
52.15,43,40,35,20,0.535,27.90025,106.764551876497,3.82665215818845,500,4.86379203501656,7.3241305140603,0.965008417116711
53.7,43,40,35,22,0.535,28.7295,103.361128967361,3.5977350447227,500,5.21859536345335,7.20374686230593,0.979591086464123
55.25,43,40,35,24,0.54,29.835,101.350793062643,3.39704350804903,500,5.63417231136608,7.13240174209624,0.90276160437121
56.8,43,40,35,25,0.52,29.536,96.2380453438,3.25833035427275,499.479014438664,5.72792583151364,6.82411589863851,0.999747010729041
58.35,43,40,35,27,0.49,28.5915,90.1300254767566,3.15233637538278,500,5.67920359740426,6.44722211525808,0.999981145181167
59.9,43,40,35,30,0.47,28.153,86.1315146295701,3.05940804282208,499.248378794879,5.6898503106672,6.21291503233974,0.999960328089866
61.45,43,40,35,29,0.45,27.6525,82.5677805750675,2.9859065391942,498.773299719518,5.67185658568205,5.99202395363777,0.961781357246633
63,43,40,35,22,0.44,27.72,82.8501841660556,2.98882338261384,490.702554746341,5.6435743155554,5.91105247466488,0.881491884290002
47.5,43.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,43.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,43.5,40,35,16,0.535,27.071,110.475633177415,4.08095870774684,500,4.50250110621807,7.41858303070123,0.882776074661308
52.15,43.5,40,35,21,0.535,27.90025,106.352932183539,3.81189889637331,500,4.85534980571408,7.2997613733921,0.965736547712518
53.7,43.5,40,35,23,0.535,28.7295,103.034252802789,3.58635732619047,500,5.20785120178402,7.18230752676267,0.979678488053867
55.25,43.5,40,35,24,0.54,29.835,101.088450102736,3.38825038051738,500,5.61972688572042,7.114720031192,0.89485165490833
56.8,43.5,40,35,25,0.515,29.252,95.2047871954809,3.25464197988107,500,5.66449785719725,6.75367782903972,0.999898832111594
58.35,43.5,40,35,27,0.49,28.5915,89.9931141025761,3.1475478412317,500,5.66035347508687,6.43536016564687,0.999983240872017
59.9,43.5,40,35,29,0.47,28.153,86.1806891834466,3.06115473247777,498.607169085033,5.66550351269489,6.20501876725687,0.999965047066426
61.45,43.5,40,35,30,0.445,27.34525,81.6576999535728,2.9861749281346,500,5.59966802613102,5.94232252155338,0.962360259175089
63,43.5,40,35,24,0.435,27.405,81.660690817726,2.97977342885335,493.036897013105,5.59749375904654,5.85130228862639,0.900366235222206
47.5,44,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,44,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,44,40,35,16,0.535,27.071,109.991036773892,4.06305776564929,500,4.49641034736063,7.39186689988296,0.88013622798569
52.15,44,40,35,21,0.535,27.90025,105.955441798237,3.79765205681801,500,4.84697348686605,7.27590286182017,0.966475039646792
53.7,44,40,35,23,0.535,28.7295,102.719920673863,3.57541623327461,500,5.19716852419992,7.16136105771317,0.979729322643752
55.25,44,40,35,25,0.54,29.835,100.840076983384,3.37992548963915,500,5.6047306089935,7.09764232437019,0.886438881665536
56.8,44,40,35,26,0.515,29.252,95.017880198492,3.24825243397005,500,5.64720178936138,6.74073368333621,0.999907349539915
58.35,44,40,35,27,0.49,28.5915,89.9003802559,3.14430443509085,499.903974072665,5.64090531354275,6.42494358495531,0.9999848694846
59.9,44,40,35,29,0.465,27.8535,85.2574636475404,3.06092461082235,500,5.59784989934653,6.14875972601556,0.999959448259785
61.45,44,40,35,30,0.445,27.34525,81.5927488630306,2.9837997042642,500,5.58075986173883,5.93463125063903,0.968578042448379
63,44,40,35,26,0.435,27.405,81.4270303765315,2.97124723140053,493.19833467388,5.58056166600939,5.83925542026115,0.915335462620809
47.5,44.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,44.5,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,44.5,40,35,16,0.535,27.071,109.522041346448,4.04573312202904,500,4.49029781126287,7.36569514664324,0.87835149983125
52.15,44.5,40,35,21,0.535,27.90025,105.571781994109,3.78390093257621,500,4.83865661813277,7.25251432288075,0.967184315330673
53.7,44.5,40,35,23,0.535,28.7295,102.417938045288,3.56490499470189,500,5.18650851428516,7.14090481080991,0.979732518000044
55.25,44.5,40,35,25,0.54,29.835,100.608413278104,3.37216065956442,500,5.58898237558441,7.08119232357243,0.877751310435665
56.8,44.5,40,35,26,0.515,29.252,94.8675242740278,3.2431124119386,500,5.62902285089753,6.72920512167965,0.999914337078956
58.35,44.5,40,35,28,0.49,28.5915,89.8572319469356,3.14279530444138,499.282856990189,5.62091118111025,6.41559786954059,0.999986086301822
59.9,44.5,40,35,30,0.465,27.8535,85.1605141251264,3.05744391638847,500,5.57970567442011,6.13831801041866,0.999963002123844
61.45,44.5,40,35,30,0.445,27.34525,81.5679540626549,2.98289297273402,500,5.56060051911795,5.92837589395043,0.973632317719548
63,44.5,40,35,27,0.43,27.09,80.3127508274464,2.96466411323169,495.608845148879,5.52915225606856,5.78410412304653,0.923240316273597
47.5,45,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,45,40,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,45,40,35,16,0.535,27.071,109.068209053226,4.0289686030522,500,4.48418441089513,7.34002265436558,0.877386746214138
52.15,45,40,35,21,0.535,27.90025,105.201693062013,3.77063621515984,500,4.83038220998327,7.22955492920621,0.967808901022155
53.7,45,40,35,23,0.535,28.7295,102.128128112799,3.5548174563706,500,5.17582644537611,7.12093519055297,0.979667475177116
55.25,45,40,35,25,0.54,29.835,100.39724904482,3.365082924244,500,5.57226027933275,7.06537607802454,0.869039094733131
56.8,45,40,35,26,0.515,29.252,94.7649516980242,3.23960589696514,499.342229710755,5.60973531114465,6.7187868749703,0.999919701098185
58.35,45,40,35,27,0.49,28.5915,89.8654360261626,3.14308224563813,498.668021471791,5.60042873573213,6.40696750083851,0.999986934644146
59.9,45,40,35,30,0.465,27.8535,85.1067384923565,3.05551325658738,500,5.56024201006019,6.12862601531431,0.999965432417104
61.45,45,40,35,31,0.445,27.34525,81.5846863719979,2.98350486362341,500,5.53904545723646,5.92308536570633,0.977730554847652
63,45,40,35,30,0.43,27.09,80.0678287446458,2.95562306181786,495.765244246244,5.5137709490366,5.77144085130322,0.936724722156228
47.5,20,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,20,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,20,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,20,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,20,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,20,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,20,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,20,40.3,35,4,0.55,32.0925,125.359008636467,3.90617772490355,500,7.35187628045989,8.54761540597658,0.835012671589202
59.9,20,40.3,35,8,0.535,32.0465,118.107162068648,3.68549333214697,497.88993220829,7.71637813783506,8.15616962831704,0.847860889778396
61.45,20,40.3,35,7,0.54,33.183,123.229093536933,3.71362123789089,493.762289197012,8.50099653504981,7.02504249924273,0.801651360721947
63,20,40.3,35,4,0.555,34.965,133.353285491532,3.8139077789656,477.124126176052,9.17684241782419,7.60988520600027,0.902455316001548
47.5,20.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,20.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,20.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,20.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,20.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,20.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,20.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,20.5,40.3,35,4,0.545,31.80075,123.028513406628,3.86872993267856,500,7.27484053745104,8.45265008498732,0.891717115471974
59.9,20.5,40.3,35,8,0.535,32.0465,117.20402506172,3.65731125276458,497.447793459587,7.64733007643305,8.10018799995822,0.919458848907334
61.45,20.5,40.3,35,7,0.54,33.183,122.281405958255,3.68506180749948,492.941723483483,8.35253056719691,7.13876408893252,0.895611267498294
