Qf_train_m3h,T_RO_in_C,Cf_kg_m3,candidate_count,feasible_count,best_R_target_min_SEC,best_Qp_train_m3h,best_W_RO_train_kW,best_SEC_kWh_m3,best_Cp_mg_L,best_P1_opt_gauge_MPa,best_P2_opt_gauge_MPa,best_P_feasible
63,20.5,40.3,35,5,0.55,34.65,130.536750492244,3.76729438650056,478.526149893742,9.15379832300809,7.37915650057701,0.862768270995222
47.5,21,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,21,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,21,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,21,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,21,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,21,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,21,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,21,40.3,35,5,0.545,31.80075,121.873879414402,3.83242154396993,500,7.24833295622578,8.38598434642964,0.902136699319123
59.9,21,40.3,35,9,0.53,31.747,114.81461763224,3.61655015063595,498.193482166918,7.57275562303786,8.00592239311652,0.874736998699999
61.45,21,40.3,35,8,0.535,32.87575,120.080748593593,3.65256301661841,493.764802716166,8.27907947722199,7.00190679137631,0.827205395478616
63,21,40.3,35,6,0.545,34.335,127.914486279681,3.72548380019459,479.970007263389,9.12276917876974,7.14268445676526,0.807484629736015
47.5,21.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,21.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,21.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,21.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,21.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,21.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,21.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,21.5,40.3,35,6,0.545,31.80075,120.782177099518,3.79809209215247,500,7.22285593816426,8.32070901757727,0.907847292264498
59.9,21.5,40.3,35,9,0.53,31.747,114.01932703584,3.59149926090149,497.96468485814,7.51495572016522,7.94478249200547,0.939734813330722
61.45,21.5,40.3,35,8,0.535,32.87575,119.222744745793,3.62646463565981,492.750097160582,8.13158097056677,7.11811230421774,0.917457920930986
63,21.5,40.3,35,6,0.545,34.335,127.395711978742,3.71037460255546,479.031200285417,9.01118689410383,7.29689519609843,0.899875301335316
47.5,22,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,22,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,22,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,22,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,22,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,22,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,22,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,22,40.3,35,6,0.545,31.80075,119.754443202365,3.76577417835634,500,7.19825305392017,8.25713812054081,0.910337007430785
59.9,22,40.3,35,10,0.525,31.4475,111.796371151865,3.55501617463598,498.67594539431,7.43579598841458,7.84002514734602,0.920114869753417
61.45,22,40.3,35,9,0.53,32.5685,117.124714151831,3.59625755413456,493.620152906369,8.05629589235455,6.9981953454948,0.883291521236626
63,22,40.3,35,7,0.54,34.02,124.860758570942,3.67021630132105,480.497038832111,8.97380359704175,7.06221184485866,0.879219707872043
47.5,22.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,22.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,22.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,22.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,22.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,22.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,22.5,40.3,35,3,0.535,30.388,123.175066879819,4.05341144135247,500,6.5685126407865,8.43458290824185,0.800808942816642
58.35,22.5,40.3,35,7,0.545,31.80075,118.787810233665,3.73537763208934,500,7.17436373586734,8.19542741774172,0.910509308281955
59.9,22.5,40.3,35,11,0.52,31.148,109.700956180281,3.5219261647708,499.398037544528,7.34857560024207,7.73282388807957,0.882204115922074
61.45,22.5,40.3,35,10,0.525,32.26125,115.107638108678,3.56798444290528,494.54041318442,7.97880403479613,6.91006351621044,0.832087370790938
63,22.5,40.3,35,8,0.535,33.705,122.551308408558,3.63599787594,481.816426088843,8.92920227758363,6.83344871287864,0.856428804537609
47.5,23,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,23,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,23,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,23,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,23,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,23,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,23,40.3,35,4,0.535,30.388,122.026878372719,4.01562716772144,500,6.55063793708354,8.37109914635611,0.84668689634727
58.35,23,40.3,35,8,0.545,31.80075,117.876734847184,3.70672813839876,500,7.1510242045159,8.13556594339007,0.908969039020425
59.9,23,40.3,35,11,0.52,31.148,109.02760746096,3.50030844551688,499.250389344641,7.30335236094034,7.67503861428658,0.962028371952018
61.45,23,40.3,35,10,0.525,32.26125,114.337831648355,3.5441227989726,493.314779125541,7.83709708730263,7.0145202803897,0.933557560826859
63,23,40.3,35,9,0.53,33.39,120.448327484421,3.60731738497818,482.870901610108,8.87817022147311,6.62270667122962,0.818962632353894
47.5,23.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,23.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,23.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,23.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,23.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,23.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,23.5,40.3,35,5,0.535,30.388,120.932476277728,3.97961288264208,500,6.53298819486601,8.30966670714648,0.876616569347824
58.35,23.5,40.3,35,8,0.54,31.509,115.916917540732,3.67885104385196,500,7.07235120271679,8.04565784030247,0.950002190876671
59.9,23.5,40.3,35,11,0.515,30.8485,107.110457268289,3.47214474831156,499.957491315374,7.21087299760962,7.57263740726634,0.954135627111505
61.45,23.5,40.3,35,11,0.52,31.954,112.402225269377,3.51762612722592,494.297445711612,7.75784288845943,6.94521866786127,0.907048632025635
63,23.5,40.3,35,9,0.53,33.39,119.718279926329,3.58545312747318,482.33754549798,8.75400742135322,6.76488820624299,0.911310747165342
47.5,24,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,24,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,24,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,24,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,24,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,24,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,24,40.3,35,6,0.535,30.388,119.889923080153,3.9453048269104,500,6.51553243959684,8.25042067237539,0.896480898924656
58.35,24,40.3,35,8,0.54,31.509,115.07079791792,3.65199777580754,500,7.05012216159024,7.99111095682423,0.951139749237588
59.9,24,40.3,35,12,0.51,30.549,105.392988974504,3.44996526807765,500,7.11069157909732,7.47675797531044,0.9282541133299
61.45,24,40.3,35,12,0.515,31.64675,110.517793037869,3.49223199974307,495.328214058582,7.67595393714901,6.89614343400527,0.85423635641588
63,24,40.3,35,10,0.525,33.075,117.683528918687,3.55808099527397,483.374213646122,8.6968653169874,6.55865522991501,0.860744283640999
47.5,24.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,24.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,24.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,24.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,24.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,24.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,24.5,40.3,35,6,0.535,30.388,118.896678771366,3.91261941461651,500,6.49824279227208,8.19342144988113,0.909958853076089
58.35,24.5,40.3,35,9,0.54,31.509,114.269525176804,3.62656781163491,500,7.02824335620303,7.93867114664741,0.952011671826391
59.9,24.5,40.3,35,13,0.51,30.549,104.770239687438,3.42958000875441,500,7.07561854498091,7.42817889996065,0.978816758185151
61.45,24.5,40.3,35,12,0.515,31.64675,109.838417106669,3.47076452105411,493.894312850474,7.54473860511286,6.98826316113307,0.931963899686567
63,24.5,40.3,35,10,0.525,33.075,117.010228990374,3.5377242325132,482.867909187594,8.55963222828569,6.70921354183676,0.916382473451925
47.5,25,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,25,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,25,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,25,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,25,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,25,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,25,40.3,35,7,0.535,30.388,117.949892283271,3.8814628235906,500,6.48109433404905,8.13865965541727,0.919316862615571
58.35,25,40.3,35,9,0.54,31.509,113.506970616486,3.60236664497401,500,7.00657117892584,7.88807659662606,0.952777391517129
59.9,25,40.3,35,13,0.51,30.549,104.188187431892,3.41052693809592,500,7.04384349467703,7.38325941983158,0.989612924320366
61.45,25,40.3,35,13,0.51,31.3395,108.020617341207,3.44678815364659,494.983213623862,7.46109718556475,6.94473886820279,0.885771169554298
63,25,40.3,35,11,0.52,32.76,115.038994113846,3.51156880689395,483.896292392357,8.49664543620696,6.50973209187939,0.838275985440655
47.5,25.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,25.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,25.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,25.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,25.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,25.5,40.3,35,5,0.525,29.00625,122.760349599825,4.23220339064254,500,5.83152404260156,8.28423920736518,0.858677553699489
56.8,25.5,40.3,35,8,0.535,30.388,117.046645381963,3.85173902138882,500,6.46406498587612,8.08606823653508,0.925960236357599
58.35,25.5,40.3,35,10,0.54,31.509,112.778316283834,3.57924136861956,500,6.98495782570165,7.83921715664929,0.953510121189047
59.9,25.5,40.3,35,13,0.51,30.549,103.637445958681,3.39249880384565,500,7.014259781621,7.34164688751031,0.993138862851043
61.45,25.5,40.3,35,14,0.505,31.03225,106.237886321492,3.42346708090751,496.086135799806,7.37432481880901,6.90094943659889,0.801678911424763
63,25.5,40.3,35,11,0.52,32.76,114.416410119373,3.49256441145828,483.406127497012,8.34836268591564,6.66592229161911,0.884631021948002
47.5,26,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,26,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,26,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,26,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,26,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,26,40.3,35,7,0.53,29.2825,121.891919301169,4.16261997101236,500,5.89740536561177,8.26387099336507,0.828598905538357
56.8,26,40.3,35,9,0.535,30.388,116.184107314885,3.82335485437952,500,6.44713538339115,8.03553947405901,0.930766538450819
58.35,26,40.3,35,11,0.54,31.509,112.081001065775,3.55711070061809,500,6.96324146105048,7.79234186428602,0.954208919732532
59.9,26,40.3,35,13,0.51,30.549,103.107673611829,3.37515707917867,499.952764807091,6.98599562262279,7.30288783888625,0.994689056539245
61.45,26,40.3,35,14,0.505,31.03225,105.646022954091,3.4043945557957,494.466932949597,7.25793606038439,6.97591954618123,0.890133029276866
63,26,40.3,35,11,0.52,32.76,113.953857391965,3.47844497533472,482.666602479252,8.19093061047634,6.82167536195287,0.912074444883611
47.5,26.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,26.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,26.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,26.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,26.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,26.5,40.3,35,8,0.53,29.2825,120.848882100985,4.12700015712405,500,5.88604290658466,8.20841312756816,0.891582847654448
56.8,26.5,40.3,35,9,0.535,30.388,115.359612926232,3.79622261834381,500,6.43028870419152,7.98694454306542,0.934280593947538
58.35,26.5,40.3,35,11,0.54,31.509,111.415732931365,3.535997109758,500,6.94122959351449,7.74812976912606,0.954817642484804
59.9,26.5,40.3,35,14,0.51,30.549,102.59042054232,3.35822516423843,499.69756785246,6.95837728208268,7.26651080169635,0.995529848239615
61.45,26.5,40.3,35,15,0.5,30.725,103.922025686991,3.38232793122834,495.608733825382,7.17006107167212,6.92547093763365,0.807407954320908
63,26.5,40.3,35,12,0.515,32.445,111.927825387842,3.44977116313276,483.943925923604,8.12391752921246,6.6322900598386,0.802405027699048
47.5,27,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,27,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,27,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,27,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,27,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,27,40.3,35,9,0.53,29.2825,119.851708236313,4.09294658025487,500,5.87457158481478,8.15526099237925,0.927072372057975
56.8,27,40.3,35,10,0.535,30.388,114.570694502452,3.77026110643847,500,6.41351039483635,7.9401534948121,0.936832981514529
58.35,27,40.3,35,12,0.54,31.509,110.787407338605,3.5160559630139,500,6.91867606111755,7.70748130306289,0.955251551779355
59.9,27,40.3,35,14,0.505,30.2495,101.074263731018,3.34135320355769,500,6.86249185803046,7.18656583507896,0.995202219854399
61.45,27,40.3,35,15,0.5,30.725,103.384333037588,3.36482776363183,493.807514763668,7.06896407142085,6.97865378780605,0.88296770541902
63,27,40.3,35,12,0.515,32.445,111.500178853597,3.43659050249952,483.192087937312,7.96204944202212,6.78125599186123,0.832621045052763
47.5,27.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,27.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,27.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,27.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,27.5,40.3,35,5,0.51,27.387,126.574074605617,4.62168454396674,500,5.0925622865085,8.24029019697826,0.833372259841172
55.25,27.5,40.3,35,10,0.53,29.2825,118.897866403237,4.06037279614912,500,5.86298704418533,8.10422312634987,0.94690121875603
56.8,27.5,40.3,35,10,0.535,30.388,113.815090974793,3.74539591203084,500,6.39678776885648,7.89505198024201,0.938619837791305
58.35,27.5,40.3,35,12,0.535,31.21725,109.16663429335,3.49699715040082,500,6.84107971632855,7.63167709448154,0.982399746854295
59.9,27.5,40.3,35,15,0.505,30.2495,100.576232905761,3.32488910248967,500,6.83732141165769,7.15251745849261,0.9959375920093
61.45,27.5,40.3,35,15,0.5,30.725,102.86768595412,3.34801256156616,491.918458474841,6.98091807816168,7.00977526001506,0.920814385261406
63,27.5,40.3,35,12,0.515,32.445,111.235828820455,3.42844286701974,482.132658722468,7.79698795707973,6.90364879511731,0.852915819985054
47.5,28,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,28,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,28,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,28,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,28,40.3,35,7,0.515,27.6555,125.034091302112,4.52112929804601,500,5.16549769307905,8.2089192746703,0.884171279907439
55.25,28,40.3,35,10,0.53,29.2825,117.98488360677,4.02919435180636,500,5.85128475719858,8.05510829634268,0.958133815128994
56.8,28,40.3,35,11,0.535,30.388,113.090747057482,3.72155940033835,500,6.38010952095038,7.85154960623757,0.93976327928472
58.35,28,40.3,35,13,0.535,31.21725,108.56427806112,3.4777015291584,500,6.81966504056079,7.59263454275249,0.982852776457911
59.9,28,40.3,35,15,0.505,30.2495,100.088361351235,3.3087608506334,499.97753068634,6.81206221884394,7.11997299196608,0.996469545949861
61.45,28,40.3,35,16,0.495,30.41775,101.228321889193,3.32793588905139,493.132590436371,6.89560253727786,6.95131891045587,0.870299100411481
63,28,40.3,35,12,0.515,32.445,111.12386722744,3.4249920550914,480.774397271239,7.63156020513434,6.99392340589501,0.866436258734181
47.5,28.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,28.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,28.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,28.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,28.5,40.3,35,9,0.52,27.924,123.725535207769,4.43079555965367,500,5.23513995026428,8.18397950184795,0.900328336217153
55.25,28.5,40.3,35,12,0.535,29.55875,117.555870592466,3.97702442060189,500,5.91057477000079,8.05061309035912,0.818504424590925
56.8,28.5,40.3,35,11,0.535,30.388,112.395807594924,3.69869052240766,500,6.36346531684611,7.80957745353141,0.940359542218946
58.35,28.5,40.3,35,13,0.535,31.21725,108.000952791266,3.45965620902758,500,6.79759274229328,7.5563265419241,0.983153236976933
59.9,28.5,40.3,35,15,0.505,30.2495,99.6159050803404,3.29314220335346,499.789397993932,6.78642518310936,7.08882240965766,0.996893086767889
61.45,28.5,40.3,35,16,0.495,30.41775,100.754154141101,3.31234736760942,491.343341191475,6.82259501891974,6.96321729763066,0.910338129962316
63,28.5,40.3,35,12,0.515,32.445,111.125476190132,3.42504164555809,479.156939135683,7.46876153395201,7.05581218614962,0.875112536183912
47.5,29,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,29,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,29,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,29,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,29,40.3,35,10,0.525,28.1925,122.631955902189,4.34980778228924,500,5.30158957811309,8.16552926859112,0.886927365837309
55.25,29,40.3,35,12,0.535,29.55875,116.730921147553,3.94911561373716,500,5.89802240528546,8.0047508843691,0.831035564682041
56.8,29,40.3,35,12,0.535,30.388,111.728609010045,3.67673453369898,500,6.34684571419789,7.76907814627501,0.940515594494677
58.35,29,40.3,35,13,0.535,31.21725,107.489518061459,3.44327312820506,500,6.77449952143073,7.52352474549299,0.983344410748941
59.9,29,40.3,35,15,0.505,30.2495,99.1739040797196,3.27853035850905,499.638013670675,6.76014789421697,7.05916631188086,0.997249736282421
61.45,29,40.3,35,17,0.49,30.1105,99.1731693888323,3.29364073624922,492.662179855076,6.73833391250009,6.89822704474791,0.855893133351141
63,29,40.3,35,12,0.515,32.445,111.188454305653,3.42698271862083,477.30538547278,7.31163963561336,7.09647060059668,0.880179756670164
47.5,29.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,29.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,29.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,29.5,40.3,35,4,0.5,26.075,131.699310950529,5.05078853118038,500,4.48204062350012,8.22254241303146,0.810724875597774
53.7,29.5,40.3,35,12,0.53,28.461,121.736494052942,4.27730909149158,500,5.36479959509405,8.15327854535818,0.802875781558418
55.25,29.5,40.3,35,13,0.535,29.55875,115.93945174227,3.92233946774712,500,5.88533857352585,7.96033846142938,0.837914719776028
56.8,29.5,40.3,35,12,0.535,30.388,111.087668515665,3.65564263905703,500,6.33024264402828,7.72999543428445,0.940373066249152
58.35,29.5,40.3,35,14,0.535,31.21725,107.045425733757,3.42904726501397,500,6.74991102092689,7.494657543133,0.983477444751841
59.9,29.5,40.3,35,16,0.505,30.2495,98.7826216643422,3.26559518882435,499.509939063203,6.73297274488014,7.03131684651462,0.997558767639679
61.45,29.5,40.3,35,17,0.49,30.1105,98.7360717464271,3.27912428376902,491.146264640425,6.67899764491659,6.89589797419291,0.900809213472827
63,29.5,40.3,35,12,0.515,32.445,111.267513469585,3.42941943194898,475.217435060953,7.163147340819,7.1226532657603,0.882487865778097
47.5,30,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,30,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,30,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,30,40.3,35,6,0.505,26.33575,129.689496022729,4.92446564167448,500,4.55849156460072,8.18707908437951,0.87234539468011
53.7,30,40.3,35,12,0.53,28.461,120.784388651156,4.24385610664262,500,5.35733946249203,8.10495834512318,0.881439783573422
55.25,30,40.3,35,13,0.535,29.55875,115.179533590108,3.89663072999054,500,5.87252081712927,7.9173275823072,0.841275222768027
56.8,30,40.3,35,13,0.535,30.388,110.471671350772,3.63537157268566,500,6.31365045095266,7.69226877185438,0.940118531486285
58.35,30,40.3,35,14,0.53,30.9255,105.559084228371,3.41333476349199,500,6.67331482075036,7.41503524411993,0.993041075570857
59.9,30,40.3,35,16,0.5,29.95,97.4033688555967,3.25219929400991,500,6.64243291309502,6.95791387731676,0.99786898172196
61.45,30,40.3,35,18,0.485,29.80325,97.2165671891006,3.26194516333288,492.579453798231,6.59717696244526,6.82563423192767,0.840679824064233
63,30,40.3,35,12,0.515,32.445,111.335619256784,3.43151854698055,472.901567544977,7.02593698834259,7.13937906802225,0.882693040778341
47.5,30.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,30.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,30.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,30.5,40.3,35,8,0.51,26.5965,127.915432579336,4.80948367564666,500,4.63182565519808,8.15694321539373,0.901413460747159
53.7,30.5,40.3,35,13,0.53,28.461,119.86977544336,4.21172044001829,500,5.34966115042026,8.05811808025195,0.920208012283239
55.25,30.5,40.3,35,14,0.535,29.55875,114.449377608088,3.87192887412654,500,5.85957051225579,7.87569543286099,0.842654868758602
56.8,30.5,40.3,35,13,0.535,30.388,109.879456108477,3.61588311532438,500,6.29706709779211,7.65583430431749,0.939979530977223
58.35,30.5,40.3,35,15,0.53,30.9255,105.09870223157,3.39844795497469,500,6.6504859787368,7.38491724221473,0.993244877644786
59.9,30.5,40.3,35,16,0.5,29.95,97.0115820218341,3.23911793061216,500,6.61748129650348,6.93049902284839,0.998158185171962
61.45,30.5,40.3,35,18,0.485,29.80325,96.8109927289604,3.24833676625738,491.444653223559,6.54951433336032,6.8137219222565,0.89234439199763
63,30.5,40.3,35,12,0.515,32.445,111.383349509419,3.43298965971395,470.432896933163,6.9020965453363,7.1499417083968,0.88137813970894
47.5,31,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,31,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,31,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,31,40.3,35,10,0.515,26.85725,126.361550802002,4.70493258997112,500,4.70205897282978,8.1324346583674,0.914597450514049
53.7,31,40.3,35,13,0.53,28.461,118.990661620119,4.18083207266501,500,5.34176686693315,8.01267255141514,0.939906516837006
55.25,31,40.3,35,14,0.535,29.55875,113.747334349807,3.84817809784944,500,5.84649345448018,7.83542983180426,0.843219907759051
56.8,31,40.3,35,14,0.535,30.388,109.309998017948,3.59714354409465,500,6.28049481125245,7.620630398792,0.940205943010201
58.35,31,40.3,35,15,0.53,30.9255,104.710206529088,3.38588564547341,500,6.62600403920743,7.3582463809796,0.99346878857619
59.9,31,40.3,35,17,0.5,29.95,96.6784994243663,3.22799664188201,500,6.59158514016531,6.90521467837217,0.998398858548996
61.45,31,40.3,35,19,0.48,29.496,95.3578632695791,3.23290830178937,492.965039816396,6.47233610871827,6.73970080424065,0.819835531338523
63,31,40.3,35,12,0.515,32.445,111.412338740366,3.43388314810805,467.97832183842,6.7928750333108,7.15635004747494,0.879120917402607
47.5,31.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,31.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,31.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,31.5,40.3,35,11,0.52,27.118,125.011994936922,4.60992679906047,500,4.76917950336126,8.11351610351707,0.914006584540817
53.7,31.5,40.3,35,14,0.53,28.461,118.145152529922,4.15112443448655,500,5.33366148970109,7.96855353782913,0.950525206460635
55.25,31.5,40.3,35,14,0.535,29.55875,113.071889667874,3.82532717614493,500,5.83329966307533,7.79651630552447,0.843889157996519
56.8,31.5,40.3,35,14,0.535,30.388,108.762389792663,3.57912300225955,500,6.26393946928564,7.58660449300458,0.941037537258363
58.35,31.5,40.3,35,16,0.525,30.63375,103.411491475218,3.37573726609434,500,6.54645319376713,7.2825942636445,0.996843194935934
59.9,31.5,40.3,35,17,0.5,29.95,96.4144064926478,3.21917884783465,500,6.56451591287962,6.88249222722,0.998599448270115
61.45,31.5,40.3,35,19,0.48,29.496,94.9780821497189,3.22003261966771,492.232847365115,6.43404869489371,6.7219673578268,0.880634819139829
63,31.5,40.3,35,12,0.515,32.445,111.42881026869,3.43439082350717,465.756968814199,6.69848394123158,7.15978291518043,0.876514659294964
47.5,32,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,32,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,32,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,32,40.3,35,12,0.525,27.37875,123.852478788962,4.52367178154452,500,4.83308120356746,8.09959678747373,0.890234496890724
53.7,32,40.3,35,14,0.53,28.461,117.331467284669,4.12253495255505,500,5.32535260906324,7.92570221741456,0.956670698983632
55.25,32,40.3,35,15,0.535,29.55875,112.421657511746,3.80332921763423,500,5.8200022657958,7.75893014160856,0.845383408617676
56.8,32,40.3,35,14,0.535,30.388,108.23581939568,3.5617947675293,500,6.24740850612859,7.55371796555481,0.942662022785384
58.35,32,40.3,35,16,0.525,30.63375,102.985094154809,3.36181806519964,500,6.52394690685402,7.25464487312921,0.99700644043578
59.9,32,40.3,35,18,0.495,29.6505,95.1454429544437,3.20889843187952,500,6.47505576054201,6.81487071920623,0.99885682461148
61.45,32,40.3,35,19,0.48,29.496,94.5961071027423,3.20708255704985,491.885286279768,6.40175661536503,6.7001072725642,0.912173141579793
63,32,40.3,35,12,0.515,32.445,111.439507844075,3.43472053765064,463.943354647004,6.6180626307867,7.16093503261356,0.874144914722288
47.5,32.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,32.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,32.5,40.3,35,3,0.495,25.047,133.610881878513,5.33440659074989,500,3.9983814743233,8.08525859725306,0.840442423576672
52.15,32.5,40.3,35,14,0.53,27.6395,122.870128488316,4.4454540960696,500,4.89355962944397,8.09028241922958,0.809915025325028
53.7,32.5,40.3,35,14,0.53,28.461,116.547945912629,4.09500530243593,500,5.3168499997153,7.88406765301182,0.960552957486354
55.25,32.5,40.3,35,15,0.535,29.55875,111.795371009,3.78214136284517,500,5.80661566684993,7.72263347282858,0.848227740943487
56.8,32.5,40.3,35,15,0.535,30.388,107.729543874218,3.54513439101678,500,6.23090778975244,7.52194619888613,0.945173154600959
58.35,32.5,40.3,35,16,0.525,30.63375,102.628624713873,3.35018157143259,500,6.49969784691067,7.22971157007254,0.997174256089364
59.9,32.5,40.3,35,18,0.495,29.6505,94.8469745941969,3.19883221511263,500,6.45052750747623,6.79169627513864,0.999001721307478
61.45,32.5,40.3,35,20,0.48,29.496,94.2094490549313,3.19397372711321,491.782149173184,6.37381981704115,6.67597742150058,0.929131952649215
63,32.5,40.3,35,12,0.515,32.445,111.449846855647,3.43503920035898,462.579824661132,6.54984931211665,7.16024559734492,0.87253465304286
47.5,33,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,33,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,33,40.3,35,6,0.505,25.553,130.942688823986,5.12435678096449,500,4.14219751984475,8.08455193821345,0.853188690488162
52.15,33,40.3,35,14,0.53,27.6395,121.955464393042,4.41236145346485,500,4.88894733157103,8.04490057379395,0.876741049051581
53.7,33,40.3,35,15,0.53,28.461,115.793050184241,4.06848143720324,500,5.30816458718515,7.84360897147688,0.963292145675013
55.25,33,40.3,35,16,0.535,29.55875,111.191872719716,3.76172445450895,500,5.79315350904182,7.68757577129262,0.852733984703499
56.8,33,40.3,35,15,0.535,30.388,107.242858414451,3.52911867890126,500,6.21443836667637,7.491271836554,0.94854252123479
58.35,33,40.3,35,17,0.525,30.63375,102.359477345626,3.34139559621744,500,6.47314069195541,7.20813606647834,0.997344295566451
59.9,33,40.3,35,19,0.495,29.6505,94.6083546554332,3.19078446081628,500,6.42494324810895,6.77117723688942,0.99911943171778
61.45,33,40.3,35,20,0.48,29.496,93.8222338723156,3.18084600868984,491.791434964632,6.34873954197873,6.65081409771153,0.938648180969517
63,33,40.3,35,12,0.515,32.445,111.463409644599,3.43545722436735,461.573735285088,6.49152303771403,7.15803357224559,0.872080520291255
47.5,33.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,33.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,33.5,40.3,35,8,0.51,25.806,129.238880475391,5.00809426007096,500,4.21189136105021,8.06258595579077,0.880259839787547
52.15,33.5,40.3,35,14,0.53,27.6395,121.07366708774,4.38045793475785,500,4.88409608947777,8.00082476889242,0.910989506691655
53.7,33.5,40.3,35,15,0.53,28.461,115.065359976356,4.04291345969417,500,5.29930724736459,7.80429618288319,0.965477400542808
55.25,33.5,40.3,35,16,0.535,29.55875,110.610104718616,3.74204270202956,500,5.77962704632621,7.65369598557545,0.858987091551316
56.8,33.5,40.3,35,16,0.535,30.388,106.775060203509,3.51372450320879,500,6.19799388954534,7.46167074258864,0.952617481613313
58.35,33.5,40.3,35,17,0.52,30.342,101.082878358588,3.33145074018154,500,6.39593343435113,7.13245225737673,0.998551002674683
59.9,33.5,40.3,35,19,0.495,29.6505,94.4334672676598,3.18488616609028,500,6.39809494636806,6.75344837090339,0.999216004990796
61.45,33.5,40.3,35,21,0.48,29.496,93.4484930894992,3.16817511152357,491.83271090362,6.32520231726886,6.62561914731453,0.944227546113281
63,33.5,40.3,35,12,0.515,32.445,111.482062858961,3.43603214236279,460.775718715605,6.44061535710865,7.1545675526578,0.873005755282282
47.5,34,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,34,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,34,40.3,35,9,0.515,26.059,127.710017261474,4.9008026885711,500,4.2788852774686,8.04468759664692,0.886564675912807
52.15,34,40.3,35,15,0.53,27.6395,120.223113764881,4.34968482660252,500,4.87901703712947,7.95802239639323,0.92987893449702
53.7,34,40.3,35,16,0.535,28.7295,114.700145405346,3.99241704190278,500,5.35349874352992,7.80851189596454,0.801493592202974
55.25,34,40.3,35,16,0.535,29.55875,110.049098958962,3.72306335548567,500,5.76604439460179,7.62092514165188,0.866852114518247
56.8,34,40.3,35,16,0.535,30.388,106.325407984772,3.49892747086917,500,6.18155903250026,7.43309283264866,0.957149601900903
58.35,34,40.3,35,18,0.52,30.342,100.742587675365,3.32023557034358,500,6.37217343622061,7.10898592705079,0.99865016199437
59.9,34,40.3,35,19,0.49,29.351,93.319917470356,3.179445929282,500,6.30958958733357,6.69097173948428,0.999343435365346
61.45,34,40.3,35,21,0.475,29.18875,92.1166719728504,3.15589643177082,493.336285217358,6.26035979771382,6.55339811719233,0.927505491073655
63,34,40.3,35,12,0.515,32.445,111.506283217871,3.43677864749179,460.062110435764,6.39487104599458,7.15009416585709,0.875347037011226
47.5,34.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,34.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,34.5,40.3,35,11,0.52,26.312,126.35402293274,4.80214438023488,500,4.34291004685558,8.03066684179188,0.876610799948072
52.15,34.5,40.3,35,15,0.53,27.6395,119.402288116675,4.31998726882451,500,4.87371708901192,7.91644877157613,0.941243637598076
53.7,34.5,40.3,35,17,0.535,28.7295,114.033593533452,3.9692160856768,500,5.343910803277,7.77166043207899,0.811446303795699
55.25,34.5,40.3,35,17,0.535,29.55875,109.50796820889,3.70475639899825,500,5.75241081806013,7.58918889319342,0.876008750462171
56.8,34.5,40.3,35,16,0.535,30.388,105.893081068312,3.48470057484243,500,6.16510859764057,7.40544403562099,0.961845885921593
58.35,34.5,40.3,35,18,0.52,30.342,100.481881974754,3.31164333184213,500,6.34617776538686,7.0886102837458,0.99874247967523
59.9,34.5,40.3,35,20,0.49,29.351,93.0670181980495,3.17082955258933,500,6.28571925437147,6.67163384745273,0.999410472743055
61.45,34.5,40.3,35,21,0.475,29.18875,91.7445014599619,3.14314595383365,493.366249966893,6.23909570766028,6.5291093212298,0.933973768700376
63,34.5,40.3,35,12,0.515,32.445,111.535502959579,3.43767924054797,459.366495617068,6.35247489812593,7.14484349121156,0.8789776372399
47.5,35,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,35,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,35,40.3,35,12,0.525,26.565,125.164371933925,4.71162702555711,500,4.40367471383923,8.02010776419215,0.848135473899567
52.15,35,40.3,35,16,0.535,27.90025,118.754694983291,4.25640254059699,500,4.92807854868349,7.91784169464962,0.80246714062879
53.7,35,40.3,35,17,0.535,28.7295,113.390307932163,3.94682496848754,500,5.33419058751335,7.73593986453556,0.821433384003571
55.25,35,40.3,35,17,0.535,29.55875,108.98589772267,3.68709426896166,500,5.73872988655823,7.55840998194192,0.886010303341041
56.8,35,40.3,35,18,0.54,30.672,106.413661964137,3.46940734103212,500,6.21614753075568,7.42548684414492,0.807675957570522
58.35,35,40.3,35,19,0.515,30.05025,99.3201902053307,3.30513690253261,500,6.26756701894117,7.01821709740324,0.99924268922561
59.9,35,40.3,35,20,0.49,29.351,92.8667234125666,3.16400543124822,500,6.26087954910058,6.65483388528136,0.999467215290299
61.45,35,40.3,35,22,0.475,29.18875,91.4029680475556,3.13144509605775,493.389635796718,6.21768268129697,6.50588694506987,0.938165775028627
63,35,40.3,35,12,0.515,32.445,111.568408156276,3.43869342444986,458.668185754618,6.31212753998446,7.13902449151438,0.883656094069906
47.5,35.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,35.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,35.5,40.3,35,12,0.525,26.565,124.242354411098,4.67691904427246,500,4.40208300979461,7.9759329623094,0.887401163066429
52.15,35.5,40.3,35,17,0.535,27.90025,118.000444122403,4.22936870180028,500,4.92197604325091,7.87870225944306,0.820516169687789
53.7,35.5,40.3,35,17,0.535,28.7295,112.769280168945,3.92520858939228,500,5.32434258903993,7.70131715002473,0.831442201441217
55.25,35.5,40.3,35,17,0.535,29.55875,108.482137711996,3.67005159934016,500,5.72500512218784,7.52851082655038,0.896356031418597
56.8,35.5,40.3,35,18,0.54,30.672,106.012970494374,3.45634358680145,500,6.19825330011951,7.39860513549417,0.830355326984579
58.35,35.5,40.3,35,19,0.515,30.05025,98.9946603666421,3.29430405293274,500,6.24464387973564,6.99603359456517,0.999293876028136
59.9,35.5,40.3,35,22,0.49,29.351,92.7262332463294,3.1592188765742,500,6.23487722679757,6.64048404439045,0.999516009414264
61.45,35.5,40.3,35,22,0.47,28.8815,90.107602360569,3.11990728876856,495.010173732972,6.15996374332406,6.43630109007031,0.920655974435857
63,35.5,40.3,35,12,0.515,32.445,111.603177607964,3.43976506728199,457.969066693429,6.27300655134858,7.13281847403214,0.889083803269511
47.5,36,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,36,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,36,40.3,35,13,0.53,26.818,123.253949812943,4.59594115194807,500,4.45862314620283,7.97160727320227,0.832204729393532
52.15,36,40.3,35,17,0.535,27.90025,117.271785371096,4.20325213469759,500,4.91569169277571,7.84068814831598,0.83442098363624
53.7,36,40.3,35,18,0.535,28.7295,112.169582680425,3.90433466229574,500,5.31437076265758,7.66775588465097,0.841342348389906
55.25,36,40.3,35,18,0.535,29.55875,107.995996610409,3.6536049937974,500,5.71124168381665,7.49941653613339,0.906562151440686
56.8,36,40.3,35,18,0.54,30.672,105.627110713137,3.44376339049091,500,6.17968354501708,7.37276408538342,0.851668591568377
58.35,36,40.3,35,19,0.515,30.05025,98.72982043283,3.28549081730867,500,6.21970868365348,6.97662767339854,0.999338782544801
59.9,36,40.3,35,22,0.49,29.351,92.6491376001499,3.15659219788593,499.877962922948,6.20747076484533,6.62836510650022,0.999558522114161
61.45,36,40.3,35,22,0.47,28.8815,89.76134863244,3.10791851643578,495.02787573021,6.13965390652488,6.41463521601808,0.927270348953559
63,36,40.3,35,12,0.515,32.445,111.637669689245,3.44082816117261,457.277107908727,6.23466848300671,7.1263745980365,0.89495669622517
47.5,36.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,36.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,36.5,40.3,35,14,0.53,26.818,122.404784340869,4.56427714001303,500,4.45607570112714,7.93038351691309,0.856368344333845
52.15,36.5,40.3,35,17,0.535,27.90025,116.567609399622,4.1780130787223,500,4.90923679205089,7.80377539933539,0.84554842799122
53.7,36.5,40.3,35,18,0.535,28.7295,111.590361188089,3.88417345196014,500,5.30427900567965,7.63521763790169,0.850953776919368
55.25,36.5,40.3,35,18,0.535,29.55875,107.526835072336,3.6377328226781,500,5.69744769828097,7.47105856693741,0.916218015269097
56.8,36.5,40.3,35,19,0.54,30.672,105.26151986552,3.43184402274126,500,6.16023399732155,7.34840254588568,0.870759309409955
58.35,36.5,40.3,35,20,0.515,30.05025,98.5469358459687,3.27940485839448,499.724766339797,6.19243400401164,6.96018797972095,0.999377588282976
59.9,36.5,40.3,35,22,0.485,29.0515,91.556681380397,3.15153026110173,500,6.12429085079076,6.56577952191358,0.999615273025769
61.45,36.5,40.3,35,23,0.47,28.8815,89.4681235535445,3.09776582080378,495.042503379126,6.11834032191183,6.39465996201868,0.932576011570147
63,36.5,40.3,35,13,0.51,32.13,109.585903259678,3.41070349392088,459.034933998673,6.19004645287417,7.04244603924597,0.809372262368174
47.5,37,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,37,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,37,40.3,35,14,0.53,26.818,121.583538697128,4.5336542134808,500,4.45328675825872,7.89032661952023,0.871131162596625
52.15,37,40.3,35,18,0.535,27.90025,115.886894157479,4.15361490156824,500,4.90262075659655,7.76793619286001,0.854674133771948
53.7,37,40.3,35,18,0.535,28.7295,111.03082796831,3.86469753975217,500,5.29407195137187,7.60366298709814,0.860088690310073
55.25,37,40.3,35,18,0.535,29.55875,107.074060612381,3.62241504165032,500,5.68363498297214,7.44337901163303,0.925019221846624
56.8,37,40.3,35,19,0.54,30.672,104.925765014181,3.42089739874089,500,6.13966086669794,7.32590772155914,0.887153301066233
58.35,37,40.3,35,20,0.51,29.7585,97.3606166778667,3.27169100182693,500,6.11814662919212,6.89069909052961,0.999600016480933
59.9,37,40.3,35,23,0.485,29.0515,91.359000406567,3.14472575965327,500,6.10103912353927,6.55105337544844,0.999652282508317
61.45,37,40.3,35,23,0.465,28.57425,88.1782563157067,3.08593423504402,496.779664454114,6.06230918134582,6.32914275926843,0.915891839086121
63,37,40.3,35,13,0.51,32.13,109.637307428467,3.41230337467996,458.359722429473,6.15318776615988,7.03615966434776,0.824219201655619
47.5,37.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,37.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,37.5,40.3,35,14,0.53,26.818,120.789038464384,4.50402858022164,500,4.45027460611505,7.85137956096942,0.879973416650279
52.15,37.5,40.3,35,18,0.535,27.90025,115.228696485939,4.13002379856593,500,4.89584947423064,7.73313896749801,0.862246536785837
53.7,37.5,40.3,35,19,0.535,28.7295,110.490256074157,3.84588162251889,500,5.28375595155212,7.57305220685019,0.868576399873488
55.25,37.5,40.3,35,19,0.535,29.55875,106.63712276727,3.6076330280296,500,5.66981905739585,7.41633514731589,0.932776372975038
56.8,37.5,40.3,35,20,0.535,30.388,103.609655880502,3.4095582427439,500,6.06298565297079,7.25257648550129,0.982394979357196
58.35,37.5,40.3,35,21,0.51,29.7585,97.0937634441888,3.26272370731686,500,6.09479346468187,6.87202848164947,0.99962263856594
59.9,37.5,40.3,35,23,0.485,29.0515,91.2171695580375,3.13984371058422,500,6.07682184907466,6.53835678017345,0.999686102122589
61.45,37.5,40.3,35,23,0.465,28.57425,87.8832004861592,3.07560830069588,496.807967552347,6.04208438615634,6.3106379233622,0.924376251555316
63,37.5,40.3,35,13,0.51,32.13,109.686331443981,3.41382917659449,457.700637908283,6.11677443322162,7.02983335086322,0.838447836645076
47.5,38,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,38,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,38,40.3,35,14,0.53,26.818,120.020197941273,4.4753597561814,500,4.44706624127053,7.81349447112224,0.884803910517719
52.15,38,40.3,35,18,0.535,27.90025,114.592144000684,4.10720850174047,500,4.88892507297371,7.69934907843195,0.868528976519311
53.7,38,40.3,35,19,0.535,28.7295,109.967974530868,3.8277023453547,500,5.2733399860292,7.5433456516845,0.876277089848621
55.25,38,40.3,35,19,0.535,29.55875,106.215508650186,3.593369430378,500,5.65601846775698,7.38990344253808,0.939404157578813
56.8,38,40.3,35,20,0.535,30.388,103.278524191576,3.39866145161169,500,6.04442916604228,7.23005735429556,0.984048140491173
58.35,38,40.3,35,22,0.51,29.7585,96.8861912011956,3.25574848198651,500,6.06955193055678,6.85608715638791,0.999642221933228
59.9,38,40.3,35,23,0.485,29.0515,91.1380211162595,3.13711929216252,499.882926403609,6.0513283488275,6.52747884682127,0.999717122657497
61.45,38,40.3,35,24,0.46,28.267,86.6823593511824,3.06655673934915,498.639306952588,5.97551035382043,6.25124728182039,0.904677132749614
63,38,40.3,35,13,0.51,32.13,109.730728779951,3.41521097976817,457.058994184892,6.08085530730388,7.02352118647658,0.851852337359718
47.5,38.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,38.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,38.5,40.3,35,14,0.53,26.818,119.276013289569,4.44761030985045,500,4.44369158424762,7.77663170707568,0.88669184351579
52.15,38.5,40.3,35,18,0.535,27.90025,113.976427594332,4.08514001108706,500,4.88184710941537,7.66652961794523,0.873678031002787
53.7,38.5,40.3,35,19,0.535,28.7295,109.463364472683,3.81013816713424,500,5.26283622581958,7.51450390390996,0.88308824671125
55.25,38.5,40.3,35,19,0.535,29.55875,105.808738764861,3.57960802689089,500,5.64225353184482,7.3640818903814,0.944898648893463
56.8,38.5,40.3,35,20,0.535,30.388,102.96902723713,3.38847661040969,500,6.02495566624917,7.20925520497567,0.985288852816033
58.35,38.5,40.3,35,22,0.51,29.7585,96.7569074487162,3.25140405090029,499.309421660233,6.04229325901346,6.84277278416338,0.999659137823128
59.9,38.5,40.3,35,24,0.485,29.0515,91.1231339154536,3.13660685043642,499.127195297976,6.02419584455877,6.51813641660735,0.99974560758643
61.45,38.5,40.3,35,24,0.46,28.267,86.4086528582359,3.05687384081211,498.682477621713,5.95683580862672,6.23406047048803,0.91679103649471
63,38.5,40.3,35,13,0.51,32.13,109.768248598992,3.41637873012736,456.434372213556,6.04554820261312,7.01725243529615,0.864305593270488
47.5,39,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,39,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,39,40.3,35,14,0.53,26.818,118.555554757206,4.42074557227257,500,4.44017643374045,7.74075658261151,0.886242053667793
52.15,39,40.3,35,19,0.535,27.90025,113.380794775325,4.06379135582388,500,4.8746146478117,7.63464217191657,0.87778857583295
53.7,39,40.3,35,20,0.535,28.7295,108.975856150357,3.79316925635172,500,5.2522600624045,7.48648776493821,0.888946203323228
55.25,39,40.3,35,20,0.535,29.55875,105.416362956415,3.56633358841002,500,5.62854465662738,7.33888950454769,0.949310820812187
56.8,39,40.3,35,20,0.535,30.388,102.69076772072,3.37931972228248,500,6.00428689132184,7.19039692839949,0.986170024536873
58.35,39,40.3,35,22,0.505,29.46675,95.5988136827998,3.24429445672834,500,5.97211356174072,6.77441862651929,0.999782393007972
59.9,39,40.3,35,24,0.48,28.752,90.0374215225923,3.1315185560167,500,5.94741774254685,6.45548045871829,0.999784687902641
61.45,39,40.3,35,25,0.46,28.267,86.1900927020821,3.04914185099523,498.720486682084,5.93714174077754,6.21858785240583,0.926965714540783
63,39,40.3,35,13,0.51,32.13,109.796712196473,3.4172646186266,455.82550900105,6.01100234694623,7.01103729621031,0.875744829920923
47.5,39.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,39.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,39.5,40.3,35,14,0.53,26.818,117.857958657964,4.39473333798062,500,4.43653683135569,7.70583614264356,0.883791677204435
52.15,39.5,40.3,35,19,0.535,27.90025,112.804543960942,4.04313738984211,500,4.86722852346337,7.60364740618945,0.880921235479235
53.7,39.5,40.3,35,20,0.535,28.7295,108.504926711471,3.77677741385932,500,5.2416295337454,7.45925816136597,0.893824564576197
55.25,39.5,40.3,35,20,0.535,29.55875,105.037956401624,3.55353174277073,500,5.61491040294073,7.31436225398883,0.952722283203544
56.8,39.5,40.3,35,21,0.53,30.104,101.466148125678,3.3705204665718,500,5.9304207496641,7.11849203621282,0.996692583890694
58.35,39.5,40.3,35,23,0.505,29.46675,95.3754978417337,3.23671588626956,500,5.94942324192187,6.75862075584817,0.99979563072069
59.9,39.5,40.3,35,24,0.48,28.752,89.8811810858527,3.12608448406555,500,5.92572249834006,6.44320107421089,0.999812852149645
61.45,39.5,40.3,35,25,0.46,28.267,86.0413372143033,3.04387933683459,498.703670921864,5.91618019750129,6.20531368612496,0.935898974483309
63,39.5,40.3,35,14,0.505,31.815,107.841530878079,3.38964422059026,457.707259254067,5.96948196666545,6.92845835397551,0.816468296332703
47.5,40,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,40,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,40,40.3,35,14,0.53,26.818,117.182419581078,4.36954357450512,500,4.43277652262097,7.67183701333126,0.879517324460414
52.15,40,40.3,35,19,0.535,27.90025,112.247019771142,4.02315462302818,500,4.85969319395892,7.57350545430017,0.883120124585296
53.7,40,40.3,35,20,0.535,28.7295,108.050098635548,3.76094601839739,500,5.23096418347036,7.43277602763552,0.897730910038897
55.25,40,40.3,35,20,0.535,29.55875,104.673115590017,3.54118883883849,500,5.60136548335911,7.2905455989135,0.955226497644047
56.8,40,40.3,35,21,0.53,30.104,101.178546409105,3.36096686184911,500,5.91213578811347,7.09914344883492,0.996761368551176
58.35,40,40.3,35,23,0.505,29.46675,95.2070247596468,3.23099849015065,499.8761048319,5.92526818134195,6.74527521354837,0.999807881976434
59.9,40,40.3,35,24,0.48,28.752,89.7798441889396,3.12255996761754,500,5.9028231014904,6.43245019868969,0.999838138104681
61.45,40,40.3,35,26,0.46,28.267,85.9654833430194,3.04119585888207,498.564792641783,5.89371391008547,6.19450457584014,0.943900258803824
63,40,40.3,35,14,0.505,31.815,107.886983640907,3.39107287885925,457.109769719679,5.9358452328955,6.92241012154342,0.833527945901068
47.5,40.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,40.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,40.5,40.3,35,14,0.53,26.818,116.528183141403,4.34514815203977,500,4.42888779442713,7.6387244130248,0.873496721838435
52.15,40.5,40.3,35,19,0.535,27.90025,111.707609320676,4.00382108836574,500,4.85201781771416,7.54417612247618,0.884424789566581
53.7,40.5,40.3,35,20,0.535,28.7295,107.610938689552,3.74565999023833,500,5.22028346712881,7.40700222355584,0.900702855247623
55.25,40.5,40.3,35,21,0.535,29.55875,104.321454328968,3.52929181135767,500,5.58791888533191,7.26748484759532,0.956916364122063
56.8,40.5,40.3,35,21,0.53,30.104,100.914082061699,3.35218183835035,500,5.89286616439284,7.08157123688159,0.996781768640473
58.35,40.5,40.3,35,23,0.505,29.46675,95.108781633927,3.22766445685143,499.146041679652,5.89961242670252,6.73408184450178,0.999819312362772
59.9,40.5,40.3,35,25,0.48,28.752,89.7393216343269,3.12115058550107,499.453823653747,5.87834391698542,6.4229950415793,0.99986054844108
61.45,40.5,40.3,35,26,0.455,27.95975,84.9131259324602,3.03697729530701,500,5.81994967558962,6.14020868897685,0.933869100491044
63,40.5,40.3,35,14,0.505,31.815,107.922049218575,3.39217505008881,456.524310117297,5.90304046150537,6.91638046693759,0.849144447103684
47.5,41,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,41,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,41,40.3,35,14,0.53,26.818,115.894539457276,4.32152060024148,500,4.42485486831247,7.60646200830857,0.865747263799886
52.15,41,40.3,35,19,0.535,27.90025,111.185739473941,3.9851162435441,500,4.84421642920029,7.51561895066952,0.884878283141198
53.7,41,40.3,35,21,0.535,28.7295,107.187057253863,3.73090576772526,500,5.20960487310963,7.38189755341111,0.902804168779465
55.25,41,40.3,35,21,0.535,29.55875,103.982599934416,3.51782805207987,500,5.57457230816693,7.24521532957246,0.957877556628156
56.8,41,40.3,35,22,0.53,30.104,100.682465712656,3.34448796547488,500,5.87230196148228,7.06582593446696,0.996755951316392
58.35,41,40.3,35,23,0.5,29.175,94.0391839817177,3.22327965661415,500,5.8320251162832,6.66713819259022,0.999896262883661
59.9,41,40.3,35,25,0.48,28.752,89.7605117498811,3.12188758172931,498.753322936231,5.85201763401321,6.41456107110926,0.999880144472132
61.45,41,40.3,35,27,0.455,27.95975,84.7969670507221,3.03282279171745,500,5.80043505516083,6.12924368657867,0.943281273383461
63,41,40.3,35,15,0.5,31.5,105.999071051059,3.3650498746368,458.515807364646,5.86233761404894,6.83398082844157,0.800290261392088
47.5,41.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,41.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,41.5,40.3,35,14,0.53,26.818,115.280817452208,4.29863589574944,500,4.4206585547219,7.57501224078847,0.856253908715695
52.15,41.5,40.3,35,19,0.535,27.90025,110.680875005998,3.96702090504557,500,4.83630724535316,7.48779317832455,0.884532380811918
53.7,41.5,40.3,35,21,0.535,28.7295,106.77810785173,3.71667129089369,500,5.19894196418139,7.35742297320907,0.904121192117577
55.25,41.5,40.3,35,21,0.535,29.55875,103.656189959825,3.50678529910179,500,5.5613190812757,7.22375449570362,0.958186308118844
56.8,41.5,40.3,35,22,0.53,30.104,100.496457284522,3.33830910458815,499.839231047765,5.85010348659682,7.05180223853907,0.996684602005784
58.35,41.5,40.3,35,24,0.5,29.175,93.8499388996174,3.21679310709914,500,5.81123507186548,6.65328922379158,0.999905728652392
59.9,41.5,40.3,35,26,0.475,28.4525,88.7162080504135,3.1180461488591,500,5.78202960446741,6.35283814315246,0.999903793679401
61.45,41.5,40.3,35,27,0.455,27.95975,84.7280855121067,3.03035919534712,500,5.7797079060742,6.12034987292841,0.951477671392719
63,41.5,40.3,35,17,0.445,28.035,84.8537420642585,3.02670740375454,491.898235784639,5.76458972215351,6.03838731306784,0.809270887004915
47.5,42,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,42,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,42,40.3,35,14,0.53,26.818,114.686380011947,4.27647028159992,500,4.41628095152272,7.54433683198405,0.844994334551978
52.15,42,40.3,35,20,0.535,27.90025,110.192517600295,3.94951721222194,500,4.8283112375537,7.46065766574772,0.883450576143094
