Qf_train_m3h,T_RO_in_C,Cf_kg_m3,candidate_count,feasible_count,best_R_target_min_SEC,best_Qp_train_m3h,best_W_RO_train_kW,best_SEC_kWh_m3,best_Cp_mg_L,best_P1_opt_gauge_MPa,best_P2_opt_gauge_MPa,best_P_feasible
53.7,42,40.3,35,21,0.535,28.7295,106.38378669484,3.70294598565376,500,5.18830257106171,7.33354009015211,0.904759389117643
55.25,42,40.3,35,21,0.535,29.55875,103.341870086121,3.49615156547963,500,5.54814368534897,7.20309743195309,0.957910232444695
56.8,42,40.3,35,22,0.525,29.82,99.3189290899255,3.33061465760984,500,5.78405165473657,6.97870127736521,0.99894684040233
58.35,42,40.3,35,24,0.5,29.175,93.7095484337144,3.21198109455748,499.929245366311,5.78948268156191,6.64148301816338,0.999914474396178
59.9,42,40.3,35,26,0.475,28.4525,88.5908397708664,3.11363991813958,500,5.76196909484509,6.34148760520624,0.999919765245675
61.45,42,40.3,35,28,0.455,27.95975,84.7068000594264,3.02959790625547,499.947407935892,5.75760896932798,6.11320964610738,0.958609194427397
63,42,40.3,35,19,0.44,27.72,83.6670096111911,3.01829039001411,494.146632281068,5.71918120560789,5.97948606555367,0.822920889492292
47.5,42.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,42.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,42.5,40.3,35,14,0.53,26.818,114.110619984776,4.25500111808398,500,4.4117093381187,7.5143972809168,0.831967219335563
52.15,42.5,40.3,35,20,0.535,27.90025,109.720205605879,3.93258861859228,500,4.82025016326721,7.43417081861881,0.881709416113821
53.7,42.5,40.3,35,21,0.535,28.7295,106.003832032374,3.68972074113278,500,5.17768737640168,7.31021204306247,0.904839586307999
55.25,42.5,40.3,35,22,0.535,29.55875,103.039294155973,3.48591514038898,500,5.53502192684345,7.18321619355558,0.957110934189512
56.8,42.5,40.3,35,23,0.525,29.82,99.0964506607008,3.32315394569755,500,5.76527006076156,6.96375254256889,0.9989393162072
58.35,42.5,40.3,35,24,0.5,29.175,93.6290861039737,3.2092231740865,499.251641384657,5.76673532424138,6.63133740902841,0.999922469303381
59.9,42.5,40.3,35,26,0.475,28.4525,88.5151896419476,3.11098109628144,499.955963631951,5.74052216236328,6.33130226299236,0.999932747196736
61.45,42.5,40.3,35,28,0.455,27.95975,84.7326661196305,3.03052302397663,499.325535857794,5.73399556192703,6.10731565581901,0.964790251119151
63,42.5,40.3,35,21,0.44,27.72,83.3961477793074,3.00851903965756,494.279301071047,5.69957336698171,5.9664936110393,0.85060943014505
47.5,43,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,43,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,43,40.3,35,14,0.53,26.818,113.552956985367,4.23420676356801,500,4.40693882558038,7.48515525660906,0.817228073697553
52.15,43,40.3,35,20,0.535,27.90025,109.263514471683,3.91621990740882,500,4.81214429422667,7.40829055441712,0.879398819031265
53.7,43,40.3,35,22,0.535,28.7295,105.63802306025,3.67698787170854,500,5.16708910654515,7.28740476465378,0.904493445107605
55.25,43,40.3,35,22,0.535,29.55875,102.748127784022,3.47606471126221,500,5.52192172658821,7.16406230386899,0.955847404693029
56.8,43,40.3,35,23,0.525,29.82,98.9089931474552,3.31686764411319,500,5.74513096234213,6.95035804446383,0.998924045314389
58.35,43,40.3,35,25,0.495,28.88325,92.6729643272493,3.20853658529595,500,5.69930927463424,6.56610869056004,0.99996062091532
59.9,43,40.3,35,27,0.475,28.4525,88.4946369158384,3.11025874407656,499.284455700118,5.71757077539305,6.32206442792534,0.999943151661171
61.45,43,40.3,35,28,0.455,27.95975,84.803567020574,3.03305884425197,498.61815695698,5.70874863061545,6.10213513282949,0.970122036840291
63,43,40.3,35,22,0.44,27.72,83.199766244827,3.0014345687167,494.388908690453,5.68061919244111,5.95380680459302,0.872307661430022
47.5,43.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,43.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,43.5,40.3,35,14,0.53,26.818,113.012834947087,4.21406648322349,500,4.40197363487758,7.45657284685187,0.800934696921419
52.15,43.5,40.3,35,20,0.535,27.90025,108.822057770878,3.90039722837172,500,4.8040101127177,7.38297433378382,0.876622141616762
53.7,43.5,40.3,35,22,0.535,28.7295,105.286178111077,3.66474105400639,500,5.15649249234441,7.26508844458262,0.903857938428666
55.25,43.5,40.3,35,22,0.535,29.55875,102.468057475966,3.46658967229554,500,5.5088043898994,7.14557112031857,0.954179449886481
56.8,43.5,40.3,35,23,0.525,29.82,98.7681897382872,3.31214586647509,499.419466509361,5.72329925632593,6.93832773013753,0.998900938325292
58.35,43.5,40.3,35,25,0.495,28.88325,92.5136427833493,3.20302053208518,500,5.68129652909384,6.55316369848797,0.999965063654972
59.9,43.5,40.3,35,27,0.475,28.4525,88.5304788681691,3.11151845595885,498.622655041356,5.69320080126379,6.31354489609981,0.999951379327473
61.45,43.5,40.3,35,29,0.45,27.6525,83.8941187143961,3.03387103207291,500,5.63659444669909,6.0507401604974,0.967474575982534
63,43.5,40.3,35,23,0.435,27.405,82.0215509875305,2.99294110518265,496.768766301347,5.62868913812494,5.8957328964242,0.880988777995218
47.5,44,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,44,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,44,40.3,35,13,0.525,26.565,112.406852797291,4.23138915103674,500,4.34338224719267,7.38598189764942,0.856177507878491
52.15,44,40.3,35,20,0.535,27.90025,108.395488722391,3.8851081521632,500,4.79585826780201,7.35817925475264,0.873496796064888
53.7,44,40.3,35,22,0.535,28.7295,104.948151805348,3.65297522773971,500,5.14587507029986,7.24323877133142,0.903068990862044
55.25,44,40.3,35,23,0.535,29.55875,102.198807652921,3.45748070039908,500,5.49562614609427,7.12766669273667,0.952170624930666
56.8,44,40.3,35,24,0.52,29.536,97.6783283791715,3.30709399983652,500,5.66157917957083,6.86666058823508,0.999645956017561
58.35,44,40.3,35,25,0.495,28.88325,92.3968451999841,3.19897674949959,500,5.66277829326137,6.54184640689666,0.999968764943964
59.9,44,40.3,35,27,0.47,28.153,87.5768559299539,3.1107468450948,500,5.62782011420318,6.25430998779138,0.999955849471447
61.45,44,40.3,35,29,0.45,27.6525,83.8296927837409,3.03154119098602,500,5.61619966695284,6.04340633552494,0.972695452676176
63,44,40.3,35,25,0.435,27.405,81.8072773143772,2.98512232491798,496.893585603435,5.61176499942667,5.88231888980313,0.90234266273087
47.5,44.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,44.5,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,44.5,40.3,35,12,0.525,26.565,111.890927405483,4.21196790534475,500,4.33854987908899,7.35833356984145,0.842701963439719
52.15,44.5,40.3,35,20,0.535,27.90025,107.98350210802,3.87034173916077,500,4.7876920747962,7.33386217165135,0.870156010814589
53.7,44.5,40.3,35,22,0.535,28.7295,104.623830803621,3.64168644785397,500,5.13520878303592,7.22183734263398,0.90225482019098
55.25,44.5,40.3,35,23,0.535,29.55875,101.940168222165,3.44873068794062,500,5.4823396956975,7.11026610038849,0.949890355285931
56.8,44.5,40.3,35,24,0.52,29.536,97.4996930374949,3.30104594520229,500,5.64377198998108,6.85345102645025,0.99965398195981
58.35,44.5,40.3,35,26,0.495,28.88325,92.3295529710148,3.19664694835293,499.589482831953,5.64370450784939,6.53178159000813,0.999971766924668
59.9,44.5,40.3,35,28,0.47,28.153,87.4732751407426,3.10706763544711,500,5.6095907000082,6.24305187953794,0.999961474657784
61.45,44.5,40.3,35,30,0.45,27.6525,83.8091879003108,3.03079967092707,500,5.59463221908574,6.03638621188681,0.977029089779795
63,44.5,40.3,35,26,0.435,27.405,81.6852702083541,2.98067032323861,496.889817314594,5.5942731440321,5.87056499251646,0.918974907134916
47.5,45,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,45,40.3,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,45,40.3,35,12,0.525,26.565,111.391179395774,4.19315563319308,500,4.33358259441561,7.3312647344805,0.829416378888529
52.15,45,40.3,35,20,0.535,27.90025,107.585836470662,3.85608861822607,500,4.77950679114067,7.30997975469218,0.866751748983171
53.7,45,40.3,35,22,0.535,28.7295,104.313127763701,3.63087167419205,500,5.12446222393663,7.20087064632607,0.901529736930564
55.25,45,40.3,35,23,0.535,29.55875,101.692035055221,3.44033611215702,500,5.46889549375432,7.09328278355899,0.947415074486365
56.8,45,40.3,35,24,0.52,29.536,97.3587515505152,3.29627409095731,499.870663774728,5.62464073294479,6.84142405273455,0.999659043284075
58.35,45,40.3,35,25,0.495,28.88325,92.3150055427858,3.19614328521845,498.953574382289,5.624026637619,6.5225882773368,0.999974114130138
59.9,45,40.3,35,28,0.47,28.153,87.4126525674053,3.10491430992808,500,5.5903483041407,6.23274957657153,0.999965604821981
61.45,45,40.3,35,30,0.45,27.6525,83.8363474725165,3.03178184513214,499.611090084091,5.57172768767551,6.02951181431727,0.98061293333618
63,45,40.3,35,29,0.43,27.09,80.5848924046164,2.97470994479943,499.454238967373,5.53006016180965,5.81377776505226,0.920493252123487
47.5,20,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,20,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,20,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,20,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,20,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,20,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,20,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,20,40.6,35,2,0.55,32.0925,128.729825449405,4.01121213521555,500,7.2537658389063,8.70761681033459,0.835808469896664
59.9,20,40.6,35,7,0.54,32.346,121.534123563819,3.75731538872871,500,7.66734862808603,8.33605287748398,0.904636437837869
61.45,20,40.6,35,6,0.545,33.49025,125.6265828394,3.75113899834729,495.58162775248,8.41668619050731,7.18349128152869,0.930933608438169
63,20,40.6,35,4,0.555,34.965,134.5801166466,3.84899518508794,479.753185222206,9.14765515287612,7.51126031631522,0.934525822811653
47.5,20.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,20.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,20.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,20.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,20.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,20.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,20.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,20.5,40.6,35,3,0.55,32.0925,127.448189603935,3.97127645412277,500,7.22862148612741,8.64442316356035,0.860409530443822
59.9,20.5,40.6,35,7,0.54,32.346,120.443213653023,3.72358911930448,500,7.61052442371096,8.26580674432029,0.945064351947642
61.45,20.5,40.6,35,7,0.54,33.183,123.177392392317,3.71206317669641,496.513149714455,8.35610749889466,7.04776810118905,0.851751525158032
63,20.5,40.6,35,5,0.55,34.65,131.68205425709,3.80034788620751,481.28224336238,9.12911735422116,7.2809132230292,0.885564464184993
47.5,21,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,21,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,21,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,21,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,21,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,21,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,21,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,21,40.6,35,5,0.55,32.0925,126.232845924779,3.93340643218133,500,7.20463290368085,8.58104572723589,0.874230474337151
59.9,21,40.6,35,8,0.535,32.0465,118.007628295692,3.68238741502791,500,7.54141310750118,8.16945289259885,0.909144341054698
61.45,21,40.6,35,7,0.54,33.183,122.353055888742,3.68722104356876,495.39791833712,8.20261714342448,7.15712391807535,0.926179700108622
63,21,40.6,35,5,0.55,34.65,131.294162181891,3.78915330972269,480.35103223857,9.00638706038658,7.43352803697218,0.930076774357716
47.5,21.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,21.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,21.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,21.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,21.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,21.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,21.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,21.5,40.6,35,5,0.55,32.0925,125.083599413971,3.89759599326855,500,7.18166907805643,8.51786592710944,0.880498084015659
59.9,21.5,40.6,35,8,0.535,32.0465,117.032299745423,3.65195262338861,500,7.49407367692311,8.09555664387956,0.950785544207845
61.45,21.5,40.6,35,8,0.535,32.87575,120.032646556131,3.65109987015142,496.335721492186,8.13985874647173,7.03232572605881,0.847186841957396
63,21.5,40.6,35,6,0.545,34.335,128.481145536255,3.74198763757842,481.915858133866,8.98234439626879,7.20181994479333,0.885750044603335
47.5,22,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,22,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,22,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,22,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,22,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,22,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,22,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,22,40.6,35,5,0.55,32.0925,123.998119115609,3.86377250496561,500,7.15959642470729,8.455276606668,0.880794478486696
59.9,22,40.6,35,9,0.53,31.747,114.813953226595,3.61652922249644,500,7.41954266260084,7.98914292364655,0.918991845673988
61.45,22,40.6,35,8,0.535,32.87575,119.285286726879,3.62836700993525,495.017218487118,7.99167244242105,7.14622217729103,0.930115307974702
63,22,40.6,35,7,0.54,34.02,125.816204844835,3.69830114182349,483.519642083937,8.95115607972721,6.97500336011757,0.814799771711397
47.5,22.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,22.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,22.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,22.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,22.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,22.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,22.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,22.5,40.6,35,6,0.55,32.0925,122.972745618652,3.83182194028674,500,7.13827778144498,8.39365063565324,0.875666642594077
59.9,22.5,40.6,35,10,0.525,31.4475,112.79142858075,3.58665803579776,500,7.33639917189713,7.8839696812834,0.828508212411918
61.45,22.5,40.6,35,9,0.53,32.5685,117.08071787689,3.59490666984633,495.974813179683,7.92721143913937,7.03943614553391,0.876455348742627
63,22.5,40.6,35,7,0.54,34.02,125.43581782071,3.68711986539417,482.546105106067,8.81764276591744,7.12467710034081,0.908760245213919
47.5,23,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,23,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,23,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,23,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,23,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,23,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,23,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,23,40.6,35,6,0.55,32.0925,122.002980827919,3.80160413890842,500,7.11757025247717,8.33329419660484,0.864939507560978
59.9,23,40.6,35,10,0.525,31.4475,111.940093587801,3.5595864087066,500,7.29898962239317,7.815274983964,0.939947373961044
61.45,23,40.6,35,9,0.53,32.5685,116.398519357712,3.57396009511375,494.453591161701,7.78811017241476,7.15311498731266,0.945919267808806
63,23,40.6,35,8,0.535,33.705,122.85447546031,3.64499259635989,484.163177665058,8.78137016674342,6.90172422622649,0.879167165146717
47.5,23.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,23.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,23.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,23.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,23.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,23.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,23.5,40.6,35,1,0.53,30.104,123.970510847038,4.11807437041715,500,6.37129316481414,8.4099785799389,0.805552165013921
58.35,23.5,40.6,35,7,0.55,32.0925,121.083821390347,3.77296319670786,500,7.09732044445902,8.2743878155959,0.847884217289688
59.9,23.5,40.6,35,11,0.525,31.4475,111.135743894161,3.53400886856384,500,7.26510366512284,7.752654196751,0.970818146701587
61.45,23.5,40.6,35,10,0.525,32.26125,114.298539305126,3.54290485660431,495.439957702337,7.72209578707849,7.06800118372325,0.922167884293056
63,23.5,40.6,35,9,0.53,33.39,120.479298040405,3.60824492483993,485.638486422748,8.73854324795851,6.69479772635655,0.848212495310359
47.5,24,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,24,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,24,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,24,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,24,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,24,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,24,40.6,35,3,0.535,30.388,123.324323357852,4.0583231327449,500,6.43078592906818,8.3892553996769,0.803083301164588
58.35,24,40.6,35,7,0.55,32.0925,120.210125223617,3.74573888676845,500,7.07735602362033,8.2169585691533,0.823359499709526
59.9,24,40.6,35,10,0.525,31.4475,110.381764066309,3.51003304130086,500,7.23353898817255,7.69618478165547,0.981804468579889
61.45,24,40.6,35,11,0.52,31.954,112.312035499605,3.51480363959457,496.429292184556,7.65161377560372,7.00879203316016,0.884973931539859
63,24,40.6,35,10,0.525,33.075,118.315638137604,3.57719238511276,486.84324045146,8.68976494576761,6.51253511843113,0.809399668982775
47.5,24.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,24.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,24.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,24.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,24.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,24.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,24.5,40.6,35,4,0.535,30.388,122.257562272217,4.02321845044811,500,6.41491884672115,8.33002963309135,0.832867493538617
58.35,24.5,40.6,35,7,0.545,31.80075,118.265249458004,3.71894529085019,500,7.0026379527675,8.12835420195834,0.898996791885972
59.9,24.5,40.6,35,11,0.52,31.148,108.635047841481,3.48770540135742,500,7.14785758967747,7.60539984331117,0.981839788634275
61.45,24.5,40.6,35,12,0.515,31.64675,110.400690025316,3.48853168256824,497.468541421099,7.57637204024415,6.96709674122476,0.823391792235758
63,24.5,40.6,35,10,0.525,33.075,117.729536915956,3.55947201559957,486.249952312468,8.5471123022111,6.63909243662226,0.907581614501475
47.5,25,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,25,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,25,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,25,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,25,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,25,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,25,40.6,35,5,0.535,30.388,121.240230475465,3.98974037368255,500,6.39910389374431,8.27310614083862,0.850576403307469
58.35,25,40.6,35,8,0.545,31.80075,117.445062845437,3.69315386729676,500,6.98325056228466,8.07570872637773,0.882900851064931
59.9,25,40.6,35,12,0.52,31.148,107.928061950854,3.46500776778135,500,7.11968699289894,7.55600523669907,0.988096469765523
61.45,25,40.6,35,12,0.515,31.64675,109.766076631152,3.46847864729085,495.805721840108,7.45483838849558,7.05967235285505,0.933801857078325
63,25,40.6,35,11,0.52,32.76,115.637148770679,3.52982749605246,487.42627672042,8.49362915499513,6.46025334018427,0.867128600392752
47.5,25.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,25.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,25.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,25.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,25.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,25.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,25.5,40.6,35,6,0.535,30.388,120.26963808923,3.95780038466599,500,6.38332297880373,8.21841539543509,0.859566551209557
58.35,25.5,40.6,35,8,0.545,31.80075,116.662721723515,3.66855252544405,500,6.96400202917,8.02485962511205,0.861929585488007
59.9,25.5,40.6,35,11,0.52,31.148,107.274103364745,3.44401256468295,500,7.09224368652571,7.51156365588491,0.990963115647985
61.45,25.5,40.6,35,13,0.51,31.3395,107.933297433407,3.44400189643763,496.898267771978,7.37704761145186,7.02093429647527,0.896727163408945
63,25.5,40.6,35,11,0.52,32.76,115.097467023662,3.51335369425097,486.85095067827,8.34107958995248,6.5983516178543,0.919070067151133
47.5,26,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,26,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,26,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,26,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,26,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,26,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,26,40.6,35,7,0.535,30.388,119.343046834846,3.92730837287238,500,6.36756041392354,8.16584135944198,0.86196539366378
58.35,26,40.6,35,9,0.545,31.80075,115.914628875069,3.6450281479232,500,6.94470225814374,7.9755923894194,0.835597446651189
59.9,26,40.6,35,12,0.52,31.148,106.685279809076,3.42510850806074,500,7.06495243233349,7.47181068899584,0.992529932048242
61.45,26,40.6,35,14,0.505,31.03225,106.147249219423,3.42054634193211,498.031093487395,7.29418141844622,6.98036927483608,0.821784683331978
63,26,40.6,35,12,0.515,32.445,113.072572575485,3.48505386270564,488.007709375297,8.2830036754955,6.42391152646798,0.860785405967306
47.5,26.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,26.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,26.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,26.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,26.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,26.5,40.6,35,3,0.52,28.73,124.187874778094,4.32258526899039,500,5.64928077403757,8.26779515413922,0.808724800048737
56.8,26.5,40.6,35,8,0.535,30.388,118.457770331452,3.89817593561445,500,6.35180288157672,8.11524550692195,0.859116360965753
58.35,26.5,40.6,35,10,0.545,31.80075,115.19918313907,3.62253038494594,500,6.9251123582061,7.92792991597078,0.803705047023014
59.9,26.5,40.6,35,13,0.515,30.8485,105.140646595736,3.40829040620243,500,6.97619033523741,7.39302388748014,0.993645755703096
61.45,26.5,40.6,35,14,0.505,31.03225,105.590542278705,3.40260671651926,496.210033421157,7.19054970353094,7.0497059570257,0.919114313572685
63,26.5,40.6,35,12,0.515,32.445,112.573501577414,3.4696718008141,487.434845896365,8.12360830483429,6.57023593632391,0.897231233258194
47.5,27,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,27,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,27,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,27,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,27,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,27,40.6,35,6,0.525,29.00625,123.161367800118,4.24602862486938,500,5.71792465263358,8.2456424215801,0.827657678018842
56.8,27,40.6,35,8,0.535,30.388,117.611230390115,3.87031823055531,500,6.33603944962806,8.06649166749228,0.851917519042106
58.35,27,40.6,35,9,0.54,31.509,113.579416210686,3.60466584819215,500,6.84743338939974,7.84845993401822,0.909944511385672
59.9,27,40.6,35,12,0.515,30.8485,104.566441632066,3.38967669844775,500,6.9508858788858,7.35580202738642,0.994592050439191
61.45,27,40.6,35,15,0.5,30.725,103.877485569298,3.38087829354916,497.374572190837,7.10614775761906,6.99965001594995,0.851524987559677
63,27,40.6,35,12,0.515,32.445,112.234166927672,3.45921303521875,486.587898758048,7.95881521932072,6.72545692938095,0.91716129765759
47.5,27.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,27.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,27.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,27.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,27.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,27.5,40.6,35,7,0.525,29.00625,122.117864353573,4.21005350066186,500,5.70828501865525,8.1920513209396,0.901231984830775
56.8,27.5,40.6,35,9,0.535,30.388,116.800989620038,3.84365504870468,500,6.32026168600064,8.01946594877932,0.841054810579704
58.35,27.5,40.6,35,10,0.54,31.509,112.899685045418,3.58309324464178,500,6.8284635276431,7.80552598407176,0.896694922437219
59.9,27.5,40.6,35,13,0.515,30.8485,104.06053119578,3.37327685935392,500,6.92520937680685,7.32215122842343,0.99522851393128
61.45,27.5,40.6,35,15,0.5,30.725,103.36438784908,3.36417861184962,495.493023927721,7.0183838250818,7.0434909298423,0.922634563374929
63,27.5,40.6,35,13,0.51,32.13,110.149832758947,3.42825498782904,487.98289386514,7.89859256427868,6.55074913251357,0.826970005585014
47.5,28,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,28,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,28,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,28,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,28,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,28,40.6,35,8,0.525,29.00625,121.119034261022,4.1756185050126,500,5.69848147820797,8.14056996571743,0.939691648256793
56.8,28,40.6,35,10,0.535,30.388,116.0247705093,3.81811144232264,500,6.30446395718409,7.97408564174505,0.827151432735172
58.35,28,40.6,35,10,0.54,31.509,112.248012761123,3.56241114478794,500,6.80912543768546,7.7638695925914,0.881388748037337
59.9,28,40.6,35,13,0.515,30.8485,103.630756581843,3.35934507615744,500,6.89884113828093,7.29209817749991,0.995699260947854
61.45,28,40.6,35,16,0.495,30.41775,101.72652880896,3.34431471127746,496.708647105221,6.93401571503771,6.98300881539615,0.849968743004557
63,28,40.6,35,13,0.51,32.13,109.836857926814,3.41851409669513,487.093499617307,7.73446933586516,6.69979226058925,0.842281297228212
47.5,28.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,28.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,28.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,28.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,28.5,40.6,35,2,0.5,26.85,129.327159809331,4.81665399662314,500,4.84795240372262,8.2104464775769,0.830862547588428
55.25,28.5,40.6,35,10,0.53,29.2825,120.430077976005,4.1126979587127,500,5.76175173651508,8.13049203681721,0.836611614722979
56.8,28.5,40.6,35,10,0.535,30.388,115.280465510364,3.79361805681071,500,6.28864398342472,7.93029469375921,0.810855343143276
58.35,28.5,40.6,35,11,0.54,31.509,111.62847796998,3.54274899139865,500,6.78913583033299,7.72387592369473,0.864087202710291
59.9,28.5,40.6,35,14,0.51,30.549,102.234184755583,3.34656403664877,500,6.80794041576359,7.21913982422644,0.996421049412968
61.45,28.5,40.6,35,16,0.495,30.41775,101.250430914809,3.32866273523878,494.936061176226,6.86146017828208,7.00339662997122,0.916758273027738
63,28.5,40.6,35,13,0.51,32.13,109.6759266054,3.41350534097107,485.862889955357,7.57129605266442,6.82769588974386,0.84920455958812
47.5,29,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,29,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,29,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,29,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,29,40.6,35,6,0.51,27.387,126.962387809067,4.63586328583149,500,5.00333602032143,8.19817215691528,0.853602762230176
55.25,29,40.6,35,10,0.53,29.2825,119.529433645862,4.08194087410099,500,5.75095204508157,8.08290508674974,0.866549776657078
56.8,29,40.6,35,10,0.53,30.104,113.920534849098,3.78423248900805,500,6.20262818374577,7.84448548937313,0.954276066301072
58.35,29,40.6,35,11,0.54,31.509,111.049551598718,3.52437562597094,500,6.76815152787396,7.68635644964304,0.845037750043564
59.9,29,40.6,35,13,0.51,30.549,101.782130271159,3.33176635147335,500,6.78338183214598,7.18858955130565,0.996803496475376
61.45,29,40.6,35,17,0.49,30.1105,99.6934419443134,3.31091951127724,496.253520700005,6.77914187924527,6.93402238544166,0.828552359281415
63,29,40.6,35,13,0.51,32.13,109.63952936341,3.41237252920667,484.301168169583,7.4117125427459,6.92498069453697,0.850391878181162
47.5,29.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,29.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,29.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,29.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,29.5,40.6,35,7,0.515,27.6555,125.498179180157,4.53791033176609,500,5.0749790250996,8.17168441747561,0.874030942658441
55.25,29.5,40.6,35,11,0.53,29.2825,118.665596799038,4.05244076834417,500,5.73999268743864,8.03684550304637,0.883532184148119
56.8,29.5,40.6,35,10,0.53,30.104,113.224684676366,3.76111761481417,500,6.18708607754978,7.80365783667159,0.95148088684403
58.35,29.5,40.6,35,12,0.54,31.509,110.523850624231,3.50769147304676,500,6.74578007809436,7.65221753877262,0.824754673416233
59.9,29.5,40.6,35,14,0.51,30.549,101.400943491445,3.319288470701,500,6.75800661881162,7.1611949275764,0.997120659901462
61.45,29.5,40.6,35,17,0.49,30.1105,99.2476478407921,3.29611424057362,494.764186515204,6.72026108390823,6.93646982719639,0.903282396070984
63,29.5,40.6,35,13,0.51,32.13,109.680761090494,3.41365580736054,482.450320170945,7.25830463266917,6.99279174845995,0.847426162898543
47.5,30,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,30,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,30,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,30,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,30,40.6,35,9,0.52,27.924,124.25406074149,4.44972284563421,500,5.1433604507135,8.15129694035323,0.858354640243148
55.25,30,40.6,35,11,0.53,29.2825,117.836462038661,4.02412574195033,500,5.72887558109591,7.99219310720555,0.892617458431677
56.8,30,40.6,35,11,0.53,30.104,112.556057339774,3.73890703360928,500,6.17149438048282,7.76419177274735,0.948492368481398
58.35,30,40.6,35,12,0.54,31.509,110.066323928582,3.4931709647587,500,6.72160914714299,7.62203581861665,0.804070290338968
59.9,30,40.6,35,14,0.51,30.549,101.095638914394,3.30929454039065,500,6.73154428780001,7.13703369762575,0.997391792863647
61.45,30,40.6,35,17,0.49,30.1105,98.8000465431179,3.28124895113392,493.714728932978,6.67072800128336,6.92673190909183,0.937240511983556
63,30,40.6,35,13,0.51,32.13,109.753121359684,3.41590791657901,480.347351264799,7.11354578040062,7.03749384595188,0.841456578924294
47.5,30.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,30.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,30.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,30.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,30.5,40.6,35,10,0.52,27.924,123.244056178744,4.41355307902678,500,5.13789013587696,8.10206035108891,0.929434244473669
55.25,30.5,40.6,35,12,0.53,29.2825,117.040051076715,3.99692823620643,500,5.71760559277123,7.94885954280413,0.896978851395107
56.8,30.5,40.6,35,11,0.53,30.104,111.91313658691,3.71755037825239,500,6.15586009604246,7.72605345684624,0.945559963154174
58.35,30.5,40.6,35,12,0.535,31.21725,108.568905008818,3.47784974681684,500,6.64893908569745,7.54298178516582,0.931871573927643
59.9,30.5,40.6,35,15,0.505,30.2495,99.8245822918113,3.30004073759273,500,6.63988466365631,7.06734415854702,0.997912664335329
61.45,30.5,40.6,35,17,0.49,30.1105,98.3544802849312,3.26645124740311,493.128468819486,6.62866375481353,6.90940357139885,0.95376408940644
63,30.5,40.6,35,13,0.51,32.13,109.824928771242,3.41814281889954,478.025874470679,6.97969450253225,7.06609232024546,0.833527004535818
47.5,31,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,31,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,31,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,31,40.6,35,3,0.495,25.81425,132.849339819722,5.14635675333284,500,4.33463685340827,8.15291562715034,0.86045267000436
53.7,31,40.6,35,11,0.525,28.1925,122.258260807199,4.33655265787707,500,5.20214216398164,8.08933366315648,0.869347384761086
55.25,31,40.6,35,12,0.53,29.2825,116.274521616951,3.9707853365304,500,5.70619097638023,7.9067886539535,0.898648016070002
56.8,31,40.6,35,12,0.53,30.104,111.294549600388,3.6970020462526,500,6.14019485269618,7.6892004674478,0.942963857844599
58.35,31,40.6,35,12,0.535,31.21725,108.091279577248,3.46254969855601,500,6.6267620465261,7.5120735413442,0.927574717046416
59.9,31,40.6,35,15,0.505,30.2495,99.4568311139999,3.28788347291691,500,6.61548759413626,7.04120764395572,0.998137463202076
61.45,31,40.6,35,17,0.49,30.1105,97.9250353626615,3.25218894945821,492.89775588812,6.59212641496529,6.88777517240822,0.96243962938552
63,31,40.6,35,13,0.51,32.13,109.881890362047,3.41991566641915,475.560343983544,6.85861114400014,7.08417455349348,0.824715304218896
47.5,31.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,31.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,31.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,31.5,40.6,35,6,0.505,26.33575,130.075914749754,4.93913842399606,500,4.48617324319603,8.14289114141012,0.827496699300569
53.7,31.5,40.6,35,12,0.525,28.1925,121.340317796369,4.30399282775098,500,5.19563281398038,8.0432955488438,0.91827149335228
55.25,31.5,40.6,35,12,0.53,29.2825,115.538169574686,3.94563884827751,500,5.69464330960542,7.86595182125389,0.898989281806711
56.8,31.5,40.6,35,12,0.53,30.104,110.699054229172,3.67722077561694,500,6.12451444527747,7.65357611559042,0.940998696754913
58.35,31.5,40.6,35,13,0.535,31.21725,107.683853110228,3.44949837382305,500,6.60284078205855,7.48460567645823,0.924469499693032
59.9,31.5,40.6,35,15,0.505,30.2495,99.1594236282833,3.27805165798718,500,6.59006359164376,7.01806168516153,0.99832909684949
61.45,31.5,40.6,35,18,0.485,29.80325,96.4944523460796,3.2377157640888,494.169776897937,6.52061748019846,6.81173898017225,0.943730189499544
63,31.5,40.6,35,13,0.51,32.13,109.922099248269,3.42116711012352,473.103445285851,6.75150904177416,7.09555617374128,0.816135572005432
47.5,32,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,32,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,32,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,32,40.6,35,8,0.51,26.5965,128.381923842768,4.82702324902779,500,4.55811153004484,8.11741535143838,0.832823883775404
53.7,32,40.6,35,12,0.525,28.1925,120.456875551797,4.27265675451971,500,5.1889021680385,7.99857586205953,0.943377602412922
55.25,32,40.6,35,13,0.53,29.2825,114.829426393746,3.92143520511384,500,5.6829767777931,7.82633808431128,0.898956934842761
56.8,32,40.6,35,12,0.53,30.104,110.125526221112,3.6581692207385,500,6.10883711958347,7.61911036588369,0.939941935933006
58.35,32,40.6,35,13,0.53,30.9255,106.357075439133,3.43913842748325,500,6.52690246694384,7.40831567133959,0.976811954982433
59.9,32,40.6,35,16,0.505,30.2495,98.9395278463529,3.27078225578449,500,6.56332237343831,6.99794194446501,0.998493836505662
61.45,32,40.6,35,18,0.485,29.80325,96.071606913913,3.22352786739409,494.110888794296,6.49026861256882,6.78738100766302,0.954666535679301
63,32,40.6,35,13,0.51,32.13,109.949740312091,3.42202739844664,470.864189426334,6.65871939989423,7.10260800754102,0.808849388131381
47.5,32.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,32.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,32.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,32.5,40.6,35,9,0.515,26.85725,126.894634299973,4.72478136443503,500,4.62697460925837,8.09711519225289,0.815814163578366
53.7,32.5,40.6,35,12,0.525,28.1925,119.606130034977,4.24248044816801,500,5.18195989548935,7.95513411949275,0.957011844074261
55.25,32.5,40.6,35,13,0.53,29.2825,114.146853005387,3.89812526271278,500,5.67120684639269,7.78794244265782,0.899223365294334
56.8,32.5,40.6,35,13,0.53,30.104,109.572946791618,3.63981353945052,500,6.09318080637103,7.58572535474506,0.940012873469745
58.35,32.5,40.6,35,13,0.53,30.9255,105.916148289233,3.42488070651187,500,6.50502866809185,7.37992536660964,0.977657462671484
59.9,32.5,40.6,35,15,0.5,29.95,97.7722076212499,3.26451444478297,500,6.4722319396092,6.93115061046429,0.998817172625183
61.45,32.5,40.6,35,18,0.485,29.80325,95.6819641693257,3.21045403334622,494.138938339065,6.4620952963415,6.76241821821668,0.960681793699148
63,32.5,40.6,35,13,0.51,32.13,109.970637320491,3.42267778775261,469.020493261048,6.57958068500039,7.10670993237085,0.803743901717053
47.5,33,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,33,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,33,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,33,40.6,35,10,0.515,26.85725,125.876351194863,4.6868667192234,500,4.62485296590544,8.04939558061705,0.904500651458131
53.7,33,40.6,35,14,0.53,28.461,118.942476792061,4.17913906018977,500,5.24052945037204,7.95226055567676,0.826993785737866
55.25,33,40.6,35,14,0.53,29.2825,113.489131709093,3.87566402148359,500,5.65934857080144,7.75075638314333,0.900240209628859
56.8,33,40.6,35,13,0.53,30.104,109.040390732871,3.62212299803583,500,6.07756008261883,7.55334326181408,0.941332249173802
58.35,33,40.6,35,14,0.53,30.9255,105.539269916433,3.41269405236561,500,6.48149448020777,7.35455975268678,0.97892763500563
59.9,33,40.6,35,16,0.5,29.95,97.4555205501751,3.25394058598247,500,6.44809808673972,6.90838732981083,0.998936793319104
61.45,33,40.6,35,19,0.48,29.496,94.3052569704708,3.19722189349304,495.524446145245,6.39572820510591,6.68601314092605,0.943372485847721
63,33,40.6,35,13,0.51,32.13,109.989970573059,3.42327950740923,467.627598831429,6.51253074182475,7.10863289143895,0.801432607142353
47.5,33.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,33.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,33.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,33.5,40.6,35,11,0.52,27.118,124.63622767183,4.59607005206248,500,4.68971217790006,8.03536835568302,0.872098380719475
53.7,33.5,40.6,35,14,0.53,28.461,118.165199796799,4.15182881124343,500,5.23271640862852,7.91141756978945,0.849515076120096
55.25,33.5,40.6,35,14,0.53,29.2825,112.855056983164,3.85401031275213,500,5.64741490584174,7.71476260161297,0.90226984152517
56.8,33.5,40.6,35,14,0.53,30.104,108.52701514709,3.60506959696685,500,6.06198388135812,7.52189473365885,0.943893806816836
58.35,33.5,40.6,35,14,0.53,30.9255,105.245962629688,3.40320973402815,500,6.45594425958823,7.33250915860502,0.980532021027784
59.9,33.5,40.6,35,16,0.5,29.95,97.2099519095835,3.24574129915137,500,6.42285009368944,6.88847915805372,0.999038469621734
61.45,33.5,40.6,35,19,0.48,29.496,93.9126905288545,3.18391275185973,495.564087150551,6.37097232531044,6.66134725687757,0.952474940935606
63,33.5,40.6,35,13,0.51,32.13,110.011455280966,3.42394818801638,466.603696847774,6.45539526955737,7.10881002470431,0.802211470497521
47.5,34,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,34,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,34,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,34,40.6,35,13,0.525,27.37875,123.573558507027,4.51348430834231,500,4.75119016628574,8.0256181540965,0.80109956103218
53.7,34,40.6,35,14,0.53,28.461,117.415548076066,4.12548919841417,500,5.22473474745045,7.87171973904228,0.86536534912821
55.25,34,40.6,35,14,0.53,29.2825,112.243525981077,3.83312647421078,500,5.63541535995972,7.67993355942588,0.905408300809848
56.8,34,40.6,35,14,0.53,30.104,108.032048782585,3.58862771666837,500,6.04645471410096,7.49132641423739,0.947557250348266
58.35,34,40.6,35,15,0.525,30.63375,103.91380756517,3.39213473914132,500,6.38144900560876,7.25532597596934,0.994048536834958
59.9,34,40.6,35,17,0.5,29.95,97.0441287388998,3.24020463235058,500,6.39611989854916,6.87144120530648,0.999125462288105
61.45,34,40.6,35,19,0.475,29.18875,92.5965912242052,3.17233835721657,497.076025876688,6.3036314938476,6.5879982938391,0.927446872529047
63,34,40.6,35,13,0.51,32.13,110.037263159167,3.42475142107586,465.801362235305,6.4057803499499,7.10750999571279,0.806072958041988
47.5,34.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,34.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,34.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,34.5,40.6,35,13,0.525,27.37875,122.688912882656,4.48117291266607,500,4.74737264107337,7.98218318745755,0.867651808548938
53.7,34.5,40.6,35,15,0.53,28.461,116.692186228568,4.10007330130943,500,5.21659009279205,7.83315014040258,0.877365265994753
55.25,34.5,40.6,35,15,0.53,29.2825,111.653529251575,3.81297803300862,500,5.62335524966069,7.64623242431783,0.90961038138169
56.8,34.5,40.6,35,14,0.53,30.104,107.554781866995,3.57277377979653,500,6.03096956118521,7.46160619891982,0.952066775014692
58.35,34.5,40.6,35,15,0.525,30.63375,103.559400226161,3.38056556008196,500,6.35845326894288,7.23166735741989,0.99466756323407
59.9,34.5,40.6,35,18,0.495,29.6505,95.9621690573555,3.23644353577024,500,6.30685786923644,6.80779031434197,0.999289782944778
61.45,34.5,40.6,35,20,0.475,29.18875,92.2109636379838,3.15912684297833,497.105248593094,6.28164137991927,6.5646657971609,0.942801996104217
63,34.5,40.6,35,13,0.51,32.13,110.06823685249,3.42571543269498,465.092337928577,6.36144150811907,7.10493640137703,0.812760470522806
47.5,35,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,35,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,35,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,35,40.6,35,13,0.525,27.37875,121.834646059963,4.44997109290829,500,4.74331733339093,7.94001269155364,0.904954650033404
53.7,35,40.6,35,15,0.53,28.461,115.993884649357,4.07553791677583,500,5.20828971377693,7.79569269165149,0.887093763828398
55.25,35,40.6,35,15,0.53,29.2825,111.084142040835,3.7935334087197,500,5.61123571332522,7.61361498152684,0.914720657955864
56.8,35,40.6,35,15,0.53,30.104,107.094556275201,3.55748592463464,500,6.01552196388118,7.4327247728073,0.957092207369565
58.35,35,40.6,35,16,0.525,30.63375,103.276688202567,3.37133678385986,500,6.33357620519942,7.21106315315818,0.995241566845498
59.9,35,40.6,35,18,0.495,29.6505,95.6793232629282,3.22690420947128,500,6.2835157899674,6.78781713540471,0.99935202885108
61.45,35,40.6,35,20,0.475,29.18875,91.8705168585008,3.14746321300161,497.118883479414,6.25917978425037,6.54261249432757,0.952257038083279
63,35,40.6,35,13,0.51,32.13,110.104174773994,3.42683394877042,464.404639754025,6.32053249674205,7.10127598210454,0.821840818209236
47.5,35.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,35.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,35.5,40.6,35,4,0.5,25.3,129.835810705548,5.13185022551574,500,4.01835479124055,7.91677498579475,0.817102344158757
52.15,35.5,40.6,35,14,0.525,27.37875,121.009345374429,4.41982725195376,500,4.73901477348365,7.89907212006964,0.926856027819723
53.7,35.5,40.6,35,15,0.53,28.461,115.31951135731,4.05184327175118,500,5.19984260898326,7.75932846495832,0.895420021145515
55.25,35.5,40.6,35,15,0.53,29.2825,110.53451639268,3.7747636435646,500,5.59905453712405,7.58203160370667,0.920509559619854
56.8,35.5,40.6,35,15,0.53,30.104,106.6507558532,3.54274368366995,500,6.00010450041923,7.40469215105479,0.962282983554068
58.35,35.5,40.6,35,17,0.52,30.342,102.026756677763,3.36255871985245,500,6.25690966977473,7.13815738351691,0.998141693016724
59.9,35.5,40.6,35,19,0.495,29.6505,95.4632251335439,3.21961603121512,500,6.2589898143548,6.77051389678194,0.999406129143616
61.45,35.5,40.6,35,21,0.47,28.8815,90.5737457488829,3.13604714952073,498.749938963078,6.18678688421858,6.47583323747246,0.93188621053478
63,35.5,40.6,35,13,0.51,32.13,110.144097443706,3.42807648439796,463.714043826071,6.28170419681623,7.09671464789551,0.832777397980614
47.5,36,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,36,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,36,40.6,35,6,0.505,25.553,128.211783999902,5.01748460063015,500,4.0869861484377,7.90099161088475,0.827521346678857
52.15,36,40.6,35,15,0.53,27.6395,120.237321929248,4.35019887947496,500,4.79492476844033,7.89886783578174,0.828980871334998
53.7,36,40.6,35,16,0.53,28.461,114.66802340191,4.02895272133481,500,5.19125818205081,7.72403406564464,0.902807784695267
55.25,36,40.6,35,16,0.53,29.2825,110.003874153343,3.75664216352235,500,5.5868076934457,7.55142887253054,0.926710843412957
56.8,36,40.6,35,16,0.535,30.388,106.97582298147,3.52033114984436,500,6.05383683504335,7.42307666437287,0.801234990794591
58.35,36,40.6,35,17,0.52,30.342,101.696028452841,3.35165870584802,500,6.2346544089429,7.11592496458284,0.998313517271877
59.9,36,40.6,35,19,0.495,29.6505,95.3244498327111,3.2149356615474,500,6.23281377022651,6.75585641724976,0.999453366493242
61.45,36,40.6,35,21,0.47,28.8815,90.2525169155981,3.12492484516379,498.761675287553,6.16667719288329,6.45536299703088,0.946857982687907
63,36,40.6,35,13,0.51,32.13,110.186470337155,3.42939527971227,463.021030550222,6.24408273589777,7.09143615406531,0.84499434223353
47.5,36.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,36.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,36.5,40.6,35,7,0.51,25.806,126.741474335234,4.91131807855669,500,4.15332537664666,7.88811742803022,0.820683168690367
52.15,36.5,40.6,35,15,0.53,27.6395,119.478389755232,4.32274063406474,500,4.78975364876884,7.86040458670208,0.852657339968513
53.7,36.5,40.6,35,16,0.53,28.461,114.03845844861,4.0068324531327,500,5.182544261615,7.68978159876522,0.909492109705633
55.25,36.5,40.6,35,16,0.53,29.2825,109.491500905172,3.73914457116613,500,5.57449131088576,7.52175079421845,0.933055895477728
56.8,36.5,40.6,35,17,0.535,30.388,106.570120601809,3.50698040679904,500,6.03828303696339,7.39713168081677,0.825172184947049
58.35,36.5,40.6,35,18,0.52,30.342,101.417243335799,3.34247061287321,500,6.21072095105798,7.09648271593907,0.998457874895123
59.9,36.5,40.6,35,19,0.495,29.6505,95.2659149839147,3.21296150094989,499.386161651191,6.20446912457125,6.74360896219834,0.999494723711133
61.45,36.5,40.6,35,21,0.47,28.8815,89.9892726183856,3.11581021132509,498.755556809644,6.14557859804783,6.43667062180385,0.956501438348708
63,36.5,40.6,35,13,0.51,32.13,110.229383744423,3.43073089774114,462.333353800545,6.20718073699091,7.08561394310814,0.857927839534761
47.5,37,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,37,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,37,40.6,35,9,0.515,26.059,125.429773197093,4.81329955858218,500,4.21707070080964,7.87793859654324,0.801555501264911
52.15,37,40.6,35,15,0.53,27.6395,118.744524965275,4.29618932923083,500,4.78440060735749,7.82301976619211,0.869375834135988
53.7,37,40.6,35,16,0.53,28.461,113.429926948794,3.98545121214274,500,5.17370557836329,7.65653950041579,0.915583286226099
55.25,37,40.6,35,16,0.53,29.2825,108.996740793041,3.72224846898459,500,5.56210366400577,7.49293975413085,0.939300964297151
56.8,37,40.6,35,17,0.535,30.388,106.178972468589,3.49410861091842,500,6.0226589142464,7.3719332185277,0.847813484111023
58.35,37,40.6,35,18,0.52,30.342,101.213540805746,3.3357570630066,499.624624282068,6.18482458504383,7.07988483246936,0.998576089718166
59.9,37,40.6,35,20,0.49,29.351,94.0781193296024,3.20527816188895,500,6.12438145105036,6.67779713452043,0.999576822658035
61.45,37,40.6,35,22,0.47,28.8815,89.8010384933166,3.10929274772143,498.691514202886,6.123169059885,6.42030485534689,0.963298395401819
63,37,40.6,35,13,0.51,32.13,110.270697632207,3.43201673302853,461.657884589,6.17078991859898,7.07940259563105,0.871064117335018
47.5,37.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,37.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,37.5,40.6,35,9,0.515,26.059,124.549426992786,4.77951675017407,500,4.21641795100423,7.8365396422797,0.829696071992
52.15,37.5,40.6,35,16,0.53,27.6395,118.034690560438,4.27050744624317,500,4.77888769581787,7.78668882504528,0.881575199781828
53.7,37.5,40.6,35,17,0.53,28.461,112.841605150179,3.96478005516949,500,5.16474350242936,7.6242736501675,0.921127586126612
55.25,37.5,40.6,35,17,0.53,29.2825,108.518992162531,3.70593331042539,500,5.54964676094847,7.46493746075264,0.945245156141339
56.8,37.5,40.6,35,17,0.535,30.388,105.801753375227,3.48169518807513,500,6.00693042105741,7.34738670490807,0.868267107846331
58.35,37.5,40.6,35,18,0.515,30.05025,99.9578120361836,3.32635542254003,500,6.11115468186065,7.00731720919395,0.999279085736038
59.9,37.5,40.6,35,20,0.49,29.351,93.8767858012975,3.19841865017538,500,6.10114451453047,6.66237162567577,0.999612128886123
61.45,37.5,40.6,35,22,0.465,28.57425,88.6602040490877,3.10280074014498,500,6.0440264803151,6.36175192694623,0.95388411188142
63,37.5,40.6,35,13,0.51,32.13,110.308159757923,3.43318268776606,460.99846102019,6.13488429008331,7.07293198993481,0.883964923663605
47.5,38,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,38,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,38,40.6,35,9,0.515,26.059,123.696583617674,4.7467893479287,500,4.21549047706776,7.79631016870556,0.845925012125836
52.15,38,40.6,35,16,0.53,27.6395,117.347927609889,4.24566029088403,500,4.77322961501074,7.75138505027233,0.89069106397648
53.7,38,40.6,35,17,0.53,28.461,112.272729090114,3.94479213977423,500,5.15565717553632,7.59294841554603,0.926141796215288
55.25,38,40.6,35,17,0.53,29.2825,108.057703895345,3.69018027474925,500,5.53712721785453,7.43768616984727,0.950739021238733
56.8,38,40.6,35,18,0.535,30.388,105.437918601574,3.46972221276734,500,5.99104727025604,7.32343738689591,0.885993064512107
58.35,38,40.6,35,19,0.515,30.05025,99.6848903579244,3.31727324591058,500,6.0885458873135,6.98876073450978,0.999318255864542
59.9,38,40.6,35,20,0.49,29.351,93.7435992836328,3.19388093365244,500,6.07616820024336,6.64927428907293,0.999643964741533
61.45,38,40.6,35,22,0.465,28.57425,88.4597527164235,3.09578563624324,500,6.0244019340876,6.34589523349571,0.962520955934043
63,38,40.6,35,14,0.505,31.815,108.286892734618,3.40364270735872,462.875050114278,6.09223845191619,6.99095310515539,0.81609489893013
47.5,38.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,38.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,38.5,40.6,35,10,0.52,26.312,122.625917478919,4.6604559698586,500,4.27425315358095,7.79310479026581,0.807052519393225
52.15,38.5,40.6,35,16,0.53,27.6395,116.683346928717,4.22161569235031,500,4.76743058378615,7.71707869066689,0.897587117054399
53.7,38.5,40.6,35,17,0.53,28.461,111.722589631038,3.92546254984145,500,5.14644557737814,7.56252747339904,0.930631917984083
