Qf_train_m3h,T_RO_in_C,Cf_kg_m3,candidate_count,feasible_count,best_R_target_min_SEC,best_Qp_train_m3h,best_W_RO_train_kW,best_SEC_kWh_m3,best_Cp_mg_L,best_P1_opt_gauge_MPa,best_P2_opt_gauge_MPa,best_P_feasible
55.25,38.5,40.6,35,17,0.53,29.2825,107.612372300814,3.67497216087473,500,5.52455628063332,7.41113045955549,0.955685142687633
56.8,38.5,40.6,35,18,0.535,30.388,105.087132843065,3.45817865088408,500,5.97493630262473,7.30010736135904,0.900786774006566
58.35,38.5,40.6,35,19,0.515,30.05025,99.4657310548221,3.30998015173991,499.967078129115,6.06430035367999,6.97285688612696,0.99934847309333
59.9,38.5,40.6,35,22,0.49,29.351,93.6852557546014,3.19189314689794,499.419771202027,6.04904402692034,6.63824119793975,0.999672729033333
61.45,38.5,40.6,35,23,0.465,28.57425,88.3135947951543,3.09067061410726,500,6.00364471347985,6.33235938946948,0.968677348297438
63,38.5,40.6,35,14,0.505,31.815,108.34097488854,3.40534260218575,462.23083725887,6.05717477762591,6.98441472316212,0.835735386376962
47.5,39,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,39,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,39,40.6,35,10,0.52,26.312,121.840291262129,4.63059787405475,500,4.27211856515192,7.75568463722213,0.812046172787634
52.15,39,40.6,35,16,0.53,27.6395,116.040121244649,4.19834371984474,500,4.76148460175675,7.68373699815265,0.902794184091411
53.7,39,40.6,35,18,0.53,28.461,111.190528537851,3.90676815775451,500,5.13710979756903,7.53297437657427,0.934602601636504
55.25,39,40.6,35,18,0.53,29.2825,107.182538399597,3.66029329461612,500,5.51194901814304,7.38521972746891,0.960032974436074
56.8,39,40.6,35,18,0.535,30.388,104.749495270023,3.44706776589518,500,5.95849434700261,7.27751178396921,0.912705113367792
58.35,39,40.6,35,19,0.515,30.05025,99.3210625641545,3.30516593253482,499.196921473696,6.03819381875703,6.95939907805074,0.999370709078248
59.9,39,40.6,35,22,0.485,29.0515,92.6432644315088,3.18893222145186,500,5.97233680402213,6.57620113107423,0.999726983130277
61.45,39,40.6,35,24,0.465,28.57425,88.2229455907826,3.08749820522963,500,5.981568123772,6.32123825394886,0.973349270382665
63,39,40.6,35,14,0.505,31.815,108.389515944018,3.40686833078792,461.603141356377,6.02261963923943,6.97779198639426,0.8541967472119
47.5,39.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,39.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,39.5,40.6,35,10,0.52,26.312,121.079159511361,4.60167070201281,500,4.26969746787415,7.71927122704956,0.810775097241962
52.15,39.5,40.6,35,17,0.53,27.6395,115.417478116307,4.17581642635746,500,4.75537854725119,7.6513247535153,0.906643655078738
53.7,39.5,40.6,35,18,0.53,28.461,110.675935555708,3.88868752172123,500,5.12765484277966,7.50425289956878,0.938061422201101
55.25,39.5,40.6,35,18,0.53,29.2825,106.767785414539,3.64612944299628,500,5.49932282831836,7.35991137534931,0.963770308716882
56.8,39.5,40.6,35,19,0.535,30.388,104.425889637728,3.43641864017795,500,5.94158116739121,7.25584183685917,0.921969381147532
58.35,39.5,40.6,35,19,0.51,29.7585,98.1156079743579,3.29706161178681,500,5.96819986026022,6.88769457030242,0.999638857536928
59.9,39.5,40.6,35,22,0.485,29.0515,92.4503152905905,3.18229059740773,500,5.95088861453429,6.56177813346485,0.999754777375234
61.45,39.5,40.6,35,25,0.465,28.57425,88.1873298804466,3.08625177845251,499.594639754355,5.95798871039437,6.31231348254515,0.977055737832938
63,39.5,40.6,35,14,0.505,31.815,108.430382750286,3.40815284457915,460.990521655128,5.98871145469639,6.97113828626082,0.871235135266548
47.5,40,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,40,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,40,40.6,35,10,0.52,26.312,120.341692180178,4.57364290742543,500,4.26704038292424,7.68378325832715,0.804053748487968
52.15,40,40.6,35,17,0.53,27.6395,114.814693756359,4.15400762518711,500,4.7490968114463,7.61980494422624,0.909343313866298
53.7,40,40.6,35,18,0.53,28.461,110.178246418555,3.87120081580251,500,5.11809054898828,7.47632722276296,0.941020452146037
55.25,40,40.6,35,18,0.53,29.2825,106.367736263257,3.632467728618,500,5.48669546790295,7.33517433400255,0.966913442019165
56.8,40,40.6,35,19,0.535,30.388,104.118465144719,3.42630199897063,500,5.92401356742566,7.23531830435618,0.928875524786726
58.35,40,40.6,35,21,0.51,29.7585,97.8898338442968,3.28947473307784,500,5.94612722367778,6.87212737382337,0.999650729320122
59.9,40,40.6,35,23,0.485,29.0515,92.3119049085018,3.17752628637082,500,5.92786344876999,6.54934169686958,0.999780103939537
61.45,40,40.6,35,25,0.465,28.57425,88.2049215678352,3.08686742671585,498.942353805249,5.93273465311932,6.30512416828609,0.9800848957566
63,40,40.6,35,15,0.5,31.5,106.465220536723,3.37984827100707,462.973048480668,5.9475454605781,6.88953010975934,0.818740549819659
47.5,40.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,40.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,40.5,40.6,35,9,0.515,26.059,119.812259276429,4.59773050678955,500,4.2059566580207,7.61231276465054,0.829507845332594
52.15,40.5,40.6,35,17,0.53,27.6395,114.231087833848,4.13289270188854,500,4.74262607616615,7.58913938942438,0.911021361947628
53.7,40.5,40.6,35,18,0.53,28.461,109.696941699624,3.85428978952336,500,5.10843144079621,7.44916201603372,0.9434965045452
55.25,40.5,40.6,35,18,0.53,29.2825,105.982050827596,3.61929653641583,500,5.47408285251975,7.31099221908993,0.969497606585231
56.8,40.5,40.6,35,19,0.535,30.388,103.831192018189,3.41684849342466,500,5.90556243524043,7.21613513028637,0.933728242238297
58.35,40.5,40.6,35,21,0.51,29.7585,97.7178964712599,3.28369697636843,499.725334125875,5.92263510268129,6.85886656836849,0.999660282936998
59.9,40.5,40.6,35,23,0.485,29.0515,92.236963858146,3.17494669322224,499.602474350034,5.90306315821985,6.53864514774922,0.999803156258945
61.45,40.5,40.6,35,25,0.46,28.267,87.2056030396614,3.08506750060712,500,5.85614428161928,6.24885970019653,0.975992412301853
63,40.5,40.6,35,15,0.5,31.5,106.522603107201,3.38166993991115,462.370507690057,5.9143016374464,6.88286762205026,0.839039043703772
47.5,41,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,41,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,41,40.6,35,9,0.515,26.059,119.105692111629,4.57061637482747,500,4.20314990284121,7.57841564700778,0.81062530973453
52.15,41,40.6,35,17,0.53,27.6395,113.666019274763,4.11244846233698,500,4.7359591755018,7.55928920912706,0.911752480364923
53.7,41,40.6,35,19,0.53,28.461,109.231546401297,3.83793775346252,500,5.09869559884441,7.42272246792395,0.945510762815895
55.25,41,40.6,35,19,0.53,29.2825,105.610422759021,3.60660540455975,500,5.46149689053576,7.287365139024,0.971568699659126
56.8,41,40.6,35,20,0.535,30.388,103.570322330519,3.40826386502958,500,5.88595541909242,7.1984155504724,0.936802267930089
58.35,41,40.6,35,21,0.51,29.7585,97.6162270465689,3.2802804928531,498.999304812883,5.89754727974112,6.84756556833868,0.999667970932421
59.9,41,40.6,35,23,0.485,29.0515,92.2295179093124,3.17469039152238,498.873286731404,5.87649293884596,6.5293302491877,0.999824111091762
61.45,41,40.6,35,26,0.46,28.267,87.1001873038493,3.08133821430818,500,5.83541084001696,6.23990265969917,0.97926146338116
63,41,40.6,35,15,0.5,31.5,106.571163887289,3.38321155197744,461.77929527201,5.88179078656868,6.87621356998278,0.857681739963932
47.5,41.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,41.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,41.5,40.6,35,8,0.51,25.806,118.660972078114,4.59819313640682,500,4.14114438345793,7.50956194850218,0.814459390700436
52.15,41.5,40.6,35,18,0.53,27.6395,113.118883043125,4.09265301626748,500,4.72909745529616,7.53021510216008,0.911573466950573
53.7,41.5,40.6,35,19,0.53,28.461,108.78163017029,3.82212958681318,500,5.08890274359659,7.39697428195472,0.9470881496027
55.25,41.5,40.6,35,19,0.53,29.2825,105.252575570569,3.59438489099526,500,5.4489436145495,7.26430918500218,0.973176852260008
56.8,41.5,40.6,35,20,0.535,30.388,103.344436475995,3.40083047505577,500,5.86488878608039,7.18219336217415,0.938326373241407
58.35,41.5,40.6,35,22,0.505,29.46675,96.4960986779598,3.27474521886397,500,5.83095951319112,6.7772039195052,0.999813216594806
59.9,41.5,40.6,35,24,0.48,28.752,91.1957121110946,3.17180412183829,500,5.80835152354175,6.46655292522973,0.999862739267291
61.45,41.5,40.6,35,26,0.46,28.267,87.0388032820346,3.07916663537109,500,5.81349918258322,6.23201413189169,0.9819431949756
63,41.5,40.6,35,19,0.45,28.35,86.617251028057,3.05528222321189,492.993207336721,5.81636244293274,6.1398733054907,0.811723702666413
47.5,42,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,42,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,42,40.6,35,7,0.505,25.553,118.290443407412,4.62921940309992,500,4.07827126819328,7.44238153375985,0.817545682319202
52.15,42,40.6,35,18,0.53,27.6395,112.589107861828,4.07348569481459,500,4.72205146315197,7.5018774368948,0.910492702659796
53.7,42,40.6,35,19,0.53,28.461,108.346808012228,3.80685176248999,500,5.07907183343242,7.37188363276097,0.948256614529121
55.25,42,40.6,35,19,0.53,29.2825,104.908257772642,3.58262640733005,500,5.4364218522577,7.24185304704839,0.974371975591015
56.8,42,40.6,35,20,0.53,30.104,102.155128675878,3.39340714442857,500,5.79591469936094,7.11045134224715,0.989674773256051
58.35,42,40.6,35,22,0.505,29.46675,96.3134439599834,3.26854654687006,500,5.81052803276884,6.76367923335313,0.999822087572042
59.9,42,40.6,35,24,0.48,28.752,91.052093330246,3.1668090334671,500,5.78800670163002,6.45398367145094,0.999881859134881
61.45,42,40.6,35,27,0.46,28.267,87.0275709849022,3.07876927105466,499.623082422837,5.79024335205757,6.22479792062105,0.984188066977629
63,42,40.6,35,20,0.445,28.035,85.1038127053963,3.03562734815039,495.566866034569,5.77614506357184,6.07683859167782,0.817938828806036
47.5,42.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,42.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,42.5,40.6,35,6,0.5,25.3,117.990712979712,4.66366454465264,500,4.01464117192755,7.37678325682028,0.83362692578097
52.15,42.5,40.6,35,18,0.53,27.6395,112.076154819238,4.05492700009907,500,4.71484009160356,7.47423618010062,0.908496073317464
53.7,42.5,40.6,35,20,0.53,28.461,107.926741364944,3.79209238484044,500,5.06921852433867,7.34741704949289,0.949046464439075
55.25,42.5,40.6,35,20,0.53,29.2825,104.577236842182,3.57132201288081,500,5.42392262611554,7.22003195993634,0.975201134181796
56.8,42.5,40.6,35,21,0.53,30.104,101.91271951018,3.38535475385928,500,5.77762854111413,7.09382035308474,0.989398818950865
58.35,42.5,40.6,35,22,0.505,29.46675,96.1829687221058,3.26411866670419,499.715882070796,5.78901407885715,6.75201939242562,0.999830601803373
59.9,42.5,40.6,35,24,0.48,28.752,90.9581481851383,3.16354160354543,499.974826166781,5.76647462510637,6.44290973358222,0.999898574726275
61.45,42.5,40.6,35,27,0.46,28.267,87.0686787653197,3.08022353858986,498.91935726985,5.76547236819781,6.21795371603723,0.986099953835656
63,42.5,40.6,35,23,0.44,27.72,83.8614160145603,3.02530360802887,497.957230667918,5.7219075327997,6.01735471817812,0.801126711770752
47.5,43,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,43,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,43,40.6,35,5,0.5,25.3,117.320316735795,4.637166669399,500,4.01263396418384,7.34531325938008,0.803930340713708
52.15,43,40.6,35,18,0.53,27.6395,111.57951680103,4.03695858467156,500,4.70748846955187,7.44725069974096,0.905551315536147
53.7,43,40.6,35,20,0.53,28.461,107.521139370091,3.77784123432383,500,5.05935285352639,7.32354118356413,0.949489871631148
55.25,43,40.6,35,20,0.53,29.2825,104.259291887103,3.560464164163,500,5.41142938666677,7.19888000860559,0.975707427582143
56.8,43,40.6,35,21,0.53,30.104,101.698747321849,3.37824698783712,500,5.75807238838465,7.07851272066475,0.988940550075768
58.35,43,40.6,35,23,0.505,29.46675,96.115693244966,3.2618355687331,499.02800889806,5.76626703141101,6.74184127345048,0.999838843751973
59.9,43,40.6,35,25,0.48,28.752,90.9199751021297,3.16221393649589,499.299436661297,5.74383720261594,6.43303638675209,0.999913036631764
61.45,43,40.6,35,27,0.46,28.267,87.1595616208451,3.08343869603584,498.261170480905,5.73905710900026,6.21128397857044,0.987754382111793
63,43,40.6,35,23,0.44,27.72,83.6865469957728,3.0189952018677,498.015428954489,5.70318336961536,6.00189058320139,0.846335365687877
47.5,43.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,43.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,43.5,40.6,35,4,0.495,25.047,117.089453741104,4.67478954529899,500,3.94895658749929,7.28156477299773,0.818411340691534
52.15,43.5,40.6,35,18,0.53,27.6395,111.098718684255,4.01956325853417,500,4.70002499280052,7.42087948250775,0.901612735699078
53.7,43.5,40.6,35,20,0.53,28.461,107.129760155718,3.76408981257575,500,5.04947748568206,7.30022243444495,0.949620737290091
55.25,43.5,40.6,35,20,0.53,29.2825,103.954204997785,3.55004541954359,500,5.39891907588222,7.17842233651935,0.975929997295244
56.8,43.5,40.6,35,21,0.53,30.104,101.52144572625,3.37235735205455,500,5.73692960994541,7.06448120536989,0.988310507603012
58.35,43.5,40.6,35,23,0.5,29.175,95.0832397352103,3.25906562931312,500,5.70147217370817,6.67315001071056,0.999918623973116
59.9,43.5,40.6,35,25,0.48,28.752,90.9397561786776,3.16290192608089,498.642960007294,5.72027281996492,6.42405106027525,0.999925403297054
61.45,43.5,40.6,35,28,0.455,27.95975,86.1915714891473,3.08270179415579,500,5.66879376915323,6.15807945259715,0.984562810532435
63,43.5,40.6,35,26,0.44,27.72,83.6108452639329,3.01626425916064,497.9080259698,5.68395868849763,5.98814677798357,0.87691619550768
47.5,44,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,44,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,44,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,44,40.6,35,18,0.53,27.6395,110.633318230187,4.00272502144346,500,4.69247793631715,7.39507980920684,0.896628700577739
53.7,44,40.6,35,20,0.53,28.461,106.752411906649,3.75083138001647,500,5.03958679206079,7.27742645663254,0.949475116489068
55.25,44,40.6,35,21,0.53,29.2825,103.661751484027,3.54005810583206,500,5.38636390190634,7.15866875424743,0.975904774591727
56.8,44,40.6,35,21,0.525,29.82,100.418933083103,3.36750278615369,500,5.67249059563639,6.99435861959936,0.997521896443472
58.35,44,40.6,35,23,0.5,29.175,94.942249707902,3.254233066252,500,5.68365414539887,6.66060148249078,0.999925374615352
59.9,44,40.6,35,25,0.475,28.4525,89.9677746253281,3.16203407873923,500,5.65531462406519,6.36218472665591,0.999943689032306
61.45,44,40.6,35,28,0.455,27.95975,86.1163672996486,3.08001206375767,500,5.64843727475661,6.148718774556,0.986543681029703
63,44,40.6,35,28,0.435,27.405,82.5404069169001,3.0118739980624,500,5.61450762634245,5.92987737306693,0.864918962815662
47.5,44.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,44.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,44.5,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,44.5,40.6,35,18,0.53,27.6395,110.182907612237,3.98642911819088,500,4.68487210988508,7.36980743178994,0.890555063947387
53.7,44.5,40.6,35,20,0.53,28.461,106.388953453163,3.73806097653503,500,5.02966692033744,7.25511764179515,0.949092375303558
55.25,44.5,40.6,35,21,0.53,29.2825,103.381689495627,3.53049396382232,500,5.37373360730797,7.13960968120157,0.975665608684442
56.8,44.5,40.6,35,22,0.525,29.82,100.222346629426,3.36091034974603,500,5.65453896944625,6.97959127187794,0.997406089073532
58.35,44.5,40.6,35,24,0.5,29.175,94.8497858114856,3.25106378102778,499.904542372845,5.66513826314222,6.64948908618412,0.999931530986166
59.9,44.5,40.6,35,26,0.475,28.4525,89.8614341696997,3.15829660556013,500,5.63745014945525,6.35027927973297,0.999952433851889
61.45,44.5,40.6,35,29,0.455,27.95975,86.093141435664,3.07918137449956,499.888710563592,5.6268400917096,6.13971557167044,0.98826325128935
63,44.5,40.6,35,29,0.435,27.405,82.4245899600084,3.00764787301618,500,5.59812182338622,5.91671623993656,0.89756640880074
47.5,45,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,45,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,45,40.6,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,45,40.6,35,18,0.53,27.6395,109.747115513903,3.97066211450652,500,4.67722599902895,7.34501629422431,0.883378454724703
53.7,45,40.6,35,21,0.53,28.461,106.039294050987,3.72577541375874,500,5.01969687041738,7.23325872566059,0.948517095892413
55.25,45,40.6,35,21,0.53,29.2825,103.113749923996,3.52134380343195,500,5.36099794884827,7.12121456801383,0.975245439287093
56.8,45,40.6,35,22,0.525,29.82,100.056912085525,3.35536257832077,500,5.63523737839833,6.96589125189967,0.997271048679929
58.35,45,40.6,35,23,0.5,29.175,94.8113391217892,3.24974598532268,499.246371151693,5.64578299348749,6.63945721854464,0.999937018689361
59.9,45,40.6,35,26,0.475,28.4525,89.7984979763643,3.15608463145117,499.984221068631,5.61903252930963,6.33949822156804,0.999959319297727
61.45,45,40.6,35,29,0.455,27.95975,86.1249263207174,3.08031818312815,499.292128287701,5.60384876456344,6.13104616574877,0.989765026720844
63,45,40.6,35,29,0.435,27.405,82.3882979776612,3.00632358977052,500,5.58055471478972,5.90596319941872,0.91989119109109
47.5,20,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,20,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,20,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,20,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,20,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,20,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,20,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,20,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
59.9,20,40.9,35,6,0.545,32.6455,125.67283174114,3.84962190014365,500,7.60650761931684,8.53601585816843,0.913978587084651
61.45,20,40.9,35,6,0.545,33.49025,126.715770386902,3.78366152497822,499.127036290942,8.41549233297861,7.1076121385691,0.845904595967106
63,20,40.9,35,4,0.555,34.965,135.886889152013,3.8863689161165,482.736989827221,9.1105397155619,7.39184995398104,0.935293010152857
47.5,20.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,20.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,20.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,20.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,20.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,20.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,20.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,20.5,40.9,35,1,0.55,32.0925,131.600302855931,4.100656005482,500,7.13550697596658,8.79838621558963,0.818469914041575
59.9,20.5,40.9,35,7,0.54,32.346,123.111334147884,3.80607599542088,500,7.53787627420619,8.44901439098292,0.824354697183459
61.45,20.5,40.9,35,6,0.545,33.49025,125.974901147193,3.76153958681088,497.728021725987,8.25844165762045,7.19822477471958,0.928192126094782
63,20.5,40.9,35,5,0.55,34.65,132.94657741533,3.83684206104849,484.35387410178,9.09772036958766,7.17431578476248,0.853767224142476
47.5,21,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,21,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,21,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,21,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,21,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,21,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,21,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,21,40.9,35,3,0.555,32.38425,130.871659715707,4.04121323531369,500,7.16102965648665,8.77496007933731,0.814043480084621
59.9,21,40.9,35,7,0.54,32.346,121.973749875222,3.7709067543196,500,7.49422784467659,8.35897935657945,0.918464032560906
61.45,21,40.9,35,7,0.54,33.183,123.325117004914,3.7165149927648,498.940249532684,8.21333510418727,7.08357967949336,0.803632013506216
63,21,40.9,35,5,0.55,34.65,132.535090064551,3.82496652422946,483.434576061,8.96660436511458,7.31576670461033,0.918888510393932
47.5,21.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,21.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,21.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,21.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,21.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,21.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,21.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,21.5,40.9,35,4,0.555,32.38425,129.631509785946,4.00291838736256,500,7.14075952804588,8.71334393689472,0.826945621341204
59.9,21.5,40.9,35,8,0.535,32.0465,119.680092715996,3.73457609149191,500,7.42077083463651,8.26063552314056,0.812597595758174
61.45,21.5,40.9,35,7,0.54,33.183,122.665610425339,3.69664015988122,497.364193567301,8.06088619563635,7.1828966549401,0.916490935983686
63,21.5,40.9,35,6,0.545,34.335,129.67897470781,3.77687417235503,485.068980542676,8.94947431477066,7.09284483791636,0.821292854632004
47.5,22,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,22,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,22,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,22,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,22,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,22,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,22,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,22,40.9,35,5,0.555,32.38425,128.455638189359,3.96660840344793,500,7.12137304588104,8.65058022164188,0.83017355903818
59.9,22,40.9,35,8,0.535,32.0465,118.640183198386,3.70212607299974,500,7.38392326072586,8.17352715452871,0.920633488313864
61.45,22,40.9,35,7,0.54,33.183,122.145195783676,3.68095698953308,495.353884311398,7.91371255339554,7.29680769591409,0.955143441462483
63,22,40.9,35,6,0.545,34.335,129.353106891193,3.76738333744555,484.108816143426,8.80703597385238,7.23755259926677,0.906822722544482
47.5,22.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,22.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,22.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,22.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,22.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,22.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,22.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,22.5,40.9,35,5,0.555,32.38425,127.343159122025,3.93225593064606,500,7.10274441371385,8.58733930327925,0.824198111019982
59.9,22.5,40.9,35,9,0.535,32.0465,117.672452656815,3.67192837460611,500,7.35062175529261,8.09332716931287,0.957184743752563
61.45,22.5,40.9,35,8,0.535,32.87575,119.564184791195,3.63685040770766,496.805051963812,7.86940702165914,7.18744243228986,0.912467764373249
63,22.5,40.9,35,7,0.54,34.02,126.574508607502,3.72059108193717,485.76176607256,8.78592918691698,7.014788392036,0.821776100227073
47.5,23,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,23,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,23,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,23,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,23,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,23,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,23,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,23,40.9,35,6,0.555,32.38425,126.291557276824,3.89978329826454,500,7.08473039722026,8.52439338136141,0.808154168579732
59.9,23,40.9,35,9,0.53,31.747,115.686529306118,3.64401453069953,500,7.27297178618701,8.00003041758552,0.926865583182806
61.45,23,40.9,35,8,0.535,32.87575,119.104662347938,3.62287285759072,494.713552320544,7.73332983066264,7.29983427178768,0.95557349368469
63,23,40.9,35,7,0.54,34.02,126.321374778649,3.7131503462272,484.753543496343,8.63259227844598,7.16327764530198,0.910238079082957
47.5,23.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,23.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,23.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,23.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,23.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,23.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,23.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,23.5,40.9,35,5,0.55,32.0925,124.371173742182,3.87539686039363,500,7.01320133890493,8.43120265780769,0.881867480252998
59.9,23.5,40.9,35,10,0.53,31.747,114.792347502532,3.61584866294554,500,7.24356866219852,7.9287706722672,0.962578992147601
61.45,23.5,40.9,35,9,0.53,32.5685,116.645639953343,3.58154781317356,496.110204092117,7.68698653052482,7.21216011185748,0.923997175107236
63,23.5,40.9,35,8,0.535,33.705,123.614811009081,3.66755113511588,486.42867374456,8.60782970330338,6.94581349626468,0.860328323564977
47.5,24,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,24,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,24,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,24,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,24,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,24,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,24,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,24,40.9,35,6,0.55,32.0925,123.375055589233,3.84435789013736,500,6.99537783015863,8.37086917449671,0.865328157129063
59.9,24,40.9,35,10,0.53,31.747,113.967199696389,3.5898572997886,500,7.21568606306244,7.86494677813205,0.975561259189642
61.45,24,40.9,35,10,0.525,32.26125,114.380184281029,3.5454356009463,497.254206487246,7.63408874588813,7.15017620056598,0.860676317391506
63,24,40.9,35,8,0.535,33.705,123.423133822763,3.66186422853472,485.363729631487,8.44504822289098,7.09790071157483,0.927814319686749
47.5,24.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,24.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,24.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,24.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,24.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,24.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,24.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,24.5,40.9,35,7,0.55,32.0925,122.432399148923,3.81498478301545,500,6.97800163118987,8.3123006951136,0.838621446820768
59.9,24.5,40.9,35,11,0.53,31.747,113.212097633951,3.56607231026398,500,7.18860942891959,7.80892812208604,0.981217972796622
61.45,24.5,40.9,35,10,0.525,32.26125,113.88852280796,3.53019560023125,495.377773791682,7.51551529973046,7.24750729317377,0.944126367179101
63,24.5,40.9,35,9,0.53,33.39,120.784434843186,3.61738349335686,487.066870631266,8.41681617372164,6.88956979381943,0.904700572191219
47.5,25,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,25,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,25,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,25,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,25,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,25,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,25,40.9,35,2,0.53,30.104,124.219944929274,4.12636011590732,500,6.23941804377461,8.36616046200997,0.82590722428211
58.35,25,40.9,35,6,0.545,31.80075,120.76061241571,3.7974139734349,500,6.90201748241336,8.21966283476306,0.904001832531817
59.9,25,40.9,35,10,0.53,31.747,112.52734275204,3.54450318934199,500,7.1617741272063,7.76053092295002,0.984008742388932
61.45,25,40.9,35,11,0.52,31.954,111.731155654046,3.4966250126446,496.494130514559,7.45922581598647,7.19948378618401,0.915958033382053
63,25,40.9,35,10,0.525,33.075,118.258196114623,3.57545566484122,488.764204507828,8.3826061052374,6.69443243208903,0.877045976103663
47.5,25.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,25.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,25.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,25.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,25.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,25.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,25.5,40.9,35,3,0.53,30.104,123.156352842525,4.0910295257283,500,6.22572810187695,8.3087058604596,0.875835281711076
58.35,25.5,40.9,35,7,0.545,31.80075,119.885545309085,3.76989678888345,500,6.8846375681132,8.16561522195589,0.883084562491753
59.9,25.5,40.9,35,11,0.525,31.4475,110.791060369233,3.52304826676947,500,7.08205999177823,7.67950161267986,0.98443425687119
61.45,25.5,40.9,35,12,0.515,31.64675,109.741221382669,3.46769325073409,497.536536102453,7.39507505290085,7.16337877331156,0.869194802832658
63,25.5,40.9,35,11,0.52,32.76,115.908387331752,3.53810706140879,490.296324412488,8.34171309584723,6.52055695933193,0.839800323106021
47.5,26,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,26,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,26,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,26,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,26,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,26,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,26,40.9,35,4,0.53,30.104,122.141126723908,4.05730556483883,500,6.21196718513541,8.25363295826877,0.904971682577969
58.35,26,40.9,35,8,0.545,31.80075,119.051752538936,3.74367750883033,500,6.86757339836663,8.11390286780522,0.8529787278452
59.9,26,40.9,35,11,0.525,31.4475,110.133196172483,3.50212882335586,500,7.0570191956933,7.63473038921145,0.98652516610999
61.45,26,40.9,35,12,0.515,31.64675,109.219624522804,3.45121140473522,495.797866683679,7.29569055996465,7.23022699388189,0.946691301964774
63,26,40.9,35,11,0.52,32.76,115.615877013069,3.52917817500211,489.379280880232,8.17680080950807,6.65897441774466,0.909827727263191
47.5,26.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,26.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,26.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,26.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,26.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,26.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,26.5,40.9,35,5,0.53,30.104,121.17159836868,4.02509960034149,500,6.19812516300862,8.200797809393,0.921255810445801
58.35,26.5,40.9,35,8,0.545,31.80075,118.255565672643,3.71864077647989,500,6.85071200820805,8.06456494578342,0.811839067835711
59.9,26.5,40.9,35,11,0.525,31.4475,109.540361631714,3.48327725993206,500,7.03175681763068,7.59554064108867,0.987655680934257
61.45,26.5,40.9,35,13,0.51,31.3395,107.327268333996,3.42466434799522,496.82241138898,7.22751034138422,7.18810416277437,0.923282268504944
63,26.5,40.9,35,12,0.515,32.445,113.340413978349,3.49330910705344,490.890980285018,8.13086414081201,6.48872415877372,0.871556999032361
47.5,27,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,27,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,27,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,27,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,27,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,27,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,27,40.9,35,6,0.53,30.104,120.245094850997,3.99432284251253,500,6.18419333029652,8.15002636756796,0.929435912221301
58.35,27,40.9,35,8,0.54,31.509,116.712385161497,3.70409677112877,500,6.77022836236804,7.97803723825218,0.903249043483653
59.9,27,40.9,35,12,0.525,31.4475,109.019818436633,3.46672449118795,500,7.00596683070459,7.56158656939048,0.988299707140219
61.45,27,40.9,35,14,0.505,31.03225,105.559895141916,3.40161912661557,497.887079738141,7.15164446912581,7.14207098142299,0.877200034148747
63,27,40.9,35,13,0.51,32.13,111.265758969225,3.46298658478759,492.122295866516,8.07708386691305,6.34081393836512,0.800756559544668
47.5,27.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,27.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,27.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,27.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,27.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,27.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,27.5,40.9,35,6,0.53,30.104,119.359013064496,3.96488882090406,500,6.17016468453013,8.10113662841657,0.932194204754686
58.35,27.5,40.9,35,8,0.54,31.509,115.992346935626,3.68124494384543,500,6.75328386960396,7.93315464189053,0.880427122570367
59.9,27.5,40.9,35,11,0.52,31.148,107.484060416828,3.45075319175639,500,6.92298053679165,7.48571415869209,0.989991385060116
61.45,27.5,40.9,35,14,0.505,31.03225,105.038447627312,3.38481572001101,496.254299280155,7.07184495504856,7.17290892056721,0.946439455718959
63,27.5,40.9,35,13,0.51,32.13,110.875758524427,3.45084838233511,491.443389470601,7.91103749937416,6.46911704010556,0.85658775788134
47.5,28,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,28,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,28,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,28,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,28,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,28,40.9,35,4,0.52,28.73,124.630431354157,4.33798925701906,500,5.54403576936638,8.23202269532359,0.829130657556913
56.8,28,40.9,35,7,0.53,30.104,118.510864590749,3.93671487479236,500,6.15603439676783,8.05396028994472,0.931038148032132
58.35,28,40.9,35,9,0.54,31.509,115.299588861817,3.65925890576716,500,6.73647136280398,7.89034366616538,0.852077097627647
59.9,28,40.9,35,12,0.52,31.148,106.948884464437,3.43357148017327,500,6.89883991373921,7.45112954250457,0.990656805459983
61.45,28,40.9,35,15,0.5,30.725,103.370421601329,3.36437499109288,497.312070684741,6.99311046803159,7.11302069985369,0.910838787403748
63,28,40.9,35,13,0.51,32.13,110.6378779777,3.44344469273889,490.459057690684,7.74340220418523,6.61821267299066,0.885741698748309
47.5,28.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,28.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,28.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,28.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,28.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,28.5,40.9,35,6,0.52,28.73,123.585192636387,4.30160781887876,500,5.53611675257369,8.17988374949693,0.910445124195346
56.8,28.5,40.9,35,8,0.53,30.104,117.698303105352,3.90972306355807,500,6.14180051883837,8.00836062048362,0.926859459451317
58.35,28.5,40.9,35,10,0.54,31.509,114.630885530655,3.63803629219129,500,6.71968048184594,7.84935404656654,0.818366261689739
59.9,28.5,40.9,35,13,0.52,31.148,106.487034622241,3.41874388796201,500,6.87405127388705,7.42062586554333,0.991187610471937
61.45,28.5,40.9,35,16,0.495,30.41775,101.802933652792,3.34682656188547,498.490745933661,6.90798087613145,7.04557960665246,0.815355496175557
63,28.5,40.9,35,13,0.51,32.13,110.53428398152,3.44022047872766,489.147968694931,7.57702540148762,6.76458953567588,0.90144049006649
47.5,29,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,29,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,29,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,29,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,29,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,29,40.9,35,7,0.525,29.00625,122.68153746618,4.22948631643801,500,5.6024088783318,8.16512239621978,0.856512738272188
56.8,29,40.9,35,8,0.53,30.104,116.919140316422,3.88384069613415,500,6.12746491027385,7.96424246043669,0.920259284203123
58.35,29,40.9,35,9,0.535,31.21725,113.131882882723,3.6240182233452,500,6.63548557840904,7.76871530518216,0.921211410131807
59.9,29,40.9,35,12,0.52,31.148,106.110965477116,3.40667026701926,500,6.84829625170484,7.39410249404959,0.991660182940601
61.45,29,40.9,35,16,0.495,30.41775,101.309231397062,3.33059583292853,497.075723037465,6.84721940559929,7.05011179619594,0.919883121793393
63,29,40.9,35,14,0.505,31.815,108.28876458491,3.40370154282287,490.857351241728,7.5228634461917,6.60402395488856,0.806672475657721
47.5,29.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,29.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,29.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,29.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,29.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,29.5,40.9,35,8,0.525,29.00625,121.739045030206,4.19699358001142,500,5.59334225431723,8.11705792475092,0.90179270496914
56.8,29.5,40.9,35,9,0.53,30.104,116.171353490263,3.85900058099466,500,6.11303423244285,7.92155083941945,0.911727254132567
58.35,29.5,40.9,35,10,0.535,31.21725,112.536720981686,3.60495306222316,500,6.61865214218721,7.73113530209834,0.907543010934133
59.9,29.5,40.9,35,13,0.515,30.8485,104.704283417142,3.39414504488524,500,6.76302186434466,7.3192726025767,0.993993159182221
61.45,29.5,40.9,35,17,0.495,30.41775,100.824806619482,3.31467010608877,496.131250006059,6.79535540436044,7.04243082402553,0.957300080069692
63,29.5,40.9,35,14,0.505,31.815,108.201014359392,3.4009434027783,489.415544613807,7.36469940757323,6.73915296314843,0.816590939251561
47.5,30,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,30,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,30,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,30,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,30,40.9,35,4,0.505,27.1185,129.065985407561,4.75933349586301,500,4.84681266615453,8.18821247497617,0.835371694735998
55.25,30,40.9,35,9,0.525,29.00625,120.834559069545,4.16581112930988,500,5.58406626293886,8.07054316058523,0.927134545541294
56.8,30,40.9,35,9,0.53,30.104,115.453086500255,3.83514106099706,500,6.09852066243208,7.88025871793306,0.901731238779097
58.35,30,40.9,35,10,0.535,31.21725,111.961336387413,3.58652143886513,500,6.60180957842145,7.69497721160233,0.892199441176987
59.9,30,40.9,35,13,0.515,30.8485,104.270273974415,3.38007598341622,500,6.73913065604355,7.29025124611728,0.994567080185748
61.45,30,40.9,35,17,0.495,30.41775,100.373768567422,3.29984198592671,495.634932283459,6.7503716343888,7.02700806424712,0.972369757970778
63,30,40.9,35,14,0.505,31.815,108.20657530349,3.4011181927861,487.61483584248,7.21368791787208,6.84817172380979,0.820301243618836
47.5,30.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,30.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,30.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,30.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,30.5,40.9,35,6,0.51,27.387,127.442265811003,4.65338539493203,500,4.92049052832948,8.16074829727933,0.857132307853662
55.25,30.5,40.9,35,9,0.525,29.00625,119.965943050504,4.13586530663232,500,5.57458351481991,8.02545442368204,0.94133810210135
56.8,30.5,40.9,35,10,0.53,30.104,114.762645943401,3.81220588438083,500,6.08394182207863,7.84034939309974,0.890754778419444
58.35,30.5,40.9,35,11,0.535,31.21725,111.402612505293,3.56862351761585,500,6.58484168406856,7.65993552201363,0.875537155217491
59.9,30.5,40.9,35,14,0.515,30.8485,103.923232067546,3.36882610394495,500,6.71420288815771,7.26482907255453,0.995102225073624
61.45,30.5,40.9,35,16,0.49,30.1105,98.8948520308434,3.28439753676769,496.781852642719,6.67156758885189,6.94798325162455,0.951829755037445
63,30.5,40.9,35,14,0.505,31.815,108.260529249222,3.4028140578099,485.513587884209,7.07200169396449,6.92723872140265,0.820611089085182
47.5,31,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,31,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,31,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,31,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,31,40.9,35,8,0.515,27.6555,126.04445644124,4.55766326557973,500,4.99080657190301,8.13893556250948,0.837503941641399
55.25,31,40.9,35,10,0.525,29.00625,119.131178517558,4.10708652506126,500,5.56490002532913,7.98169146455781,0.949345843921146
56.8,31,40.9,35,10,0.53,30.104,114.098493676039,3.79014395681767,500,6.06931945525246,7.80180059655584,0.879306126523395
58.35,31,40.9,35,11,0.535,31.21725,110.858176591545,3.55118329101843,500,6.56759947079668,7.62574474553126,0.858110063167936
59.9,31,40.9,35,13,0.515,30.8485,103.673264228913,3.36072302474718,500,6.6877526373785,7.24299047871197,0.995603707422977
61.45,31,40.9,35,17,0.49,30.1105,98.4462492477784,3.26949898699053,496.56897396909,6.63573504554124,6.92653629947426,0.968493936431994
63,31,40.9,35,14,0.505,31.815,108.327714643262,3.40492580994066,483.183109143685,6.9415421259273,6.9803793357399,0.819402954368804
47.5,31.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,31.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,31.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,31.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,31.5,40.9,35,8,0.515,27.6555,125.031130997878,4.52102225589405,500,4.98648440304529,8.09047317892979,0.912457929003876
55.25,31.5,40.9,35,10,0.525,29.00625,118.328377294379,4.0794096890973,500,5.55502544143642,7.9391753828685,0.953834883434356
56.8,31.5,40.9,35,11,0.53,30.104,113.459236941003,3.76890901345345,500,6.05467672490356,7.76457460858107,0.867912406519641
58.35,31.5,40.9,35,11,0.535,31.21725,110.327580708741,3.53418641003742,500,6.54989716004892,7.59233478302989,0.840660976234256
59.9,31.5,40.9,35,13,0.51,30.549,102.322190576698,3.34944484522235,500,6.60187377949918,7.16841940659896,0.997191605753507
61.45,31.5,40.9,35,17,0.49,30.1105,98.0535031627467,3.25645549435402,496.526755044934,6.60284832445279,6.90316331505217,0.976377743453855
63,31.5,40.9,35,14,0.505,31.815,108.388822452844,3.40684653317128,480.717642189347,6.82382839116385,7.01437729990754,0.818009876629171
47.5,32,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,32,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,32,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,32,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,32,40.9,35,10,0.52,27.924,123.89780250105,4.43696470781587,500,5.05247794231016,8.07578041464607,0.857715731210958
55.25,32,40.9,35,11,0.525,29.00625,117.555786159674,4.05277435586034,500,5.54497264299767,7.8978484054824,0.956286026947191
56.8,32,40.9,35,11,0.53,30.104,112.843617056882,3.74845924318634,500,6.04003456227228,7.72861494738325,0.857105182557443
58.35,32,40.9,35,12,0.535,31.21725,109.813948381548,3.51773293232262,500,6.53151069461771,7.55997449567245,0.824079064171026
59.9,32,40.9,35,14,0.51,30.549,101.975147088588,3.3380846210543,500,6.57781684787104,7.1435616490452,0.997532793466943
61.45,32,40.9,35,18,0.485,29.80325,96.6138094870226,3.24172060050574,497.797502082165,6.52432213255654,6.82361604622512,0.960013866559799
63,32,40.9,35,14,0.505,31.815,108.437651340586,3.40838130883503,478.265967010658,6.71981049424791,7.03553815747364,0.817375896395463
47.5,32.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,32.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,32.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,32.5,40.9,35,3,0.495,25.81425,133.189580670168,5.15953710335058,500,4.27074339514634,8.1049987656359,0.825826314343514
53.7,32.5,40.9,35,10,0.52,27.924,122.975832615596,4.40394759402651,500,5.04702959191623,8.03036077389076,0.912151658842546
55.25,32.5,40.9,35,11,0.525,29.00625,116.8117858909,4.02712470212108,500,5.53475678766469,7.85767387115274,0.957558243469545
56.8,32.5,40.9,35,12,0.53,30.104,112.250497428013,3.72875689038046,500,6.02540801205046,7.69384801175238,0.847400481435836
58.35,32.5,40.9,35,12,0.535,31.21725,109.325664256755,3.50209144805371,500,6.51217889216605,7.52926705710651,0.809327750262708
59.9,32.5,40.9,35,14,0.51,30.549,101.723105607462,3.32983422067702,500,6.55216258061637,7.12216865828209,0.997827919002919
61.45,32.5,40.9,35,18,0.485,29.80325,96.2187373184307,3.22846459088961,497.820964944407,6.49720188635046,6.79910332362214,0.97120636243363
63,32.5,40.9,35,14,0.505,31.815,108.475507086595,3.40957117983955,476.025643355893,6.62966154675621,7.04855480542542,0.818130110744453
47.5,33,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,33,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,33,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,33,40.9,35,5,0.5,26.075,131.222551623731,5.03250437674903,500,4.34613626885359,8.07701106755702,0.842186192653212
53.7,33,40.9,35,11,0.52,27.924,122.087432579946,4.3721326665215,500,5.04132283924255,7.98619189801969,0.941545588550502
55.25,33,40.9,35,12,0.525,29.00625,116.094886360181,4.00240935523142,500,5.52439411328444,7.81863298833351,0.95817817237952
56.8,33,40.9,35,12,0.53,30.104,111.678851429665,3.70976785243373,500,6.01080368160053,7.66018774687236,0.83927566369651
58.35,33,40.9,35,12,0.53,30.9255,108.031583341929,3.49328493773516,500,6.42894220875471,7.45904556436378,0.939983887198181
59.9,33,40.9,35,15,0.51,30.549,101.571509923192,3.32487184271799,499.683458985963,6.52423725389373,7.10414461339439,0.998081373420809
61.45,33,40.9,35,17,0.48,29.496,94.8670067850616,3.2162668424553,499.218516740129,6.41168206188734,6.72579093561404,0.944927169494403
63,33,40.9,35,14,0.505,31.815,108.506602288251,3.41054855534343,474.171402945729,6.5526579379659,7.05650737004393,0.820635713735948
47.5,33.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,33.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,33.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,33.5,40.9,35,7,0.505,26.33575,129.456357721867,4.91561310089392,500,4.4188331879531,8.05327054757477,0.83069664967469
53.7,33.5,40.9,35,12,0.525,28.1925,121.237863575662,4.3003587328425,500,5.10234140741711,7.97968791936983,0.846996409313808
55.25,33.5,40.9,35,12,0.525,29.00625,115.403719098228,3.97858113676286,500,5.51390088386783,7.78071772280414,0.95848497496887
56.8,33.5,40.9,35,13,0.53,30.104,111.127750539604,3.69146128553029,500,5.99621910555147,7.62754199508731,0.833145556922453
58.35,33.5,40.9,35,12,0.53,30.9255,107.584507122884,3.47882838184942,500,6.41059938559325,7.42947531645303,0.939541222685177
59.9,33.5,40.9,35,15,0.505,30.2495,100.224625833407,3.31326553607189,500,6.4403942041187,7.03042363872889,0.998708171010574
61.45,33.5,40.9,35,18,0.48,29.496,94.487471319754,3.2033994887359,499.254465006759,6.38904195617027,6.70144470313208,0.963619867817036
63,33.5,40.9,35,14,0.505,31.815,108.535396873955,3.41145361854329,472.765617047914,6.48724383414404,7.06124077189608,0.825037031756168
47.5,34,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,34,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,34,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,34,40.9,35,7,0.505,26.33575,128.414051529666,4.87603548521178,500,4.41791630129333,8.00586340083518,0.895421562352893
53.7,34,40.9,35,13,0.525,28.1925,120.426228252851,4.27156968175405,500,5.0957152089886,7.93831482463873,0.881632793914041
55.25,34,40.9,35,12,0.525,29.00625,114.737028458344,3.95559675788301,500,5.503292661874,7.74392247402316,0.95870416754314
56.8,34,40.9,35,13,0.53,30.104,110.596352930981,3.67380922571688,500,5.98164421558546,7.59581980132133,0.829339886107135
58.35,34,40.9,35,13,0.53,30.9255,107.153794592637,3.46490095851765,500,6.3914075313403,7.40123655379498,0.940504288883414
59.9,34,40.9,35,16,0.505,30.2495,99.9466831186875,3.30407719528215,500,6.41581323141615,7.00928335098351,0.998847693758707
61.45,34,40.9,35,18,0.48,29.496,94.1664633721547,3.19251638771883,499.255374909653,6.36611044039357,6.6784273943072,0.973489578420436
63,34,40.9,35,14,0.505,31.815,108.565438254107,3.41239787063043,471.734848157724,6.43129347637031,7.06377181512888,0.831307828587501
47.5,34.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,34.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,34.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,34.5,40.9,35,8,0.51,26.5965,126.903005037266,4.77141748114473,500,4.48688301582325,7.98825845214048,0.873312717197566
53.7,34.5,40.9,35,13,0.525,28.1925,119.643000655382,4.24378826480027,500,5.08887311412486,7.89808881823918,0.903598766649687
55.25,34.5,40.9,35,13,0.525,29.00625,114.093662244731,3.93341649626307,500,5.49258375435365,7.70823762599484,0.958986566400578
56.8,34.5,40.9,35,13,0.53,30.104,110.083892613725,3.65678622819974,500,5.96706444140229,7.56493918167157,0.828083277923083
58.35,34.5,40.9,35,13,0.53,30.9255,106.74927888633,3.45182062978222,500,6.37109372740482,7.37503459137696,0.942841298209023
59.9,34.5,40.9,35,16,0.505,30.2495,99.7636344926981,3.29802590101318,500,6.38901543330956,6.99141543004032,0.998964967593574
61.45,34.5,40.9,35,18,0.48,29.496,93.9231318377846,3.18426674253406,499.17691059212,6.34223881220809,6.65760676349195,0.97930086520024
63,34.5,40.9,35,14,0.505,31.815,108.599044660246,3.41345417759693,470.933778428652,6.38248579322122,7.06461669689984,0.839296870825884
47.5,35,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,35,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,35,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,35,40.9,35,10,0.515,26.85725,125.58130196906,4.67588088762103,500,4.5528098818814,7.97452430313793,0.835203203176266
53.7,35,40.9,35,13,0.525,28.1925,118.886818464791,4.21696615996422,500,5.08181799743581,7.85897638605264,0.918111622817279
55.25,35,40.9,35,13,0.525,29.00625,113.472562433969,3.91200387619801,500,5.48178652959193,7.67364629870336,0.959429897744682
56.8,35,40.9,35,14,0.53,30.104,109.589669112213,3.64036902445566,500,5.95246452730947,7.53483471037427,0.829478454011785
58.35,35,40.9,35,13,0.53,30.9255,106.387428006582,3.44011990126536,500,6.34934901180904,7.35143845910859,0.946368839622038
59.9,35,40.9,35,16,0.5,29.95,98.6325640505745,3.29324086980215,500,6.30344488043836,6.92547928815082,0.999231255827667
61.45,35,40.9,35,19,0.475,29.18875,92.7034484066878,3.17599926021799,500,6.25522402829548,6.5939113085186,0.96929453700101
63,35,40.9,35,14,0.505,31.815,108.637367301652,3.4146587239243,470.230800148718,6.33866015719043,7.0640245337648,0.848766558616069
47.5,35.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,35.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,35.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,35.5,40.9,35,10,0.515,26.85725,124.676827921119,4.64220379678186,500,4.55016025334956,7.93127126295382,0.889530454427442
53.7,35.5,40.9,35,13,0.525,28.1925,118.156424294629,4.19105876721218,500,5.07455835070971,7.82095207323806,0.92812682921283
55.25,35.5,40.9,35,13,0.525,29.00625,112.872756422693,3.89132536686724,500,5.47091051407018,7.64012387047139,0.960091735348499
