Qf_train_m3h,T_RO_in_C,Cf_kg_m3,candidate_count,feasible_count,best_R_target_min_SEC,best_Qp_train_m3h,best_W_RO_train_kW,best_SEC_kWh_m3,best_Cp_mg_L,best_P1_opt_gauge_MPa,best_P2_opt_gauge_MPa,best_P_feasible
56.8,35.5,40.9,35,14,0.53,30.104,109.113037596036,3.62453619439398,500,5.93783205947917,7.50546389245013,0.833493120329528
58.35,35.5,40.9,35,15,0.53,30.9255,106.089274373351,3.43047887255988,500,6.32583934054312,7.33068744795121,0.950774263662608
59.9,35.5,40.9,35,17,0.5,29.95,98.3306832329518,3.28316137672627,500,6.28034230774516,6.90456896993493,0.999301986095457
61.45,35.5,40.9,35,19,0.475,29.18875,92.4425421796297,3.1670606716502,500,6.23459842914269,6.57351281191094,0.978145380648182
63,35.5,40.9,35,14,0.505,31.815,108.680581611838,3.41601702378873,469.549757381329,6.29805271252805,7.06212953878806,0.859423012521734
47.5,36,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,36,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,36,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,36,40.9,35,12,0.52,27.118,123.579692718115,4.55710940032877,500,4.61221497997558,7.92318254257765,0.840180755074017
53.7,36,40.9,35,14,0.525,28.1925,117.450657745661,4.16602492668835,500,5.0671098144091,7.78399529793571,0.935337311694537
55.25,36,40.9,35,14,0.525,29.00625,112.293349077885,3.87135010826582,500,5.45996158511799,7.60763911903941,0.960998146024003
56.8,36,40.9,35,14,0.53,30.104,108.653399341305,3.60926784949857,500,5.92315992563245,7.47681092260721,0.839951747957193
58.35,36,40.9,35,15,0.525,30.63375,104.737657991156,3.41902829366813,500,6.24883089477758,7.25598180865538,0.988903774392214
59.9,36,40.9,35,17,0.5,29.95,98.1012722502736,3.27550157763852,500,6.25526737959643,6.88659799062977,0.999362328966436
61.45,36,40.9,35,20,0.475,29.18875,92.2416777268414,3.160179100744,500,6.21286709333776,6.55575235551627,0.98344704344591
63,36,40.9,35,14,0.505,31.815,108.728096745748,3.41751050591696,468.864122059657,6.25938439212375,7.05903911038437,0.870938669692079
47.5,36.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,36.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,36.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,36.5,40.9,35,12,0.52,27.118,122.749648583916,4.52650079592579,500,4.60860025560688,7.88278233872979,0.881187485314036
53.7,36.5,40.9,35,14,0.525,28.1925,116.768446748703,4.14182661164151,500,5.05949341084206,7.74808640137823,0.940736644058483
55.25,36.5,40.9,35,14,0.525,29.00625,111.733515745419,3.85204967017176,500,5.448941799886,7.57615592860797,0.962150265737909
56.8,36.5,40.9,35,15,0.53,30.104,108.210192400232,3.59454532288838,500,5.90844731996773,7.44888638815883,0.848534856901814
58.35,36.5,40.9,35,15,0.525,30.63375,104.402501381127,3.40808753029344,500,6.22762459863969,7.23389774003606,0.990258450491492
59.9,36.5,40.9,35,17,0.5,29.95,97.9597401214636,3.27077596398877,499.781052214323,6.22771401214622,6.87156942913508,0.999413878006446
61.45,36.5,40.9,35,20,0.475,29.18875,92.1031248579096,3.15543231066454,500,6.1897740502875,6.54090523005204,0.986916739687335
63,36.5,40.9,35,15,0.5,31.5,106.642484051663,3.38547568417977,470.845979633147,6.21695180974544,6.9773127699615,0.807544450920862
47.5,37,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,37,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,37,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,37,40.9,35,13,0.525,27.37875,121.856430842968,4.45076677507073,500,4.66627206297641,7.88106177349946,0.802523748542692
53.7,37,40.9,35,14,0.525,28.1925,116.108798880436,4.11842862039323,500,5.05173124456751,7.71320375220655,0.944922895689676
55.25,37,40.9,35,14,0.525,29.00625,111.192496281969,3.83339784639409,500,5.43785023048769,7.5456349054008,0.963529856490288
56.8,37,40.9,35,15,0.53,30.104,107.782882412424,3.58035086408531,500,5.89369928850145,7.42172200246884,0.858790009815555
58.35,37,40.9,35,16,0.525,30.63375,104.113403664054,3.39865030118918,500,6.20483444844647,7.21443209026832,0.991436100467874
59.9,37,40.9,35,18,0.495,29.6505,96.8734478329915,3.26717754617937,500,6.14706489936969,6.80779574845406,0.999533307707115
61.45,37,40.9,35,20,0.475,29.18875,92.0268026476989,3.15281752893491,499.725494701236,6.16507774654713,6.52890764945322,0.989358345625285
63,37,40.9,35,15,0.5,31.5,106.70504090348,3.38746161598349,470.154704408886,6.1796320658825,6.97342376365242,0.825157638647829
47.5,37.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,37.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,37.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,37.5,40.9,35,14,0.525,27.37875,121.093119417293,4.42288707180908,500,4.6617267468349,7.84317107394266,0.835311103892087
53.7,37.5,40.9,35,15,0.525,28.1925,115.470793127958,4.09579828422304,500,5.04384167219144,7.67932240646509,0.948263519697051
55.25,37.5,40.9,35,15,0.525,29.00625,110.669590109246,3.81537048426617,500,5.4266847263504,7.51603460906232,0.965104230082337
56.8,37.5,40.9,35,15,0.53,30.104,107.370953628724,3.56666734084254,500,5.87892507057991,7.39536059597975,0.870159282717723
58.35,37.5,40.9,35,16,0.52,30.342,102.882159960105,3.39075077318915,500,6.12632080043668,7.14375956851892,0.99753254748353
59.9,37.5,40.9,35,18,0.495,29.6505,96.6131226811465,3.25839775656891,500,6.12425887963558,6.78954055197234,0.9995710179196
61.45,37.5,40.9,35,21,0.47,28.8815,91.031489735346,3.15189618736374,500,6.08001754903183,6.47125726615692,0.987913491528738
63,37.5,40.9,35,15,0.5,31.5,106.770552682664,3.38954135500519,469.464810633908,6.14304982468712,6.96851934416294,0.842677050709003
47.5,38,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,38,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,38,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,38,40.9,35,14,0.525,27.37875,120.354467929615,4.39590806481723,500,4.65699307986772,7.80631381336782,0.857301432386698
53.7,38,40.9,35,15,0.525,28.1925,114.853572413441,4.07390520221481,500,5.03583600506013,7.6464140052027,0.950987249310215
55.25,38,40.9,35,15,0.525,29.00625,110.164152241921,3.79794534770683,500,5.41544410342269,7.48731234547723,0.966830597474188
56.8,38,40.9,35,16,0.53,30.104,106.973900477491,3.55347795899185,500,5.86413560490726,7.36984306958415,0.8820258304087
58.35,38,40.9,35,17,0.52,30.342,102.570621088549,3.38048319453396,500,6.10593876941261,7.12293121952837,0.99775859892767
59.9,38,40.9,35,18,0.495,29.6505,96.4142682357597,3.25169114300803,500,6.09951900618991,6.7739103649805,0.999604056698731
61.45,38,40.9,35,21,0.47,28.8815,90.8499448285468,3.14561033286176,500,6.05933321021141,6.45765895908608,0.990591394636202
63,38,40.9,35,15,0.5,31.5,106.837702139061,3.39167308377972,468.785115259273,6.10692288639396,6.96277311717803,0.859837499238289
47.5,38.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,38.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,38.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,38.5,40.9,35,14,0.525,27.37875,119.639510535793,4.36979447694993,500,4.65210685744007,7.77046273227885,0.872149923812526
53.7,38.5,40.9,35,15,0.525,28.1925,114.256337065132,4.05272100967038,500,5.02771787172022,7.61444736421746,0.95323716723219
55.25,38.5,40.9,35,15,0.525,29.00625,109.675590206169,3.78110201098621,500,5.40413009532276,7.45942459547582,0.968659832222298
56.8,38.5,40.9,35,16,0.53,30.104,106.591220439626,3.54076602576488,500,5.84934056882084,7.34519529326133,0.893776323874226
58.35,38.5,40.9,35,17,0.52,30.342,102.291588739696,3.37128695338792,500,6.08421953771761,7.104478294354,0.99793203455846
59.9,38.5,40.9,35,19,0.495,29.6505,96.291314395079,3.24754437176705,499.662026250264,6.07262229390421,6.76080959461847,0.999633040049316
61.45,38.5,40.9,35,21,0.47,28.8815,90.7114801001377,3.14081609681414,500,6.03751137047733,6.4462819162813,0.992433391026849
63,38.5,40.9,35,16,0.495,31.185,104.800561354523,3.36060802804308,470.881361875109,6.06671815676095,6.88143512861501,0.819484921247645
47.5,39,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,39,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,39,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,39,40.9,35,14,0.525,27.37875,118.947349810327,4.34451353003066,500,4.64709092149941,7.73559095597033,0.882122603979569
53.7,39,40.9,35,16,0.525,28.1925,113.678339328518,4.0322191834182,500,5.01948512595789,7.58338930107408,0.955102492780699
55.25,39,40.9,35,16,0.525,29.00625,109.203361739873,3.76482177943969,500,5.39274851843865,7.43232721672113,0.970539724924207
56.8,39,40.9,35,16,0.53,30.104,106.222409682484,3.52851480475964,500,5.83454526212632,7.32141844172199,0.904868056869262
58.35,39,40.9,35,17,0.52,30.342,102.062017511778,3.36372083289755,499.881353155049,6.06083763445949,7.08844136103975,0.998061039845593
59.9,39,40.9,35,19,0.495,29.6505,96.251524805177,3.2462024183463,498.888560561678,6.04355786162038,6.74986608411928,0.999658509490303
61.45,39,40.9,35,22,0.47,28.8815,90.6243363620435,3.13779881107434,500,6.01435031913573,6.43672387146955,0.993765329926733
63,39,40.9,35,16,0.495,31.185,104.880718820663,3.363178413361,470.210620671672,6.031303120043,6.87513012203755,0.838956105128943
47.5,39.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,39.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,39.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,39.5,40.9,35,15,0.525,27.37875,118.277148649043,4.32003464909989,500,4.64195153858759,7.70166993375977,0.888618586217989
53.7,39.5,40.9,35,16,0.525,28.1925,113.118878945367,4.01237488500016,500,5.01113329169428,7.5532054186322,0.956638214626954
55.25,39.5,40.9,35,16,0.525,29.00625,108.746973144039,3.74908763263223,500,5.38130937724886,7.40597558793089,0.972417913079312
56.8,39.5,40.9,35,17,0.53,30.104,105.866963908747,3.51670754413854,500,5.81974757272032,7.29848567349003,0.914884050006173
58.35,39.5,40.9,35,17,0.515,30.05025,100.918969371671,3.35834042550962,500,5.98579323075303,7.01848368345509,0.99919579525461
59.9,39.5,40.9,35,19,0.49,29.351,95.0796086784877,3.23939929401001,500,5.97473467225537,6.68318665987825,0.999725329134525
61.45,39.5,40.9,35,22,0.47,28.8815,90.5944809858508,3.13676509135089,499.416473523736,5.98961949423516,6.42852600498275,0.9947649024738
63,39.5,40.9,35,17,0.49,30.87,102.871237548999,3.33240160508582,472.423241610119,5.99304487546026,6.79361616652648,0.816288029054067
47.5,40,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,40,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,40,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,40,40.9,35,15,0.525,27.37875,117.628122800648,4.29632918963239,500,4.63667967575013,7.66866861581204,0.892501824704674
53.7,40,40.9,35,16,0.525,28.1925,112.577299782785,3.9931648411026,500,5.00265925500625,7.52386071351377,0.957877471378184
55.25,40,40.9,35,17,0.53,29.2825,108.778952235709,3.71481097022826,500,5.43240346045628,7.42560577058675,0.803940688922387
56.8,40,40.9,35,17,0.53,30.104,105.524388255521,3.50532780545843,500,5.80493518860409,7.27634645817561,0.923561414158041
58.35,40,40.9,35,18,0.515,30.05025,100.653917032767,3.34952012155529,500,5.96555807529574,7.00075310153239,0.999224068626293
59.9,40,40.9,35,20,0.49,29.351,94.9006057092816,3.233300593141,500,5.9516952217057,6.6689187867934,0.999747627357996
61.45,40,40.9,35,23,0.47,28.8815,90.623445552887,3.13776796748393,498.675012165398,5.96308919263927,6.42125841292355,0.995536171148689
63,40,40.9,35,22,0.465,29.295,92.6268736455072,3.16186631321069,487.69707017642,5.94977085103774,6.39707988760428,0.803480482788375
47.5,40.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,40.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,40.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,40.5,40.9,35,15,0.525,27.37875,116.999534217489,4.27337019467613,500,4.63125600096502,7.6365534957221,0.894300770037264
53.7,40.5,40.9,35,16,0.525,28.1925,112.052987464251,3.97456725952827,500,4.99406414004,7.49531997649183,0.958839453124515
55.25,40.5,40.9,35,17,0.53,29.2825,108.363523501539,3.70062404171568,500,5.42040123275398,7.40061073233412,0.810746756969838
56.8,40.5,40.9,35,17,0.53,30.104,105.194221798982,3.49436027767015,500,5.790083151438,7.25493769004986,0.930787897087902
58.35,40.5,40.9,35,18,0.515,30.05025,100.42557726618,3.34192152365386,500,5.94400530629998,6.98523381432395,0.999243260305234
59.9,40.5,40.9,35,21,0.49,29.351,94.7837378549006,3.22931885983103,499.724384411929,5.92715397126893,6.65676710294991,0.999767703568611
61.45,40.5,40.9,35,24,0.465,28.57425,89.6416292125149,3.13714722914914,500,5.88673028651223,6.36363815705822,0.995253204438809
63,40.5,40.9,35,23,0.46,28.98,90.7025707416211,3.12983335892413,490.568478333754,5.91467096859539,6.32206879900792,0.819681086387348
47.5,41,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,41,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,41,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,41,40.9,35,15,0.525,27.37875,116.390685327032,4.25113218561959,500,4.62565763906622,7.60528910612848,0.894326940367748
53.7,41,40.9,35,17,0.525,28.1925,111.545367935662,3.9565617783333,500,4.98535476900139,7.46754800693004,0.959534494651596
55.25,41,40.9,35,18,0.53,29.2825,107.96322271286,3.68695373389772,500,5.40836742881899,7.37614786973161,0.817056733621678
56.8,41,40.9,35,18,0.53,30.104,104.876084052771,3.48379232171045,500,5.77515177812748,7.23419866501391,0.936573309088672
58.35,41,40.9,35,18,0.515,30.05025,100.249711480504,3.33606913355142,499.57490421623,5.92082867751377,6.97178390509126,0.999254911143366
59.9,41,40.9,35,21,0.49,29.351,94.7367848049483,3.22771915113449,498.998207601661,5.90119288191309,6.64636647620889,0.999785879668341
61.45,41,40.9,35,24,0.465,28.57425,89.5079876836242,3.1324702374909,500,5.86594439217903,6.3532842540251,0.995949204212104
63,41,40.9,35,24,0.455,28.665,88.8395849408446,3.09923547674323,493.53792523274,5.88198698076436,6.25194958644253,0.819871395539423
47.5,41.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,41.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,41.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,41.5,40.9,35,16,0.525,27.37875,115.800914262682,4.22959098799918,500,4.61986475477077,7.57483865291493,0.892745468790104
53.7,41.5,40.9,35,17,0.525,28.1925,111.053906887979,3.93912944534819,500,4.97654356875681,7.44050968870924,0.959967423857628
55.25,41.5,40.9,35,18,0.53,29.2825,107.577814629363,3.67379201329677,500,5.39630564833548,7.35219896652161,0.822773918533886
56.8,41.5,40.9,35,18,0.53,30.104,104.569752191471,3.4736165357252,500,5.76008491262709,7.21408573200143,0.941009432868087
58.35,41.5,40.9,35,19,0.515,30.05025,100.142044382043,3.33248623163011,498.844290711325,5.89573621381818,6.9601049021052,0.999260276943615
59.9,41.5,40.9,35,22,0.485,29.0515,93.736001416398,3.22654601023692,500,5.83302177567847,6.58309378778132,0.999830878635392
61.45,41.5,40.9,35,25,0.465,28.57425,89.42664038941,3.12962336332222,500,5.84388752456717,6.34379904937567,0.996481634020113
63,41.5,40.9,35,24,0.455,28.665,88.9818224462049,3.104197538678,492.908806124679,5.85213798154967,6.24141339948817,0.85798974896436
47.5,42,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,42,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,42,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,42,40.9,35,16,0.525,27.37875,115.229591050156,4.2087235922077,500,4.61386558926556,7.54516459174268,0.889617539558576
53.7,42,40.9,35,17,0.525,28.1925,110.578109951236,3.92225272505936,500,4.9676471265779,7.41416998109201,0.960139866653962
55.25,42,40.9,35,18,0.53,29.2825,107.207095776947,3.66113193125406,500,5.38421268658161,7.32876291096437,0.827826091020135
56.8,42,40.9,35,18,0.53,30.104,104.275277370764,3.46383461901287,500,5.74480842404108,7.19458244308058,0.944231489008337
58.35,42,40.9,35,19,0.51,29.7585,98.9750159973993,3.32594102516589,500,5.83064982774923,6.88757876141882,0.999638661684947
59.9,42,40.9,35,22,0.485,29.0515,93.5729833988728,3.22093466426425,500,5.81281395230241,6.56925886801272,0.999848070980965
61.45,42,40.9,35,25,0.465,28.57425,89.404565175625,3.12885080712967,499.369912481457,5.82031283501044,6.33498951112573,0.996898984202282
63,42,40.9,35,25,0.45,28.35,87.1902608737357,3.07549421071378,495.955300706538,5.81888407336419,6.17232321578065,0.846538917303796
47.5,42.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,42.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,42.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,42.5,40.9,35,16,0.525,27.37875,114.676114718659,4.18850804798097,500,4.60765927500637,7.51622904429783,0.88492682551201
53.7,42.5,40.9,35,18,0.525,28.1925,110.117523569799,3.90591552965501,500,4.95868379591637,7.38849387075403,0.960051980635868
55.25,42.5,40.9,35,19,0.53,29.2825,106.850887013382,3.64896737004633,500,5.37207852630364,7.30585516846544,0.83216783300309
56.8,42.5,40.9,35,18,0.53,30.104,103.993144423035,3.45446267682153,500,5.72922886214342,7.17570237891801,0.94638891574413
58.35,42.5,40.9,35,20,0.51,29.7585,98.7980155330608,3.31999312912481,500,5.81018574787485,6.87409468526642,0.999645013363985
59.9,42.5,40.9,35,22,0.485,29.0515,93.4596976328079,3.21703518347789,500,5.79175032128402,6.55719377478081,0.999863814231595
61.45,42.5,40.9,35,25,0.465,28.57425,89.4436711265189,3.13021938026436,498.727831049289,5.79506830392678,6.32668214713644,0.9972336694385
63,42.5,40.9,35,26,0.445,28.035,85.6569788052292,3.05535861620222,498.881965701804,5.76870568137506,6.10774246009773,0.803826551471306
47.5,43,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,43,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,43,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,43,40.9,35,16,0.525,27.37875,114.139911290637,4.16892339097426,500,4.60125634596259,7.48799401384168,0.878597915561347
53.7,43,40.9,35,18,0.525,28.1925,109.671736463647,3.8901032708574,500,4.94967083945806,7.36344631348958,0.959703943003479
55.25,43,40.9,35,19,0.53,29.2825,106.509024043152,3.63729271896702,500,5.35988719043655,7.28350420271007,0.835782777089341
56.8,43,40.9,35,19,0.53,30.104,103.724468593106,3.44553775555097,500,5.71323224489298,7.15748405360656,0.947627425626115
58.35,43,40.9,35,21,0.51,29.7585,98.6752019009366,3.31586611895548,499.466339603984,5.78827408118002,6.86227150404519,0.999650398654916
59.9,43,40.9,35,23,0.485,29.0515,93.4026740227412,3.2150723378394,499.353441885318,5.76987307161952,6.54658185647454,0.999878256599162
61.45,43,40.9,35,26,0.465,28.57425,89.5399241362904,3.13358790296475,498.086016236097,5.76818392709037,6.31872904051225,0.997508446747451
63,43,40.9,35,26,0.445,28.035,85.684475931324,3.05633943040214,498.432586608861,5.74635249253529,6.09434027262907,0.859288879648729
47.5,43.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,43.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,43.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,43.5,40.9,35,16,0.525,27.37875,113.620432596529,4.14994959947147,500,4.59467725594966,7.46042139679505,0.870512910673768
53.7,43.5,40.9,35,18,0.525,28.1925,109.240381572972,3.87480292889852,500,4.94062160563758,7.33899216724165,0.959097424355013
55.25,43.5,40.9,35,19,0.53,29.2825,106.181345601986,3.62610247082682,500,5.34761832488214,7.26174520261078,0.838684956084478
56.8,43.5,40.9,35,19,0.53,30.104,103.471203076426,3.43712473679333,500,5.69668310920852,7.13997957155201,0.948080599311429
58.35,43.5,40.9,35,21,0.51,29.7585,98.6167101800589,3.31390057227545,498.769158471025,5.76466564160117,6.85179312237875,0.999655139717192
59.9,43.5,40.9,35,23,0.485,29.0515,93.4044180749949,3.21513237096174,498.705990924844,5.74724732165905,6.53705851145212,0.999891505402431
61.45,43.5,40.9,35,26,0.46,28.267,88.4917539920913,3.13056758736659,500,5.70160479362529,6.26231770104432,0.996993779044638
63,43.5,40.9,35,27,0.44,27.72,84.6329697969172,3.05313743856123,500,5.6755150471953,6.03456026504202,0.800546756626378
47.5,44,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,44,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,44,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,44,40.9,35,16,0.525,27.37875,113.117155859049,4.13156757920098,500,4.58794943192513,7.43347280781582,0.860531974978101
53.7,44,40.9,35,18,0.525,28.1925,108.823138371584,3.86000313457778,500,4.93154318706954,7.31509608444703,0.958237215919128
55.25,44,40.9,35,20,0.53,29.2825,105.867679195181,3.6153907349161,500,5.3352492856106,7.24061227719425,0.840918627669689
56.8,44,40.9,35,19,0.53,30.104,103.236301278673,3.42932172730111,500,5.67942422007353,7.12324020257127,0.947867950077596
58.35,44,40.9,35,21,0.505,29.46675,97.5146384451949,3.30931095031501,500,5.7035894523565,6.78091905052218,0.999831627174356
59.9,44,40.9,35,23,0.48,28.752,92.4240479177573,3.21452587360035,500,5.68153580664467,6.4732886696139,0.999921312361252
61.45,44,40.9,35,26,0.46,28.267,88.4112015814756,3.12771788946388,500,5.68135961075984,6.25159356698848,0.997267983793761
63,44,40.9,35,27,0.44,27.72,84.5684617147003,3.05081030716812,500,5.65696174953071,6.02181949485144,0.863758282679929
47.5,44.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,44.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,44.5,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,44.5,40.9,35,16,0.525,27.37875,112.629583992941,4.11375917428448,500,4.58110347707117,7.40710924737376,0.84852393046416
53.7,44.5,40.9,35,19,0.525,28.1925,108.419735416518,3.84569425969738,500,4.92243491368987,7.291722297154,0.957133122089529
55.25,44.5,40.9,35,20,0.53,29.2825,105.567824543253,3.60515067167261,500,5.32275744883909,7.22013067401541,0.842556340293935
56.8,44.5,40.9,35,20,0.53,30.104,103.023743059709,3.42226093076366,500,5.66127769443721,7.10730234776475,0.947096566803236
58.35,44.5,40.9,35,22,0.505,29.46675,97.3898263427882,3.30507525746097,500,5.68518704463613,6.76844998714542,0.999839199631664
59.9,44.5,40.9,35,24,0.48,28.752,92.3159930074303,3.21076770337473,500,5.66428203630057,6.46070248887747,0.999932539824838
61.45,44.5,40.9,35,27,0.46,28.267,88.3862031678257,3.12683352205136,499.624544933778,5.65984528426928,6.24153831660917,0.997501741814938
63,44.5,40.9,35,27,0.44,27.72,84.5621577730459,3.05058289224552,500,5.63672148849002,6.01199292409122,0.901235593402342
47.5,45,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,45,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,45,40.9,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,45,40.9,35,16,0.525,27.37875,112.157246569281,4.09650720245742,500,4.57416914710482,7.38129064834105,0.834413048703947
53.7,45,40.9,35,19,0.525,28.1925,108.029952974725,3.83186851023233,500,4.91328789676833,7.26883420467912,0.95580216298941
55.25,45,40.9,35,20,0.53,29.2825,105.28153528612,3.59537386787739,500,5.31012245510711,7.20031040289197,0.84369540434249
56.8,45,40.9,35,20,0.53,30.104,102.838309760615,3.41610117461516,500,5.64204870269389,7.09217661690515,0.945864191218455
58.35,45,40.9,35,22,0.505,29.46675,97.3176413118009,3.30262554614272,499.526892808826,5.6656150401008,6.75723970905111,0.999846614318292
59.9,45,40.9,35,24,0.48,28.752,92.2527063503169,3.20856658146623,499.954361781962,5.64667676836121,6.44939029621766,0.999942276310847
61.45,45,40.9,35,27,0.46,28.267,88.4197475400972,3.12802021934047,499.007269594675,5.63713741119962,6.23205228670809,0.997708393317875
63,45,40.9,35,28,0.44,27.72,84.6097468131213,3.05229966858302,499.682295972669,5.61434170746299,6.00474194829635,0.924971999418194
47.5,20,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,20,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,20,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,20,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,20,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,20,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,20,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,20,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
59.9,20,41.2,35,5,0.55,32.945,130.059575472452,3.94777888822133,500,7.55304179244532,8.75090868377907,0.897926037055184
61.45,20,41.2,35,5,0.55,33.7975,130.136585080874,3.85047962366665,499.437373453596,8.28324533584113,7.26639598344923,0.890964866292662
63,20,41.2,35,4,0.555,34.965,137.280356077377,3.92622211003509,485.956310724138,9.07010055452252,7.26285795728052,0.870585922824746
47.5,20.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,20.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,20.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,20.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,20.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,20.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,20.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,20.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
59.9,20.5,41.2,35,6,0.545,32.6455,127.405976662512,3.90271175698065,500,7.48526496042809,8.66636056046449,0.809399555369413
61.45,20.5,41.2,35,5,0.55,33.7975,129.544598435215,3.83296393032664,497.225266628215,8.12903487411049,7.35390354486933,0.944882074802488
63,20.5,41.2,35,4,0.555,34.965,136.725790366635,3.91036151484728,485.068104251516,8.93382989289256,7.39598310998308,0.928699871723804
47.5,21,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,21,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,21,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,21,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,21,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,21,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,21,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,21,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
59.9,21,41.2,35,6,0.545,32.6455,126.272905883462,3.86800342722465,500,7.45057393183336,8.57190325140114,0.906726158541985
61.45,21,41.2,35,6,0.545,33.49025,126.537423941743,3.77833620058801,499.102984665496,8.10264779898898,7.2503358792159,0.860845672624427
63,21,41.2,35,5,0.55,34.65,133.854006125427,3.86303047981029,486.70660144895,8.92767047971025,7.18150998807033,0.811989671082387
47.5,21.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,21.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,21.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,21.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,21.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,21.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,21.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,21.5,41.2,35,2,0.555,32.38425,133.816082592678,4.13213468252863,500,7.05308936259896,8.86488676285761,0.828117698253584
59.9,21.5,41.2,35,7,0.54,32.346,123.907183054677,3.83068024035978,500,7.37852689917918,8.4750468670089,0.800098963551041
61.45,21.5,41.2,35,6,0.545,33.49025,126.044574177053,3.76361998423579,496.73425494729,7.95582999916979,7.34447896107488,0.935455794221287
63,21.5,41.2,35,5,0.55,34.65,133.40619911926,3.8501067566886,485.783272794673,8.78114972648698,7.31832309277264,0.902638793396255
47.5,22,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,22,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,22,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,22,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,22,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,22,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,22,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,22,41.2,35,3,0.555,32.38425,132.5070088452,4.09171152165636,500,7.03469151410393,8.80431380881846,0.84807640851536
59.9,22,41.2,35,7,0.54,32.346,122.852760054474,3.79808199018346,500,7.34823162615183,8.38686761861167,0.909583152360135
61.45,22,41.2,35,7,0.54,33.183,123.177682172291,3.71207190948048,498.57774204137,7.92756772453055,7.25385609231387,0.825668637082639
63,22,41.2,35,5,0.55,34.65,132.967399464685,3.83744298599379,484.809228538124,8.62718230994703,7.46724111570773,0.940624163071066
47.5,22.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,22.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,22.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,22.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,22.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,22.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,22.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,22.5,41.2,35,4,0.555,32.38425,131.250232074915,4.05290325003403,500,7.01709083805325,8.74191754768172,0.85821722434429
59.9,22.5,41.2,35,7,0.54,32.346,121.863431670117,3.7674961871674,500,7.32031695181897,8.30243179711539,0.949896356209575
61.45,22.5,41.2,35,7,0.54,33.183,122.767853279421,3.69972134163341,496.140663714128,7.79107904965102,7.35233055851825,0.925503937895361
63,22.5,41.2,35,6,0.545,34.335,130.251808442243,3.79355784017017,486.445027234394,8.6151829125352,7.24056931094145,0.875765523959839
47.5,23,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,23,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,23,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,23,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,23,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,23,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,23,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,23,41.2,35,5,0.555,32.38425,130.04941865994,4.01582308251511,500,7.00021386895977,8.67832011809259,0.859733823668292
59.9,23,41.2,35,8,0.54,32.346,120.93190939068,3.7386975017214,500,7.29387175748339,8.22336766265805,0.966545171966957
61.45,23,41.2,35,8,0.535,32.87575,120.029432863574,3.65100211747486,497.933519436298,7.75996847751566,7.28071962269903,0.806772949803664
63,23,41.2,35,6,0.545,34.335,129.901616402878,3.78335856714368,485.415750082476,8.45181494675002,7.38901823878901,0.927590504579876
47.5,23.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,23.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,23.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,23.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,23.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,23.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,23.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,23.5,41.2,35,5,0.555,32.38425,128.906535470136,3.9805317544836,500,6.98398052905781,8.61430799092873,0.852447596099767
59.9,23.5,41.2,35,8,0.535,32.0465,118.91308923902,3.71064201204562,500,7.21856022413289,8.1383139823717,0.953743065275559
61.45,23.5,41.2,35,8,0.535,32.87575,119.687608497569,3.64060465533315,495.560444313132,7.63603030467361,7.3777020206529,0.922133701654411
63,23.5,41.2,35,7,0.54,34.02,127.242460279486,3.74022516988496,487.046004694353,8.43731002763239,7.16883210953243,0.864565361301773
47.5,24,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,24,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,24,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,24,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,24,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,24,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,24,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,24,41.2,35,6,0.555,32.38425,127.821815627683,3.94703646456791,500,6.96829755115665,8.5507506942082,0.834829534641689
59.9,24,41.2,35,9,0.535,32.0465,118.040448163039,3.68341154768972,500,7.19403857255069,8.06912950139422,0.969849711475318
61.45,24,41.2,35,9,0.53,32.5685,117.067343704251,3.59449602236059,497.280706083164,7.60088319499225,7.32561259474757,0.826618225575513
63,24,41.2,35,7,0.54,34.02,126.96908766139,3.73218952561406,485.944510709658,8.26644995456529,7.31704199636796,0.921827892040389
47.5,24.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,24.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,24.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,24.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,24.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,24.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,24.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,24.5,41.2,35,6,0.555,32.38425,126.793790481936,3.91529186199883,500,6.95304965218448,8.48850067257321,0.803998668236851
59.9,24.5,41.2,35,10,0.535,32.0465,117.216225959742,3.65769197758701,500,7.17005496755417,8.0049228451148,0.976952676870305
61.45,24.5,41.2,35,9,0.53,32.5685,116.780173576169,3.58567860282692,495.125383296812,7.49091095256551,7.41118097750623,0.930224061520204
63,24.5,41.2,35,8,0.535,33.705,124.360952634011,3.68968855166923,487.579945637358,8.24941746875029,7.10760337529761,0.875461243122491
47.5,25,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,25,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,25,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,25,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,25,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,25,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,25,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,25,41.2,35,6,0.55,32.0925,125.048149662066,3.89649138153981,500,6.88125289667129,8.3969718215405,0.876939814337669
59.9,25,41.2,35,10,0.535,32.0465,116.439553280172,3.63345617400253,500,7.14621987249032,7.94675462580918,0.980414161729196
61.45,25,41.2,35,10,0.525,32.26125,114.269980217442,3.54201961230398,496.749957963701,7.4505905870675,7.37054087209038,0.873282377901751
63,25,41.2,35,9,0.53,33.39,121.741986854361,3.64606130141841,489.237575567259,8.23065018438333,6.9033741521849,0.81160337318412
47.5,25.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,25.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,25.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,25.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,25.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,25.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,25.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,25.5,41.2,35,7,0.55,32.0925,124.113131002595,3.86735626712144,500,6.86583610712353,8.33897133640892,0.849141992500911
59.9,25.5,41.2,35,10,0.535,32.0465,115.71544050187,3.61086048404255,500,7.12218514228901,7.89548897318821,0.982168781084422
61.45,25.5,41.2,35,10,0.525,32.26125,114.025794627525,3.53445060645589,494.943921781817,7.35517313720371,7.43432551141624,0.944002536643203
63,25.5,41.2,35,9,0.53,33.39,121.593023575806,3.64159998729577,488.040232190354,8.05381710020199,7.05822740801984,0.894111185426018
47.5,26,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,26,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,26,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,26,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,26,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,26,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,26,41.2,35,2,0.53,30.104,125.64312931857,4.1736357068353,500,6.1285821602094,8.38657884398088,0.826758421712461
58.35,26,41.2,35,7,0.55,32.0925,123.220319362422,3.83953632039955,500,6.85077391451402,8.28327995386953,0.807550623087537
59.9,26,41.2,35,10,0.535,32.0465,115.054832991292,3.59024645409927,500,7.09759238249792,7.85135812851381,0.983018223516946
61.45,26,41.2,35,11,0.52,31.954,111.62016051677,3.49315142131721,496.453672546579,7.30886421546718,7.39192778249369,0.913882494812811
63,26,41.2,35,10,0.525,33.075,119.026135970864,3.59867380108434,489.735080584584,8.03082652939633,6.8641844168791,0.853349878477718
47.5,26.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,26.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,26.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,26.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,26.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,26.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,26.5,41.2,35,3,0.53,30.104,124.601482326105,4.13903409268219,500,6.11633653665544,8.33152252549683,0.876985604349829
58.35,26.5,41.2,35,7,0.545,31.80075,121.442121529881,3.81884457221547,500,6.77396087525957,8.19516603708091,0.890136765366122
59.9,26.5,41.2,35,11,0.53,31.747,113.314718552945,3.56930477062225,500,7.02222218649753,7.77389246395315,0.983876446935557
61.45,26.5,41.2,35,12,0.515,31.64675,109.392559344803,3.45667594128316,497.691154561936,7.25039252697092,7.34913456230456,0.860887552369828
63,26.5,41.2,35,11,0.52,32.76,116.488136564673,3.55580392444056,491.494821440883,8.00184910969632,6.68153933288684,0.80041392253613
47.5,27,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,27,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,27,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,27,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,27,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,27,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,27,41.2,35,4,0.53,30.104,123.60561174117,4.10595308733624,500,6.10392605155013,8.27862250608662,0.906573633460586
58.35,27,41.2,35,7,0.545,31.80075,120.65213588273,3.79400284215717,500,6.75858301858717,8.14441979151784,0.861274770277489
59.9,27,41.2,35,10,0.53,31.747,112.668698032053,3.54895574485946,500,6.99926019348665,7.73073201259875,0.984582281825329
61.45,27,41.2,35,12,0.515,31.64675,109.104948845821,3.44758778850342,496.442691960602,7.17513272480264,7.37483868537216,0.939018953329743
63,27,41.2,35,11,0.52,32.76,116.410546942107,3.5534354988433,490.164605776425,7.82530571045697,6.83562061842778,0.875204137524545
47.5,27.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,27.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,27.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,27.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,27.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,27.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,27.5,41.2,35,5,0.53,30.104,122.653063070486,4.07431115700526,500,6.09134227517554,8.22768514536077,0.923205814272546
58.35,27.5,41.2,35,8,0.545,31.80075,119.894354660486,3.77017380597899,500,6.7434823261129,8.09605074448061,0.822722071734423
59.9,27.5,41.2,35,11,0.53,31.747,112.09253480046,3.53080715659622,500,6.97560342843929,7.69316754588312,0.984888845984215
61.45,27.5,41.2,35,13,0.51,31.3395,106.990210819453,3.41390930995877,497.564464077837,7.10993754395145,7.31529082229491,0.911518712283459
63,27.5,41.2,35,12,0.515,32.445,113.931093022187,3.51151465625479,491.973823662439,7.79018318253072,6.65962792656083,0.830071615553054
47.5,28,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,28,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,28,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,28,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,28,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,28,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,28,41.2,35,6,0.53,30.104,121.7413797406,4.04402669879751,500,6.07858015736277,8.17852470040537,0.931624059848429
58.35,28,41.2,35,8,0.54,31.509,118.114263795107,3.74858814291494,500,6.66239203810981,8.01239694372029,0.911445463319514
59.9,28,41.2,35,12,0.53,31.747,111.603293350119,3.51539652093486,500,6.95080977335888,7.66110896044728,0.984947743361029
61.45,28,41.2,35,14,0.505,31.03225,105.097853395022,3.38673004358439,498.546708628986,7.03200743939023,7.24905678342217,0.859997445336596
63,28,41.2,35,12,0.515,32.445,113.886994727593,3.51015548551681,490.504820982552,7.61762930301889,6.8133160458792,0.882152273402645
47.5,28.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,28.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,28.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,28.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,28.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,28.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,28.5,41.2,35,6,0.53,30.104,120.86816128197,4.01501997349089,500,6.06563974336471,8.13098530600657,0.934542212425162
58.35,28.5,41.2,35,8,0.54,31.509,117.433583082617,3.72698540361855,500,6.64688572692866,7.96831831377229,0.891655375386242
59.9,28.5,41.2,35,11,0.525,31.4475,110.032377103301,3.49892287473729,500,6.87321745850528,7.58360468254265,0.986580500941637
61.45,28.5,41.2,35,14,0.505,31.03225,104.720794362262,3.37457948947505,497.731751054223,6.97682393167677,7.24549557590442,0.940362408085176
63,28.5,41.2,35,13,0.51,32.13,111.46618976461,3.46922470478088,492.36153506472,7.57621587643357,6.64496328360144,0.832094306790289
47.5,29,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,29,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,29,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,29,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,29,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,29,41.2,35,4,0.52,28.73,126.192667325078,4.39236572659513,500,5.45402314277065,8.25306775718388,0.803675598556632
56.8,29,41.2,35,7,0.53,30.104,120.031106047562,3.98721452456691,500,6.05252787868533,8.08495534537462,0.933465980280966
58.35,29,41.2,35,9,0.54,31.509,116.780895446728,3.70627107958768,500,6.63157524937942,7.92626105577688,0.867379517130609
59.9,29,41.2,35,12,0.525,31.4475,109.511966172333,3.48237431186369,500,6.85023870894547,7.54986704736262,0.98681076549007
61.45,29,41.2,35,15,0.5,30.725,102.969562575132,3.35132831814911,498.695940024941,6.89264441533498,7.16835065470988,0.907034809691106
63,29,41.2,35,13,0.51,32.13,111.448951322936,3.46868818309792,490.719151601103,7.41194927496139,6.79294810923765,0.872096790736093
47.5,29.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,29.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,29.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,29.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,29.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,29.5,41.2,35,5,0.52,28.73,125.165907581573,4.35662748282537,500,5.44682691299956,8.20258251742212,0.888952955666079
56.8,29.5,41.2,35,8,0.53,30.104,119.228040708084,3.96053815798844,500,6.03925939359311,8.04036981425338,0.929226449666132
58.35,29.5,41.2,35,9,0.54,31.509,116.153911566863,3.68637251473746,500,6.61638618609157,7.88613475615115,0.838489815962026
59.9,29.5,41.2,35,12,0.525,31.4475,109.083349064959,3.46874470355225,500,6.82594324836229,7.5208141729644,0.98696004530674
61.45,29.5,41.2,35,16,0.495,30.41775,101.458416942233,3.33550038849792,499.741851580097,6.7968081750315,7.09169440972492,0.815271244281947
63,29.5,41.2,35,14,0.505,31.815,109.087625317321,3.42881110536919,492.615103955514,7.364659676399,6.63379282723636,0.802946862787417
47.5,30,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,30,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,30,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,30,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,30,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,30,41.2,35,7,0.525,29.00625,124.250287935782,4.28356950435791,500,5.51190405860872,8.18962175412773,0.809354705704781
56.8,30,41.2,35,8,0.53,30.104,118.456938538854,3.93492354965634,500,6.02585715088973,7.9972003106989,0.922289747256131
58.35,30,41.2,35,10,0.54,31.509,115.550058818936,3.66720806178984,500,6.60121584078605,7.84777589850225,0.804950582840312
59.9,30,41.2,35,13,0.525,31.4475,108.760458337288,3.45847709157445,500,6.79971572587833,7.4962298009632,0.987068719992605
61.45,30,41.2,35,16,0.495,30.41775,100.992576704249,3.32018563845943,499.2663837685,6.75902296774429,7.07269104384993,0.926848489565722
63,30,41.2,35,14,0.505,31.815,109.091204461599,3.42892360401065,490.770145622972,7.21260343715687,6.77134500518822,0.836874706051433
47.5,30.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,30.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,30.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,30.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,30.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,30.5,41.2,35,8,0.525,29.00625,123.321582304648,4.25155207255843,500,5.50340793357612,8.14274445964004,0.864935367125145
56.8,30.5,41.2,35,9,0.53,30.104,117.715928537933,3.910308548297,500,6.01235047876143,7.95543767345906,0.91292572001743
58.35,30.5,41.2,35,9,0.535,31.21725,113.940194210953,3.64991132181577,500,6.51566427966446,7.77078282449636,0.916110699487207
59.9,30.5,41.2,35,12,0.52,31.148,107.251617650546,3.44329066554981,500,6.72136297449063,7.41672914250205,0.989806348600547
61.45,30.5,41.2,35,17,0.495,30.41775,100.599270765108,3.30725549276682,499.059059464092,6.72515888202326,7.05056064752113,0.963966773269928
63,30.5,41.2,35,14,0.505,31.815,109.123435159572,3.42993667011069,488.653036383531,7.07153595676822,6.8844587481918,0.860156384754825
47.5,31,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,31,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,31,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,31,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,31,41.2,35,4,0.505,27.1185,130.676799096717,4.81873256620818,500,4.77269974111967,8.20072900215458,0.810091597869129
55.25,31,41.2,35,9,0.525,29.00625,122.42925153897,4.22078867619807,500,5.49465442000218,8.09725821600203,0.898182388621666
56.8,31,41.2,35,9,0.53,30.104,117.003297377665,3.88663624028918,500,5.99877193405423,7.91507451931744,0.9012964948686
58.35,31,41.2,35,10,0.535,31.21725,113.382843905213,3.63205740112319,500,6.50008852128644,7.73518150980334,0.901064113610464
59.9,31,41.2,35,13,0.52,31.148,106.851284521513,3.43043805449828,500,6.69737924346551,7.38948658660786,0.990310711515239
61.45,31,41.2,35,17,0.49,30.1105,99.196061149859,3.29440099466495,500,6.62858267828226,6.97575159918403,0.928028497971848
63,31,41.2,35,14,0.505,31.815,109.160865316176,3.43111316411053,486.319819590009,6.94339202877089,6.96737982890635,0.877209817384591
47.5,31.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,31.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,31.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,31.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,31.5,41.2,35,6,0.51,27.387,129.057035685333,4.71234657630749,500,4.84580046641328,8.17594051037037,0.802487331085398
55.25,31.5,41.2,35,9,0.525,29.00625,121.571279437356,4.19120980607131,500,5.48566632410022,8.05306824191108,0.917627102270999
56.8,31.5,41.2,35,10,0.53,30.104,116.317486033205,3.86385483766959,500,5.98515290489886,7.87609272758477,0.887504962587592
58.35,31.5,41.2,35,10,0.535,31.21725,112.847265492194,3.61490091190587,500,6.48448933249605,7.70096020355329,0.883306948941502
59.9,31.5,41.2,35,13,0.52,31.148,106.55769791624,3.42101251817901,500,6.67127932389869,7.36635769967399,0.990848894680159
61.45,31.5,41.2,35,17,0.49,30.1105,98.7928524210131,3.28101002710062,500,6.60161836803677,6.94987521756359,0.964174021976484
63,31.5,41.2,35,14,0.505,31.815,109.193318333055,3.43213321807497,483.855419411387,6.82947063233159,7.02315967142603,0.890444969674259
47.5,32,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,32,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,32,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,32,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,32,41.2,35,7,0.51,27.387,128.000510540087,4.67376896118915,500,4.8424621735809,8.126735915163,0.883719696978464
55.25,32,41.2,35,10,0.525,29.00625,120.745764334134,4.16274990162928,500,5.47646940398373,8.0101022630793,0.928780273116936
56.8,32,41.2,35,10,0.53,30.104,115.65708268371,3.84191744232362,500,5.97151900440931,7.83845709715461,0.871627406000023
58.35,32,41.2,35,11,0.535,31.21725,112.331480696042,3.59837848292344,500,6.46876291696515,7.66791965953865,0.862595686786676
59.9,32,41.2,35,14,0.515,30.8485,105.235321669378,3.41135943949879,500,6.5894938113215,7.2918590470464,0.99392521335775
61.45,32,41.2,35,18,0.49,30.1105,98.4666551424015,3.27017668728189,500,6.57549683009995,6.92453556684299,0.978525871484073
63,32,41.2,35,15,0.5,31.5,106.920141228424,3.39429019772774,485.89557882024,6.78781505818826,6.91246573442876,0.818239690031887
47.5,32.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,32.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,32.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,32.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,32.5,41.2,35,8,0.515,27.6555,126.660313277067,4.57993213925141,500,4.91102749769901,8.10907994834727,0.840144270466628
55.25,32.5,41.2,35,10,0.525,29.00625,119.950930177773,4.1353477329118,500,5.46708971419248,7.96831185521379,0.934872870621303
56.8,32.5,41.2,35,11,0.53,30.104,115.020813193145,3.82078172977496,500,5.95788633805508,7.80211387034904,0.85374295984208
58.35,32.5,41.2,35,11,0.535,31.21725,111.833308573437,3.5824202507728,500,6.45278490526651,7.63584865634613,0.838832296577861
59.9,32.5,41.2,35,13,0.515,30.8485,104.84249458876,3.39862536553673,500,6.56582945604861,7.26593423790874,0.994605421605251
61.45,32.5,41.2,35,18,0.49,30.1105,98.226438240311,3.26219884227466,499.921594668852,6.54906883503492,6.90105755818972,0.98519728463545
63,32.5,41.2,35,15,0.5,31.5,106.97628675527,3.3960725954054,483.448021345379,6.69009923168289,6.95770948519343,0.835349010611853
47.5,33,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,33,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,33,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,33,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,33,41.2,35,9,0.515,27.6555,125.699115068093,4.54517600723518,500,4.90644383301433,8.06299688152427,0.897911518736482
55.25,33,41.2,35,11,0.525,29.00625,119.185130233327,4.10894652819054,500,5.45755173783322,7.92767071037898,0.937755915127343
56.8,33,41.2,35,11,0.53,30.104,114.407530186727,3.80040958632498,500,5.94425953267916,7.76699223807114,0.833965015013116
58.35,33,41.2,35,12,0.535,31.21725,111.350612804893,3.56695778151159,500,6.43641006942805,7.60460205851631,0.812167356385498
59.9,33,41.2,35,14,0.515,30.8485,104.547166987298,3.38905188217574,500,6.53998393505656,7.24374025645055,0.995256112286062
61.45,33,41.2,35,18,0.485,29.80325,96.953105245591,3.25310512261552,500,6.45481657705155,6.83362359616021,0.97621909957218
