Qf_train_m3h,T_RO_in_C,Cf_kg_m3,candidate_count,feasible_count,best_R_target_min_SEC,best_Qp_train_m3h,best_W_RO_train_kW,best_SEC_kWh_m3,best_Cp_mg_L,best_P1_opt_gauge_MPa,best_P2_opt_gauge_MPa,best_P_feasible
63,33,41.2,35,15,0.5,31.5,107.026242684381,3.39765849791684,481.210490152757,6.60555276281051,6.98595883816868,0.850355433587617
47.5,33.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,33.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,33.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,33.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,33.5,41.2,35,10,0.52,27.924,124.610334600471,4.46248154277578,500,4.97065005760187,8.05149141496475,0.818493725561351
55.25,33.5,41.2,35,11,0.525,29.00625,118.446845477935,4.08349391865322,500,5.44787784005415,7.88816832758236,0.938501390316299
56.8,33.5,41.2,35,11,0.53,30.104,113.816201470066,3.78076672435778,500,5.93063199443913,7.73300748959482,0.812474898956897
58.35,33.5,41.2,35,11,0.53,30.9255,109.936148995672,3.55487054358611,500,6.34847284552481,7.53373492850205,0.929901086195989
59.9,33.5,41.2,35,14,0.515,30.8485,104.363498672553,3.38309800063383,499.364947330532,6.51136999695033,7.22517117647717,0.995864238977825
61.45,33.5,41.2,35,18,0.485,29.80325,96.6570836183003,3.24317259420702,500,6.43229175345337,6.80897685252806,0.984600507814604
63,33.5,41.2,35,15,0.5,31.5,107.071383527063,3.39909154054169,479.353584375455,6.5330755983778,7.00299732657347,0.863852247328246
47.5,34,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,34,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,34,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,34,41.2,35,3,0.495,25.81425,133.596747572036,5.17531005440932,500,4.20783908940706,8.05988078622245,0.812392188125026
53.7,34,41.2,35,10,0.52,27.924,123.733378152701,4.43107642718455,500,4.96510759268225,8.0082224492716,0.871536994226638
55.25,34,41.2,35,11,0.525,29.00625,117.734679424285,4.05894175994086,500,5.43808866492548,7.84980125960561,0.937746032006494
56.8,34,41.2,35,11,0.525,29.82,112.713598016136,3.77979872622856,500,5.84741936357651,7.65721674634777,0.958980356399813
58.35,34,41.2,35,12,0.53,30.9255,109.485344363909,3.54029342658678,500,6.33214720279114,7.50453042915079,0.921729203701685
59.9,34,41.2,35,15,0.51,30.549,102.997770462732,3.3715594769954,500,6.43267788657884,7.14992888559855,0.997652278160836
61.45,34,41.2,35,18,0.485,29.80325,96.4272280089339,3.23546015984612,500,6.40874299864134,6.78732859878827,0.98897159039513
63,34,41.2,35,15,0.5,31.5,107.114495002205,3.40046015880015,477.943132043514,6.47095047179862,7.01308262171859,0.876190957534601
47.5,34.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,34.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,34.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,34.5,41.2,35,5,0.5,26.075,131.71974687254,5.05157226740325,500,4.28180120427303,8.03688134434598,0.800378937114945
53.7,34.5,41.2,35,11,0.52,27.924,122.887155357089,4.40077192941873,500,4.95934962522102,7.96617208484524,0.904609148159092
55.25,34.5,41.2,35,12,0.525,29.00625,117.047350762998,4.03524587849164,500,5.42820341897533,7.81256528336217,0.935880165693297
56.8,34.5,41.2,35,11,0.525,29.82,112.15369215957,3.76102254056238,500,5.83388116054903,7.62498321474147,0.954891789791515
58.35,34.5,41.2,35,12,0.53,30.9255,109.04996515636,3.52621510262923,500,6.31550307868202,7.47596385160589,0.913588970255085
59.9,34.5,41.2,35,14,0.51,30.549,102.68672604305,3.36137765697897,500,6.40748539301913,7.12840518085098,0.997996065162164
61.45,34.5,41.2,35,19,0.485,29.80325,96.2661287840988,3.23005473510771,500,6.38372356825028,6.76911671581739,0.99154981768786
63,34.5,41.2,35,16,0.495,31.185,104.95763948423,3.36564500510599,480.03346133246,6.43053174071606,6.92423480376477,0.818599760743424
47.5,35,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,35,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,35,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,35,41.2,35,5,0.5,26.075,130.673474021317,5.01144675057781,500,4.28123639753746,7.99032223176253,0.851826126199975
53.7,35,41.2,35,11,0.52,27.924,122.070178293887,4.37151476485773,500,4.95337762618405,7.92530482878752,0.925620057968478
55.25,35,41.2,35,12,0.525,29.00625,116.383684894888,4.01236577961261,500,5.41823912087726,7.77645050087952,0.933152731770558
56.8,35,41.2,35,12,0.525,29.82,111.613371526366,3.74290313636371,500,5.82033887645028,7.59374143888495,0.950653274321666
58.35,35,41.2,35,12,0.53,30.9255,108.628657139925,3.51259178153708,500,6.29840928769085,7.44804850575119,0.906010436772426
59.9,35,41.2,35,14,0.51,30.549,102.473180618078,3.3543873978879,499.67370437061,6.37973815783491,7.11026498860658,0.998281799386551
61.45,35,41.2,35,18,0.485,29.80325,96.1743822600563,3.22697632842245,499.672630550803,6.35682977434283,6.75437559412933,0.993235740955395
63,35,41.2,35,16,0.495,31.185,105.021110985077,3.36768032660181,478.986654056369,6.37657924056276,6.93185228775442,0.836880428780756
47.5,35.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,35.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,35.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,35.5,41.2,35,7,0.505,26.33575,129.036072348802,4.89965436142134,500,4.35176417980555,7.97264676786224,0.822670874481367
53.7,35.5,41.2,35,13,0.525,28.1925,121.292220522981,4.30228679694887,500,5.01245250779282,7.92298700322189,0.807515192649997
55.25,35.5,41.2,35,13,0.525,29.00625,115.742605144953,3.99026434457928,500,5.40820877912901,7.74143948902136,0.92973249951704
56.8,35.5,41.2,35,12,0.525,29.82,111.091891924886,3.72541555750791,500,5.80678175275118,7.56341036194214,0.946411930554255
58.35,35.5,41.2,35,13,0.53,30.9255,108.220853843326,3.49940514602272,500,6.28070530527369,7.42100840240528,0.899615839579016
59.9,35.5,41.2,35,15,0.505,30.2495,101.288208415311,3.34842587200815,500,6.29959715150474,7.04144259214512,0.998938120718645
61.45,35.5,41.2,35,19,0.48,29.496,95.0074019750066,3.22102664683369,500,6.26937226583872,6.69083509148563,0.992012906091186
63,35.5,41.2,35,16,0.495,31.185,105.084043056099,3.36969835036393,478.191766977357,6.32866069701559,6.93628257717455,0.853693819492025
47.5,36,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,36,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,36,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,36,41.2,35,7,0.505,26.33575,128.075675566323,4.86318694422306,500,4.35023123865046,7.92878185201866,0.866190176194617
53.7,36,41.2,35,13,0.525,28.1925,120.543235192614,4.27571996781462,500,5.00573240313861,7.88456838728533,0.833138506632205
55.25,36,41.2,35,13,0.525,29.00625,115.123124217768,3.96890753605751,500,5.39811940379313,7.70750757146925,0.925746331677905
56.8,36,41.2,35,12,0.525,29.82,110.588574204562,3.7085370289927,500,5.79319731546551,7.53390778251929,0.94236395855752
58.35,36,41.2,35,13,0.53,30.9255,107.827765815649,3.48669434012865,500,6.26219294250188,7.39525243484432,0.895036475701194
59.9,36,41.2,35,15,0.505,30.2495,100.969595344671,3.33789303441943,500,6.27562331540631,7.02044648652065,0.999071181049606
61.45,36,41.2,35,19,0.48,29.496,94.7884311881663,3.21360290168722,500,6.24687597296379,6.67393113032189,0.993944807198033
63,36,41.2,35,17,0.49,30.87,102.980614659906,3.33594475736657,480.372535019835,6.28830705839695,6.84922364949956,0.813948075648465
47.5,36.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,36.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,36.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,36.5,41.2,35,8,0.51,26.5965,126.675564457521,4.76286595820958,500,4.41756437655773,7.91588851686741,0.830533537396096
53.7,36.5,41.2,35,13,0.525,28.1925,119.819250565942,4.25003992430405,500,4.99886897647097,7.8472301194669,0.850399761712402
55.25,36.5,41.2,35,13,0.525,29.00625,114.524336267675,3.94826412472052,500,5.38797106916692,7.67462414100225,0.921304947000966
56.8,36.5,41.2,35,13,0.525,29.82,110.102796609533,3.69224670052089,500,5.77957501649914,7.50515547419071,0.938748470699736
58.35,36.5,41.2,35,13,0.53,30.9255,107.453752173818,3.47460031927757,500,6.24262930876499,7.37124941269965,0.892799697268656
59.9,36.5,41.2,35,16,0.505,30.2495,100.720611752389,3.32966203581512,500,6.24949253417424,7.00244650181598,0.999179760122138
61.45,36.5,41.2,35,19,0.48,29.496,94.62724398697,3.20813818778716,500,6.22292858470991,6.66003942979119,0.995217131651691
63,36.5,41.2,35,17,0.49,30.87,103.061205791286,3.33855541921886,479.703419391774,6.244937487005,6.85222445998603,0.835605441535444
47.5,37,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,37,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,37,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,37,41.2,35,9,0.51,26.5965,125.794677414224,4.7297455460013,500,4.41533704441002,7.87439997464691,0.868519287078363
53.7,37,41.2,35,14,0.525,28.1925,119.11917434477,4.22520792213425,500,4.99188832011481,7.81095560136631,0.861854287245218
55.25,37,41.2,35,14,0.525,29.00625,113.945409812199,3.92830544493684,500,5.3777577643674,7.64275424492652,0.916521102625458
56.8,37,41.2,35,13,0.525,29.82,109.633987636642,3.67652540699672,500,5.7659088197125,7.47708499111703,0.935828663467759
58.35,37,41.2,35,14,0.53,30.9255,107.107735688618,3.46341160817507,500,6.22172483892013,7.34937089858982,0.893211050768526
59.9,37,41.2,35,16,0.505,30.2495,100.562495932472,3.32443498016403,499.314874682221,6.22096982525937,6.98740238909401,0.999268508115264
61.45,37,41.2,35,20,0.48,29.496,94.5320175750689,3.20490973606824,499.713685799412,6.19719803575132,6.64881178734186,0.996111899810686
63,37,41.2,35,18,0.485,30.555,100.992211356853,3.30525974003772,481.994529456488,6.20477379086416,6.76551648394834,0.812486114316786
47.5,37.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,37.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,37.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,37.5,41.2,35,10,0.515,26.85725,124.618685912739,4.64003894340405,500,4.47887791413619,7.86694507779516,0.825471413308253
53.7,37.5,41.2,35,14,0.525,28.1925,118.441995900881,4.20118811389131,500,4.98480790537756,7.77572425502006,0.869139207174531
55.25,37.5,41.2,35,14,0.525,29.00625,113.38558160715,3.90900518361215,500,5.3674698983218,7.61185999052137,0.911522128255473
56.8,37.5,41.2,35,13,0.525,29.82,109.181619208326,3.66135543958171,500,5.7521982949854,7.44964375966826,0.933859434487689
58.35,37.5,41.2,35,14,0.53,30.9255,106.803823733247,3.45358437966232,500,6.19915170588906,7.32979024958651,0.89626709471243
59.9,37.5,41.2,35,16,0.5,29.95,99.4121522576399,3.31927052613155,500,6.14584399172201,6.91976002695637,0.999474531520629
61.45,37.5,41.2,35,20,0.48,29.496,94.5061308972122,3.20403210256347,498.92485094898,6.1693404039278,6.63974313340207,0.996772808919173
63,37.5,41.2,35,18,0.485,30.555,101.089567854561,3.3084460106222,481.374027871662,6.16487962528764,6.76707279801352,0.837361092170302
47.5,38,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,38,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,38,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,38,41.2,35,10,0.515,26.85725,123.810271736671,4.60993853565317,500,4.47556084953548,7.82823692504188,0.856754203947123
53.7,38,41.2,35,14,0.525,28.1925,117.786778101193,4.17794725906512,500,4.97763285382121,7.74151086078316,0.873313918373727
55.25,38,41.2,35,14,0.525,29.00625,112.844151519921,3.8903392034448,500,5.35709762000258,7.58190158233508,0.906457103227519
56.8,38,41.2,35,14,0.525,29.82,108.745199949081,3.64672032022405,500,5.73844821486685,7.42280055084164,0.933044765783601
58.35,38,41.2,35,15,0.525,30.63375,105.514594045299,3.44439038789893,500,6.12175258480365,7.25747125344693,0.979587527984704
59.9,38,41.2,35,17,0.5,29.95,99.1444271264138,3.31033145664153,500,6.12200827731175,6.90165905311291,0.999522957904493
61.45,38,41.2,35,20,0.475,29.18875,93.4400767189025,3.20123598026303,500,6.08941334242542,6.57808121476893,0.996737523582301
63,38,41.2,35,19,0.48,30.24,99.0544228600855,3.27560922156367,483.779473130965,6.12489584592668,6.68108335719227,0.829953496642953
47.5,38.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,38.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,38.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,38.5,41.2,35,11,0.515,26.85725,123.027531263196,4.58079405982354,500,4.47193256668264,7.7906186334353,0.878149891812937
53.7,38.5,41.2,35,14,0.525,28.1925,117.152649740419,4.15545445563248,500,4.97035618281147,7.70828592990486,0.875079797849088
55.25,38.5,41.2,35,14,0.525,29.00625,112.320478377116,3.87228539977129,500,5.34663389097409,7.55283795551776,0.901498180822002
56.8,38.5,41.2,35,14,0.525,29.82,108.324268353585,3.63260457255482,500,5.72466697062295,7.39654902039849,0.933493530994501
58.35,38.5,41.2,35,15,0.525,30.63375,105.192581199233,3.43387868606464,500,6.1016681761667,7.23691044641283,0.981647938463199
59.9,38.5,41.2,35,17,0.5,29.95,98.9398442237964,3.30350064186299,499.910475062442,6.09636332591875,6.88622385765873,0.999563633116833
61.45,38.5,41.2,35,21,0.475,29.18875,93.2516952424689,3.19478207331485,500,6.06730046258594,6.56548009535617,0.997357930006308
63,38.5,41.2,35,20,0.475,29.925,97.0300308579032,3.24244046308783,486.270449578576,6.08439949119952,6.59748171094346,0.828833007464483
47.5,39,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,39,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,39,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,39,41.2,35,12,0.52,27.118,122.097210114633,4.50244155596405,500,4.53029891538981,7.79018480824276,0.818496217498575
53.7,39,41.2,35,15,0.525,28.1925,116.53879883064,4.13368090203564,500,4.96296246647532,7.67601657564092,0.874916246694554
55.25,39,41.2,35,15,0.525,29.00625,111.813976717549,3.85482358862483,500,5.33607647703552,7.52462705050243,0.896835481480921
56.8,39,41.2,35,14,0.525,29.82,107.918385664185,3.61899348303773,500,5.71086427983199,7.37090795140773,0.935186663189864
58.35,39,41.2,35,15,0.525,30.63375,104.902002087708,3.42439309871327,500,6.08014092226687,7.21844313212374,0.983602160271722
59.9,39,41.2,35,17,0.5,29.95,98.8154512150362,3.29934728597784,499.146377676778,6.06883065794701,6.87327535730318,0.999597913814025
61.45,39,41.2,35,21,0.475,29.18875,93.1220666803752,3.1903410279774,500,6.04362055695802,6.55473083548318,0.99780858222403
63,39,41.2,35,21,0.47,29.61,95.0117005917433,3.20877070556377,488.872949978265,6.0446863618793,6.51791217377081,0.826570178524861
47.5,39.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,39.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,39.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,39.5,41.2,35,12,0.52,27.118,121.377753042658,4.475910946333,500,4.52599055980498,7.75472029923672,0.832681040063907
53.7,39.5,41.2,35,15,0.525,28.1925,115.944466888154,4.11259969453414,500,4.95543331558578,7.64466750620844,0.873164543771199
55.25,39.5,41.2,35,15,0.525,29.00625,111.324114346642,3.83793542242248,500,5.32542847822523,7.49722581822931,0.892665546622446
56.8,39.5,41.2,35,15,0.525,29.82,107.527128349637,3.60587284874705,500,5.69704867052685,7.34591732961605,0.937968741514616
58.35,39.5,41.2,35,16,0.525,30.63375,104.657190557121,3.41640153612017,499.79003345816,6.05681598312028,7.20207855474268,0.985358933925318
59.9,39.5,41.2,35,18,0.495,29.6505,97.7571137672357,3.29698027916007,500,5.99766510526131,6.8075775504812,0.999684158210997
61.45,39.5,41.2,35,22,0.475,29.18875,93.0598492389623,3.18820947244957,499.325253324283,6.01805133699025,6.54546924629626,0.99814812648957
63,39.5,41.2,35,22,0.465,29.295,93.0049380850874,3.17477173869559,491.627396406387,6.00838427726885,6.44311159488566,0.811211697337305
47.5,40,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,40,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,40,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,40,41.2,35,13,0.52,27.118,120.68096828596,4.45021639818424,500,4.52159600595132,7.72017642385568,0.84039115524383
53.7,40,41.2,35,15,0.525,28.1925,115.368944278401,4.09218566208747,500,4.94775287127255,7.61420192545743,0.870080418619652
55.25,40,41.2,35,15,0.525,29.00625,110.850410558578,3.82160432867323,500,5.31469745701787,7.47059007698209,0.889174440543545
56.8,40,41.2,35,15,0.525,29.82,107.150080215848,3.59322871280511,500,5.68322515498906,7.32163039279584,0.941570797330045
58.35,40,41.2,35,16,0.52,30.342,103.470729734606,3.41014863010367,500,5.98320576689199,7.13050690792923,0.996731388565227
59.9,40,41.2,35,18,0.495,29.6505,97.5303399230449,3.28933204914065,500,5.97533083004843,6.79141543826517,0.999707950259494
61.45,40,41.2,35,22,0.475,29.18875,93.0680556411803,3.188490621941,498.645084080193,5.99039274265482,6.53729615240808,0.998411522666156
63,40,41.2,35,22,0.465,29.295,93.1698094647785,3.18039970864579,491.011876560766,5.97329801032665,6.43571340167601,0.859892089120115
47.5,40.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,40.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,40.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,40.5,41.2,35,13,0.52,27.118,120.006071943634,4.42532900448538,500,4.51712256694769,7.68652593689945,0.842937894576323
53.7,40.5,41.2,35,16,0.525,28.1925,114.811566623688,4.07241523893548,500,4.93991192692334,7.58458224559238,0.865867960481812
55.25,40.5,41.2,35,16,0.525,29.00625,110.392434864329,3.80581546612642,500,5.30389352436236,7.44467437719776,0.886517916705749
56.8,40.5,41.2,35,15,0.525,29.82,106.786824408826,3.58104709620475,500,5.66939339950942,7.29810299215163,0.945659728820437
58.35,40.5,41.2,35,16,0.52,30.342,103.197726754966,3.40115110259594,500,5.96299371484531,7.11290128456351,0.997003145008022
59.9,40.5,41.2,35,19,0.495,29.6505,97.3595099653094,3.28357059629043,499.899695839695,5.95171063451397,6.77753805762837,0.999728726314094
61.45,40.5,41.2,35,22,0.47,28.8815,92.0957210420916,3.18874438800241,500,5.91706788087405,6.47770295048301,0.998453949961066
63,40.5,41.2,35,23,0.46,28.98,91.1913060932266,3.14669793282355,493.88136566813,5.94218823497761,6.3612541070434,0.835521015406612
47.5,41,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,41,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,41,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,41,41.2,35,13,0.52,27.118,119.352323714313,4.40122146597512,500,4.51255753262572,7.65373997202567,0.841161721742508
53.7,41,41.2,35,16,0.525,28.1925,114.271712240189,4.05326637368764,500,4.93190997517325,7.55577058958091,0.860701949608904
55.25,41,41.2,35,16,0.525,29.00625,109.949806033715,3.79055569174625,500,5.29302688121398,7.41943207338163,0.884802183334323
56.8,41,41.2,35,16,0.525,29.82,106.436935919597,3.56931374646535,500,5.65554658167881,7.27538248215042,0.949898726973822
58.35,41,41.2,35,16,0.52,30.342,102.960889459836,3.39334550984892,500,5.94124746551842,7.09721113954548,0.997214303339975
59.9,41,41.2,35,20,0.495,29.6505,97.2569181952202,3.28011056121213,499.185677993737,5.92675583908522,6.76569933136687,0.99974699230592
61.45,41,41.2,35,23,0.47,28.8815,91.9337630383532,3.18313671514129,500,5.89596000288945,6.46588191907383,0.998680892171763
63,41,41.2,35,23,0.46,28.98,91.3635864502983,3.15264273465487,493.247194540857,5.90823714815436,6.3529783484248,0.884208825250107
47.5,41.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,41.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,41.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,41.5,41.2,35,14,0.52,27.118,118.71902070463,4.37786786284497,500,4.50787433555015,7.62178735095059,0.835583794358463
53.7,41.5,41.2,35,16,0.525,28.1925,113.748800545647,4.03471847284373,500,4.92375511798287,7.52772910111962,0.854742288167186
55.25,41.5,41.2,35,16,0.525,29.00625,109.522191225487,3.77581353072138,500,5.28210532533785,7.39481584022994,0.884069235680019
56.8,41.5,41.2,35,16,0.525,29.82,106.099975698314,3.55801394025199,500,5.64167101334444,7.25349850590178,0.95399932662291
58.35,41.5,41.2,35,17,0.52,30.342,102.774092639323,3.38718913187406,499.414594898891,5.91761226338494,7.0833324721929,0.997374005018486
59.9,41.5,41.2,35,20,0.495,29.6505,97.2290675441484,3.27917126335638,498.486301913774,5.90046693190554,6.75549085416088,0.999763183067466
61.45,41.5,41.2,35,23,0.47,28.8815,91.8270168311197,3.17944070879697,499.925040804822,5.87333164967937,6.45526662869377,0.998856199897829
63,41.5,41.2,35,24,0.455,28.665,89.4422336937666,3.12025932997616,496.222226573619,5.87696209563407,6.27912753582215,0.84457208398181
47.5,42,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,42,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,42,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,42,41.2,35,14,0.52,27.118,118.105492131265,4.35524345937255,500,4.5030409252791,7.59063474031312,0.826521745744189
53.7,42,41.2,35,16,0.525,28.1925,113.242291363388,4.01675237610669,500,4.9154622257216,7.50042009865826,0.848142338525901
55.25,42,41.2,35,16,0.525,29.00625,109.109304939739,3.76157914034869,500,5.27113216467609,7.37077886963564,0.884290138961557
56.8,42,41.2,35,16,0.525,29.82,105.775488144092,3.54713239919825,500,5.62774649868205,7.2324573967591,0.95775147829328
58.35,42,41.2,35,17,0.52,30.342,102.651207553278,3.38313913233399,498.689252427923,5.89176572324946,7.07105799315886,0.997490087519457
59.9,42,41.2,35,20,0.49,29.351,96.1226643402491,3.2749366065977,500,5.83714980977318,6.68736531479813,0.999811802841414
61.45,42,41.2,35,23,0.47,28.8815,91.7835388669019,3.17793531731046,499.257356455017,5.84909797605534,6.44561300763568,0.998995208349047
63,42,41.2,35,24,0.455,28.665,89.6072992405055,3.12601776523654,495.562828004924,5.84533079998108,6.27105639172522,0.895758472320627
47.5,42.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,42.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,42.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,42.5,41.2,35,14,0.52,27.118,117.511094926677,4.33332454187909,500,4.49802797870502,7.5602472292958,0.814179216464178
53.7,42.5,41.2,35,17,0.525,28.1925,112.751685038212,3.99935036049348,500,4.9070499651539,7.47380611440006,0.841052212540779
55.25,42.5,41.2,35,17,0.525,29.00625,108.710907481288,3.74784425705799,500,5.26010486253092,7.34727689548458,0.885368037507534
56.8,42.5,41.2,35,16,0.525,29.82,105.463004537782,3.53665340502286,500,5.6137472987076,7.21224077938247,0.961029070797276
58.35,42.5,41.2,35,18,0.515,30.05025,101.450260584717,3.37602051845549,500,5.82912317196617,6.99762011850416,0.999132727701941
59.9,42.5,41.2,35,21,0.49,29.351,95.9802158449681,3.27008333089053,500,5.81663634776195,6.67410542161815,0.999826349997709
61.45,42.5,41.2,35,23,0.47,28.8815,91.8065954276758,3.1787336332142,498.586430462973,5.82335776764884,6.43666751610376,0.999108011356355
63,42.5,41.2,35,25,0.45,28.35,87.8848985279908,3.09999642074042,498.627724781513,5.80204821934064,6.19969438796045,0.832955576189796
47.5,43,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,43,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,43,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,43,41.2,35,13,0.515,26.85725,117.000424070652,4.35638138940703,500,4.43186608821297,7.49213046944565,0.875515526979295
53.7,43,41.2,35,17,0.525,28.1925,112.276523272724,3.98249616999998,500,4.89853738036087,7.44784985310898,0.833618021089593
55.25,43,41.2,35,17,0.525,29.00625,108.326802572726,3.73460211412113,500,5.24901459717916,7.32427096974019,0.887150425546738
56.8,43,41.2,35,17,0.525,29.82,105.162055838367,3.52656122865081,500,5.5996434957859,7.19280781827961,0.963777524357859
58.35,43,41.2,35,19,0.515,30.05025,101.270130453682,3.37002622120222,499.911512836239,5.80772447013782,6.98390818198177,0.999152430336982
59.9,43,41.2,35,21,0.49,29.351,95.8947875522569,3.26717275568999,499.460373635578,5.79528299465046,6.66251103477688,0.999839823452594
61.45,43,41.2,35,24,0.47,28.8815,91.8932043526407,3.18173240145563,497.918694430215,5.79638406603327,6.42820468032078,0.999201523697698
63,43,41.2,35,25,0.45,28.35,87.994102937983,3.10384842814755,497.948006424621,5.77472232580169,6.19207531959663,0.892895960076251
47.5,43.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,43.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,43.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,43.5,41.2,35,13,0.515,26.85725,116.430798713877,4.33517201924534,500,4.42695720828377,7.4627907707743,0.861308187111191
53.7,43.5,41.2,35,17,0.525,28.1925,111.816390586024,3.96617506734147,500,4.88994065918224,7.42251409041671,0.825978419332031
55.25,43.5,41.2,35,17,0.525,29.00625,107.956833705156,3.72184731584248,500,5.23784676629621,7.30173056408217,0.889448050898347
56.8,43.5,41.2,35,17,0.525,29.82,104.872198967407,3.51684101165014,500,5.5854025047774,7.17409983874427,0.965993356652089
58.35,43.5,41.2,35,19,0.515,30.05025,101.143652701642,3.36581734600018,499.210480209794,5.78445797279042,6.97166256361897,0.999164686361954
59.9,43.5,41.2,35,21,0.49,29.351,95.8700679724244,3.26633054997869,498.812755359941,5.77303448007338,6.65222717941011,0.999852421268106
61.45,43.5,41.2,35,24,0.465,28.57425,90.8038647786221,3.17782145738286,500,5.73365143927806,6.36797101058056,0.999191985030198
63,43.5,41.2,35,25,0.45,28.35,88.1453859123486,3.10918468826626,497.296059583695,5.74528608251876,6.18700395005338,0.926761841461253
47.5,44,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,44,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,44,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,44,41.2,35,13,0.515,26.85725,115.878889423979,4.3146222872401,500,4.42191569788326,7.43411246394835,0.844392733750374
53.7,44,41.2,35,17,0.525,28.1925,111.370916288224,3.95037390398949,500,4.88127059154199,7.39776150697895,0.81826012459228
55.25,44,41.2,35,18,0.525,29.00625,107.600878770218,3.7095756524962,500,5.22658232343044,7.27963619977172,0.892056477878328
56.8,44,41.2,35,17,0.525,29.82,104.593060891602,3.50748024452054,500,5.57099046795704,7.15604588456031,0.967703789505805
58.35,44,41.2,35,19,0.51,29.7585,100.096586847014,3.3636301173451,500,5.72108659574487,6.9028136211914,0.999636413672941
59.9,44,41.2,35,22,0.485,29.0515,94.9021999406734,3.26668846499057,500,5.70684585009173,6.58750851291748,0.999888024511491
61.45,44,41.2,35,24,0.465,28.57425,90.7141542533693,3.1746818990304,500,5.71323560569791,6.35676965931062,0.999273516941418
63,44,41.2,35,26,0.445,28.035,86.8540794604753,3.09805883575799,500,5.68776402453663,6.11956940635245,0.875071693239613
47.5,44.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,44.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,44.5,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,44.5,41.2,35,13,0.515,26.85725,115.344126896942,4.29471099598587,500,4.41673358512978,7.40606731889925,0.824848650724507
53.7,44.5,41.2,35,18,0.525,28.1925,110.939776851692,3.935081204281,500,4.87253105278677,7.37355442545521,0.810574183518698
55.25,44.5,41.2,35,18,0.525,29.00625,107.258842489796,3.69778383933793,500,5.21519971974489,7.25798060691344,0.894776238323182
56.8,44.5,41.2,35,18,0.525,29.82,104.324403909623,3.49847095605712,500,5.55637329843767,7.13856806535681,0.968950665190371
58.35,44.5,41.2,35,20,0.51,29.7585,99.9288411142668,3.35799321586326,500,5.7022274688026,6.88884587032024,0.999644506224931
59.9,44.5,41.2,35,22,0.485,29.0515,94.7839685763872,3.26261874864937,500,5.68994057947972,6.57412645847894,0.999900238878579
61.45,44.5,41.2,35,25,0.465,28.57425,90.6804650426214,3.17350289308106,499.371060126675,5.6918965082841,6.34637327334052,0.999342166389491
63,44.5,41.2,35,26,0.445,28.035,86.8645438661063,3.09843209795278,499.732053421169,5.66362972152285,6.1138668950577,0.917952321687669
47.5,45,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,45,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,45,41.2,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,45,41.2,35,13,0.515,26.85725,114.82595592024,4.27541747275836,500,4.41141348532867,7.37862741522548,0.802929467434002
53.7,45,41.2,35,18,0.525,28.1925,110.522698541204,3.92028725871079,500,4.86371864879727,7.34985438765865,0.803014517958663
55.25,45,41.2,35,18,0.525,29.00625,106.930646165814,3.68646916322565,500,5.20367715591705,7.23676757155903,0.897428553210163
56.8,45,41.2,35,18,0.525,29.82,104.066212803567,3.48981263593449,500,5.54151719441355,7.12158603098337,0.969779709093598
58.35,45,41.2,35,20,0.51,29.7585,99.8074186546392,3.35391295443786,499.826634851045,5.68192713510948,6.87616846499964,0.999651424889194
59.9,45,41.2,35,22,0.485,29.0515,94.7130142691436,3.26017638569932,499.953635656414,5.67263248636384,6.56213732062973,0.999911620363206
61.45,45,41.2,35,25,0.465,28.57425,90.7060760096824,3.17439918841903,498.754032328467,5.66980512650147,6.3366121085642,0.999401629646571
63,45,41.2,35,27,0.445,28.035,86.9324847051622,3.10085552720393,499.117328307822,5.63759666964723,6.10963224963217,0.942290378947508
47.5,20,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,20,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,20,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,20,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,20,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,20,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,20,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,20,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
59.9,20,41.5,35,4,0.555,33.2445,134.506854369836,4.04598818962042,500,7.51588216365613,8.95152520693867,0.87358748786182
61.45,20,41.5,35,4,0.555,34.10475,133.983585386056,3.92859016371784,498.289382521905,8.13765804875896,7.44450467311741,0.900944201093421
63,20,41.5,35,3,0.56,35.28,141.030839344181,3.99747277052668,486.697910515724,8.90040877237652,7.43866438924555,0.922079030734684
47.5,20.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,20.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,20.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,20.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,20.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,20.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,20.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,20.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
59.9,20.5,41.5,35,4,0.555,33.2445,133.345877359568,4.01106581117383,500,7.48710902312591,8.86187007316931,0.921641787705137
61.45,20.5,41.5,35,4,0.555,34.10475,133.319679443159,3.90912349286124,495.794326427954,7.9949736153218,7.52623982240508,0.947068553277184
63,20.5,41.5,35,3,0.56,35.28,140.331845830217,3.97766002920116,485.733554201889,8.76637324596709,7.58282874260203,0.951032058403984
47.5,21,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,21,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,21,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,21,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,21,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,21,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,21,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,21,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
59.9,21,41.5,35,5,0.55,32.945,130.659748268969,3.9659963050226,500,7.41954051905085,8.76926980321694,0.888778055040188
61.45,21,41.5,35,5,0.55,33.7975,130.179180824005,3.8517399459725,497.764884864957,7.97911776329652,7.44324092764206,0.878714528664103
63,21,41.5,35,4,0.555,34.965,137.556278323164,3.93411349415598,487.453486186588,8.75644893707308,7.36238586165162,0.885538814070034
47.5,21.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,21.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,21.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,21.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,21.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,21.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,21.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,21.5,41.5,35,2,0.555,32.38425,137.368321740129,4.24182501494181,500,6.97004820889248,9.00022404032822,0.811743447250875
59.9,21.5,41.5,35,5,0.55,32.945,129.558646402943,3.93257387776423,500,7.39380801439537,8.68162167288627,0.933296017823314
61.45,21.5,41.5,35,5,0.55,33.7975,129.647135676,3.83599780090243,495.215582806868,7.84595287245663,7.52883861058284,0.939640229330691
63,21.5,41.5,35,4,0.555,34.965,136.973859965636,3.91745631247351,486.443384563531,8.61169749956866,7.50762596141718,0.931898901167603
47.5,22,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,22,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,22,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,22,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,22,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,22,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,22,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,22,41.5,35,4,0.565,32.96775,137.985905442794,4.18548143087695,500,7.03989678828286,9.00482010664139,0.812067044738096
59.9,22,41.5,35,6,0.545,32.6455,127.182463500363,3.89586508095642,500,7.32199863214522,8.58374998689435,0.895460095387585
61.45,22,41.5,35,6,0.545,33.49025,126.632335189958,3.78117019699639,497.171202045903,7.82785442203216,7.45858722812133,0.845226778650892
63,22,41.5,35,5,0.55,34.65,134.266384035186,3.87493171818718,488.137569942611,8.59908333664794,7.28234372392491,0.827414841892261
47.5,22.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,22.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,22.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,22.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,22.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,22.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,22.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,22.5,41.5,35,5,0.565,32.96775,136.68146819933,4.1459143617423,500,7.02539957738247,8.94010695262092,0.816770388119663
59.9,22.5,41.5,35,6,0.545,32.6455,126.141340865426,3.86397331532451,500,7.2983826623024,8.50255057947426,0.940026994470169
61.45,22.5,41.5,35,6,0.545,33.49025,126.213362591532,3.76865991121391,494.712875688397,7.70629741589648,7.54472138111891,0.928482198100945
63,22.5,41.5,35,5,0.55,34.65,133.78624034509,3.86107475743404,487.068303017991,8.44440778565283,7.42912887096618,0.901503004982651
47.5,23,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,23,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,23,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,23,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,23,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,23,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,23,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,23,41.5,35,5,0.565,32.96775,135.441350620843,4.10829828001133,500,7.01129067692427,8.87421145604752,0.812197647520515
59.9,23,41.5,35,7,0.545,32.6455,125.150007632481,3.83360670329695,500,7.27551438124957,8.42395967929146,0.959733854136027
61.45,23,41.5,35,7,0.54,33.183,123.314496247247,3.7161949265361,496.636036976168,7.68462769939822,7.49169861357293,0.80900820680346
63,23,41.5,35,5,0.55,34.65,133.332934986598,3.84799235170557,485.889669161648,8.28888628771541,7.57378995933098,0.934207454163388
47.5,23.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,23.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,23.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,23.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,23.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,23.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,23.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,23.5,41.5,35,5,0.545,31.80075,129.990769534316,4.08766364108758,500,6.79549465967273,8.67207945782475,0.909156977222135
59.9,23.5,41.5,35,7,0.545,32.6455,124.204276975308,3.80463699362265,500,7.25286194036364,8.34855300364314,0.969375162788355
61.45,23.5,41.5,35,7,0.54,33.183,122.990411578018,3.70642833915011,494.416875955712,7.57608666425611,7.57231632111138,0.917282248176772
63,23.5,41.5,35,6,0.545,34.335,130.746939555819,3.80797843471148,487.594428362306,8.26639600440945,7.35368608688596,0.864510439247521
47.5,24,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,24,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,24,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,24,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,24,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,24,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,24,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,24,41.5,35,6,0.56,32.676,132.424435660811,4.05265135453578,500,6.9391200398411,8.72039882814379,0.847786527739825
59.9,24,41.5,35,8,0.545,32.6455,123.302343901885,3.77700889561763,500,7.22995571673368,8.27758168391328,0.974450696272001
61.45,24,41.5,35,7,0.54,33.183,122.707743772684,3.69790988676984,492.670060033317,7.47768616182428,7.64983661308672,0.953685565735785
63,24,41.5,35,6,0.545,34.335,130.37704185145,3.79720523813748,486.308786462323,8.10467898143144,7.49629724540015,0.912341159836947
47.5,24.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,24.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,24.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,24.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,24.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,24.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,24.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,24.5,41.5,35,6,0.56,32.676,131.319178141342,4.01882660488867,500,6.92571415182952,8.65550718756887,0.828131613297696
59.9,24.5,41.5,35,8,0.54,32.346,121.308178022692,3.75033011879961,500,7.15741468577619,8.19759264040925,0.972625669830275
61.45,24.5,41.5,35,8,0.535,32.87575,119.952531076287,3.64866295297558,494.416433591793,7.45465872316383,7.60114836323519,0.914008656109545
63,24.5,41.5,35,7,0.54,34.02,127.836697999098,3.75769247498819,488.0087623597,8.08015349447313,7.28669462992101,0.838184369091784
47.5,25,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,25,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,25,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,25,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,25,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,25,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,25,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,25,41.5,35,6,0.545,31.80075,126.923212800945,3.99120186791021,500,6.74619314851093,8.49419432327189,0.944206778492567
59.9,25,41.5,35,9,0.54,32.346,120.454057621935,3.72392436845158,500,7.13610812375736,8.13409507144658,0.977148345107198
61.45,25,41.5,35,9,0.53,32.5685,117.260077724974,3.60041382700995,496.239264599434,7.42203854276049,7.56837978179016,0.817933974192528
63,25,41.5,35,7,0.54,34.02,127.539595987769,3.74895931768869,486.590152674967,7.91553743364697,7.42695501325245,0.896304268459191
47.5,25.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,25.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,25.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,25.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,25.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,25.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,25.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,25.5,41.5,35,6,0.545,31.80075,125.988005860975,3.96179353823337,500,6.73044704868951,8.43645476657719,0.946465266065119
59.9,25.5,41.5,35,9,0.54,32.346,119.642945710974,3.69884825669246,500,7.11440305562799,8.07484790886038,0.979548423502207
61.45,25.5,41.5,35,9,0.53,32.5685,117.077702080175,3.59481407127056,494.729831867464,7.34078529060464,7.61333544331115,0.922790842495151
63,25.5,41.5,35,8,0.535,33.705,125.039370499358,3.70981665923032,488.29888883438,7.88883532017669,7.23070248045906,0.834280719475039
47.5,26,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,26,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,26,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,26,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,26,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,26,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,26,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
58.35,26,41.5,35,7,0.545,31.80075,125.093673514966,3.93367054283204,500,6.71504745993326,8.37996880870992,0.945764578857907
59.9,26,41.5,35,10,0.54,32.346,118.88137250838,3.67530366995549,500,7.0919124273897,8.02122082740019,0.980818859188758
61.45,26,41.5,35,10,0.525,32.26125,114.480422403266,3.548542675912,496.505282544202,7.30130349072357,7.57151300542246,0.864523807206395
63,26,41.5,35,8,0.535,33.705,124.805916925344,3.70289028112576,486.718898582312,7.72520195229834,7.36680611311606,0.891744732062219
47.5,26.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,26.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,26.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,26.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,26.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,26.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,26.5,41.5,35,2,0.535,30.388,128.53449265419,4.22977796018791,500,6.10945896058313,8.5071247698183,0.820823632723647
58.35,26.5,41.5,35,7,0.545,31.80075,124.23833545423,3.90677375389667,500,6.7000015799733,8.32498423437373,0.942326996380248
59.9,26.5,41.5,35,11,0.54,32.346,118.181458423352,3.65366531946306,500,7.06819003491108,7.97429698561663,0.981439974841961
61.45,26.5,41.5,35,10,0.525,32.26125,114.348026093398,3.54443879556428,495.303496761018,7.23271531297954,7.59334408147074,0.936619889618113
63,26.5,41.5,35,9,0.53,33.39,122.341784670021,3.66402469811384,488.452609368629,7.69620234703708,7.18489676819628,0.843345198101805
47.5,27,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,27,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,27,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,27,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,27,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,27,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,27,41.5,35,3,0.535,30.388,127.48572363665,4.19526535595137,500,6.09767781296861,8.4518450441465,0.856049037006814
58.35,27,41.5,35,7,0.545,31.80075,123.420074914894,3.88104289725538,500,6.68530894530991,8.2717166413294,0.936111681492017
59.9,27,41.5,35,10,0.54,32.346,117.559405952823,3.63443411713421,500,7.04274953726119,7.93432581343636,0.981665729357854
61.45,27,41.5,35,11,0.52,31.954,111.844815880851,3.50018200791295,497.04008675834,7.18574279931061,7.53380293117172,0.90265905112049
63,27,41.5,35,9,0.53,33.39,122.164123377154,3.65870390467668,486.683811325091,7.53766832744282,7.31402269268232,0.893818434571585
47.5,27.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,27.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,27.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,27.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,27.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,27.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,27.5,41.5,35,4,0.535,30.388,126.481562406667,4.16222069259795,500,6.08566786339087,8.39842444673802,0.87893089389984
58.35,27.5,41.5,35,8,0.545,31.80075,122.63697696161,3.85641775623564,500,6.67095178433977,8.22034949061148,0.926924395522153
59.9,27.5,41.5,35,11,0.535,32.0465,115.794985081142,3.61334264525431,500,6.97453432590231,7.85479803412888,0.983617433142601
61.45,27.5,41.5,35,12,0.515,31.64675,109.475901209665,3.45930944598308,498.686906080336,7.1234388230898,7.4660764578766,0.8387526759844
63,27.5,41.5,35,10,0.525,33.075,119.733400713459,3.62005746677126,488.457745427997,7.50633002976443,7.14602516918434,0.853112440938342
47.5,28,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,28,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,28,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,28,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,28,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,28,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,28,41.5,35,5,0.535,30.388,125.519930693988,4.13057557897814,500,6.07345053241146,8.34675084581687,0.89269363903461
58.35,28,41.5,35,8,0.545,31.80075,121.88713637066,3.83283841955488,500,6.65688731092765,8.17103225527843,0.914501849461919
59.9,28,41.5,35,11,0.535,32.0465,115.172682907693,3.5939239201689,500,6.95148545974001,7.81503560784509,0.983954749834682
61.45,28,41.5,35,12,0.515,31.64675,109.344051736507,3.45514315803384,497.74054023025,7.07319426265119,7.45977619992223,0.926176166523788
63,28,41.5,35,11,0.52,32.76,117.295519318827,3.5804493076565,490.215925881359,7.47567062926916,6.97117123540489,0.80053769296225
47.5,28.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,28.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,28.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,28.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,28.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,28.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,28.5,41.5,35,6,0.535,30.388,124.598637980211,4.10025793011093,500,6.06105871682036,8.29675819456071,0.899524773481655
58.35,28.5,41.5,35,8,0.545,31.80075,121.168634644608,3.81024455852795,500,6.64304394919834,8.12387413184619,0.898570040133803
59.9,28.5,41.5,35,11,0.535,32.0465,114.63626231062,3.57718510010829,500,6.9266721208954,7.78102245621842,0.984094025893105
61.45,28.5,41.5,35,13,0.51,31.3395,107.107981168045,3.41766719852088,499.318013440172,7.00229307764438,7.37728209478773,0.886464434778179
63,28.5,41.5,35,11,0.52,32.76,117.205911839433,3.57771403661272,488.302304563375,7.32312443252332,7.10999930490243,0.863011783936632
47.5,29,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,29,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,29,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,29,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,29,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,29,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
56.8,29,41.5,35,7,0.535,30.388,123.715467454512,4.07119479579151,500,6.04853399625816,8.24841667518634,0.900755363503132
58.35,29,41.5,35,9,0.545,31.80075,120.479488252866,3.7885737994502,500,6.62932208651887,8.0789331821475,0.878860018301755
59.9,29,41.5,35,12,0.53,31.747,113.123177807764,3.56327142116623,500,6.85328748136982,7.70553872548207,0.985986944588098
61.45,29,41.5,35,14,0.505,31.03225,105.161917837637,3.3887944908164,500,6.91654140715,7.29533608460326,0.806732456669064
63,29,41.5,35,12,0.515,32.445,114.802643682868,3.53837705911136,490.11550230109,7.28906265764637,6.94703906186512,0.823382292407628
47.5,29.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,29.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,29.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,29.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,29.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,29.5,41.5,35,4,0.52,28.73,128.808426830073,4.48341200243901,500,5.37573739416759,8.32453214099341,0.807695215035974
56.8,29.5,41.5,35,7,0.535,30.388,122.868242282812,4.04331454135881,500,6.03592170970975,8.20171505438524,0.897073655191528
58.35,29.5,41.5,35,9,0.545,31.80075,119.817575440577,3.76775942204435,500,6.61559841832512,8.03620350031685,0.855069028599356
59.9,29.5,41.5,35,12,0.53,31.747,112.552117061621,3.54528355629259,500,6.83059421739378,7.67057688683373,0.986188534596934
61.45,29.5,41.5,35,14,0.505,31.03225,104.915783651541,3.38086292974375,500,6.88166481531131,7.27364916272978,0.919193862147394
63,29.5,41.5,35,12,0.515,32.445,114.752842067144,3.53684210408826,487.977454943694,7.14981296746821,7.07329027834561,0.877411312817337
47.5,30,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,30,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,30,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,30,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,30,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,30,41.5,35,5,0.52,28.73,127.75813395465,4.44685464513226,500,5.36900466377666,8.27377246563526,0.888628686663538
56.8,30,41.5,35,8,0.535,30.388,122.054873821499,4.0165484342997,500,6.02326489300726,8.15664352412876,0.88870056673974
58.35,30,41.5,35,10,0.545,31.80075,119.180559292765,3.74772794015126,500,6.6017319252111,7.99560581558759,0.826781073050081
59.9,30,41.5,35,13,0.53,31.747,112.068579318461,3.53005258192776,500,6.80611383544933,7.64037706754012,0.986261717948786
61.45,30,41.5,35,15,0.5,30.725,103.282667419372,3.36151887451168,500,6.78838263491567,7.19575003766181,0.86862202698548
63,30,41.5,35,13,0.51,32.13,112.383907177339,3.49778733823029,489.840410717066,7.11247087759833,6.92244936351556,0.848676143742332
47.5,30.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,30.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,30.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
52.15,30.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
53.7,30.5,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
55.25,30.5,41.5,35,7,0.525,29.00625,126.774762764815,4.37060160361354,500,5.43339693925542,8.2607330941661,0.859020926729911
56.8,30.5,41.5,35,9,0.535,30.388,121.273394219532,3.99083171710979,500,6.01059839768185,8.11318175941221,0.8755159273713
58.35,30.5,41.5,35,9,0.54,31.509,117.471309402653,3.72818272248097,500,6.5182210468311,7.91997188463654,0.919160208535356
59.9,30.5,41.5,35,13,0.53,31.747,111.691852679669,3.51818605473491,499.917517617751,6.77938361995934,7.61484045794492,0.986219409775518
61.45,30.5,41.5,35,15,0.5,30.725,102.968984188461,3.35130949352191,500,6.7597116945681,7.16900262312805,0.944400128489381
63,30.5,41.5,35,14,0.505,31.815,110.02034522822,3.45812809141034,491.753135419182,7.07116569546333,6.77212060485828,0.812603816277489
47.5,31,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
49.05,31,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
50.6,31,41.5,35,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN
